FEATUREID,PKG,TIER,props_up,len_up_m,qadf_m3d,pf,qpk_ls,od_built_mm,dn_our_rules,slope_built_pct,slope_req_pct,slope_ratio,dod_built,v_built_ms,surcharged,dod_limit,over_dod,under_self_cleansing,over_vmax,depth_ds_m
L011982,5A-5,trunk_main,566.0,18702.8,498.25,2.88,16.63,200,250,0.208,0.375,0.55,,,1,0.65,0,0,0,2.860000000000014
L011983,5A-5,trunk_main,543.0,18124.9,478.13,2.9,16.03,200,250,0.209,0.375,0.56,,,1,0.65,0,0,0,2.689999999999998
L011984,5A-5,trunk_main,543.0,18103.4,478.11,2.9,16.03,200,250,0.209,0.375,0.56,,,1,0.65,0,0,0,2.444999999999993
L011985,5A-5,trunk_main,543.0,18079.4,478.1,2.9,16.03,200,250,0.209,0.375,0.56,,,1,0.65,0,0,0,2.365000000000009
L011986,5A-5,trunk_main,543.0,18045.4,478.07,2.9,16.03,200,250,0.21,0.375,0.56,,,1,0.65,0,0,0,4.533999999999992
L012322,5A-5,lateral,7.0,129.6,6.09,3.57,0.25,160,200,2.615,0.5,5.23,0.072,0.436,0,0.65,0,1,0,1.0
L011987,5A-5,trunk_main,543.0,18012.5,478.05,2.9,16.03,200,250,0.208,0.375,0.55,,,1,0.65,0,0,0,6.125
L012323,5A-5,lateral,5.0,101.7,4.36,3.57,0.18,160,200,1.098,0.5,2.2,0.076,0.291,0,0.65,0,1,0,1.0
L012324,5A-5,lateral,5.0,69.9,4.33,3.57,0.18,160,200,1.096,0.5,2.19,0.076,0.29,0,0.65,0,1,0,1.849999999999966
L012093,5A-5,sub_main,182.0,4171.0,158.89,3.31,6.09,160,200,0.385,0.5,0.77,0.576,0.573,0,0.65,0,1,0,4.839999999999975
L012092,5A-5,sub_main,186.0,4206.1,162.34,3.3,6.2,160,200,0.399,0.5,0.8,0.576,0.584,0,0.65,0,1,0,4.879999999999995
L012094,5A-5,sub_main,179.0,4132.0,156.29,3.32,6.0,160,200,0.415,0.5,0.83,0.557,0.589,0,0.65,0,1,0,4.660000000000025
L012091,5A-5,sub_main,188.0,4235.7,164.07,3.3,6.26,160,200,0.405,0.5,0.81,0.577,0.589,0,0.65,0,1,0,4.610000000000014
L012095,5A-5,sub_main,179.0,4093.5,156.26,3.32,6.0,160,200,0.382,0.5,0.76,0.572,0.57,0,0.65,0,1,0,4.809999999999945
L012090,5A-5,sub_main,189.0,4270.5,164.95,3.3,6.29,160,200,0.402,0.5,0.8,0.58,0.588,0,0.65,0,1,0,5.0
L012089,5A-5,sub_main,189.0,4294.5,164.97,3.3,6.29,160,200,0.417,0.5,0.83,0.573,0.596,0,0.65,0,1,0,4.889999999999986
L012088,5A-5,sub_main,190.0,4327.0,165.85,3.29,6.32,160,200,0.401,0.5,0.8,0.582,0.588,0,0.65,0,1,0,5.200000000000045
L012172,5A-5,lateral,34.0,337.4,29.36,3.57,1.21,160,200,0.601,0.5,1.2,0.215,0.43,0,0.65,0,1,0,2.781000000000006
L012171,5A-5,lateral,30.0,297.5,25.91,3.57,1.07,160,200,0.599,0.5,1.2,0.203,0.414,0,0.65,0,1,0,3.030999999999949
L012096,5A-5,sub_main,176.0,4054.2,153.66,3.32,5.91,160,200,0.41,0.5,0.82,0.554,0.584,0,0.65,0,1,0,4.879999999999995
L012097,5A-5,sub_main,142.0,3638.1,124.24,3.41,4.9,160,200,0.408,0.5,0.82,0.496,0.557,0,0.65,0,1,0,4.230000000000018
L012225,5A-5,lateral,34.0,377.1,29.39,3.57,1.21,160,200,0.602,0.5,1.2,0.215,0.431,0,0.65,0,1,0,3.180000000000007
L011673,5A-5,sub_main,140.0,3603.8,122.5,3.42,4.84,160,200,0.4,0.5,0.8,0.495,0.551,0,0.65,0,1,0,4.919999999999959
L011672,5A-5,sub_main,107.0,2762.1,93.63,3.53,3.82,160,200,0.397,0.5,0.79,0.434,0.516,0,0.65,0,1,0,4.620000000000005
L012228,5A-5,lateral,28.0,806.7,24.56,3.57,1.01,160,200,0.714,0.5,1.43,0.189,0.433,0,0.65,0,1,0,2.54000000000002
L011671,5A-5,sub_main,104.0,2734.4,91.04,3.54,3.73,160,200,0.389,0.5,0.78,0.43,0.509,0,0.65,0,1,0,4.359999999999957
L011701,5A-5,lateral,28.0,784.0,24.55,3.57,1.01,160,200,0.712,0.5,1.42,0.189,0.433,0,0.65,0,1,0,1.70799999999997
L011670,5A-5,sub_main,103.0,2698.4,90.16,3.55,3.7,160,200,0.393,0.5,0.79,0.427,0.51,0,0.65,0,1,0,3.829999999999984
L012229,5A-5,lateral,28.0,759.5,24.53,3.57,1.01,160,200,0.714,0.5,1.43,0.189,0.433,0,0.65,0,1,0,2.213999999999999
L012087,5A-5,sub_main,190.0,4358.3,165.87,3.29,6.32,160,200,0.384,0.5,0.77,0.59,0.578,0,0.65,0,1,0,4.759999999999991
L012224,5A-5,lateral,13.0,268.1,11.33,3.57,0.47,160,200,0.603,0.5,1.21,0.136,0.321,0,0.65,0,1,0,2.894999999999982
L012086,5A-5,sub_main,192.0,4396.3,167.61,3.29,6.38,160,200,0.342,0.5,0.68,0.617,0.553,0,0.65,0,1,0,4.590000000000032
L012223,5A-5,lateral,0.0,227.8,0.16,3.57,0.01,160,200,0.601,0.5,1.2,0.021,0.076,0,0.65,0,1,0,3.072000000000003
L012085,5A-5,sub_main,194.0,4435.1,169.35,3.29,6.44,160,200,0.412,0.5,0.82,0.584,0.597,0,0.65,0,1,0,5.980000000000018
L012222,5A-5,lateral,0.0,29.7,0.02,3.57,0.0,160,200,0.6,0.5,1.2,0.009,0.034,0,0.65,0,1,0,2.168000000000006
L012170,5A-5,lateral,0.0,191.7,0.14,3.57,0.01,160,200,0.6,0.5,1.2,0.019,0.071,0,0.65,0,1,0,2.954999999999984
L012175,5A-5,lateral,0.0,58.4,0.04,3.57,0.0,160,200,0.6,0.5,1.2,0.012,0.045,0,0.65,0,1,0,2.770000000000039
L012173,5A-5,lateral,0.0,95.8,0.07,3.57,0.0,160,200,2.609,0.5,5.22,0.01,0.088,0,0.65,0,1,0,2.870000000000005
L012084,5A-5,sub_main,197.0,4470.4,171.95,3.28,6.53,160,200,0.396,0.5,0.79,0.596,0.589,0,0.65,0,1,0,6.899999999999977
L012174,5A-5,lateral,0.0,68.2,0.05,3.57,0.0,160,200,2.608,0.5,5.22,0.009,0.077,0,0.65,0,1,0,2.398000000000025
L012083,5A-5,sub_main,198.0,4510.7,172.83,3.28,6.56,160,200,0.397,0.5,0.79,0.598,0.59,0,0.65,0,1,0,5.519999999999982
L012221,5A-5,lateral,0.0,34.1,0.02,3.57,0.0,160,200,2.61,0.5,5.22,0.007,0.058,0,0.65,0,1,0,1.720000000000027
L012169,5A-5,lateral,2.0,22.3,1.73,3.57,0.07,160,200,2.961,0.5,5.92,0.04,0.298,0,0.65,0,1,0,1.0
L012168,5A-5,lateral,0.0,21.6,0.02,3.57,0.0,160,200,3.29,0.5,6.58,0.006,0.051,0,0.65,0,1,0,0.800000000000011
L012739,5A-5,lateral,7.0,72.7,6.05,3.57,0.25,160,200,0.936,0.5,1.87,0.092,0.306,0,0.65,0,1,0,0.900000000000034
L012740,5A-5,lateral,9.0,104.4,7.78,3.57,0.32,160,200,1.137,0.5,2.27,0.098,0.355,0,0.65,0,1,0,2.189999999999998
L012166,5A-5,lateral,1.0,22.3,0.87,3.57,0.04,160,200,0.582,0.5,1.16,0.043,0.136,0,0.65,0,1,0,1.269999999999982
L012276,5A-5,lateral,0.0,19.7,0.01,3.57,0.0,160,200,0.608,0.5,1.22,0.008,0.029,0,0.65,0,1,0,1.160000000000025
L012285,5A-5,lateral,3.0,108.7,2.65,3.57,0.11,160,200,1.119,0.5,2.24,0.06,0.248,0,0.65,0,1,0,1.319999999999993
L012069,5A-5,sub_main,686.0,15994.4,599.07,2.82,19.55,160,250,0.364,0.375,0.97,,,1,0.65,0,0,0,3.930000000000007
L012082,5A-5,sub_main,199.0,4550.0,173.72,3.28,6.59,160,200,0.382,0.5,0.76,0.607,0.582,0,0.65,0,1,0,5.089999999999975
L012068,5A-5,sub_main,686.0,15963.1,599.05,2.82,19.55,160,250,0.364,0.375,0.97,,,1,0.65,0,0,0,3.906000000000006
L012157,5A-5,lateral,23.0,544.3,20.09,3.57,0.83,160,200,1.1,0.5,2.2,0.155,0.474,0,0.65,0,1,0,1.770000000000039
L012067,5A-5,sub_main,686.0,15935.7,599.03,2.82,19.55,160,250,0.364,0.375,0.97,,,1,0.65,0,0,0,3.956000000000017
L012077,5A-5,lateral,23.0,518.8,20.07,3.57,0.83,160,200,1.125,0.5,2.25,0.154,0.477,0,0.65,0,1,0,1.599999999999966
L012066,5A-5,sub_main,686.0,15909.5,599.01,2.82,19.55,160,250,0.364,0.375,0.97,,,1,0.65,0,0,0,4.180999999999983
L012081,5A-5,sub_main,199.0,4586.2,173.75,3.28,6.59,160,200,0.414,0.5,0.83,0.591,0.601,0,0.65,0,1,0,5.300000000000011
L012318,5A-5,lateral,13.0,305.4,11.35,3.57,0.47,160,200,1.091,0.5,2.18,0.118,0.395,0,0.65,0,1,0,1.399999999999977
L012065,5A-5,sub_main,686.0,15881.0,598.99,2.82,19.55,160,250,0.365,0.375,0.97,,,1,0.65,0,0,0,4.656999999999982
L012320,5A-5,lateral,10.0,185.8,8.7,3.57,0.36,160,200,1.106,0.5,2.21,0.104,0.364,0,0.65,0,1,0,0.980000000000018
L012080,5A-5,sub_main,201.0,4612.8,175.48,3.27,6.64,160,200,0.377,0.5,0.75,0.614,0.58,0,0.65,0,1,0,4.589999999999975
L012319,5A-5,lateral,11.0,271.5,9.62,3.57,0.4,160,200,1.098,0.5,2.2,0.109,0.375,0,0.65,0,1,0,1.46999999999997
L012064,5A-5,sub_main,686.0,15847.8,598.97,2.82,19.55,160,250,0.365,0.375,0.97,,,1,0.65,0,0,0,5.216000000000008
L012321,5A-5,lateral,8.0,156.9,6.96,3.57,0.29,160,200,1.1,0.5,2.2,0.094,0.339,0,0.65,0,1,0,1.299999999999955
L012165,5A-5,lateral,24.0,527.5,20.94,3.57,0.86,160,200,0.593,0.5,1.19,0.183,0.386,0,0.65,0,1,0,1.829999999999984
L012155,5A-5,lateral,11.0,239.7,9.59,3.57,0.4,160,200,1.128,0.5,2.26,0.109,0.379,0,0.65,0,1,0,1.579999999999984
L012063,5A-5,sub_main,686.0,15815.7,598.95,2.82,19.55,160,250,0.364,0.375,0.97,,,1,0.65,0,0,0,5.63900000000001
L012079,5A-5,sub_main,225.0,5167.8,196.43,3.23,7.34,160,200,0.436,0.5,0.87,0.624,0.627,0,0.65,0,1,0,3.800000000000011
L012268,5A-5,lateral,24.0,502.2,20.92,3.57,0.86,160,200,0.619,0.5,1.24,0.181,0.392,0,0.65,0,1,0,1.340000000000032
L012163,5A-5,lateral,2.0,75.3,1.77,3.57,0.07,160,200,0.601,0.5,1.2,0.058,0.175,0,0.65,0,1,0,1.420000000000016
L012741,5A-5,lateral,10.0,138.6,8.66,3.57,0.36,160,200,1.081,0.5,2.16,0.105,0.361,0,0.65,0,1,0,2.120000000000005
L012286,5A-5,lateral,6.0,136.3,5.24,3.57,0.22,160,200,1.087,0.5,2.17,0.083,0.307,0,0.65,0,1,0,1.910000000000025
L012275,5A-5,lateral,6.0,106.9,5.22,3.57,0.22,160,200,0.982,0.5,1.96,0.085,0.297,0,0.65,0,1,0,1.0
L012167,5A-5,lateral,12.0,169.5,10.4,3.57,0.43,160,200,1.099,0.5,2.2,0.113,0.385,0,0.65,0,1,0,0.620000000000005
L012269,5A-5,lateral,24.0,471.5,20.9,3.57,0.86,160,200,0.596,0.5,1.19,0.183,0.387,0,0.65,0,1,0,1.340000000000032
L011715,5A-5,lateral,6.0,160.7,5.25,3.57,0.22,160,200,2.012,0.5,4.02,0.072,0.38,0,0.65,0,1,0,2.619999999999948
L012270,5A-5,lateral,11.0,285.2,9.63,3.57,0.4,160,200,0.622,0.5,1.24,0.125,0.308,0,0.65,0,1,0,1.389999999999986
L011714,5A-5,lateral,2.0,30.9,1.74,3.57,0.07,160,200,0.615,0.5,1.23,0.057,0.176,0,0.65,0,1,0,2.519999999999982
L012274,5A-5,lateral,7.0,137.4,6.09,3.57,0.25,160,200,6.069,0.5,12.14,0.06,0.58,0,0.65,0,1,0,1.0
L012156,5A-5,lateral,1.0,21.3,0.87,3.57,0.04,160,200,0.61,0.5,1.22,0.042,0.138,0,0.65,0,1,0,0.95999999999998
L012062,5A-5,sub_main,686.0,15786.3,598.93,2.82,19.55,160,250,0.364,0.375,0.97,,,1,0.65,0,0,0,5.661999999999978
L012325,5A-5,lateral,10.0,184.7,8.7,3.57,0.36,160,200,1.092,0.5,2.18,0.105,0.363,0,0.65,0,1,0,1.490000000000009
L012078,5A-5,sub_main,225.0,5201.5,196.46,3.23,7.34,160,200,0.415,0.5,0.83,0.634,0.616,0,0.65,0,1,0,4.67999999999995
L012061,5A-5,sub_main,686.0,15747.5,598.9,2.82,19.54,160,250,0.365,0.375,0.97,,,1,0.65,0,0,0,5.081000000000017
L012326,5A-5,lateral,10.0,155.4,8.68,3.57,0.36,160,200,1.078,0.5,2.16,0.105,0.361,0,0.65,0,1,0,1.210000000000036
L012060,5A-5,sub_main,461.0,10515.4,402.42,2.96,13.78,160,200,0.361,0.5,0.72,,,1,0.65,0,0,0,5.248999999999967
L012059,5A-5,sub_main,461.0,10487.4,402.4,2.96,13.78,160,200,0.364,0.5,0.73,,,1,0.65,0,0,0,5.507999999999981
L012327,5A-5,lateral,10.0,122.0,8.65,3.57,0.36,160,200,1.106,0.5,2.21,0.104,0.364,0,0.65,0,1,0,1.939999999999998
L012058,5A-5,sub_main,429.0,10085.7,374.7,2.98,12.94,160,200,0.364,0.5,0.73,,,1,0.65,0,0,0,5.478999999999985
L012291,5A-5,lateral,9.0,213.8,7.86,3.57,0.32,160,200,1.08,0.5,2.16,0.1,0.35,0,0.65,0,1,0,2.729999999999961
L012271,5A-5,lateral,9.0,254.6,7.89,3.57,0.33,160,200,0.602,0.5,1.2,0.115,0.286,0,0.65,0,1,0,1.360000000000014
L012292,5A-5,lateral,9.0,238.7,7.88,3.57,0.33,160,200,1.083,0.5,2.17,0.1,0.35,0,0.65,0,1,0,2.879999999999995
L012273,5A-5,lateral,7.0,166.3,6.12,3.57,0.25,160,200,1.351,0.5,2.7,0.085,0.348,0,0.65,0,1,0,1.159999999999968
L012272,5A-5,lateral,9.0,219.8,7.87,3.57,0.32,160,200,0.6,0.5,1.2,0.115,0.286,0,0.65,0,1,0,1.200000000000045
L011718,5A-5,lateral,17.0,491.2,14.91,3.57,0.62,160,200,0.611,0.5,1.22,0.155,0.352,0,0.65,0,1,0,3.649999999999977
L012164,5A-5,lateral,1.0,18.5,0.87,3.57,0.04,160,200,0.594,0.5,1.19,0.043,0.137,0,0.65,0,1,0,1.060000000000002
L012278,5A-5,lateral,38.0,1127.2,33.36,3.57,1.38,160,200,0.529,0.5,1.06,0.237,0.428,0,0.65,0,1,0,3.980000000000018
L011709,5A-5,lateral,38.0,1151.6,33.38,3.57,1.38,160,200,0.491,0.5,0.98,0.241,0.416,0,0.65,0,1,0,4.090000000000032
L012057,5A-5,sub_main,429.0,10049.4,374.67,2.98,12.94,160,200,0.364,0.5,0.73,,,1,0.65,0,0,0,5.187000000000012
L011652,5A-5,sub_main,25.0,661.3,21.89,3.57,0.9,160,200,0.422,0.5,0.84,0.204,0.348,0,0.65,0,1,0,4.21999999999997
L011651,5A-5,sub_main,23.0,630.5,20.15,3.57,0.83,160,200,0.377,0.5,0.75,0.201,0.326,0,0.65,0,1,0,3.979999999999961
L011650,5A-5,sub_main,21.0,598.7,18.42,3.57,0.76,160,200,0.411,0.5,0.82,0.188,0.327,0,0.65,0,1,0,3.639999999999986
L011649,5A-5,sub_main,21.0,574.4,18.4,3.57,0.76,160,200,0.505,0.5,1.01,0.179,0.351,0,0.65,0,1,0,3.420000000000016
L012194,5A-5,lateral,17.0,546.7,14.95,3.57,0.62,160,200,0.246,0.5,0.49,0.193,0.256,0,0.65,0,1,0,3.46999999999997
L012193,5A-5,lateral,0.0,481.6,0.35,3.57,0.01,160,200,0.467,0.5,0.93,0.03,0.091,0,0.65,0,1,0,3.329999999999984
L012213,5A-5,lateral,13.0,146.8,11.24,3.57,0.46,160,200,0.639,0.5,1.28,0.134,0.327,0,0.65,0,1,0,2.110000000000014
L012207,5A-5,lateral,13.0,181.1,11.26,3.57,0.47,160,200,1.252,0.5,2.5,0.114,0.413,0,0.65,0,1,0,1.0
L012212,5A-5,lateral,12.0,124.8,10.37,3.57,0.43,160,200,0.596,0.5,1.19,0.131,0.311,0,0.65,0,1,0,2.240000000000009
L012134,5A-5,lateral,24.0,473.6,20.9,3.57,0.86,160,200,0.617,0.5,1.23,0.181,0.392,0,0.65,0,1,0,2.799999999999955
L012135,5A-5,lateral,26.0,504.3,22.63,3.57,0.93,160,200,0.617,0.5,1.23,0.188,0.401,0,0.65,0,1,0,2.739999999999952
L012197,5A-5,lateral,12.0,168.3,10.4,3.57,0.43,160,200,1.111,0.5,2.22,0.113,0.386,0,0.65,0,1,0,2.910000000000025
L012136,5A-5,lateral,26.0,525.6,22.65,3.57,0.94,160,200,0.61,0.5,1.22,0.189,0.4,0,0.65,0,1,0,2.75
L012137,5A-5,lateral,27.0,554.6,23.52,3.57,0.97,160,200,0.724,0.5,1.45,0.185,0.43,0,0.65,0,1,0,2.75
L012196,5A-5,lateral,14.0,201.5,12.14,3.57,0.5,160,200,1.083,0.5,2.17,0.122,0.402,0,0.65,0,1,0,3.350000000000023
L012127,5A-5,lateral,0.0,27.2,0.02,3.57,0.0,160,200,1.765,0.5,3.53,0.007,0.046,0,0.65,0,1,0,0.800000000000011
L012128,5A-5,lateral,2.0,34.0,1.74,3.57,0.07,160,200,0.588,0.5,1.18,0.058,0.173,0,0.65,0,1,0,2.659999999999968
L012195,5A-5,lateral,2.0,146.8,1.82,3.57,0.08,160,200,0.541,0.5,1.08,0.06,0.171,0,0.65,0,1,0,2.660000000000025
L012126,5A-5,lateral,2.0,130.1,1.81,3.57,0.07,160,200,0.644,0.5,1.29,0.058,0.181,0,0.65,0,1,0,2.379999999999995
L012125,5A-5,lateral,2.0,114.6,1.8,3.57,0.07,160,200,0.579,0.5,1.16,0.059,0.174,0,0.65,0,1,0,1.479999999999961
L012124,5A-5,lateral,2.0,93.9,1.78,3.57,0.07,160,200,0.613,0.5,1.23,0.058,0.177,0,0.65,0,1,0,1.240000000000009
L012123,5A-5,lateral,2.0,37.4,1.74,3.57,0.07,160,200,0.602,0.5,1.2,0.058,0.174,0,0.65,0,1,0,1.200000000000045
L012122,5A-5,lateral,2.0,22.4,1.73,3.57,0.07,160,200,0.58,0.5,1.16,0.058,0.172,0,0.65,0,1,0,1.240000000000009
L012176,5A-5,lateral,30.0,644.9,26.16,3.57,1.08,160,200,0.622,0.5,1.24,0.202,0.421,0,0.65,0,1,0,2.589999999999975
L011648,5A-5,sub_main,20.0,427.6,17.44,3.57,0.72,160,200,0.513,0.5,1.03,0.174,0.347,0,0.65,0,1,0,3.389999999999986
L012177,5A-5,lateral,31.0,683.2,27.04,3.57,1.12,160,200,0.574,0.5,1.15,0.209,0.413,0,0.65,0,1,0,3.090000000000032
L012015,5A-5,sub_main,20.0,444.8,17.45,3.57,0.72,160,200,0.523,0.5,1.05,0.173,0.35,0,0.65,0,1,0,3.5
L012436,5A-5,lateral,11.0,148.9,9.53,3.57,0.39,160,200,0.557,0.5,1.11,0.128,0.296,0,0.65,0,1,0,2.0
L012439,5A-5,lateral,3.0,69.5,2.62,3.57,0.11,160,200,0.557,0.5,1.11,0.071,0.195,0,0.65,0,1,0,1.24799999999999
L012438,5A-5,lateral,5.0,103.2,4.36,3.57,0.18,160,200,0.555,0.5,1.11,0.089,0.23,0,0.65,0,1,0,1.534999999999968
L012217,5A-5,lateral,2.0,37.6,1.74,3.57,0.07,160,200,1.331,0.5,2.66,0.048,0.228,0,0.65,0,1,0,1.0
L012437,5A-5,lateral,9.0,125.3,7.8,3.57,0.32,160,200,0.558,0.5,1.12,0.117,0.278,0,0.65,0,1,0,1.857999999999947
L012433,5A-5,lateral,25.0,603.0,21.85,3.57,0.9,160,200,0.599,0.5,1.2,0.187,0.393,0,0.65,0,1,0,3.65100000000001
L012434,5A-5,lateral,24.0,578.9,20.97,3.57,0.87,160,200,0.597,0.5,1.19,0.183,0.388,0,0.65,0,1,0,3.576999999999998
L012440,5A-5,lateral,11.0,483.4,9.77,3.57,0.4,160,200,0.601,0.5,1.2,0.127,0.306,0,0.65,0,1,0,3.389999999999986
L012441,5A-5,lateral,11.0,466.0,9.76,3.57,0.4,160,200,0.598,0.5,1.2,0.127,0.306,0,0.65,0,1,0,3.074999999999989
L012442,5A-5,lateral,11.0,439.1,9.74,3.57,0.4,160,200,0.599,0.5,1.2,0.127,0.305,0,0.65,0,1,0,2.584000000000003
L012426,5A-5,lateral,4.0,78.7,3.48,3.57,0.14,160,200,0.603,0.5,1.21,0.079,0.22,0,0.65,0,1,0,1.274000000000001
L012429,5A-5,lateral,3.0,155.0,2.68,3.57,0.11,160,200,0.601,0.5,1.2,0.07,0.201,0,0.65,0,1,0,1.898000000000025
L012430,5A-5,lateral,3.0,132.0,2.66,3.57,0.11,160,200,0.598,0.5,1.2,0.07,0.201,0,0.65,0,1,0,1.830000000000041
L011921,5A-5,lateral,2.0,113.4,1.79,3.57,0.07,160,200,0.596,0.5,1.19,0.059,0.176,0,0.65,0,1,0,1.758999999999958
L012431,5A-5,lateral,1.0,93.1,0.92,3.57,0.04,160,200,0.599,0.5,1.2,0.044,0.14,0,0.65,0,1,0,1.608000000000004
L011922,5A-5,lateral,3.0,38.7,2.6,3.57,0.11,160,200,0.602,0.5,1.2,0.069,0.199,0,0.65,0,1,0,1.203000000000031
L011942,5A-5,lateral,1.0,68.1,0.91,3.57,0.04,160,200,0.6,0.5,1.2,0.043,0.139,0,0.65,0,1,0,1.298000000000002
L011932,5A-5,lateral,0.0,39.9,0.03,3.57,0.0,160,200,0.381,0.5,0.76,0.011,0.033,0,0.65,0,1,0,1.062000000000012
L011941,5A-5,lateral,0.0,36.2,0.03,3.57,0.0,160,200,0.599,0.5,1.2,0.01,0.037,0,0.65,0,1,0,1.067000000000007
L012145,5A-5,lateral,0.0,18.6,0.01,3.57,0.0,160,200,0.722,0.5,1.44,0.007,0.029,0,0.65,0,1,0,1.454000000000008
L012146,5A-5,lateral,0.0,39.6,0.03,3.57,0.0,160,200,0.723,0.5,1.45,0.01,0.041,0,0.65,0,1,0,1.575999999999965
L012147,5A-5,lateral,0.0,64.1,0.05,3.57,0.0,160,200,0.721,0.5,1.44,0.012,0.05,0,0.65,0,1,0,1.643000000000029
L012647,5A-5,lateral,40.0,78.9,34.32,3.57,1.42,160,200,0.964,0.5,1.93,0.207,0.533,0,0.65,0,1,0,1.670000000000016
L012648,5A-5,lateral,40.0,107.6,34.34,3.57,1.42,160,200,0.961,0.5,1.92,0.207,0.533,0,0.65,0,1,0,1.855999999999995
L012649,5A-5,lateral,40.0,128.7,34.35,3.57,1.42,160,200,0.965,0.5,1.93,0.207,0.534,0,0.65,0,1,0,2.039999999999964
L012646,5A-5,lateral,52.0,243.7,44.71,3.57,1.85,160,200,0.599,0.5,1.2,0.265,0.487,0,0.65,0,1,0,2.018999999999949
L012030,5A-5,lateral,53.0,265.7,45.59,3.57,1.88,160,200,0.598,0.5,1.2,0.268,0.49,0,0.65,0,1,0,2.199999999999989
L012643,5A-5,lateral,54.0,291.5,46.46,3.57,1.92,160,200,0.599,0.5,1.2,0.271,0.493,0,0.65,0,1,0,2.144999999999982
L012644,5A-5,lateral,54.0,320.8,46.48,3.57,1.92,160,200,0.598,0.5,1.2,0.271,0.493,0,0.65,0,1,0,3.120000000000005
L012031,5A-5,lateral,40.0,50.6,34.3,3.57,1.42,160,200,0.963,0.5,1.93,0.207,0.533,0,0.65,0,1,0,1.576999999999998
L012032,5A-5,lateral,12.0,88.5,10.34,3.57,0.43,160,200,0.894,0.5,1.79,0.119,0.358,0,0.65,0,1,0,1.939999999999998
L012650,5A-5,lateral,40.0,29.7,34.28,3.57,1.42,160,200,0.963,0.5,1.93,0.207,0.533,0,0.65,0,1,0,1.415999999999997
L012641,5A-5,lateral,12.0,59.7,10.32,3.57,0.43,160,200,0.891,0.5,1.78,0.119,0.357,0,0.65,0,1,0,1.44300000000004
L011798,5A-5,lateral,12.0,30.9,10.3,3.57,0.43,160,200,0.894,0.5,1.79,0.119,0.357,0,0.65,0,1,0,0.836000000000013
L011669,5A-5,sub_main,101.0,2665.3,88.43,3.55,3.64,160,200,0.523,0.5,1.05,0.391,0.564,0,0.65,0,1,0,3.75
L012230,5A-5,lateral,27.0,736.0,23.66,3.57,0.98,160,200,0.713,0.5,1.43,0.186,0.428,0,0.65,0,1,0,1.26600000000002
L012231,5A-5,lateral,16.0,547.7,14.1,3.57,0.58,160,200,0.599,0.5,1.2,0.151,0.343,0,0.65,0,1,0,1.29000000000002
L012744,5A-5,lateral,9.0,165.1,7.83,3.57,0.32,160,200,0.37,0.5,0.74,0.129,0.241,0,0.65,0,1,0,1.29000000000002
L012232,5A-5,lateral,16.0,508.4,14.07,3.57,0.58,160,200,0.598,0.5,1.2,0.151,0.343,0,0.65,0,1,0,1.474999999999966
L012233,5A-5,lateral,16.0,474.8,14.05,3.57,0.58,160,200,0.599,0.5,1.2,0.151,0.343,0,0.65,0,1,0,1.354000000000042
L012227,5A-5,lateral,9.0,126.7,7.8,3.57,0.32,160,200,0.371,0.5,0.74,0.128,0.241,0,0.65,0,1,0,1.387999999999977
L012234,5A-5,lateral,8.0,246.9,7.03,3.57,0.29,160,200,0.497,0.5,0.99,0.114,0.258,0,0.65,0,1,0,1.509999999999991
L012243,5A-5,lateral,7.0,200.6,6.14,3.57,0.25,160,200,0.61,0.5,1.22,0.102,0.265,0,0.65,0,1,0,1.410000000000025
L011700,5A-5,lateral,6.0,89.2,5.2,3.57,0.21,160,200,0.371,0.5,0.74,0.106,0.212,0,0.65,0,1,0,1.838999999999999
L011668,5A-5,sub_main,99.0,2631.0,86.69,3.56,3.57,160,200,0.401,0.5,0.8,0.417,0.509,0,0.65,0,1,0,3.779999999999973
L011667,5A-5,sub_main,97.0,2591.0,84.95,3.57,3.51,160,200,0.387,0.5,0.77,0.416,0.5,0,0.65,0,1,0,3.880000000000052
L011666,5A-5,sub_main,95.0,2552.3,83.21,3.57,3.44,160,200,0.403,0.5,0.81,0.407,0.504,0,0.65,0,1,0,4.079999999999984
L011665,5A-5,sub_main,92.0,2512.6,80.61,3.57,3.33,160,200,0.4,0.5,0.8,0.401,0.498,0,0.65,0,1,0,4.360000000000014
L012235,5A-5,lateral,7.0,206.8,6.14,3.57,0.25,160,200,0.498,0.5,1.0,0.107,0.247,0,0.65,0,1,0,1.540999999999997
L012236,5A-5,lateral,6.0,179.1,5.27,3.57,0.22,160,200,0.497,0.5,0.99,0.1,0.235,0,0.65,0,1,0,2.103000000000009
L011664,5A-5,sub_main,90.0,2475.1,78.87,3.57,3.26,160,200,0.409,0.5,0.82,0.394,0.5,0,0.65,0,1,0,4.819999999999993
L011696,5A-5,lateral,1.0,30.5,0.88,3.57,0.04,160,200,0.591,0.5,1.18,0.043,0.137,0,0.65,0,1,0,0.759999999999991
L012237,5A-5,lateral,4.0,132.0,3.52,3.57,0.15,160,200,0.961,0.5,1.92,0.071,0.259,0,0.65,0,1,0,1.490000000000009
L011663,5A-5,sub_main,39.0,1037.6,34.15,3.57,1.41,160,200,0.846,0.5,1.69,0.213,0.508,0,0.65,0,1,0,5.100000000000023
L011699,5A-5,lateral,5.0,31.3,4.31,3.57,0.18,160,200,2.56,0.5,5.12,0.062,0.386,0,0.65,0,1,0,1.990000000000009
L012226,5A-5,lateral,1.0,31.3,0.88,3.57,0.04,160,200,0.608,0.5,1.22,0.043,0.139,0,0.65,0,1,0,1.379999999999995
L012242,5A-5,lateral,7.0,162.7,6.11,3.57,0.25,160,200,0.608,0.5,1.22,0.102,0.265,0,0.65,0,1,0,1.559000000000026
L011698,5A-5,lateral,4.0,122.9,3.51,3.57,0.15,160,200,0.611,0.5,1.22,0.079,0.221,0,0.65,0,1,0,2.177000000000021
L012241,5A-5,lateral,0.0,36.6,0.03,3.57,0.0,160,200,0.601,0.5,1.2,0.01,0.037,0,0.65,0,1,0,1.980000000000018
L012240,5A-5,lateral,4.0,60.6,3.47,3.57,0.14,160,200,3.317,0.5,6.63,0.053,0.392,0,0.65,0,1,0,2.080000000000041
L012073,5A-5,lateral,1.0,24.7,0.87,3.57,0.04,160,200,1.699,0.5,3.4,0.034,0.196,0,0.65,0,1,0,0.799999999999955
L012239,5A-5,lateral,3.0,33.0,2.59,3.57,0.11,160,200,3.319,0.5,6.64,0.047,0.356,0,0.65,0,1,0,1.093999999999994
L012283,5A-5,lateral,1.0,26.3,0.88,3.57,0.04,160,200,1.027,0.5,2.05,0.038,0.165,0,0.65,0,1,0,1.099999999999966
L012284,5A-5,lateral,3.0,73.0,2.62,3.57,0.11,160,200,2.597,0.5,5.19,0.05,0.329,0,0.65,0,1,0,1.0
L011688,5A-5,lateral,48.0,1398.3,42.12,3.57,1.74,160,200,0.497,0.5,0.99,0.27,0.448,0,0.65,0,1,0,5.0
L011662,5A-5,sub_main,37.0,1002.2,32.41,3.57,1.34,160,200,0.42,0.5,0.84,0.247,0.39,0,0.65,0,1,0,4.75
L012238,5A-5,lateral,4.0,103.7,3.5,3.57,0.14,160,200,0.965,0.5,1.93,0.071,0.259,0,0.65,0,1,0,0.898000000000025
L012244,5A-5,lateral,46.0,1368.1,40.38,3.57,1.67,160,200,0.494,0.5,0.99,0.265,0.442,0,0.65,0,1,0,5.600000000000023
L011689,5A-5,lateral,45.0,1314.5,39.49,3.57,1.63,160,200,0.525,0.5,1.05,0.258,0.448,0,0.65,0,1,0,5.289999999999964
L012245,5A-5,lateral,1.0,25.3,0.87,3.57,0.04,160,200,0.592,0.5,1.18,0.043,0.137,0,0.65,0,1,0,1.099999999999966
L011697,5A-5,lateral,2.0,67.8,1.76,3.57,0.07,160,200,0.961,0.5,1.92,0.052,0.205,0,0.65,0,1,0,1.052000000000021
L012246,5A-5,lateral,44.0,1276.4,38.61,3.57,1.59,160,200,0.494,0.5,0.99,0.259,0.436,0,0.65,0,1,0,4.889999999999986
L011695,5A-5,lateral,0.0,28.8,0.02,3.57,0.0,160,200,0.963,0.5,1.93,0.008,0.039,0,0.65,0,1,0,0.966999999999985
L012247,5A-5,lateral,41.0,1235.9,36.01,3.57,1.49,160,200,0.499,0.5,1.0,0.249,0.428,0,0.65,0,1,0,4.5
L011661,5A-5,sub_main,36.0,968.8,31.53,3.57,1.3,160,200,0.364,0.5,0.73,0.253,0.368,0,0.65,0,1,0,4.930000000000007
L011660,5A-5,sub_main,35.0,941.3,30.66,3.57,1.27,160,200,0.429,0.5,0.86,0.239,0.387,0,0.65,0,1,0,4.45999999999998
L011659,5A-5,sub_main,35.0,913.4,30.64,3.57,1.27,160,200,0.303,0.5,0.61,0.261,0.342,0,0.65,0,1,0,3.389999999999986
L011691,5A-5,lateral,35.0,684.4,30.47,3.57,1.26,160,200,0.48,0.5,0.96,0.232,0.402,0,0.65,0,1,0,2.310000000000002
L012258,5A-5,lateral,35.0,703.6,30.48,3.57,1.26,160,200,0.523,0.5,1.05,0.227,0.414,0,0.65,0,1,0,3.430000000000007
L011658,5A-5,sub_main,33.0,873.8,28.89,3.57,1.19,160,200,0.285,0.5,0.57,0.258,0.329,0,0.65,0,1,0,3.420000000000016
L012259,5A-5,lateral,35.0,657.4,30.45,3.57,1.26,160,200,0.696,0.5,1.39,0.211,0.458,0,0.65,0,1,0,3.42999999999995
L011657,5A-5,sub_main,32.0,835.2,28.01,3.57,1.16,160,200,0.374,0.5,0.75,0.237,0.359,0,0.65,0,1,0,3.75
L011690,5A-5,lateral,35.0,733.0,30.51,3.57,1.26,160,200,0.51,0.5,1.02,0.229,0.411,0,0.65,0,1,0,4.380000000000052
L012248,5A-5,lateral,39.0,1197.8,34.27,3.57,1.41,160,200,0.495,0.5,0.99,0.244,0.421,0,0.65,0,1,0,3.509999999999991
L011711,5A-5,lateral,1.0,23.6,0.87,3.57,0.04,160,200,0.594,0.5,1.19,0.043,0.137,0,0.65,0,1,0,1.550000000000011
L012743,5A-5,lateral,1.0,34.4,0.88,3.57,0.04,160,200,3.893,0.5,7.79,0.028,0.259,0,0.65,0,1,0,1.650000000000034
L011712,5A-5,lateral,3.0,80.1,2.63,3.57,0.11,160,200,0.634,0.5,1.27,0.069,0.204,0,0.65,0,1,0,1.5
L012287,5A-5,lateral,5.0,114.8,4.37,3.57,0.18,160,200,1.122,0.5,2.24,0.076,0.293,0,0.65,0,1,0,1.0
L011703,5A-5,lateral,2.0,32.1,1.74,3.57,0.07,160,200,3.266,0.5,6.53,0.039,0.309,0,0.65,0,1,0,1.990000000000009
L012295,5A-5,lateral,0.0,34.1,0.02,3.57,0.0,160,200,0.587,0.5,1.17,0.01,0.036,0,0.65,0,1,0,1.889999999999986
L012288,5A-5,lateral,5.0,143.6,4.39,3.57,0.18,160,200,0.591,0.5,1.18,0.088,0.235,0,0.65,0,1,0,0.910000000000025
L012296,5A-5,lateral,2.0,95.5,1.78,3.57,0.07,160,200,0.513,0.5,1.03,0.061,0.166,0,0.65,0,1,0,1.139999999999986
L012289,5A-5,lateral,5.0,167.8,4.4,3.57,0.18,160,200,1.526,0.5,3.05,0.071,0.326,0,0.65,0,1,0,1.230000000000018
L011713,5A-5,lateral,8.0,231.2,7.02,3.57,0.29,160,200,4.99,0.5,9.98,0.067,0.569,0,0.65,0,1,0,2.979999999999961
L011693,5A-5,lateral,35.0,628.6,30.43,3.57,1.26,160,200,0.486,0.5,0.97,0.231,0.404,0,0.65,0,1,0,2.819999999999993
L011656,5A-5,sub_main,30.0,803.1,26.27,3.57,1.08,160,200,0.403,0.5,0.81,0.225,0.361,0,0.65,0,1,0,3.889999999999986
L011692,5A-5,lateral,4.0,434.5,3.74,3.57,0.15,160,200,0.578,0.5,1.16,0.082,0.222,0,0.65,0,1,0,4.170000000000016
L012260,5A-5,lateral,35.0,599.8,30.41,3.57,1.26,160,200,0.518,0.5,1.04,0.227,0.413,0,0.65,0,1,0,2.899999999999977
L011655,5A-5,sub_main,30.0,770.9,26.25,3.57,1.08,160,200,0.385,0.5,0.77,0.228,0.355,0,0.65,0,1,0,4.199999999999989
L012257,5A-5,lateral,4.0,412.1,3.72,3.57,0.15,160,200,0.251,0.5,0.5,0.1,0.166,0,0.65,0,1,0,4.300000000000011
L011683,5A-5,lateral,34.0,574.7,29.53,3.57,1.22,160,200,0.474,0.5,0.95,0.229,0.396,0,0.65,0,1,0,3.610000000000014
L011654,5A-5,sub_main,28.0,739.7,24.51,3.57,1.01,160,200,0.398,0.5,0.8,0.218,0.352,0,0.65,0,1,0,4.529999999999973
L011694,5A-5,lateral,4.0,387.3,3.7,3.57,0.15,160,200,0.253,0.5,0.51,0.1,0.166,0,0.65,0,1,0,3.95799999999997
L012267,5A-5,lateral,18.0,339.0,15.66,3.57,0.65,160,200,0.312,0.5,0.62,0.187,0.282,0,0.65,0,1,0,4.180000000000007
L012261,5A-5,lateral,15.0,214.6,13.0,3.57,0.54,160,200,0.504,0.5,1.01,0.152,0.315,0,0.65,0,1,0,4.080000000000041
L011653,5A-5,sub_main,26.0,699.5,22.77,3.57,0.94,160,200,0.392,0.5,0.78,0.211,0.343,0,0.65,0,1,0,4.480000000000018
L012256,5A-5,lateral,4.0,352.6,3.68,3.57,0.15,160,200,1.214,0.5,2.43,0.069,0.284,0,0.65,0,1,0,3.870000000000005
L011684,5A-5,lateral,16.0,299.3,13.92,3.57,0.57,160,200,0.312,0.5,0.62,0.176,0.272,0,0.65,0,1,0,4.725999999999999
L012747,5A-5,lateral,13.0,186.9,11.27,3.57,0.47,160,200,0.497,0.5,0.99,0.142,0.3,0,0.65,0,1,0,4.049999999999955
L012266,5A-5,lateral,14.0,261.8,12.18,3.57,0.5,160,200,0.311,0.5,0.62,0.165,0.261,0,0.65,0,1,0,4.528999999999996
L012255,5A-5,lateral,4.0,318.0,3.65,3.57,0.15,160,200,0.586,0.5,1.17,0.081,0.221,0,0.65,0,1,0,3.560000000000002
L011682,5A-5,lateral,13.0,154.6,11.25,3.57,0.46,160,200,0.504,0.5,1.01,0.142,0.301,0,0.65,0,1,0,4.129999999999995
L012254,5A-5,lateral,4.0,297.5,3.64,3.57,0.15,160,200,0.616,0.5,1.23,0.08,0.225,0,0.65,0,1,0,3.589999999999975
L012265,5A-5,lateral,12.0,236.4,10.45,3.57,0.43,160,200,0.313,0.5,0.63,0.154,0.249,0,0.65,0,1,0,3.670000000000016
L011685,5A-5,lateral,3.0,38.6,2.6,3.57,0.11,160,200,2.47,0.5,4.94,0.05,0.322,0,0.65,0,1,0,1.62299999999999
L012249,5A-5,lateral,3.0,76.9,2.62,3.57,0.11,160,200,2.472,0.5,4.94,0.05,0.324,0,0.65,0,1,0,1.0
L011686,5A-5,lateral,3.0,114.2,2.65,3.57,0.11,160,200,0.598,0.5,1.2,0.07,0.2,0,0.65,0,1,0,1.173000000000002
L012250,5A-5,lateral,3.0,154.5,2.68,3.57,0.11,160,200,0.601,0.5,1.2,0.07,0.201,0,0.65,0,1,0,0.785000000000025
L012251,5A-5,lateral,3.0,193.7,2.71,3.57,0.11,160,200,0.599,0.5,1.2,0.071,0.202,0,0.65,0,1,0,1.329999999999984
L012253,5A-5,lateral,4.0,271.5,3.62,3.57,0.15,160,200,0.586,0.5,1.17,0.081,0.22,0,0.65,0,1,0,1.96999999999997
L012252,5A-5,lateral,1.0,57.4,0.9,3.57,0.04,160,200,0.584,0.5,1.17,0.043,0.138,0,0.65,0,1,0,1.650000000000034
L012309,5A-5,lateral,16.0,345.8,13.95,3.57,0.58,160,200,0.593,0.5,1.19,0.151,0.341,0,0.65,0,1,0,3.449999999999989
L011687,5A-5,lateral,1.0,30.0,0.88,3.57,0.04,160,200,0.601,0.5,1.2,0.043,0.138,0,0.65,0,1,0,1.180000000000007
L012310,5A-5,lateral,16.0,308.7,13.93,3.57,0.58,160,200,0.608,0.5,1.22,0.15,0.344,0,0.65,0,1,0,3.240000000000009
L012300,5A-5,lateral,12.0,166.7,10.4,3.57,0.43,160,200,0.486,0.5,0.97,0.138,0.29,0,0.65,0,1,0,4.399999999999977
L012071,5A-5,lateral,2.0,29.5,1.73,3.57,0.07,160,200,10.587,0.5,21.17,0.03,0.457,0,0.65,0,1,0,3.550000000000011
L012301,5A-5,lateral,6.0,144.0,5.24,3.57,0.22,160,200,0.497,0.5,0.99,0.1,0.235,0,0.65,0,1,0,3.949999999999989
L012308,5A-5,lateral,20.0,414.6,17.43,3.57,0.72,160,200,0.585,0.5,1.17,0.168,0.363,0,0.65,0,1,0,2.940000000000055
L012302,5A-5,lateral,3.0,115.9,2.65,3.57,0.11,160,200,0.523,0.5,1.05,0.072,0.191,0,0.65,0,1,0,2.329999999999984
L012072,5A-5,lateral,2.0,96.8,1.78,3.57,0.07,160,200,0.499,0.5,1.0,0.061,0.165,0,0.65,0,1,0,1.650000000000034
L011702,5A-5,lateral,0.0,37.4,0.03,3.57,0.0,160,200,0.481,0.5,0.96,0.01,0.035,0,0.65,0,1,0,1.689999999999998
L012307,5A-5,lateral,21.0,450.2,18.31,3.57,0.76,160,200,0.617,0.5,1.23,0.17,0.376,0,0.65,0,1,0,2.529999999999973
L012303,5A-5,lateral,1.0,37.3,0.88,3.57,0.04,160,200,0.59,0.5,1.18,0.043,0.137,0,0.65,0,1,0,1.170000000000016
L012306,5A-5,lateral,21.0,474.3,18.33,3.57,0.76,160,200,0.582,0.5,1.16,0.173,0.369,0,0.65,0,1,0,2.46999999999997
L012297,5A-5,lateral,2.0,124.0,1.8,3.57,0.07,160,200,0.49,0.5,0.98,0.062,0.164,0,0.65,0,1,0,1.640000000000043
L012290,5A-5,lateral,2.0,25.1,1.73,3.57,0.07,160,200,0.598,0.5,1.2,0.058,0.174,0,0.65,0,1,0,1.129999999999995
L012294,5A-5,lateral,20.0,398.6,17.42,3.57,0.72,160,200,0.714,0.5,1.43,0.16,0.39,0,0.65,0,1,0,4.340000000000032
L012298,5A-5,lateral,6.0,152.0,5.25,3.57,0.22,160,200,12.924,0.5,25.85,0.047,0.712,0,0.65,0,1,0,5.229999999999961
L012293,5A-5,lateral,20.0,435.1,17.44,3.57,0.72,160,200,0.493,0.5,0.99,0.176,0.342,0,0.65,0,1,0,4.129999999999995
L011716,5A-5,lateral,20.0,379.0,17.4,3.57,0.72,160,200,0.483,0.5,0.97,0.176,0.34,0,0.65,0,1,0,4.680000000000007
L012280,5A-5,lateral,20.0,522.6,17.51,3.57,0.72,160,200,0.59,0.5,1.18,0.168,0.365,0,0.65,0,1,0,3.819999999999993
L012299,5A-5,lateral,13.0,198.0,11.28,3.57,0.47,160,200,0.51,0.5,1.02,0.141,0.303,0,0.65,0,1,0,5.129999999999995
L011717,5A-5,lateral,20.0,468.1,17.47,3.57,0.72,160,200,0.486,0.5,0.97,0.176,0.341,0,0.65,0,1,0,3.529999999999973
L012074,5A-5,lateral,20.0,497.2,17.49,3.57,0.72,160,200,0.343,0.5,0.69,0.192,0.302,0,0.65,0,1,0,3.199999999999989
L012282,5A-5,lateral,17.0,513.0,14.93,3.57,0.62,160,200,0.596,0.5,1.19,0.156,0.349,0,0.65,0,1,0,3.659999999999968
L012281,5A-5,lateral,37.0,1102.7,32.48,3.57,1.34,160,200,0.483,0.5,0.97,0.239,0.411,0,0.65,0,1,0,4.5
L011708,5A-5,lateral,38.0,1174.1,33.39,3.57,1.38,160,200,0.49,0.5,0.98,0.241,0.416,0,0.65,0,1,0,3.95999999999998
L012056,5A-5,sub_main,429.0,10021.4,374.65,2.98,12.94,160,200,0.364,0.5,0.73,,,1,0.65,0,0,0,5.91500000000002
L012279,5A-5,lateral,20.0,556.5,17.53,3.57,0.72,160,200,0.206,0.5,0.41,0.218,0.252,0,0.65,0,1,0,4.539999999999964
L012055,5A-5,sub_main,429.0,9993.9,374.63,2.98,12.94,160,200,0.365,0.5,0.73,,,1,0.65,0,0,0,6.214999999999975
L011710,5A-5,lateral,8.0,169.6,6.97,3.57,0.29,160,200,0.591,0.5,1.18,0.109,0.273,0,0.65,0,1,0,2.839999999999975
L011707,5A-5,lateral,47.0,1382.3,41.25,3.57,1.7,160,200,0.491,0.5,0.98,0.268,0.444,0,0.65,0,1,0,3.819999999999993
L012054,5A-5,sub_main,429.0,9962.4,374.61,2.98,12.94,160,200,0.364,0.5,0.73,,,1,0.65,0,0,0,5.810000000000002
L012277,5A-5,lateral,5.0,134.0,4.38,3.57,0.18,160,200,0.682,0.5,1.36,0.085,0.247,0,0.65,0,1,0,2.649999999999977
L012330,5A-5,lateral,32.0,374.6,27.68,3.57,1.14,160,200,1.102,0.5,2.2,0.18,0.523,0,0.65,0,1,0,2.71999999999997
L012328,5A-5,lateral,9.0,84.9,7.77,3.57,0.32,160,200,1.098,0.5,2.2,0.099,0.351,0,0.65,0,1,0,2.20999999999998
L012332,5A-5,lateral,0.0,39.1,0.03,3.57,0.0,160,200,0.589,0.5,1.18,0.01,0.038,0,0.65,0,1,0,1.189999999999998
L012331,5A-5,lateral,32.0,334.6,27.65,3.57,1.14,160,200,1.109,0.5,2.22,0.18,0.524,0,0.65,0,1,0,3.379999999999995
L012329,5A-5,lateral,7.0,54.9,6.03,3.57,0.25,160,200,1.079,0.5,2.16,0.089,0.321,0,0.65,0,1,0,2.0
L012333,5A-5,lateral,0.0,76.9,0.06,3.57,0.0,160,200,0.61,0.5,1.22,0.013,0.05,0,0.65,0,1,0,1.481000000000051
L012154,5A-5,lateral,2.0,28.9,1.73,3.57,0.07,160,200,1.107,0.5,2.21,0.05,0.214,0,0.65,0,1,0,2.140000000000043
L012158,5A-5,lateral,32.0,295.0,27.62,3.57,1.14,160,200,1.091,0.5,2.18,0.18,0.521,0,0.65,0,1,0,2.589999999999975
L012159,5A-5,lateral,0.0,114.6,0.08,3.57,0.0,160,200,0.609,0.5,1.22,0.015,0.059,0,0.65,0,1,0,1.78000000000003
L012160,5A-5,lateral,32.0,148.3,27.51,3.57,1.14,160,200,1.162,0.5,2.32,0.177,0.532,0,0.65,0,1,0,2.450000000000045
L011988,5A-5,trunk_main,543.0,17974.0,478.02,2.9,16.03,200,250,0.21,0.375,0.56,,,1,0.65,0,0,0,5.694999999999993
L012076,5A-5,lateral,3.0,37.9,2.6,3.57,0.11,160,200,1.108,0.5,2.22,0.06,0.246,0,0.65,0,1,0,1.449999999999989
L011989,5A-5,trunk_main,541.0,17936.9,476.28,2.9,15.98,200,250,0.21,0.375,0.56,,,1,0.65,0,0,0,3.317000000000007
L011990,5A-5,trunk_main,537.0,17900.2,472.83,2.9,15.88,200,250,0.207,0.375,0.55,,,1,0.65,0,0,0,2.79000000000002
L011991,5A-5,trunk_main,535.0,17861.5,471.09,2.9,15.83,200,250,0.209,0.375,0.56,,,1,0.65,0,0,0,5.890000000000043
L012455,5A-5,lateral,1.0,19.0,0.87,3.57,0.04,160,200,4.634,0.5,9.27,0.027,0.273,0,0.65,0,1,0,0.879999999999995
L011992,5A-5,trunk_main,534.0,17827.6,470.21,2.9,15.8,200,250,0.21,0.375,0.56,,,1,0.65,0,0,0,5.699000000000012
L011598,5A-5,lateral,14.0,200.9,12.14,3.57,0.5,160,200,0.598,0.5,1.2,0.141,0.327,0,0.65,0,1,0,3.870000000000005
L012456,5A-5,lateral,15.0,245.7,13.02,3.57,0.54,160,200,0.616,0.5,1.23,0.145,0.338,0,0.65,0,1,0,2.379000000000019
L012454,5A-5,lateral,12.0,167.6,10.4,3.57,0.43,160,200,0.596,0.5,1.19,0.131,0.311,0,0.65,0,1,0,3.571000000000026
L011705,5A-5,lateral,3.0,35.5,2.6,3.57,0.11,160,200,0.592,0.5,1.18,0.069,0.198,0,0.65,0,1,0,1.189999999999998
L012053,5A-5,sub_main,429.0,9927.2,374.59,2.98,12.94,160,200,0.365,0.5,0.73,,,1,0.65,0,0,0,6.25200000000001
L012742,5A-5,lateral,4.0,100.3,3.5,3.57,0.14,160,200,0.516,0.5,1.03,0.082,0.209,0,0.65,0,1,0,1.989999999999952
L011706,5A-5,lateral,47.0,1414.2,41.27,3.57,1.7,160,200,0.503,0.5,1.01,0.267,0.447,0,0.65,0,1,0,4.069999999999993
L012052,5A-5,sub_main,406.0,9637.5,354.68,3.0,12.33,160,200,0.365,0.5,0.73,,,1,0.65,0,0,0,6.13900000000001
L012337,5A-5,lateral,23.0,253.3,19.88,3.57,0.82,160,200,0.578,0.5,1.16,0.18,0.377,0,0.65,0,1,0,3.5
L011704,5A-5,lateral,1.0,29.9,0.88,3.57,0.04,160,200,0.601,0.5,1.2,0.043,0.138,0,0.65,0,1,0,1.79000000000002
L012051,5A-5,sub_main,359.0,8202.2,313.39,3.05,11.06,160,200,0.364,0.5,0.73,,,1,0.65,0,0,0,6.182000000000016
L012050,5A-5,sub_main,359.0,8182.7,313.38,3.05,11.06,160,200,0.363,0.5,0.73,,,1,0.65,0,0,0,6.050999999999988
L012338,5A-5,lateral,23.0,225.6,19.86,3.57,0.82,160,200,0.607,0.5,1.21,0.178,0.383,0,0.65,0,1,0,3.319999999999993
L012457,5A-5,lateral,16.0,323.8,13.94,3.57,0.58,160,200,0.618,0.5,1.24,0.149,0.346,0,0.65,0,1,0,2.75
L011629,5A-5,lateral,16.0,276.2,13.9,3.57,0.57,160,200,0.616,0.5,1.23,0.149,0.345,0,0.65,0,1,0,1.836999999999989
L011993,5A-5,trunk_main,516.0,17464.3,454.53,2.92,15.34,200,250,0.21,0.375,0.56,,,1,0.65,0,0,0,4.326000000000022
L011630,5A-5,lateral,16.0,299.3,13.92,3.57,0.57,160,200,0.613,0.5,1.23,0.15,0.345,0,0.65,0,1,0,2.38900000000001
L012453,5A-5,lateral,11.0,128.8,9.51,3.57,0.39,160,200,0.599,0.5,1.2,0.126,0.303,0,0.65,0,1,0,3.610000000000014
L012459,5A-5,lateral,22.0,500.0,19.2,3.57,0.79,160,200,0.611,0.5,1.22,0.174,0.38,0,0.65,0,1,0,2.230000000000018
L012452,5A-5,lateral,8.0,92.1,6.92,3.57,0.29,160,200,0.597,0.5,1.19,0.108,0.274,0,0.65,0,1,0,3.289999999999964
L011994,5A-5,trunk_main,492.0,16929.0,433.59,2.93,14.71,200,200,0.208,0.5,0.42,,,1,0.65,0,0,0,2.912000000000035
L012460,5A-5,lateral,22.0,475.7,19.19,3.57,0.79,160,200,0.611,0.5,1.22,0.174,0.38,0,0.65,0,1,0,2.010999999999967
L012461,5A-5,lateral,18.0,390.9,15.7,3.57,0.65,160,200,0.496,0.5,0.99,0.167,0.332,0,0.65,0,1,0,2.839999999999975
L012049,5A-5,sub_main,359.0,8143.8,313.35,3.05,11.06,160,200,0.364,0.5,0.73,,,1,0.65,0,0,0,5.349999999999966
L012336,5A-5,lateral,32.0,38.8,27.44,3.57,1.13,160,200,1.108,0.5,2.22,0.179,0.523,0,0.65,0,1,0,1.259999999999991
L012339,5A-5,lateral,23.0,195.9,19.84,3.57,0.82,160,200,0.616,0.5,1.23,0.177,0.385,0,0.65,0,1,0,3.019999999999982
L012048,5A-5,sub_main,306.0,7268.5,267.32,3.11,9.62,160,200,0.366,0.5,0.73,0.839,0.603,0,0.65,1,1,0,4.916999999999973
L012041,5A-5,lateral,53.0,838.7,46.0,3.57,1.9,160,200,0.503,0.5,1.01,0.281,0.462,0,0.65,0,1,0,2.92999999999995
L012047,5A-5,sub_main,306.0,7237.2,267.3,3.11,9.62,160,200,0.362,0.5,0.72,0.845,0.599,0,0.65,1,1,0,4.861999999999966
L012343,5A-5,lateral,52.0,818.9,45.13,3.57,1.86,160,200,0.5,0.5,1.0,0.279,0.458,0,0.65,0,1,0,3.160000000000025
L012340,5A-5,lateral,22.0,158.6,18.96,3.57,0.78,160,200,0.585,0.5,1.17,0.175,0.373,0,0.65,0,1,0,1.189999999999998
L012348,5A-5,lateral,10.0,201.0,8.71,3.57,0.36,160,200,0.474,0.5,0.95,0.128,0.272,0,0.65,0,1,0,2.300000000000011
L012344,5A-5,lateral,42.0,595.9,36.4,3.57,1.5,160,200,0.482,0.5,0.96,0.253,0.424,0,0.65,0,1,0,3.54000000000002
L012334,5A-5,lateral,32.0,115.6,27.49,3.57,1.14,160,200,1.098,0.5,2.2,0.18,0.522,0,0.65,0,1,0,2.039999999999964
L012335,5A-5,lateral,32.0,77.4,27.46,3.57,1.13,160,200,1.115,0.5,2.23,0.179,0.524,0,0.65,0,1,0,1.680000000000007
L012451,5A-5,lateral,8.0,59.8,6.9,3.57,0.28,160,200,0.599,0.5,1.2,0.108,0.274,0,0.65,0,1,0,2.37700000000001
L011599,5A-5,lateral,4.0,17.8,3.44,3.57,0.14,160,200,0.596,0.5,1.19,0.079,0.218,0,0.65,0,1,0,2.676000000000045
L012450,5A-5,lateral,7.0,38.6,6.02,3.57,0.25,160,200,0.596,0.5,1.19,0.102,0.262,0,0.65,0,1,0,1.879999999999995
L012475,5A-5,lateral,0.0,23.5,0.02,3.57,0.0,160,200,5.739,0.5,11.48,0.005,0.063,0,0.65,0,1,0,2.639999999999986
L011621,5A-5,lateral,2.0,24.4,1.73,3.57,0.07,160,200,0.575,0.5,1.15,0.058,0.171,0,0.65,0,1,0,2.539999999999964
L011622,5A-5,lateral,2.0,87.5,1.78,3.57,0.07,160,200,0.603,0.5,1.21,0.058,0.176,0,0.65,0,1,0,2.508999999999958
L012464,5A-5,lateral,0.0,25.1,0.02,3.57,0.0,160,200,0.598,0.5,1.2,0.008,0.032,0,0.65,0,1,0,1.870000000000005
L011789,5A-5,lateral,1.0,27.4,0.88,3.57,0.04,160,200,2.189,0.5,4.38,0.032,0.213,0,0.65,0,1,0,1.600000000000023
L011626,5A-5,lateral,4.0,60.1,3.47,3.57,0.14,160,200,0.599,0.5,1.2,0.079,0.219,0,0.65,0,1,0,0.409999999999968
L011995,5A-5,trunk_main,491.0,16893.5,432.7,2.93,14.69,200,200,0.209,0.5,0.42,,,1,0.65,0,0,0,2.668000000000006
L012462,5A-5,lateral,15.0,366.7,13.11,3.57,0.54,160,200,0.499,0.5,1.0,0.153,0.315,0,0.65,0,1,0,3.839999999999975
L011625,5A-5,lateral,15.0,327.2,13.08,3.57,0.54,160,200,0.498,0.5,1.0,0.153,0.314,0,0.65,0,1,0,5.272999999999968
L012458,5A-5,lateral,4.0,28.1,3.45,3.57,0.14,160,200,0.599,0.5,1.2,0.079,0.218,0,0.65,0,1,0,1.338000000000022
L011996,5A-5,trunk_main,490.0,16856.6,431.82,2.93,14.66,200,200,0.209,0.5,0.42,,,1,0.65,0,0,0,3.571000000000026
L012463,5A-5,lateral,14.0,301.5,12.21,3.57,0.5,160,200,0.497,0.5,0.99,0.148,0.307,0,0.65,0,1,0,4.714999999999975
L011997,5A-5,sub_main,472.0,12865.4,413.53,2.95,14.11,160,200,0.074,0.5,0.15,,,1,0.65,0,0,0,5.769999999999982
L012098,5A-5,sub_main,18.0,3957.2,18.27,3.57,0.75,160,200,0.321,0.5,0.64,0.2,0.298,0,0.65,0,1,0,5.769999999999982
L011646,5A-5,lateral,1.0,24.2,0.87,3.57,0.04,160,200,8.712,0.5,17.42,0.023,0.337,0,0.65,0,1,0,1.970000000000027
L012349,5A-5,lateral,10.0,171.4,8.69,3.57,0.36,160,200,0.497,0.5,0.99,0.126,0.276,0,0.65,0,1,0,1.410000000000025
L012341,5A-5,lateral,22.0,119.2,18.93,3.57,0.78,160,200,0.584,0.5,1.17,0.175,0.373,0,0.65,0,1,0,0.850000000000023
L012350,5A-5,lateral,8.0,139.3,6.95,3.57,0.29,160,200,0.517,0.5,1.03,0.112,0.261,0,0.65,0,1,0,1.029999999999973
L012345,5A-5,lateral,38.0,556.5,32.95,3.57,1.36,160,200,0.506,0.5,1.01,0.238,0.419,0,0.65,0,1,0,2.589999999999975
L012162,5A-5,lateral,15.0,95.3,12.92,3.57,0.53,160,200,0.622,0.5,1.24,0.144,0.338,0,0.65,0,1,0,1.189999999999998
L012720,5A-5,lateral,14.0,202.1,12.14,3.57,0.5,160,200,0.59,0.5,1.18,0.141,0.326,0,0.65,0,1,0,0.769999999999982
L012346,5A-5,lateral,22.0,316.8,19.07,3.57,0.79,160,200,0.486,0.5,0.97,0.184,0.35,0,0.65,0,1,0,2.0
L012342,5A-5,lateral,5.0,64.8,4.33,3.57,0.18,160,200,4.07,0.5,8.14,0.056,0.453,0,0.65,0,1,0,1.0
L012352,5A-5,lateral,13.0,171.6,11.26,3.57,0.46,160,200,0.424,0.5,0.85,0.148,0.283,0,0.65,0,1,0,0.75
L012347,5A-5,lateral,21.0,288.0,18.19,3.57,0.75,160,200,0.506,0.5,1.01,0.178,0.35,0,0.65,0,1,0,1.75
L012746,5A-5,lateral,11.0,117.0,9.51,3.57,0.39,160,200,0.507,0.5,1.01,0.131,0.286,0,0.65,0,1,0,3.28000000000003
L011730,5A-5,lateral,8.0,204.5,7.0,3.57,0.29,160,200,0.507,0.5,1.01,0.113,0.259,0,0.65,0,1,0,4.129999999999995
L012745,5A-5,lateral,7.0,77.5,6.05,3.57,0.25,160,200,0.48,0.5,0.96,0.107,0.243,0,0.65,0,1,0,3.310000000000002
L012264,5A-5,lateral,7.0,169.0,6.12,3.57,0.25,160,200,0.527,0.5,1.05,0.106,0.252,0,0.65,0,1,0,4.04000000000002
L011681,5A-5,lateral,4.0,52.5,3.46,3.57,0.14,160,200,0.519,0.5,1.04,0.082,0.208,0,0.65,0,1,0,2.509999999999991
L012263,5A-5,lateral,6.0,136.7,5.24,3.57,0.22,160,200,0.485,0.5,0.97,0.1,0.233,0,0.65,0,1,0,2.939999999999998
L009488,5A-5,lateral,0.0,19.2,0.01,3.57,0.0,160,200,0.601,0.5,1.2,0.008,0.028,0,0.65,0,1,0,0.800000000000011
L011729,5A-5,lateral,3.0,105.8,2.65,3.57,0.11,160,200,0.499,0.5,1.0,0.073,0.188,0,0.65,0,1,0,2.090000000000032
L012262,5A-5,lateral,0.0,49.2,0.04,3.57,0.0,160,200,0.6,0.5,1.2,0.011,0.042,0,0.65,0,1,0,1.180000000000007
L011679,5A-5,lateral,3.0,30.6,2.59,3.57,0.11,160,200,1.014,0.5,2.03,0.061,0.238,0,0.65,0,1,0,1.28000000000003
L011680,5A-5,lateral,3.0,31.3,2.59,3.57,0.11,160,200,0.608,0.5,1.22,0.069,0.2,0,0.65,0,1,0,1.430000000000007
L012311,5A-5,lateral,16.0,275.8,13.9,3.57,0.57,160,200,0.617,0.5,1.23,0.149,0.345,0,0.65,0,1,0,2.450000000000045
L012312,5A-5,lateral,12.0,236.9,10.45,3.57,0.43,160,200,0.599,0.5,1.2,0.131,0.312,0,0.65,0,1,0,1.900000000000034
L012313,5A-5,lateral,9.0,196.8,7.85,3.57,0.32,160,200,0.586,0.5,1.17,0.116,0.283,0,0.65,0,1,0,1.629999999999995
L012314,5A-5,lateral,6.0,157.6,5.25,3.57,0.22,160,200,0.592,0.5,1.18,0.096,0.25,0,0.65,0,1,0,1.439999999999998
L012315,5A-5,lateral,5.0,128.8,4.38,3.57,0.18,160,200,0.61,0.5,1.22,0.087,0.238,0,0.65,0,1,0,1.649999999999977
L012316,5A-5,lateral,1.0,100.9,0.93,3.57,0.04,160,200,0.606,0.5,1.21,0.044,0.141,0,0.65,0,1,0,1.490000000000009
L011725,5A-5,lateral,18.0,260.7,15.6,3.57,0.64,160,200,1.105,0.5,2.21,0.137,0.438,0,0.65,0,1,0,1.050000000000011
L012317,5A-5,lateral,1.0,77.9,0.91,3.57,0.04,160,200,0.6,0.5,1.2,0.043,0.14,0,0.65,0,1,0,1.359999999999957
L011724,5A-5,lateral,15.0,222.7,13.01,3.57,0.54,160,200,1.093,0.5,2.19,0.126,0.413,0,0.65,0,1,0,2.649999999999977
L012046,5A-5,sub_main,306.0,7207.9,267.28,3.11,9.62,160,200,0.366,0.5,0.73,0.839,0.603,0,0.65,1,1,0,4.725999999999999
L011728,5A-5,lateral,24.0,346.5,20.81,3.57,0.86,160,200,1.1,0.5,2.2,0.157,0.479,0,0.65,0,1,0,1.769999999999982
L012045,5A-5,sub_main,306.0,7178.6,267.26,3.11,9.62,160,200,0.365,0.5,0.73,0.841,0.601,0,0.65,1,1,0,4.619000000000028
L012305,5A-5,lateral,47.0,860.7,40.88,3.57,1.69,160,200,0.602,0.5,1.2,0.253,0.476,0,0.65,0,1,0,2.670000000000016
L011727,5A-5,lateral,22.0,317.5,19.07,3.57,0.79,160,200,1.153,0.5,2.31,0.149,0.474,0,0.65,0,1,0,1.490000000000009
L012044,5A-5,sub_main,306.0,7153.7,267.24,3.11,9.62,160,200,0.364,0.5,0.73,0.843,0.601,0,0.65,1,1,0,4.617999999999995
L011726,5A-5,lateral,22.0,291.4,19.05,3.57,0.79,160,200,1.106,0.5,2.21,0.151,0.467,0,0.65,0,1,0,1.289999999999964
L012043,5A-5,sub_main,306.0,7130.0,267.22,3.11,9.62,160,200,0.364,0.5,0.73,0.841,0.601,0,0.65,1,1,0,4.622000000000014
L012304,5A-5,lateral,47.0,890.0,40.9,3.57,1.69,160,200,0.614,0.5,1.23,0.252,0.479,0,0.65,0,1,0,2.870000000000005
L012042,5A-5,sub_main,306.0,7099.8,267.2,3.11,9.61,160,200,0.361,0.5,0.72,0.846,0.598,0,0.65,1,1,0,4.611999999999966
L012192,5A-5,lateral,0.0,447.4,0.32,3.57,0.01,160,200,0.44,0.5,0.88,0.03,0.087,0,0.65,0,1,0,3.220000000000027
L012211,5A-5,lateral,12.0,104.7,10.35,3.57,0.43,160,200,0.609,0.5,1.22,0.13,0.313,0,0.65,0,1,0,1.120000000000005
L012206,5A-5,lateral,16.0,213.4,13.86,3.57,0.57,160,200,3.872,0.5,7.74,0.096,0.651,0,0.65,0,1,0,1.0
L012191,5A-5,lateral,0.0,408.7,0.29,3.57,0.01,160,200,0.67,0.5,1.34,0.026,0.097,0,0.65,0,1,0,2.979999999999961
L012210,5A-5,lateral,10.0,73.5,8.62,3.57,0.36,160,200,0.584,0.5,1.17,0.121,0.291,0,0.65,0,1,0,1.03000000000003
L012205,5A-5,lateral,16.0,246.9,13.88,3.57,0.57,160,200,2.357,0.5,4.71,0.108,0.549,0,0.65,0,1,0,1.0
L012209,5A-5,lateral,9.0,51.2,7.75,3.57,0.32,160,200,1.795,0.5,3.59,0.088,0.415,0,0.65,0,1,0,1.0
L012208,5A-5,lateral,7.0,26.7,6.01,3.57,0.25,160,200,0.599,0.5,1.2,0.102,0.262,0,0.65,0,1,0,1.03000000000003
L012204,5A-5,lateral,17.0,276.0,14.76,3.57,0.61,160,200,0.583,0.5,1.17,0.156,0.345,0,0.65,0,1,0,1.180000000000007
L012203,5A-5,lateral,18.0,302.1,15.63,3.57,0.65,160,200,0.614,0.5,1.23,0.158,0.358,0,0.65,0,1,0,1.890000000000043
L012190,5A-5,lateral,0.0,374.4,0.27,3.57,0.01,160,200,0.668,0.5,1.34,0.025,0.094,0,0.65,0,1,0,2.82000000000005
L012189,5A-5,lateral,0.0,348.9,0.25,3.57,0.01,160,200,0.459,0.5,0.92,0.026,0.081,0,0.65,0,1,0,2.720000000000027
L011677,5A-5,lateral,0.0,19.3,0.01,3.57,0.0,160,200,0.571,0.5,1.14,0.008,0.028,0,0.65,0,1,0,1.220000000000027
L011678,5A-5,lateral,1.0,57.9,0.9,3.57,0.04,160,200,0.616,0.5,1.23,0.043,0.14,0,0.65,0,1,0,1.270000000000039
L011676,5A-5,lateral,1.0,17.5,0.87,3.57,0.04,160,200,3.83,0.5,7.66,0.028,0.256,0,0.65,0,1,0,1.319999999999993
L012188,5A-5,lateral,0.0,320.6,0.23,3.57,0.01,160,200,0.512,0.5,1.02,0.025,0.082,0,0.65,0,1,0,2.819999999999993
L012187,5A-5,lateral,0.0,293.3,0.21,3.57,0.01,160,200,0.586,0.5,1.17,0.023,0.083,0,0.65,0,1,0,2.579999999999984
L012186,5A-5,lateral,0.0,269.4,0.19,3.57,0.01,160,200,0.68,0.5,1.36,0.022,0.084,0,0.65,0,1,0,2.589999999999975
L012178,5A-5,lateral,0.0,31.8,0.02,3.57,0.0,160,200,0.503,0.5,1.01,0.01,0.033,0,0.65,0,1,0,1.240000000000009
L012185,5A-5,lateral,0.0,251.8,0.18,3.57,0.01,160,200,0.387,0.5,0.77,0.024,0.068,0,0.65,0,1,0,2.549999999999955
L012351,5A-5,lateral,4.0,100.6,3.5,3.57,0.14,160,200,0.485,0.5,0.97,0.083,0.204,0,0.65,0,1,0,1.060000000000002
L011878,5A-5,sub_main,259.0,6184.4,226.29,3.17,8.31,160,200,0.367,0.5,0.73,0.728,0.598,0,0.65,1,1,0,4.740000000000009
L012039,5A-5,lateral,1.0,63.4,0.9,3.57,0.04,160,200,0.5,0.5,1.0,0.045,0.131,0,0.65,0,1,0,1.120000000000005
L011877,5A-5,sub_main,228.0,5471.7,199.22,3.22,7.43,160,200,0.362,0.5,0.72,0.672,0.583,0,0.65,1,1,0,4.697000000000003
L011940,5A-5,lateral,31.0,687.3,27.05,3.57,1.12,160,200,0.506,0.5,1.01,0.216,0.395,0,0.65,0,1,0,2.259999999999991
L012038,5A-5,lateral,0.0,31.4,0.02,3.57,0.0,160,200,1.814,0.5,3.63,0.007,0.05,0,0.65,0,1,0,1.0
L011876,5A-5,sub_main,227.0,5438.3,198.34,3.22,7.4,160,200,0.364,0.5,0.73,0.669,0.585,0,0.65,1,1,0,4.73599999999999
L011936,5A-5,lateral,31.0,651.7,27.02,3.57,1.12,160,200,0.513,0.5,1.03,0.215,0.397,0,0.65,0,1,0,2.130000000000052
L011875,5A-5,sub_main,227.0,5401.8,198.31,3.22,7.4,160,200,0.364,0.5,0.73,0.669,0.585,0,0.65,1,1,0,4.723000000000013
L012360,5A-5,lateral,31.0,628.3,27.0,3.57,1.12,160,200,0.49,0.5,0.98,0.217,0.39,0,0.65,0,1,0,2.510000000000048
L011723,5A-5,lateral,13.0,187.0,11.27,3.57,0.47,160,200,1.124,0.5,2.25,0.117,0.398,0,0.65,0,1,0,2.009999999999991
L011722,5A-5,lateral,9.0,151.5,7.82,3.57,0.32,160,200,1.103,0.5,2.21,0.099,0.352,0,0.65,0,1,0,2.100000000000023
L011721,5A-5,lateral,7.0,121.5,6.08,3.57,0.25,160,200,1.093,0.5,2.19,0.089,0.323,0,0.65,0,1,0,1.599999999999966
L011874,5A-5,sub_main,227.0,5373.5,198.29,3.22,7.4,160,200,0.364,0.5,0.73,0.669,0.585,0,0.65,1,1,0,4.800000000000011
L011720,5A-5,lateral,5.0,84.0,4.34,3.57,0.18,160,200,1.069,0.5,2.14,0.076,0.288,0,0.65,0,1,0,1.0
L011675,5A-5,lateral,1.0,18.9,0.87,3.57,0.04,160,200,0.582,0.5,1.16,0.043,0.136,0,0.65,0,1,0,1.009999999999991
L011873,5A-5,sub_main,227.0,5336.7,198.27,3.22,7.4,160,200,0.364,0.5,0.73,0.669,0.584,0,0.65,1,1,0,4.915999999999997
L011719,5A-5,lateral,4.0,58.8,3.47,3.57,0.14,160,200,1.086,0.5,2.17,0.069,0.268,0,0.65,0,1,0,1.789999999999964
L012363,5A-5,lateral,17.0,314.5,14.79,3.57,0.61,160,200,0.503,0.5,1.01,0.161,0.328,0,0.65,0,1,0,2.760000000000048
L012070,5A-5,lateral,3.0,17.8,2.58,3.57,0.11,160,200,1.125,0.5,2.25,0.06,0.246,0,0.65,0,1,0,1.79000000000002
L012202,5A-5,lateral,18.0,317.9,15.65,3.57,0.65,160,200,0.633,0.5,1.27,0.157,0.361,0,0.65,0,1,0,2.129999999999995
L012201,5A-5,lateral,2.0,21.8,1.73,3.57,0.07,160,200,1.102,0.5,2.2,0.05,0.214,0,0.65,0,1,0,1.189999999999998
