FEATUREID,PKG,TIER,props_up,len_up_m,qadf_m3d,pf,qpk_ls,od_built_mm,dn_our_rules,slope_built_pct,slope_req_pct,slope_ratio,dod_built,v_built_ms,surcharged,dod_limit,over_dod,under_self_cleansing,over_vmax,depth_ds_m
L012130,5A-5,lateral,18.0,353.5,15.67,3.57,0.65,160,200,0.589,0.5,1.18,0.16,0.353,0,0.65,0,1,0,3.300000000000011
L012200,5A-5,lateral,6.0,56.3,5.18,3.57,0.21,160,200,1.129,0.5,2.26,0.082,0.31,0,0.65,0,1,0,1.550000000000011
L012131,5A-5,lateral,18.0,380.1,15.69,3.57,0.65,160,200,0.602,0.5,1.2,0.159,0.355,0,0.65,0,1,0,3.0
L012199,5A-5,lateral,8.0,94.0,6.92,3.57,0.29,160,200,1.089,0.5,2.18,0.094,0.337,0,0.65,0,1,0,3.210000000000036
L012132,5A-5,lateral,18.0,411.9,15.71,3.57,0.65,160,200,0.628,0.5,1.26,0.158,0.361,0,0.65,0,1,0,3.329999999999984
L012198,5A-5,lateral,9.0,129.6,7.8,3.57,0.32,160,200,1.122,0.5,2.24,0.099,0.354,0,0.65,0,1,0,3.5
L012133,5A-5,lateral,22.0,446.0,19.16,3.57,0.79,160,200,0.587,0.5,1.17,0.176,0.375,0,0.65,0,1,0,2.78000000000003
L012183,5A-5,lateral,0.0,27.9,0.02,3.57,0.0,160,200,0.609,0.5,1.22,0.009,0.033,0,0.65,0,1,0,1.150000000000034
L012737,5A-5,lateral,19.0,370.8,16.54,3.57,0.68,160,200,0.498,0.5,1.0,0.171,0.338,0,0.65,0,1,0,2.819999999999993
L012355,5A-5,lateral,7.0,78.0,6.05,3.57,0.25,160,200,0.507,0.5,1.01,0.106,0.248,0,0.65,0,1,0,1.0
L012366,5A-5,lateral,12.0,237.1,10.45,3.57,0.43,160,200,1.895,0.5,3.79,0.1,0.465,0,0.65,0,1,0,0.800000000000011
L012735,5A-5,lateral,3.0,17.5,2.58,3.57,0.11,160,200,2.974,0.5,5.95,0.048,0.343,0,0.65,0,1,0,1.460000000000036
L012037,5A-5,lateral,6.0,50.4,5.18,3.57,0.21,160,200,0.511,0.5,1.02,0.098,0.236,0,0.65,0,1,0,1.670000000000016
L012364,5A-5,lateral,19.0,346.7,16.52,3.57,0.68,160,200,0.496,0.5,0.99,0.171,0.337,0,0.65,0,1,0,2.659999999999968
L012075,5A-5,lateral,3.0,15.3,2.58,3.57,0.11,160,200,0.587,0.5,1.17,0.069,0.197,0,0.65,0,1,0,1.360000000000014
L012367,5A-5,lateral,11.0,205.4,9.57,3.57,0.4,160,200,0.508,0.5,1.02,0.131,0.287,0,0.65,0,1,0,1.550000000000011
L012368,5A-5,lateral,9.0,179.8,7.84,3.57,0.32,160,200,0.488,0.5,0.98,0.121,0.265,0,0.65,0,1,0,0.860000000000014
L012369,5A-5,lateral,9.0,145.0,7.81,3.57,0.32,160,200,0.5,0.5,1.0,0.12,0.267,0,0.65,0,1,0,1.569999999999993
L011872,5A-5,sub_main,227.0,5299.3,198.24,3.22,7.4,160,200,0.365,0.5,0.73,0.668,0.585,0,0.65,1,1,0,4.71999999999997
L012362,5A-5,lateral,17.0,290.6,14.77,3.57,0.61,160,200,0.507,0.5,1.01,0.161,0.328,0,0.65,0,1,0,2.78000000000003
L011871,5A-5,sub_main,154.0,3817.3,134.65,3.38,5.26,160,200,0.51,0.5,1.02,0.484,0.616,0,0.65,0,1,0,4.759999999999991
L012361,5A-5,lateral,0.0,30.8,0.02,3.57,0.0,160,200,0.616,0.5,1.23,0.009,0.035,0,0.65,0,1,0,1.139999999999986
L012370,5A-5,lateral,16.0,240.0,13.88,3.57,0.57,160,200,0.496,0.5,0.99,0.157,0.32,0,0.65,0,1,0,2.519999999999982
L011909,5A-5,lateral,73.0,1449.2,63.57,3.57,2.62,160,200,0.381,0.5,0.76,0.358,0.459,0,0.65,0,1,0,2.220000000000027
L011870,5A-5,sub_main,154.0,3789.8,134.63,3.38,5.26,160,200,0.501,0.5,1.0,0.487,0.612,0,0.65,0,1,0,4.819999999999993
L011869,5A-5,sub_main,154.0,3763.9,134.61,3.38,5.26,160,200,0.498,0.5,1.0,0.487,0.611,0,0.65,0,1,0,4.759999999999991
L012371,5A-5,lateral,14.0,209.8,12.14,3.57,0.5,160,200,0.475,0.5,0.95,0.149,0.302,0,0.65,0,1,0,3.560000000000002
L012402,5A-5,lateral,36.0,560.1,31.24,3.57,1.29,160,200,0.607,0.5,1.21,0.221,0.44,0,0.65,0,1,0,2.5
L011647,5A-5,lateral,13.0,270.5,11.33,3.57,0.47,160,200,0.497,0.5,0.99,0.143,0.3,0,0.65,0,1,0,3.411000000000001
L011998,5A-5,sub_main,472.0,12832.8,413.51,2.95,14.11,160,200,0.074,0.5,0.15,,,1,0.65,0,0,0,6.355999999999995
L012469,5A-5,lateral,0.0,16.9,0.01,3.57,0.0,160,200,0.591,0.5,1.18,0.007,0.027,0,0.65,0,1,0,2.169999999999959
L011628,5A-5,lateral,3.0,81.8,2.63,3.57,0.11,160,200,0.495,0.5,0.99,0.073,0.187,0,0.65,0,1,0,2.170999999999992
L011999,5A-5,sub_main,472.0,12804.5,413.49,2.95,14.11,160,200,0.075,0.5,0.15,,,1,0.65,0,0,0,6.045000000000016
L012099,5A-5,sub_main,18.0,3922.9,18.24,3.57,0.75,160,200,0.281,0.5,0.56,0.206,0.285,0,0.65,0,1,0,5.0
L012468,5A-5,lateral,13.0,219.1,11.29,3.57,0.47,160,200,0.499,0.5,1.0,0.142,0.3,0,0.65,0,1,0,2.889999999999986
L012000,5A-5,sub_main,472.0,12772.3,413.46,2.95,14.11,160,200,0.073,0.5,0.15,,,1,0.65,0,0,0,6.331000000000017
L012467,5A-5,lateral,11.0,184.9,9.55,3.57,0.39,160,200,0.5,0.5,1.0,0.132,0.285,0,0.65,0,1,0,1.739000000000033
L012465,5A-5,lateral,5.0,114.0,4.36,3.57,0.18,160,200,0.493,0.5,0.99,0.092,0.221,0,0.65,0,1,0,2.210000000000036
L012474,5A-5,lateral,3.0,127.9,2.66,3.57,0.11,160,200,0.602,0.5,1.2,0.07,0.201,0,0.65,0,1,0,2.771999999999991
L012488,5A-5,lateral,2.0,28.3,1.73,3.57,0.07,160,200,6.568,0.5,13.14,0.034,0.39,0,0.65,0,1,0,1.860000000000014
L011790,5A-5,lateral,3.0,89.7,2.63,3.57,0.11,160,200,0.61,0.5,1.22,0.069,0.201,0,0.65,0,1,0,2.137
L012473,5A-5,lateral,4.0,161.7,3.54,3.57,0.15,160,200,0.603,0.5,1.21,0.08,0.221,0,0.65,0,1,0,2.815999999999974
L011788,5A-5,lateral,3.0,30.4,2.59,3.57,0.11,160,200,0.624,0.5,1.25,0.068,0.202,0,0.65,0,1,0,1.419999999999959
L012487,5A-5,lateral,3.0,121.3,2.66,3.57,0.11,160,200,0.61,0.5,1.22,0.07,0.202,0,0.65,0,1,0,1.769999999999982
L011791,5A-5,lateral,3.0,27.1,2.59,3.57,0.11,160,200,0.59,0.5,1.18,0.069,0.198,0,0.65,0,1,0,1.310000000000002
L012489,5A-5,lateral,6.0,257.3,5.32,3.57,0.22,160,200,0.674,0.5,1.35,0.093,0.262,0,0.65,0,1,0,3.529999999999973
L012471,5A-5,lateral,6.0,285.9,5.34,3.57,0.22,160,200,0.896,0.5,1.79,0.088,0.29,0,0.65,0,1,0,3.037000000000035
L012485,5A-5,lateral,9.0,322.8,7.94,3.57,0.33,160,200,0.602,0.5,1.2,0.115,0.287,0,0.65,0,1,0,2.420999999999992
L012353,5A-5,lateral,12.0,138.6,10.38,3.57,0.43,160,200,0.495,0.5,0.99,0.137,0.292,0,0.65,0,1,0,0.539999999999964
L012161,5A-5,lateral,4.0,34.5,3.45,3.57,0.14,160,200,0.579,0.5,1.16,0.079,0.216,0,0.65,0,1,0,1.300000000000011
L012354,5A-5,lateral,9.0,106.3,7.79,3.57,0.32,160,200,0.496,0.5,0.99,0.12,0.266,0,0.65,0,1,0,0.640000000000043
L012736,5A-5,lateral,21.0,260.3,18.17,3.57,0.75,160,200,0.519,0.5,1.04,0.177,0.353,0,0.65,0,1,0,1.670000000000016
L012040,5A-5,lateral,1.0,17.2,0.87,3.57,0.04,160,200,1.923,0.5,3.85,0.033,0.204,0,0.65,0,1,0,1.319999999999993
L012153,5A-5,lateral,18.0,208.5,15.57,3.57,0.64,160,200,0.601,0.5,1.2,0.158,0.354,0,0.65,0,1,0,1.21999999999997
L012356,5A-5,lateral,16.0,171.9,13.83,3.57,0.57,160,200,0.579,0.5,1.16,0.151,0.337,0,0.65,0,1,0,1.110000000000014
L012357,5A-5,lateral,11.0,149.5,9.53,3.57,0.39,160,200,0.599,0.5,1.2,0.126,0.303,0,0.65,0,1,0,1.639999999999986
L012490,5A-5,lateral,4.0,219.0,3.58,3.57,0.15,160,200,0.677,0.5,1.35,0.078,0.231,0,0.65,0,1,0,2.951999999999998
L012359,5A-5,lateral,8.0,112.7,6.93,3.57,0.29,160,200,0.604,0.5,1.21,0.108,0.275,0,0.65,0,1,0,1.310000000000002
L012100,5A-5,sub_main,17.0,3894.4,17.36,3.57,0.72,160,200,0.309,0.5,0.62,0.196,0.29,0,0.65,0,1,0,4.949999999999989
L012466,5A-5,lateral,8.0,148.1,6.96,3.57,0.29,160,200,0.497,0.5,0.99,0.114,0.257,0,0.65,0,1,0,1.634999999999991
L012001,5A-5,sub_main,472.0,12734.2,413.44,2.95,14.11,160,200,0.075,0.5,0.15,,,1,0.65,0,0,0,6.363
L011604,5A-5,lateral,3.0,31.7,2.59,3.57,0.11,160,200,0.602,0.5,1.2,0.069,0.199,0,0.65,0,1,0,1.250999999999976
L011627,5A-5,lateral,3.0,12.9,2.58,3.57,0.11,160,200,0.699,0.5,1.4,0.067,0.209,0,0.65,0,1,0,1.110000000000014
L012536,5A-5,lateral,3.0,54.4,2.61,3.57,0.11,160,200,0.6,0.5,1.2,0.069,0.199,0,0.65,0,1,0,1.396999999999991
L012101,5A-5,sub_main,16.0,3862.1,16.48,3.57,0.68,160,200,0.267,0.5,0.53,0.199,0.271,0,0.65,0,1,0,4.839999999999975
L012002,5A-5,sub_main,472.0,12699.4,413.41,2.95,14.11,160,200,0.075,0.5,0.15,,,1,0.65,0,0,0,5.787000000000035
L012543,5A-5,lateral,3.0,83.7,2.63,3.57,0.11,160,200,0.601,0.5,1.2,0.07,0.2,0,0.65,0,1,0,1.613
L011631,5A-5,lateral,6.0,311.9,5.36,3.57,0.22,160,200,0.901,0.5,1.8,0.088,0.291,0,0.65,0,1,0,3.021000000000015
L012472,5A-5,lateral,4.0,200.6,3.57,3.57,0.15,160,200,0.603,0.5,1.21,0.08,0.221,0,0.65,0,1,0,2.740000000000009
L011792,5A-5,lateral,7.0,167.4,6.12,3.57,0.25,160,200,0.617,0.5,1.23,0.102,0.266,0,0.65,0,1,0,1.87700000000001
L011624,5A-5,lateral,6.0,262.6,5.33,3.57,0.22,160,200,0.9,0.5,1.8,0.087,0.29,0,0.65,0,1,0,2.927999999999997
L012486,5A-5,lateral,7.0,184.1,6.13,3.57,0.25,160,200,0.618,0.5,1.24,0.102,0.266,0,0.65,0,1,0,1.769999999999982
L011793,5A-5,lateral,20.0,708.4,17.64,3.57,0.73,160,200,0.601,0.5,1.2,0.168,0.368,0,0.65,0,1,0,2.585000000000036
L011623,5A-5,lateral,2.0,33.4,1.74,3.57,0.07,160,200,0.899,0.5,1.8,0.053,0.2,0,0.65,0,1,0,2.740000000000009
L012138,5A-5,lateral,10.0,352.5,8.82,3.57,0.36,160,200,0.603,0.5,1.21,0.121,0.297,0,0.65,0,1,0,2.409999999999968
L011794,5A-5,lateral,20.0,736.6,17.66,3.57,0.73,160,200,0.599,0.5,1.2,0.168,0.368,0,0.65,0,1,0,3.814000000000021
L012483,5A-5,lateral,13.0,509.8,11.5,3.57,0.47,160,200,0.601,0.5,1.2,0.137,0.322,0,0.65,0,1,0,2.41799999999995
L012484,5A-5,lateral,13.0,482.7,11.48,3.57,0.47,160,200,0.602,0.5,1.2,0.137,0.322,0,0.65,0,1,0,3.65500000000003
L012003,5A-5,sub_main,472.0,12661.9,413.38,2.95,14.11,160,200,0.073,0.5,0.15,,,1,0.65,0,0,0,6.959000000000003
L012102,5A-5,sub_main,14.0,3835.9,14.75,3.57,0.61,160,200,0.329,0.5,0.66,0.179,0.282,0,0.65,0,1,0,4.779999999999973
L012542,5A-5,lateral,3.0,119.5,2.66,3.57,0.11,160,200,0.602,0.5,1.2,0.07,0.201,0,0.65,0,1,0,1.908999999999992
L012470,5A-5,lateral,6.0,334.0,5.38,3.57,0.22,160,200,0.899,0.5,1.8,0.088,0.291,0,0.65,0,1,0,3.319999999999993
L012004,5A-5,sub_main,472.0,12622.3,413.36,2.95,14.11,160,200,0.074,0.5,0.15,,,1,0.65,0,0,0,6.970000000000027
L012541,5A-5,lateral,5.0,153.4,4.39,3.57,0.18,160,200,0.602,0.5,1.2,0.088,0.237,0,0.65,0,1,0,2.453000000000031
L012103,5A-5,sub_main,12.0,3808.5,13.02,3.57,0.54,160,200,0.287,0.5,0.57,0.174,0.259,0,0.65,0,1,0,4.819999999999993
L012005,5A-5,sub_main,466.0,12252.0,407.95,2.95,13.95,160,200,0.073,0.5,0.15,,,1,0.65,0,0,0,5.543000000000006
L012540,5A-5,lateral,5.0,183.6,4.41,3.57,0.18,160,200,0.604,0.5,1.21,0.088,0.238,0,0.65,0,1,0,2.314999999999998
L012539,5A-5,lateral,5.0,210.1,4.43,3.57,0.18,160,200,0.601,0.5,1.2,0.088,0.237,0,0.65,0,1,0,2.234000000000037
L011787,5A-5,lateral,4.0,193.0,3.56,3.57,0.15,160,200,0.674,0.5,1.35,0.078,0.23,0,0.65,0,1,0,2.20599999999996
L012358,5A-5,lateral,7.0,76.3,6.05,3.57,0.25,160,200,1.839,0.5,3.68,0.078,0.386,0,0.65,0,1,0,1.0
L011674,5A-5,lateral,2.0,18.7,1.73,3.57,0.07,160,200,0.588,0.5,1.18,0.058,0.173,0,0.65,0,1,0,2.039999999999964
L011786,5A-5,lateral,1.0,31.8,0.88,3.57,0.04,160,200,0.598,0.5,1.2,0.043,0.138,0,0.65,0,1,0,1.260000000000048
L012491,5A-5,lateral,3.0,128.9,2.66,3.57,0.11,160,200,0.673,0.5,1.35,0.068,0.209,0,0.65,0,1,0,1.758000000000038
L012036,5A-5,lateral,3.0,20.1,2.58,3.57,0.11,160,200,0.598,0.5,1.2,0.069,0.199,0,0.65,0,1,0,0.810000000000002
L011785,5A-5,lateral,1.0,89.6,0.92,3.57,0.04,160,200,0.676,0.5,1.35,0.042,0.146,0,0.65,0,1,0,1.444000000000017
L011783,5A-5,lateral,0.0,33.7,0.02,3.57,0.0,160,200,0.534,0.5,1.07,0.01,0.034,0,0.65,0,1,0,1.060000000000002
L011943,5A-5,lateral,1.0,21.2,0.87,3.57,0.04,160,200,0.613,0.5,1.23,0.042,0.139,0,0.65,0,1,0,1.069999999999993
L011944,5A-5,lateral,0.0,21.2,0.02,3.57,0.0,160,200,5.238,0.5,10.48,0.005,0.058,0,0.65,0,1,0,1.170000000000016
L011795,5A-5,lateral,1.0,33.0,0.88,3.57,0.04,160,200,0.696,0.5,1.39,0.041,0.145,0,0.65,0,1,0,1.060000000000002
L012477,5A-5,lateral,20.0,762.5,17.68,3.57,0.73,160,200,0.603,0.5,1.21,0.168,0.369,0,0.65,0,1,0,2.550000000000011
L011796,5A-5,lateral,12.0,421.5,10.58,3.57,0.44,160,200,0.601,0.5,1.2,0.132,0.314,0,0.65,0,1,0,2.575999999999965
L012006,5A-5,sub_main,450.0,11114.8,393.43,2.97,13.51,160,200,0.398,0.5,0.8,,,1,0.65,0,0,0,3.920000000000016
L011797,5A-5,lateral,13.0,451.8,11.46,3.57,0.47,160,200,0.602,0.5,1.2,0.137,0.322,0,0.65,0,1,0,2.649000000000001
L012007,5A-5,sub_main,450.0,11090.7,393.41,2.97,13.51,160,200,0.401,0.5,0.8,,,1,0.65,0,0,0,3.924000000000035
L012479,5A-5,lateral,19.0,265.8,16.46,3.57,0.68,160,200,0.599,0.5,1.2,0.163,0.36,0,0.65,0,1,0,1.519999999999982
L012476,5A-5,lateral,40.0,1053.6,35.02,3.57,1.45,160,200,0.563,0.5,1.13,0.239,0.443,0,0.65,0,1,0,2.552999999999997
L011731,5A-5,sub_main,438.0,10662.0,382.82,2.98,13.19,160,200,0.511,0.5,1.02,,,1,0.65,0,0,0,3.880000000000052
L012561,5A-5,lateral,12.0,405.3,10.57,3.57,0.44,160,200,0.606,0.5,1.21,0.132,0.315,0,0.65,0,1,0,3.78000000000003
L012104,5A-5,sub_main,7.0,3777.2,8.72,3.57,0.36,160,200,0.303,0.5,0.61,0.142,0.232,0,0.65,0,1,0,4.639999999999986
L012535,5A-5,lateral,16.0,1105.6,14.5,3.57,0.6,160,200,0.5,0.5,1.0,0.16,0.325,0,0.65,0,1,0,6.019999999999982
L012538,5A-5,lateral,5.0,237.9,4.45,3.57,0.18,160,200,0.602,0.5,1.2,0.088,0.238,0,0.65,0,1,0,2.702000000000055
L011605,5A-5,lateral,16.0,1075.4,14.48,3.57,0.6,160,200,0.501,0.5,1.0,0.16,0.325,0,0.65,0,1,0,5.638999999999953
L011608,5A-5,lateral,0.0,20.9,0.02,3.57,0.0,160,200,0.627,0.5,1.25,0.008,0.03,0,0.65,0,1,0,0.770999999999958
L012537,5A-5,lateral,5.0,260.9,4.47,3.57,0.18,160,200,0.6,0.5,1.2,0.089,0.238,0,0.65,0,1,0,3.090000000000032
L012105,5A-5,sub_main,6.0,3740.9,7.83,3.57,0.32,160,200,0.289,0.5,0.58,0.137,0.221,0,0.65,0,1,0,4.539999999999964
L011607,5A-5,lateral,11.0,792.7,9.99,3.57,0.41,160,200,0.5,0.5,1.0,0.134,0.289,0,0.65,0,1,0,5.660000000000025
L012548,5A-5,lateral,1.0,48.8,0.89,3.57,0.04,160,200,0.627,0.5,1.25,0.042,0.141,0,0.65,0,1,0,1.156000000000006
L011606,5A-5,lateral,10.0,771.3,9.12,3.57,0.38,160,200,0.5,0.5,1.0,0.129,0.281,0,0.65,0,1,0,5.563000000000045
L012478,5A-5,lateral,19.0,236.1,16.44,3.57,0.68,160,200,0.596,0.5,1.19,0.163,0.359,0,0.65,0,1,0,1.572000000000003
L011817,5A-5,lateral,40.0,1081.4,35.04,3.57,1.45,160,200,0.565,0.5,1.13,0.239,0.444,0,0.65,0,1,0,3.050000000000011
L011620,5A-5,lateral,12.0,382.2,10.55,3.57,0.44,160,200,0.603,0.5,1.21,0.132,0.314,0,0.65,0,1,0,3.569999999999993
L011732,5A-5,sub_main,438.0,10624.8,382.8,2.98,13.19,160,200,0.301,0.5,0.6,,,1,0.65,0,0,0,3.710000000000036
L011782,5A-5,lateral,18.0,204.7,15.56,3.57,0.64,160,200,0.598,0.5,1.2,0.159,0.354,0,0.65,0,1,0,1.545000000000016
L012562,5A-5,lateral,12.0,363.3,10.54,3.57,0.44,160,200,0.603,0.5,1.21,0.132,0.314,0,0.65,0,1,0,3.505999999999972
L011733,5A-5,sub_main,398.0,9507.4,347.73,3.01,12.12,160,200,0.302,0.5,0.6,,,1,0.65,0,0,0,3.872000000000014
L012481,5A-5,lateral,13.0,169.1,11.26,3.57,0.46,160,200,0.597,0.5,1.19,0.136,0.319,0,0.65,0,1,0,1.531999999999982
L011617,5A-5,lateral,11.0,337.7,9.66,3.57,0.4,160,200,0.602,0.5,1.2,0.126,0.305,0,0.65,0,1,0,3.531999999999982
L011734,5A-5,sub_main,398.0,9476.0,347.71,3.01,12.12,160,200,0.302,0.5,0.6,,,1,0.65,0,0,0,3.786999999999978
L012748,5A-5,lateral,0.0,64.9,0.05,3.57,0.0,160,200,0.484,0.5,0.97,0.013,0.044,0,0.65,0,1,0,2.140000000000043
L012184,5A-5,lateral,0.0,228.5,0.16,3.57,0.01,160,200,0.415,0.5,0.83,0.023,0.067,0,0.65,0,1,0,2.300000000000011
L012179,5A-5,lateral,0.0,88.9,0.06,3.57,0.0,160,200,0.624,0.5,1.25,0.014,0.054,0,0.65,0,1,0,2.25
L012180,5A-5,lateral,0.0,113.1,0.08,3.57,0.0,160,200,0.473,0.5,0.95,0.016,0.054,0,0.65,0,1,0,1.769999999999982
L012181,5A-5,lateral,0.0,85.6,0.06,3.57,0.0,160,200,0.634,0.5,1.27,0.014,0.053,0,0.65,0,1,0,1.579999999999984
L012182,5A-5,lateral,0.0,61.9,0.04,3.57,0.0,160,200,0.587,0.5,1.17,0.012,0.046,0,0.65,0,1,0,1.589999999999975
L011867,5A-5,sub_main,154.0,3687.8,134.56,3.38,5.26,160,200,0.501,0.5,1.0,0.486,0.612,0,0.65,0,1,0,4.850000000000023
L011866,5A-5,sub_main,154.0,3651.9,134.53,3.38,5.26,160,200,0.5,0.5,1.0,0.487,0.611,0,0.65,0,1,0,4.849999999999966
L011865,5A-5,sub_main,154.0,3615.9,134.5,3.38,5.26,160,200,0.504,0.5,1.01,0.486,0.613,0,0.65,0,1,0,4.639999999999986
L012407,5A-5,lateral,23.0,247.5,19.88,3.57,0.82,160,200,0.599,0.5,1.2,0.178,0.382,0,0.65,0,1,0,2.389999999999986
L012376,5A-5,lateral,37.0,852.9,32.3,3.57,1.33,160,200,0.378,0.5,0.76,0.253,0.376,0,0.65,0,1,0,2.641999999999996
L012403,5A-5,lateral,30.0,368.0,25.96,3.57,1.07,160,200,0.606,0.5,1.21,0.202,0.416,0,0.65,0,1,0,2.59699999999998
L011868,5A-5,sub_main,154.0,3725.7,134.58,3.38,5.26,160,200,0.501,0.5,1.0,0.486,0.612,0,0.65,0,1,0,4.889999999999986
L012398,5A-5,lateral,5.0,157.5,4.4,3.57,0.18,160,200,1.398,0.5,2.8,0.072,0.317,0,0.65,0,1,0,0.796999999999969
L012404,5A-5,lateral,30.0,340.0,25.94,3.57,1.07,160,200,0.6,0.5,1.2,0.203,0.414,0,0.65,0,1,0,3.139999999999986
L012378,5A-5,lateral,37.0,821.7,32.28,3.57,1.33,160,200,0.381,0.5,0.76,0.253,0.377,0,0.65,0,1,0,2.73399999999998
L012405,5A-5,lateral,28.0,313.3,24.21,3.57,1.0,160,200,0.604,0.5,1.21,0.196,0.407,0,0.65,0,1,0,3.060000000000002
L012399,5A-5,lateral,5.0,133.2,4.38,3.57,0.18,160,200,1.396,0.5,2.79,0.072,0.316,0,0.65,0,1,0,1.310000000000002
L012406,5A-5,lateral,24.0,285.1,20.76,3.57,0.86,160,200,0.584,0.5,1.17,0.183,0.383,0,0.65,0,1,0,2.70999999999998
L012377,5A-5,lateral,37.0,788.1,32.26,3.57,1.33,160,200,0.38,0.5,0.76,0.253,0.376,0,0.65,0,1,0,3.975999999999999
L012372,5A-5,lateral,13.0,180.3,11.26,3.57,0.47,160,200,0.502,0.5,1.0,0.142,0.301,0,0.65,0,1,0,4.310000000000002
L012365,5A-5,lateral,5.0,105.0,4.36,3.57,0.18,160,200,0.528,0.5,1.06,0.09,0.226,0,0.65,0,1,0,2.899999999999977
L012373,5A-5,lateral,9.0,150.4,7.82,3.57,0.32,160,200,0.51,0.5,1.02,0.119,0.269,0,0.65,0,1,0,4.75
L011939,5A-5,lateral,3.0,78.4,2.63,3.57,0.11,160,200,0.505,0.5,1.01,0.072,0.188,0,0.65,0,1,0,2.840000000000032
L011937,5A-5,lateral,2.0,26.7,1.73,3.57,0.07,160,200,0.599,0.5,1.2,0.058,0.174,0,0.65,0,1,0,2.620000000000005
L011938,5A-5,lateral,0.0,26.0,0.02,3.57,0.0,160,200,2.038,0.5,4.08,0.007,0.048,0,0.65,0,1,0,2.720000000000027
L012374,5A-5,lateral,7.0,121.0,6.08,3.57,0.25,160,200,0.485,0.5,0.97,0.107,0.244,0,0.65,0,1,0,4.340000000000032
L012214,5A-5,lateral,7.0,88.1,6.06,3.57,0.25,160,200,0.509,0.5,1.02,0.106,0.248,0,0.65,0,1,0,2.339999999999975
L012215,5A-5,lateral,2.0,28.6,1.73,3.57,0.07,160,200,0.595,0.5,1.19,0.058,0.174,0,0.65,0,1,0,1.870000000000005
L012375,5A-5,lateral,4.0,26.1,3.44,3.57,0.14,160,200,1.687,0.5,3.37,0.062,0.311,0,0.65,0,1,0,1.96999999999997
L011864,5A-5,sub_main,154.0,3578.2,134.48,3.38,5.26,160,200,0.505,0.5,1.01,0.485,0.614,0,0.65,0,1,0,4.669999999999959
L012408,5A-5,lateral,20.0,214.0,17.28,3.57,0.71,160,200,0.587,0.5,1.17,0.168,0.363,0,0.65,0,1,0,1.560000000000002
L012409,5A-5,lateral,17.0,181.7,14.69,3.57,0.61,160,200,0.62,0.5,1.24,0.153,0.352,0,0.65,0,1,0,1.370000000000005
L011863,5A-5,sub_main,154.0,3538.6,134.45,3.38,5.26,160,200,0.498,0.5,1.0,0.487,0.61,0,0.65,0,1,0,4.519999999999982
L012410,5A-5,lateral,13.0,152.7,11.24,3.57,0.46,160,200,0.577,0.5,1.15,0.137,0.315,0,0.65,0,1,0,1.449999999999989
L011862,5A-5,sub_main,154.0,3498.4,134.42,3.38,5.26,160,200,0.498,0.5,1.0,0.487,0.61,0,0.65,0,1,0,4.259999999999991
L011859,5A-5,sub_main,96.0,2192.5,83.8,3.57,3.46,160,200,2.101,0.5,4.2,0.265,0.917,0,0.65,0,0,0,4.96999999999997
L011860,5A-5,sub_main,154.0,3430.9,134.37,3.38,5.25,160,200,0.503,0.5,1.01,0.485,0.613,0,0.65,0,1,0,4.620000000000005
L011861,5A-5,sub_main,154.0,3460.2,134.39,3.38,5.26,160,200,0.443,0.5,0.89,0.504,0.584,0,0.65,0,1,0,3.740000000000009
L012411,5A-5,lateral,11.0,123.2,9.51,3.57,0.39,160,200,0.606,0.5,1.21,0.125,0.304,0,0.65,0,1,0,1.370000000000005
L012400,5A-5,lateral,4.0,90.1,3.49,3.57,0.14,160,200,1.396,0.5,2.79,0.065,0.293,0,0.65,0,1,0,2.088999999999999
L012379,5A-5,lateral,37.0,750.2,32.23,3.57,1.33,160,200,0.379,0.5,0.76,0.253,0.376,0,0.65,0,1,0,4.572000000000003
L011908,5A-5,lateral,2.0,56.6,1.75,3.57,0.07,160,200,1.399,0.5,2.8,0.048,0.233,0,0.65,0,1,0,1.240999999999985
L012380,5A-5,lateral,37.0,718.8,32.21,3.57,1.33,160,200,0.381,0.5,0.76,0.253,0.376,0,0.65,0,1,0,3.883000000000038
L012401,5A-5,lateral,1.0,26.9,0.88,3.57,0.04,160,200,1.395,0.5,2.79,0.035,0.183,0,0.65,0,1,0,0.995000000000005
L012381,5A-5,lateral,37.0,666.6,32.17,3.57,1.33,160,200,0.38,0.5,0.76,0.253,0.376,0,0.65,0,1,0,1.23399999999998
L012382,5A-5,lateral,36.0,638.4,31.29,3.57,1.29,160,200,0.381,0.5,0.76,0.249,0.373,0,0.65,0,1,0,1.176999999999964
L012383,5A-5,lateral,32.0,610.6,27.85,3.57,1.15,160,200,0.38,0.5,0.76,0.235,0.36,0,0.65,0,1,0,2.520999999999958
L012384,5A-5,lateral,29.0,575.4,25.25,3.57,1.04,160,200,0.38,0.5,0.76,0.224,0.35,0,0.65,0,1,0,3.847000000000037
L012385,5A-5,lateral,24.0,543.8,20.95,3.57,0.86,160,200,0.378,0.5,0.76,0.205,0.33,0,0.65,0,1,0,3.347000000000037
L012014,5A-5,sub_main,24.0,478.0,20.9,3.57,0.86,160,200,4.58,0.5,9.16,0.112,0.786,0,0.65,0,0,0,4.819999999999993
L012013,5A-5,sub_main,61.0,1291.7,53.18,3.57,2.2,160,200,0.399,0.5,0.8,0.322,0.443,0,0.65,0,1,0,4.710000000000036
L012012,5A-5,sub_main,61.0,1330.5,53.2,3.57,2.2,160,200,0.516,0.5,1.03,0.301,0.486,0,0.65,0,1,0,4.70999999999998
L012011,5A-5,sub_main,61.0,1359.4,53.23,3.57,2.2,160,200,0.485,0.5,0.97,0.306,0.476,0,0.65,0,1,0,4.579999999999984
L012010,5A-5,sub_main,64.0,1398.9,55.82,3.57,2.31,160,200,0.505,0.5,1.01,0.31,0.489,0,0.65,0,1,0,5.189999999999998
L012009,5A-5,sub_main,95.0,2110.2,82.89,3.57,3.42,160,200,0.5,0.5,1.0,0.383,0.545,0,0.65,0,1,0,5.600000000000023
L011857,5A-5,sub_main,95.0,2151.0,82.92,3.57,3.42,160,200,0.517,0.5,1.03,0.38,0.552,0,0.65,0,1,0,4.730000000000018
L012008,5A-5,sub_main,95.0,2131.7,82.9,3.57,3.42,160,200,0.511,0.5,1.02,0.381,0.55,0,0.65,0,1,0,4.75
L011858,5A-5,sub_main,95.0,2172.5,82.93,3.57,3.42,160,200,0.466,0.5,0.93,0.391,0.532,0,0.65,0,1,0,4.629999999999995
L012432,5A-5,lateral,36.0,788.7,31.4,3.57,1.3,160,200,0.596,0.5,1.19,0.223,0.438,0,0.65,0,1,0,4.699999999999989
L011949,5A-5,lateral,0.0,38.2,0.03,3.57,0.0,160,200,1.485,0.5,2.97,0.008,0.051,0,0.65,0,1,0,1.408000000000015
L011917,5A-5,lateral,37.0,693.1,32.19,3.57,1.33,160,200,0.381,0.5,0.76,0.253,0.376,0,0.65,0,1,0,4.004999999999995
L011960,5A-5,lateral,0.0,27.0,0.02,3.57,0.0,160,200,0.601,0.5,1.2,0.009,0.033,0,0.65,0,1,0,1.131999999999948
L012729,5A-5,lateral,0.0,54.5,0.04,3.57,0.0,160,200,0.603,0.5,1.21,0.011,0.044,0,0.65,0,1,0,1.287999999999954
L012731,5A-5,lateral,0.0,80.0,0.06,3.57,0.0,160,200,0.599,0.5,1.2,0.013,0.051,0,0.65,0,1,0,1.480999999999995
L012730,5A-5,lateral,1.0,103.1,0.93,3.57,0.04,160,200,0.603,0.5,1.21,0.044,0.141,0,0.65,0,1,0,1.370000000000005
L011961,5A-5,lateral,6.0,144.8,5.24,3.57,0.22,160,200,1.002,0.5,2.0,0.085,0.299,0,0.65,0,1,0,1.470000000000027
L011964,5A-5,lateral,7.0,279.3,6.2,3.57,0.26,160,200,0.5,0.5,1.0,0.108,0.248,0,0.65,0,1,0,2.117000000000019
L012734,5A-5,lateral,5.0,117.8,4.37,3.57,0.18,160,200,1.003,0.5,2.01,0.078,0.282,0,0.65,0,1,0,1.96999999999997
L012728,5A-5,lateral,1.0,19.3,0.87,3.57,0.04,160,200,0.57,0.5,1.14,0.043,0.135,0,0.65,0,1,0,1.180000000000007
L012412,5A-5,lateral,6.0,90.1,5.2,3.57,0.21,160,200,1.695,0.5,3.39,0.075,0.357,0,0.65,0,1,0,1.0
L012420,5A-5,lateral,58.0,1208.6,50.55,3.57,2.09,160,200,0.595,0.5,1.19,0.283,0.504,0,0.65,0,1,0,4.870000000000005
L011907,5A-5,lateral,4.0,64.2,3.47,3.57,0.14,160,200,0.602,0.5,1.2,0.079,0.219,0,0.65,0,1,0,0.939999999999998
L012413,5A-5,lateral,3.0,37.6,2.6,3.57,0.11,160,200,0.611,0.5,1.22,0.069,0.2,0,0.65,0,1,0,1.939999999999998
L011916,5A-5,lateral,57.0,1174.1,49.67,3.57,2.05,160,200,0.596,0.5,1.19,0.28,0.502,0,0.65,0,1,0,4.05499999999995
L011910,5A-5,lateral,9.0,25.1,7.73,3.57,0.32,160,200,0.566,0.5,1.13,0.116,0.278,0,0.65,0,1,0,1.262
L012414,5A-5,lateral,16.0,49.5,13.74,3.57,0.57,160,200,0.566,0.5,1.13,0.152,0.334,0,0.65,0,1,0,1.490000000000009
L011915,5A-5,lateral,55.0,1135.7,47.93,3.57,1.98,160,200,0.596,0.5,1.19,0.275,0.497,0,0.65,0,1,0,3.755999999999972
L012415,5A-5,lateral,16.0,79.5,13.76,3.57,0.57,160,200,0.564,0.5,1.13,0.152,0.333,0,0.65,0,1,0,1.769000000000005
L012416,5A-5,lateral,16.0,105.3,13.78,3.57,0.57,160,200,0.565,0.5,1.13,0.152,0.334,0,0.65,0,1,0,2.045000000000016
L012443,5A-5,lateral,4.0,310.6,3.65,3.57,0.15,160,200,0.6,0.5,1.2,0.081,0.223,0,0.65,0,1,0,2.330000000000041
L012444,5A-5,lateral,3.0,279.6,2.77,3.57,0.11,160,200,0.597,0.5,1.19,0.071,0.203,0,0.65,0,1,0,2.084000000000003
L012738,5A-5,lateral,2.0,138.6,1.81,3.57,0.07,160,200,0.564,0.5,1.13,0.06,0.173,0,0.65,0,1,0,1.680000000000007
L012218,5A-5,lateral,2.0,117.9,1.8,3.57,0.07,160,200,0.563,0.5,1.13,0.059,0.172,0,0.65,0,1,0,1.44300000000004
L012449,5A-5,lateral,7.0,92.7,6.06,3.57,0.25,160,200,0.487,0.5,0.97,0.107,0.244,0,0.65,0,1,0,0.970000000000027
L012446,5A-5,lateral,1.0,105.2,0.93,3.57,0.04,160,200,0.61,0.5,1.22,0.044,0.142,0,0.65,0,1,0,1.520000000000039
L012435,5A-5,lateral,10.0,74.2,8.62,3.57,0.36,160,200,2.533,0.5,5.07,0.086,0.483,0,0.65,0,1,0,3.389999999999986
L012219,5A-5,lateral,1.0,96.0,0.93,3.57,0.04,160,200,0.561,0.5,1.12,0.044,0.137,0,0.65,0,1,0,1.300000000000011
L012448,5A-5,lateral,6.0,68.7,5.19,3.57,0.21,160,200,0.485,0.5,0.97,0.1,0.232,0,0.65,0,1,0,0.952999999999975
L012120,5A-5,lateral,1.0,78.3,0.91,3.57,0.04,160,200,0.606,0.5,1.21,0.043,0.14,0,0.65,0,1,0,1.366000000000042
L011914,5A-5,lateral,21.0,276.7,18.19,3.57,0.75,160,200,0.62,0.5,1.24,0.169,0.376,0,0.65,0,1,0,3.339999999999975
L011928,5A-5,lateral,33.0,819.3,28.85,3.57,1.19,160,200,0.604,0.5,1.21,0.213,0.429,0,0.65,0,1,0,3.5
L012419,5A-5,lateral,21.0,264.0,18.18,3.57,0.75,160,200,0.616,0.5,1.23,0.17,0.375,0,0.65,0,1,0,3.241000000000042
L012417,5A-5,lateral,16.0,131.6,13.8,3.57,0.57,160,200,0.564,0.5,1.13,0.152,0.334,0,0.65,0,1,0,2.222999999999956
L011911,5A-5,lateral,16.0,149.8,13.81,3.57,0.57,160,200,0.566,0.5,1.13,0.152,0.334,0,0.65,0,1,0,2.45599999999996
L011927,5A-5,lateral,33.0,797.0,28.84,3.57,1.19,160,200,0.602,0.5,1.2,0.213,0.428,0,0.65,0,1,0,3.355000000000018
L011913,5A-5,lateral,20.0,234.0,17.3,3.57,0.71,160,200,0.618,0.5,1.24,0.166,0.37,0,0.65,0,1,0,2.975999999999999
L011912,5A-5,lateral,17.0,182.3,14.69,3.57,0.61,160,200,0.565,0.5,1.13,0.156,0.341,0,0.65,0,1,0,2.730000000000018
L012390,5A-5,lateral,16.0,392.8,13.99,3.57,0.58,160,200,0.38,0.5,0.76,0.168,0.292,0,0.65,0,1,0,1.052999999999997
L012421,5A-5,lateral,33.0,767.1,28.82,3.57,1.19,160,200,0.605,0.5,1.21,0.213,0.429,0,0.65,0,1,0,3.245000000000005
L012106,5A-5,sub_main,5.0,3706.3,6.95,3.57,0.29,160,200,0.316,0.5,0.63,0.126,0.22,0,0.65,0,1,0,4.470000000000027
L012560,5A-5,lateral,4.0,15.3,3.44,3.57,0.14,160,200,0.59,0.5,1.18,0.079,0.217,0,0.65,0,1,0,1.760000000000048
L012549,5A-5,lateral,1.0,78.9,0.91,3.57,0.04,160,200,0.626,0.5,1.25,0.043,0.142,0,0.65,0,1,0,1.144000000000005
L011601,5A-5,lateral,1.0,13.9,0.87,3.57,0.04,160,200,1.224,0.5,2.45,0.036,0.175,0,0.65,0,1,0,1.760000000000048
L011612,5A-5,lateral,9.0,743.5,8.24,3.57,0.34,160,200,0.498,0.5,1.0,0.123,0.272,0,0.65,0,1,0,5.274000000000001
L011602,5A-5,lateral,5.0,65.1,4.33,3.57,0.18,160,200,0.795,0.5,1.59,0.082,0.26,0,0.65,0,1,0,1.165999999999997
L012107,5A-5,sub_main,4.0,3674.6,6.07,3.57,0.25,160,200,0.284,0.5,0.57,0.122,0.203,0,0.65,0,1,0,4.109999999999957
L012559,5A-5,lateral,5.0,100.3,4.35,3.57,0.18,160,200,0.796,0.5,1.59,0.082,0.26,0,0.65,0,1,0,1.73599999999999
L011609,5A-5,lateral,1.0,103.4,0.93,3.57,0.04,160,200,0.624,0.5,1.25,0.043,0.143,0,0.65,0,1,0,1.447000000000003
L011611,5A-5,lateral,9.0,708.2,8.22,3.57,0.34,160,200,0.499,0.5,1.0,0.123,0.272,0,0.65,0,1,0,5.397999999999968
L011784,5A-5,lateral,0.0,30.2,0.02,3.57,0.0,160,200,0.663,0.5,1.33,0.009,0.035,0,0.65,0,1,0,1.220000000000027
L011945,5A-5,lateral,2.0,75.4,1.77,3.57,0.07,160,200,0.206,0.5,0.41,0.075,0.121,0,0.65,0,1,0,1.407999999999959
L012504,5A-5,lateral,9.0,123.3,7.8,3.57,0.32,160,200,1.488,0.5,2.98,0.092,0.39,0,0.65,0,1,0,3.702999999999975
L012139,5A-5,lateral,9.0,151.5,7.82,3.57,0.32,160,200,1.486,0.5,2.97,0.093,0.39,0,0.65,0,1,0,2.831999999999994
L012492,5A-5,lateral,4.0,105.8,3.5,3.57,0.14,160,200,0.208,0.5,0.42,0.102,0.152,0,0.65,0,1,0,1.421000000000049
L012503,5A-5,lateral,9.0,78.0,7.76,3.57,0.32,160,200,1.486,0.5,2.97,0.092,0.389,0,0.65,0,1,0,2.119000000000028
L012500,5A-5,lateral,9.0,191.5,7.85,3.57,0.32,160,200,1.485,0.5,2.97,0.093,0.39,0,0.65,0,1,0,2.075999999999965
L012495,5A-5,lateral,6.0,141.1,5.24,3.57,0.22,160,200,0.204,0.5,0.41,0.123,0.172,0,0.65,0,1,0,0.892999999999972
L012499,5A-5,lateral,9.0,226.2,7.87,3.57,0.33,160,200,1.486,0.5,2.97,0.093,0.391,0,0.65,0,1,0,1.571000000000026
L012494,5A-5,lateral,8.0,176.9,6.98,3.57,0.29,160,200,0.207,0.5,0.41,0.14,0.189,0,0.65,0,1,0,1.016999999999996
L011618,5A-5,lateral,0.0,39.4,0.03,3.57,0.0,160,200,1.09,0.5,2.18,0.009,0.046,0,0.65,0,1,0,1.069999999999993
L012480,5A-5,lateral,9.0,131.7,7.8,3.57,0.32,160,200,0.599,0.5,1.2,0.115,0.285,0,0.65,0,1,0,1.558999999999969
L012563,5A-5,lateral,11.0,278.0,9.62,3.57,0.4,160,200,0.597,0.5,1.19,0.126,0.304,0,0.65,0,1,0,3.45999999999998
L011735,5A-5,sub_main,393.0,8880.4,343.0,3.02,11.97,160,200,0.301,0.5,0.6,,,1,0.65,0,0,0,3.478999999999985
L011770,5A-5,lateral,5.0,559.9,4.69,3.57,0.19,160,200,0.579,0.5,1.16,0.091,0.239,0,0.65,0,1,0,1.939999999999998
L012482,5A-5,lateral,2.0,25.5,1.73,3.57,0.07,160,200,0.589,0.5,1.18,0.058,0.173,0,0.65,0,1,0,0.95999999999998
L011781,5A-5,lateral,6.0,91.5,5.2,3.57,0.21,160,200,0.597,0.5,1.19,0.095,0.25,0,0.65,0,1,0,1.418000000000006
L011616,5A-5,lateral,10.0,250.6,8.75,3.57,0.36,160,200,0.6,0.5,1.2,0.121,0.295,0,0.65,0,1,0,3.295999999999992
L011736,5A-5,sub_main,393.0,8840.6,342.97,3.02,11.97,160,200,0.301,0.5,0.6,,,1,0.65,0,0,0,3.878999999999962
L011769,5A-5,lateral,5.0,531.9,4.67,3.57,0.19,160,200,0.582,0.5,1.16,0.091,0.239,0,0.65,0,1,0,2.208000000000027
L012545,5A-5,lateral,9.0,687.1,8.2,3.57,0.34,160,200,0.498,0.5,1.0,0.123,0.271,0,0.65,0,1,0,5.083000000000027
L012558,5A-5,lateral,5.0,130.4,4.38,3.57,0.18,160,200,0.796,0.5,1.59,0.082,0.261,0,0.65,0,1,0,1.545999999999992
L012108,5A-5,sub_main,0.0,3643.0,2.62,3.57,0.11,160,200,0.314,0.5,0.63,0.081,0.16,0,0.65,0,1,0,3.970000000000027
L012546,5A-5,lateral,9.0,661.8,8.19,3.57,0.34,160,200,0.501,0.5,1.0,0.122,0.272,0,0.65,0,1,0,4.896999999999991
L012551,5A-5,lateral,2.0,134.0,1.81,3.57,0.07,160,200,0.626,0.5,1.25,0.058,0.179,0,0.65,0,1,0,1.819000000000017
L012547,5A-5,lateral,9.0,629.1,8.16,3.57,0.34,160,200,0.501,0.5,1.0,0.122,0.271,0,0.65,0,1,0,4.163000000000011
L011603,5A-5,lateral,5.0,162.2,4.4,3.57,0.18,160,200,0.799,0.5,1.6,0.082,0.261,0,0.65,0,1,0,2.450000000000045
L012564,5A-5,lateral,8.0,190.6,6.99,3.57,0.29,160,200,0.601,0.5,1.2,0.109,0.275,0,0.65,0,1,0,2.697000000000003
L012544,5A-5,lateral,9.0,599.5,8.14,3.57,0.34,160,200,0.499,0.5,1.0,0.122,0.271,0,0.65,0,1,0,4.115000000000009
L012109,5A-5,sub_main,0.0,3608.0,2.6,3.57,0.11,160,200,0.427,0.5,0.85,0.075,0.177,0,0.65,0,1,0,3.300000000000011
L011780,5A-5,lateral,2.0,26.2,1.73,3.57,0.07,160,200,0.612,0.5,1.22,0.057,0.175,0,0.65,0,1,0,1.310000000000002
L011615,5A-5,lateral,8.0,219.6,7.01,3.57,0.29,160,200,0.597,0.5,1.19,0.109,0.275,0,0.65,0,1,0,2.009999999999991
L011737,5A-5,sub_main,393.0,8803.4,342.94,3.02,11.97,160,200,0.302,0.5,0.6,,,1,0.65,0,0,0,3.597000000000037
L011816,5A-5,lateral,4.0,142.3,3.53,3.57,0.15,160,200,1.448,0.5,2.9,0.065,0.298,0,0.65,0,1,0,1.0
L011768,5A-5,lateral,0.0,364.1,0.26,3.57,0.01,160,200,0.605,0.5,1.21,0.025,0.09,0,0.65,0,1,0,1.970000000000027
L011738,5A-5,sub_main,393.0,8769.3,342.92,3.02,11.97,160,200,0.301,0.5,0.6,,,1,0.65,0,0,0,3.593999999999994
L012569,5A-5,lateral,3.0,103.9,2.64,3.57,0.11,160,200,1.445,0.5,2.89,0.057,0.27,0,0.65,0,1,0,1.183999999999969
L011739,5A-5,sub_main,393.0,8738.3,342.9,3.02,11.97,160,200,0.301,0.5,0.6,,,1,0.65,0,0,0,0.591000000000008
L011767,5A-5,lateral,0.0,325.9,0.23,3.57,0.01,160,200,0.604,0.5,1.21,0.024,0.087,0,0.65,0,1,0,1.999000000000024
L012571,5A-5,lateral,3.0,68.1,2.62,3.57,0.11,160,200,1.448,0.5,2.9,0.057,0.27,0,0.65,0,1,0,1.506000000000029
L012550,5A-5,lateral,2.0,158.1,1.83,3.57,0.08,160,200,0.628,0.5,1.26,0.058,0.18,0,0.65,0,1,0,2.160000000000025
L011610,5A-5,lateral,9.0,575.1,8.12,3.57,0.34,160,200,0.498,0.5,1.0,0.122,0.27,0,0.65,0,1,0,3.923000000000002
L012565,5A-5,lateral,7.0,153.8,6.11,3.57,0.25,160,200,0.596,0.5,1.19,0.102,0.263,0,0.65,0,1,0,2.185999999999979
L012566,5A-5,lateral,7.0,128.9,6.09,3.57,0.25,160,200,0.599,0.5,1.2,0.102,0.263,0,0.65,0,1,0,1.966999999999985
L011645,5A-5,sub_main,0.0,3579.8,2.58,3.57,0.11,160,200,0.3,0.5,0.6,0.081,0.156,0,0.65,0,1,0,3.20999999999998
L012557,5A-5,lateral,6.0,200.9,5.28,3.57,0.22,160,200,0.795,0.5,1.59,0.09,0.277,0,0.65,0,1,0,1.936999999999955
L012552,5A-5,lateral,7.0,394.3,6.28,3.57,0.26,160,200,0.5,0.5,1.0,0.108,0.249,0,0.65,0,1,0,3.860000000000014
L012567,5A-5,lateral,7.0,99.8,6.07,3.57,0.25,160,200,0.601,0.5,1.2,0.102,0.263,0,0.65,0,1,0,1.802999999999997
L011644,5A-5,sub_main,0.0,3543.2,2.55,3.57,0.11,160,200,0.31,0.5,0.62,0.08,0.158,0,0.65,0,1,0,3.199999999999989
L011613,5A-5,lateral,0.0,17.7,0.01,3.57,0.0,160,200,1.415,0.5,2.83,0.006,0.036,0,0.65,0,1,0,1.220000000000027
L012498,5A-5,lateral,9.0,261.1,7.9,3.57,0.33,160,200,1.487,0.5,2.97,0.093,0.391,0,0.65,0,1,0,1.28000000000003
L012493,5A-5,lateral,9.0,207.2,7.86,3.57,0.32,160,200,0.207,0.5,0.41,0.148,0.197,0,0.65,0,1,0,1.169999999999959
L011946,5A-5,lateral,1.0,21.5,0.87,3.57,0.04,160,200,1.257,0.5,2.51,0.036,0.177,0,0.65,0,1,0,1.169999999999959
L011740,5A-5,sub_main,393.0,8703.8,342.87,3.02,11.97,160,200,0.302,0.5,0.6,,,1,0.65,0,0,0,3.87700000000001
L012496,5A-5,lateral,10.0,273.3,8.76,3.57,0.36,160,200,0.471,0.5,0.94,0.128,0.272,0,0.65,0,1,0,2.129999999999995
L012501,5A-5,lateral,0.0,100.4,0.07,3.57,0.0,160,200,0.578,0.5,1.16,0.015,0.055,0,0.65,0,1,0,1.180000000000007
L012719,5A-5,lateral,10.0,394.2,8.85,3.57,0.37,160,200,0.723,0.5,1.45,0.116,0.316,0,0.65,0,1,0,1.536000000000001
L012497,5A-5,lateral,10.0,407.2,8.86,3.57,0.37,160,200,0.721,0.5,1.44,0.116,0.316,0,0.65,0,1,0,1.480000000000018
L012724,5A-5,sub_main,393.0,8668.4,342.85,3.02,11.97,160,200,0.302,0.5,0.6,,,1,0.65,0,0,0,3.930000000000007
L012502,5A-5,lateral,0.0,62.0,0.04,3.57,0.0,160,200,0.577,0.5,1.15,0.012,0.045,0,0.65,0,1,0,1.048000000000002
L011614,5A-5,lateral,2.0,71.5,1.76,3.57,0.07,160,200,0.598,0.5,1.2,0.058,0.175,0,0.65,0,1,0,1.492999999999995
L012556,5A-5,lateral,6.0,235.1,5.31,3.57,0.22,160,200,0.798,0.5,1.6,0.09,0.278,0,0.65,0,1,0,2.980000000000018
L012568,5A-5,lateral,1.0,23.2,0.87,3.57,0.04,160,200,0.602,0.5,1.2,0.042,0.138,0,0.65,0,1,0,1.120000000000005
L011619,5A-5,lateral,6.0,357.9,5.4,3.57,0.22,160,200,0.499,0.5,1.0,0.101,0.237,0,0.65,0,1,0,3.728000000000009
L011643,5A-5,sub_main,0.0,3504.5,2.52,3.57,0.1,160,200,0.294,0.5,0.59,0.081,0.154,0,0.65,0,1,0,3.20999999999998
L011642,5A-5,sub_main,0.0,3470.5,2.5,3.57,0.1,160,200,0.296,0.5,0.59,0.08,0.154,0,0.65,0,1,0,3.139999999999986
L012553,5A-5,lateral,6.0,324.8,5.37,3.57,0.22,160,200,0.498,0.5,1.0,0.101,0.237,0,0.65,0,1,0,3.212999999999965
L012555,5A-5,lateral,6.0,264.0,5.33,3.57,0.22,160,200,0.159,0.5,0.32,0.132,0.159,0,0.65,0,1,0,3.305999999999983
L012554,5A-5,lateral,6.0,298.3,5.35,3.57,0.22,160,200,0.157,0.5,0.31,0.132,0.158,0,0.65,0,1,0,3.39100000000002
L011641,5A-5,sub_main,0.0,3443.4,2.48,3.57,0.1,160,200,0.289,0.5,0.58,0.08,0.152,0,0.65,0,1,0,3.420000000000016
L011947,5A-5,lateral,20.0,720.8,17.65,3.57,0.73,160,200,0.52,0.5,1.04,0.174,0.35,0,0.65,0,1,0,2.330000000000041
L011741,5A-5,sub_main,393.0,8632.0,342.82,3.02,11.97,160,200,0.301,0.5,0.6,,,1,0.65,0,0,0,4.020000000000039
L011948,5A-5,lateral,0.0,25.9,0.02,3.57,0.0,160,200,0.578,0.5,1.16,0.009,0.032,0,0.65,0,1,0,1.04000000000002
L011742,5A-5,sub_main,365.0,7322.8,317.89,3.04,11.2,160,200,0.392,0.5,0.78,,,1,0.65,0,0,0,4.050000000000011
L012725,5A-5,sub_main,365.0,7305.2,317.88,3.04,11.2,160,200,0.397,0.5,0.79,,,1,0.65,0,0,0,4.500999999999976
L011778,5A-5,lateral,0.0,29.6,0.02,3.57,0.0,160,200,0.598,0.5,1.2,0.009,0.034,0,0.65,0,1,0,2.296999999999969
L011759,5A-5,lateral,8.0,558.5,7.25,3.57,0.3,160,200,0.58,0.5,1.16,0.112,0.275,0,0.65,0,1,0,1.550000000000011
L011743,5A-5,sub_main,365.0,7286.5,317.87,3.04,11.2,160,200,0.392,0.5,0.78,,,1,0.65,0,0,0,4.706999999999994
L011758,5A-5,lateral,8.0,524.1,7.23,3.57,0.3,160,200,0.578,0.5,1.16,0.112,0.274,0,0.65,0,1,0,1.560000000000002
L011744,5A-5,sub_main,365.0,7250.3,317.84,3.04,11.2,160,200,0.395,0.5,0.79,,,1,0.65,0,0,0,4.275000000000034
L011950,5A-5,lateral,2.0,20.6,1.73,3.57,0.07,160,200,1.894,0.5,3.79,0.044,0.257,0,0.65,0,1,0,1.28000000000003
L012511,5A-5,lateral,7.0,304.3,6.21,3.57,0.26,160,200,0.5,0.5,1.0,0.108,0.249,0,0.65,0,1,0,2.581999999999994
L011951,5A-5,lateral,3.0,73.9,2.62,3.57,0.11,160,200,0.603,0.5,1.21,0.069,0.2,0,0.65,0,1,0,1.504999999999995
L012510,5A-5,lateral,8.0,337.6,7.1,3.57,0.29,160,200,0.499,0.5,1.0,0.115,0.259,0,0.65,0,1,0,2.608000000000004
L012505,5A-5,lateral,3.0,104.4,2.64,3.57,0.11,160,200,0.606,0.5,1.21,0.07,0.201,0,0.65,0,1,0,2.680000000000007
L011955,5A-5,lateral,4.0,18.6,3.44,3.57,0.14,160,200,0.591,0.5,1.18,0.079,0.217,0,0.65,0,1,0,1.160000000000025
L011957,5A-5,lateral,25.0,521.0,21.79,3.57,0.9,160,200,0.497,0.5,0.99,0.195,0.368,0,0.65,0,1,0,2.610000000000014
L012509,5A-5,lateral,17.0,179.0,14.69,3.57,0.61,160,200,0.599,0.5,1.2,0.154,0.347,0,0.65,0,1,0,1.819999999999993
L011956,5A-5,lateral,29.0,573.4,25.25,3.57,1.04,160,200,0.5,0.5,1.0,0.209,0.385,0,0.65,0,1,0,2.678999999999974
L011954,5A-5,lateral,33.0,700.4,28.77,3.57,1.19,160,200,0.498,0.5,1.0,0.223,0.4,0,0.65,0,1,0,3.852000000000032
L012386,5A-5,lateral,22.0,514.1,19.21,3.57,0.79,160,200,0.381,0.5,0.76,0.196,0.322,0,0.65,0,1,0,2.454999999999984
L012387,5A-5,lateral,18.0,487.1,15.77,3.57,0.65,160,200,0.38,0.5,0.76,0.178,0.303,0,0.65,0,1,0,2.932000000000016
L012388,5A-5,lateral,17.0,453.2,14.89,3.57,0.61,160,200,0.38,0.5,0.76,0.173,0.298,0,0.65,0,1,0,0.863
L012733,5A-5,lateral,4.0,89.0,3.49,3.57,0.14,160,200,1.0,0.5,2.0,0.07,0.262,0,0.65,0,1,0,1.761000000000024
L012389,5A-5,lateral,16.0,424.2,14.01,3.57,0.58,160,200,0.382,0.5,0.76,0.168,0.292,0,0.65,0,1,0,0.783000000000015
L011963,5A-5,lateral,1.0,20.2,0.87,3.57,0.04,160,200,1.087,0.5,2.17,0.037,0.168,0,0.65,0,1,0,1.180000000000007
L012732,5A-5,lateral,3.0,61.8,2.61,3.57,0.11,160,200,1.002,0.5,2.0,0.062,0.238,0,0.65,0,1,0,1.468999999999994
L011962,5A-5,lateral,1.0,19.7,0.87,3.57,0.04,160,200,2.895,0.5,5.79,0.03,0.234,0,0.65,0,1,0,1.28000000000003
L011965,5A-5,lateral,0.0,26.4,0.02,3.57,0.0,160,200,1.097,0.5,2.19,0.008,0.039,0,0.65,0,1,0,1.329999999999984
L011966,5A-5,lateral,3.0,36.7,2.6,3.57,0.11,160,200,1.117,0.5,2.23,0.06,0.246,0,0.65,0,1,0,1.159999999999968
L012220,5A-5,lateral,0.0,55.9,0.04,3.57,0.0,160,200,0.562,0.5,1.12,0.012,0.043,0,0.65,0,1,0,1.024999999999977
L012121,5A-5,lateral,0.0,32.5,0.02,3.57,0.0,160,200,0.431,0.5,0.86,0.01,0.032,0,0.65,0,1,0,1.159999999999968
L012216,5A-5,lateral,10.0,35.6,8.59,3.57,0.35,160,200,2.534,0.5,5.07,0.085,0.483,0,0.65,0,1,0,2.190999999999974
L012445,5A-5,lateral,0.0,24.1,0.02,3.57,0.0,160,200,0.565,0.5,1.13,0.008,0.03,0,0.65,0,1,0,1.025999999999954
L012447,5A-5,lateral,5.0,42.7,4.31,3.57,0.18,160,200,0.485,0.5,0.97,0.092,0.219,0,0.65,0,1,0,0.91700000000003
L012119,5A-5,lateral,1.0,23.4,0.87,3.57,0.04,160,200,1.454,0.5,2.91,0.035,0.186,0,0.65,0,1,0,1.259999999999991
L012118,5A-5,lateral,3.0,20.4,2.58,3.57,0.11,160,200,0.485,0.5,0.97,0.073,0.185,0,0.65,0,1,0,0.769000000000005
L011926,5A-5,lateral,33.0,733.4,28.79,3.57,1.19,160,200,0.605,0.5,1.21,0.213,0.429,0,0.65,0,1,0,3.190999999999974
L011925,5A-5,lateral,30.0,708.6,26.21,3.57,1.08,160,200,0.603,0.5,1.21,0.204,0.416,0,0.65,0,1,0,3.14100000000002
L012424,5A-5,lateral,20.0,557.9,17.53,3.57,0.72,160,200,0.594,0.5,1.19,0.168,0.366,0,0.65,0,1,0,2.729999999999961
L012418,5A-5,lateral,1.0,16.7,0.87,3.57,0.04,160,200,0.598,0.5,1.2,0.042,0.137,0,0.65,0,1,0,1.100000000000023
L012391,5A-5,lateral,14.0,364.1,12.25,3.57,0.51,160,200,0.38,0.5,0.76,0.158,0.28,0,0.65,0,1,0,0.934000000000026
L012392,5A-5,lateral,11.0,336.8,9.66,3.57,0.4,160,200,0.38,0.5,0.76,0.141,0.26,0,0.65,0,1,0,0.96999999999997
L012393,5A-5,lateral,10.0,307.8,8.79,3.57,0.36,160,200,0.38,0.5,0.76,0.135,0.252,0,0.65,0,1,0,0.829999999999984
L012423,5A-5,lateral,8.0,115.7,6.94,3.57,0.29,160,200,0.266,0.5,0.53,0.132,0.207,0,0.65,0,1,0,0.889999999999986
L012394,5A-5,lateral,7.0,268.6,6.19,3.57,0.26,160,200,0.379,0.5,0.76,0.115,0.226,0,0.65,0,1,0,0.900999999999954
L012395,5A-5,lateral,4.0,229.9,3.59,3.57,0.15,160,200,0.382,0.5,0.76,0.089,0.19,0,0.65,0,1,0,1.033999999999992
L011931,5A-5,lateral,8.0,89.8,6.92,3.57,0.29,160,200,0.27,0.5,0.54,0.131,0.207,0,0.65,0,1,0,0.841000000000008
L011935,5A-5,lateral,3.0,201.9,2.71,3.57,0.11,160,200,0.379,0.5,0.76,0.079,0.172,0,0.65,0,1,0,1.137
L011973,5A-5,lateral,2.0,19.8,1.73,3.57,0.07,160,200,1.112,0.5,2.22,0.05,0.214,0,0.65,0,1,0,1.330000000000041
L012512,5A-5,lateral,17.0,148.6,14.67,3.57,0.61,160,200,0.599,0.5,1.2,0.154,0.347,0,0.65,0,1,0,1.798000000000002
L012506,5A-5,lateral,32.0,668.5,27.89,3.57,1.15,160,200,0.501,0.5,1.0,0.22,0.397,0,0.65,0,1,0,2.90300000000002
L012513,5A-5,lateral,14.0,117.2,12.08,3.57,0.5,160,200,0.6,0.5,1.2,0.141,0.327,0,0.65,0,1,0,1.639999999999986
L012508,5A-5,lateral,31.0,604.2,26.99,3.57,1.11,160,200,0.496,0.5,0.99,0.217,0.392,0,0.65,0,1,0,2.75200000000001
L012507,5A-5,lateral,31.0,635.7,27.01,3.57,1.12,160,200,0.499,0.5,1.0,0.216,0.393,0,0.65,0,1,0,2.868999999999971
L011958,5A-5,lateral,11.0,86.2,9.48,3.57,0.39,160,200,0.598,0.5,1.2,0.126,0.303,0,0.65,0,1,0,1.584000000000003
L011906,5A-5,sub_main,326.0,6210.4,283.69,3.09,10.13,160,200,0.219,0.5,0.44,,,1,0.65,0,0,0,4.336000000000013
L011905,5A-5,sub_main,326.0,6170.6,283.66,3.09,10.13,160,200,0.217,0.5,0.43,,,1,0.65,0,0,0,4.399000000000001
L012514,5A-5,lateral,7.0,49.6,6.03,3.57,0.25,160,200,0.6,0.5,1.2,0.102,0.262,0,0.65,0,1,0,1.515000000000043
L011959,5A-5,lateral,4.0,22.1,3.44,3.57,0.14,160,200,0.589,0.5,1.18,0.079,0.217,0,0.65,0,1,0,1.339999999999975
L011924,5A-5,lateral,19.0,533.0,16.66,3.57,0.69,160,200,0.594,0.5,1.19,0.164,0.36,0,0.65,0,1,0,2.75200000000001
L011918,5A-5,lateral,7.0,256.8,6.18,3.57,0.26,160,200,0.598,0.5,1.2,0.103,0.264,0,0.65,0,1,0,2.416999999999973
L012428,5A-5,lateral,10.0,297.8,8.78,3.57,0.36,160,200,0.601,0.5,1.2,0.121,0.296,0,0.65,0,1,0,2.473000000000013
L012427,5A-5,lateral,13.0,360.8,11.39,3.57,0.47,160,200,0.599,0.5,1.2,0.137,0.321,0,0.65,0,1,0,2.760000000000048
L011929,5A-5,lateral,12.0,326.0,10.51,3.57,0.43,160,200,0.597,0.5,1.19,0.132,0.313,0,0.65,0,1,0,2.50200000000001
L011923,5A-5,lateral,19.0,508.7,16.64,3.57,0.69,160,200,0.593,0.5,1.19,0.164,0.36,0,0.65,0,1,0,2.687999999999988
L011919,5A-5,lateral,7.0,216.8,6.15,3.57,0.25,160,200,0.598,0.5,1.2,0.103,0.264,0,0.65,0,1,0,2.468000000000018
L012425,5A-5,lateral,5.0,114.6,4.36,3.57,0.18,160,200,0.602,0.5,1.2,0.088,0.236,0,0.65,0,1,0,1.410000000000025
L011920,5A-5,lateral,4.0,186.0,3.56,3.57,0.15,160,200,0.599,0.5,1.2,0.08,0.221,0,0.65,0,1,0,2.243999999999971
L011930,5A-5,lateral,5.0,32.9,4.31,3.57,0.18,160,200,0.267,0.5,0.53,0.105,0.178,0,0.65,0,1,0,1.088000000000022
L011967,5A-5,lateral,4.0,85.8,3.49,3.57,0.14,160,200,1.094,0.5,2.19,0.069,0.27,0,0.65,0,1,0,1.627999999999986
L012519,5A-5,lateral,5.0,107.5,4.36,3.57,0.18,160,200,1.095,0.5,2.19,0.076,0.29,0,0.65,0,1,0,2.055000000000007
L012518,5A-5,lateral,7.0,144.9,6.1,3.57,0.25,160,200,1.095,0.5,2.19,0.089,0.324,0,0.65,0,1,0,2.454999999999984
L012517,5A-5,lateral,11.0,181.2,9.55,3.57,0.39,160,200,1.097,0.5,2.19,0.109,0.374,0,0.65,0,1,0,2.833000000000027
L011974,5A-5,lateral,26.0,322.1,22.5,3.57,0.93,160,200,1.09,0.5,2.18,0.164,0.489,0,0.65,0,1,0,2.808999999999969
L012515,5A-5,lateral,15.0,279.9,13.05,3.57,0.54,160,200,1.094,0.5,2.19,0.126,0.413,0,0.65,0,1,0,3.663000000000011
L012516,5A-5,lateral,12.0,216.5,10.43,3.57,0.43,160,200,1.093,0.5,2.19,0.114,0.385,0,0.65,0,1,0,3.158999999999992
L011968,5A-5,lateral,14.0,249.7,12.17,3.57,0.5,160,200,1.096,0.5,2.19,0.122,0.404,0,0.65,0,1,0,3.473000000000013
L011975,5A-5,lateral,27.0,357.1,23.38,3.57,0.97,160,200,1.092,0.5,2.18,0.167,0.495,0,0.65,0,1,0,3.211000000000013
L011899,5A-5,sub_main,206.0,3356.2,178.86,3.26,6.76,160,200,0.217,0.5,0.43,0.766,0.462,0,0.65,1,1,0,4.795999999999992
L012422,5A-5,lateral,7.0,65.0,6.04,3.57,0.25,160,200,0.268,0.5,0.54,0.123,0.198,0,0.65,0,1,0,0.813999999999965
L012524,5A-5,lateral,22.0,246.5,19.02,3.57,0.79,160,200,1.095,0.5,2.19,0.151,0.465,0,0.65,0,1,0,2.330000000000041
L011934,5A-5,lateral,2.0,167.5,1.83,3.57,0.08,160,200,0.38,0.5,0.76,0.066,0.152,0,0.65,0,1,0,0.987000000000023
L012525,5A-5,lateral,20.0,214.8,17.28,3.57,0.71,160,200,1.096,0.5,2.19,0.144,0.451,0,0.65,0,1,0,2.092999999999961
L012396,5A-5,lateral,2.0,131.4,1.81,3.57,0.07,160,200,0.381,0.5,0.76,0.065,0.151,0,0.65,0,1,0,0.830000000000041
L012526,5A-5,lateral,17.0,180.3,14.69,3.57,0.61,160,200,1.096,0.5,2.19,0.133,0.429,0,0.65,0,1,0,1.904999999999973
L012397,5A-5,lateral,2.0,105.5,1.79,3.57,0.07,160,200,0.381,0.5,0.76,0.065,0.15,0,0.65,0,1,0,0.911000000000001
L012527,5A-5,lateral,15.0,142.5,12.95,3.57,0.53,160,200,1.095,0.5,2.19,0.126,0.412,0,0.65,0,1,0,1.559999999999945
L011933,5A-5,lateral,1.0,74.0,0.91,3.57,0.04,160,200,0.379,0.5,0.76,0.048,0.119,0,0.65,0,1,0,0.971000000000004
L012528,5A-5,lateral,14.0,106.2,12.07,3.57,0.5,160,200,1.097,0.5,2.19,0.122,0.403,0,0.65,0,1,0,1.462999999999965
L011904,5A-5,sub_main,326.0,6135.2,283.64,3.09,10.13,160,200,0.218,0.5,0.44,,,1,0.65,0,0,0,5.472000000000037
L011903,5A-5,sub_main,326.0,6097.5,283.61,3.09,10.13,160,200,0.217,0.5,0.43,,,1,0.65,0,0,0,4.82000000000005
L011902,5A-5,sub_main,221.0,3747.8,191.98,3.24,7.19,160,200,0.217,0.5,0.43,0.813,0.463,0,0.65,1,1,0,4.572000000000003
L011854,5A-5,lateral,0.0,114.0,0.08,3.57,0.0,160,200,1.344,0.5,2.69,0.013,0.076,0,0.65,0,1,0,1.040999999999997
L012575,5A-5,lateral,0.0,79.2,0.06,3.57,0.0,160,200,1.343,0.5,2.69,0.011,0.066,0,0.65,0,1,0,0.434000000000026
L011856,5A-5,lateral,1.0,228.6,1.02,3.57,0.04,160,200,1.342,0.5,2.68,0.038,0.191,0,0.65,0,1,0,2.45999999999998
L009490,5A-5,lateral,105.0,2318.3,91.6,3.54,3.75,160,200,1.057,0.5,2.11,0.329,0.734,0,0.65,0,1,0,4.572000000000003
L011901,5A-5,sub_main,221.0,3728.0,191.97,3.24,7.19,160,200,0.216,0.5,0.43,0.816,0.462,0,0.65,1,1,0,4.668999999999983
L011855,5A-5,lateral,1.0,188.0,0.99,3.57,0.04,160,200,1.343,0.5,2.69,0.037,0.189,0,0.65,0,1,0,1.654999999999973
L011969,5A-5,lateral,15.0,319.8,13.08,3.57,0.54,160,200,1.095,0.5,2.19,0.126,0.413,0,0.65,0,1,0,4.04000000000002
L012573,5A-5,lateral,1.0,149.4,0.96,3.57,0.04,160,200,1.343,0.5,2.69,0.037,0.187,0,0.65,0,1,0,0.487000000000023
L011900,5A-5,sub_main,221.0,3707.1,191.96,3.24,7.19,160,200,0.218,0.5,0.44,0.811,0.465,0,0.65,1,1,0,4.653999999999996
L011850,5A-5,lateral,104.0,2068.7,90.57,3.54,3.71,160,200,1.054,0.5,2.11,0.328,0.731,0,0.65,0,1,0,4.829999999999984
L012576,5A-5,lateral,104.0,2049.7,90.55,3.54,3.71,160,200,0.915,0.5,1.83,0.34,0.695,0,0.65,0,1,0,4.230000000000018
L011852,5A-5,lateral,24.0,729.1,21.08,3.57,0.87,160,200,0.408,0.5,0.82,0.202,0.339,0,0.65,0,1,0,3.797000000000025
L012577,5A-5,lateral,29.0,759.6,25.39,3.57,1.05,160,200,0.413,0.5,0.83,0.22,0.361,0,0.65,0,1,0,3.812999999999988
L011849,5A-5,lateral,29.0,773.6,25.4,3.57,1.05,160,200,0.409,0.5,0.82,0.221,0.359,0,0.65,0,1,0,3.840000000000032
L012117,5A-5,lateral,2.0,125.8,1.8,3.57,0.07,160,200,0.8,0.5,1.6,0.055,0.195,0,0.65,0,1,0,2.287000000000035
L012592,5A-5,lateral,24.0,699.2,21.06,3.57,0.87,160,200,0.413,0.5,0.83,0.201,0.341,0,0.65,0,1,0,3.65500000000003
L012116,5A-5,lateral,2.0,95.0,1.78,3.57,0.07,160,200,0.799,0.5,1.6,0.055,0.194,0,0.65,0,1,0,1.769999999999982
L011898,5A-5,sub_main,206.0,3328.6,178.84,3.26,6.76,160,200,0.219,0.5,0.44,0.763,0.463,0,0.65,1,1,0,4.675999999999988
L012522,5A-5,lateral,29.0,388.2,25.12,3.57,1.04,160,200,1.091,0.5,2.18,0.172,0.506,0,0.65,0,1,0,3.70999999999998
L011897,5A-5,sub_main,206.0,3304.4,178.82,3.26,6.75,160,200,0.216,0.5,0.43,0.766,0.461,0,0.65,1,1,0,4.722999999999956
L011896,5A-5,sub_main,206.0,3284.5,178.8,3.26,6.75,160,200,0.219,0.5,0.44,0.762,0.464,0,0.65,1,1,0,4.839999999999975
L012529,5A-5,lateral,28.0,422.7,24.29,3.57,1.0,160,200,1.143,0.5,2.29,0.168,0.509,0,0.65,0,1,0,4.430000000000007
L012521,5A-5,lateral,57.0,840.2,49.43,3.57,2.04,160,200,1.056,0.5,2.11,0.242,0.614,0,0.65,0,1,0,4.629999999999995
L011895,5A-5,sub_main,206.0,3266.2,178.79,3.26,6.75,160,200,0.216,0.5,0.43,0.766,0.461,0,0.65,1,1,0,4.879999999999995
L012530,5A-5,lateral,27.0,389.7,23.41,3.57,0.97,160,200,1.143,0.5,2.29,0.165,0.503,0,0.65,0,1,0,3.983000000000004
L011894,5A-5,sub_main,205.0,3245.9,177.92,3.27,6.72,160,200,0.219,0.5,0.44,0.759,0.464,0,0.65,1,1,0,4.916000000000054
L011893,5A-5,sub_main,205.0,3224.4,177.9,3.27,6.72,160,200,0.215,0.5,0.43,0.765,0.46,0,0.65,1,1,0,6.009000000000015
L011600,5A-5,lateral,0.0,12.1,0.01,3.57,0.0,160,200,0.579,0.5,1.16,0.007,0.023,0,0.65,0,1,0,1.800000000000011
L011640,5A-5,sub_main,0.0,3415.7,2.46,3.57,0.1,160,200,0.304,0.5,0.61,0.079,0.155,0,0.65,0,1,0,3.490000000000009
L011639,5A-5,sub_main,0.0,3389.4,2.44,3.57,0.1,160,200,0.322,0.5,0.64,0.078,0.157,0,0.65,0,1,0,3.45999999999998
