FEATUREID,PKG,TIER,props_up,len_up_m,qadf_m3d,pf,qpk_ls,od_built_mm,dn_our_rules,slope_built_pct,slope_req_pct,slope_ratio,dod_built,v_built_ms,surcharged,dod_limit,over_dod,under_self_cleansing,over_vmax,depth_ds_m
L011638,5A-5,sub_main,0.0,3361.4,2.42,3.57,0.1,160,200,0.259,0.5,0.52,0.082,0.146,0,0.65,0,1,0,3.430000000000007
L012651,5A-5,lateral,0.0,658.6,0.47,3.57,0.02,160,200,0.598,0.5,1.2,0.033,0.111,0,0.65,0,1,0,3.189999999999998
L012652,5A-5,lateral,0.0,619.3,0.45,3.57,0.02,160,200,0.599,0.5,1.2,0.032,0.109,0,0.65,0,1,0,2.894999999999982
L012653,5A-5,lateral,0.0,587.6,0.42,3.57,0.02,160,200,0.596,0.5,1.19,0.031,0.107,0,0.65,0,1,0,2.884999999999991
L011810,5A-5,lateral,0.0,550.4,0.4,3.57,0.02,160,200,0.598,0.5,1.2,0.03,0.104,0,0.65,0,1,0,2.692999999999984
L012654,5A-5,lateral,0.0,522.6,0.38,3.57,0.02,160,200,0.598,0.5,1.2,0.029,0.102,0,0.65,0,1,0,2.586999999999989
L011637,5A-5,sub_main,0.0,2679.7,1.93,3.57,0.08,160,200,0.309,0.5,0.62,0.071,0.144,0,0.65,0,1,0,3.54000000000002
L011777,5A-5,lateral,7.0,229.3,6.16,3.57,0.25,160,200,0.55,0.5,1.1,0.105,0.256,0,0.65,0,1,0,1.939999999999998
L011757,5A-5,lateral,1.0,274.1,1.05,3.57,0.04,160,200,0.601,0.5,1.2,0.046,0.147,0,0.65,0,1,0,1.939999999999998
L011745,5A-5,sub_main,365.0,7214.4,317.82,3.04,11.2,160,200,0.392,0.5,0.78,,,1,0.65,0,0,0,4.232999999999947
L011952,5A-5,lateral,3.0,20.3,2.58,3.57,0.11,160,200,0.59,0.5,1.18,0.069,0.198,0,0.65,0,1,0,1.160000000000025
L011760,5A-5,lateral,0.0,19.1,0.01,3.57,0.0,160,200,3.773,0.5,7.55,0.005,0.05,0,0.65,0,1,0,3.049999999999955
L011776,5A-5,lateral,6.0,185.0,5.27,3.57,0.22,160,200,0.55,0.5,1.1,0.098,0.244,0,0.65,0,1,0,1.237000000000023
L011746,5A-5,sub_main,365.0,7176.7,317.79,3.04,11.2,160,200,0.392,0.5,0.78,,,1,0.65,0,0,0,4.954999999999984
L011756,5A-5,lateral,1.0,243.1,1.03,3.57,0.04,160,200,0.601,0.5,1.2,0.046,0.146,0,0.65,0,1,0,2.254000000000019
L011953,5A-5,lateral,39.0,864.8,34.03,3.57,1.41,160,200,0.499,0.5,1.0,0.243,0.421,0,0.65,0,1,0,3.25
L011775,5A-5,lateral,4.0,151.9,3.54,3.57,0.15,160,200,0.55,0.5,1.1,0.081,0.214,0,0.65,0,1,0,1.194999999999993
L011766,5A-5,lateral,0.0,286.7,0.21,3.57,0.01,160,200,0.606,0.5,1.21,0.023,0.083,0,0.65,0,1,0,2.481999999999971
L012570,5A-5,lateral,1.0,27.6,0.88,3.57,0.04,160,200,1.447,0.5,2.89,0.035,0.186,0,0.65,0,1,0,0.45999999999998
L011765,5A-5,lateral,0.0,251.9,0.18,3.57,0.01,160,200,0.603,0.5,1.21,0.022,0.079,0,0.65,0,1,0,1.500999999999976
L011764,5A-5,lateral,0.0,217.9,0.16,3.57,0.01,160,200,0.606,0.5,1.21,0.02,0.075,0,0.65,0,1,0,1.836000000000013
L011763,5A-5,lateral,0.0,187.4,0.13,3.57,0.01,160,200,0.603,0.5,1.21,0.019,0.071,0,0.65,0,1,0,2.790999999999997
L012572,5A-5,lateral,0.0,157.2,0.11,3.57,0.0,160,200,0.608,0.5,1.22,0.018,0.066,0,0.65,0,1,0,3.609000000000037
L011779,5A-5,lateral,0.0,58.7,0.04,3.57,0.0,160,200,0.596,0.5,1.19,0.012,0.045,0,0.65,0,1,0,3.75
L011762,5A-5,lateral,0.0,125.3,0.09,3.57,0.0,160,200,0.603,0.5,1.21,0.016,0.061,0,0.65,0,1,0,3.894999999999982
L011761,5A-5,lateral,0.0,44.3,0.03,3.57,0.0,160,200,3.774,0.5,7.55,0.007,0.072,0,0.65,0,1,0,3.850000000000023
L011806,5A-5,lateral,0.0,80.6,0.06,3.57,0.0,160,200,0.6,0.5,1.2,0.013,0.051,0,0.65,0,1,0,1.144000000000005
L011747,5A-5,sub_main,365.0,7146.8,317.77,3.04,11.2,160,200,0.395,0.5,0.79,,,1,0.65,0,0,0,4.877999999999986
L011755,5A-5,lateral,1.0,222.0,1.02,3.57,0.04,160,200,0.603,0.5,1.21,0.045,0.145,0,0.65,0,1,0,2.157000000000039
L011774,5A-5,lateral,3.0,111.9,2.65,3.57,0.11,160,200,0.548,0.5,1.1,0.071,0.194,0,0.65,0,1,0,1.254999999999995
L011748,5A-5,sub_main,326.0,6244.5,283.72,3.09,10.13,160,200,0.217,0.5,0.43,,,1,0.65,0,0,0,4.350000000000023
L011754,5A-5,lateral,0.0,187.5,0.14,3.57,0.01,160,200,0.601,0.5,1.2,0.019,0.071,0,0.65,0,1,0,1.468999999999994
L011773,5A-5,lateral,3.0,87.3,2.63,3.57,0.11,160,200,0.55,0.5,1.1,0.071,0.194,0,0.65,0,1,0,1.220000000000027
L011753,5A-5,lateral,0.0,156.3,0.11,3.57,0.0,160,200,0.605,0.5,1.21,0.018,0.066,0,0.65,0,1,0,1.630999999999972
L011772,5A-5,lateral,3.0,59.7,2.61,3.57,0.11,160,200,0.552,0.5,1.1,0.071,0.194,0,0.65,0,1,0,1.418000000000006
L011752,5A-5,lateral,0.0,134.6,0.1,3.57,0.0,160,200,0.601,0.5,1.2,0.017,0.062,0,0.65,0,1,0,2.060000000000002
L011771,5A-5,lateral,2.0,28.1,1.73,3.57,0.07,160,200,0.548,0.5,1.1,0.059,0.169,0,0.65,0,1,0,1.124000000000024
L012655,5A-5,lateral,0.0,494.2,0.36,3.57,0.01,160,200,0.6,0.5,1.2,0.029,0.1,0,0.65,0,1,0,2.507000000000005
L011636,5A-5,sub_main,0.0,2647.4,1.91,3.57,0.08,160,200,0.296,0.5,0.59,0.071,0.141,0,0.65,0,1,0,3.5
L011809,5A-5,lateral,0.0,463.5,0.33,3.57,0.01,160,200,0.597,0.5,1.19,0.028,0.098,0,0.65,0,1,0,2.44300000000004
L011635,5A-5,sub_main,0.0,2613.5,1.88,3.57,0.08,160,200,0.318,0.5,0.64,0.069,0.144,0,0.65,0,1,0,3.419999999999959
L012658,5A-5,lateral,0.0,323.1,0.23,3.57,0.01,160,200,0.601,0.5,1.2,0.024,0.086,0,0.65,0,1,0,2.281000000000006
L012657,5A-5,lateral,0.0,361.2,0.26,3.57,0.01,160,200,0.601,0.5,1.2,0.025,0.09,0,0.65,0,1,0,2.339999999999975
L011808,5A-5,lateral,0.0,288.4,0.21,3.57,0.01,160,200,0.6,0.5,1.2,0.023,0.083,0,0.65,0,1,0,2.22199999999998
L012659,5A-5,lateral,0.0,248.9,0.18,3.57,0.01,160,200,0.602,0.5,1.2,0.021,0.078,0,0.65,0,1,0,2.125
L012656,5A-5,lateral,0.0,68.3,0.05,3.57,0.0,160,200,0.6,0.5,1.2,0.013,0.048,0,0.65,0,1,0,1.399999999999977
L011634,5A-5,sub_main,0.0,2585.2,1.86,3.57,0.08,160,200,0.288,0.5,0.58,0.071,0.139,0,0.65,0,1,0,3.379999999999995
L011807,5A-5,lateral,0.0,212.8,0.15,3.57,0.01,160,200,0.599,0.5,1.2,0.02,0.074,0,0.65,0,1,0,1.348000000000013
L012661,5A-5,lateral,0.0,178.7,0.13,3.57,0.01,160,200,0.602,0.5,1.2,0.019,0.069,0,0.65,0,1,0,1.954000000000008
L011815,5A-5,lateral,0.0,31.6,0.02,3.57,0.0,160,200,0.601,0.5,1.2,0.009,0.035,0,0.65,0,1,0,1.120000000000005
L011633,5A-5,sub_main,0.0,2547.1,1.83,3.57,0.08,160,200,0.3,0.5,0.6,0.07,0.14,0,0.65,0,1,0,3.169999999999959
L011632,5A-5,sub_main,0.0,2507.1,1.81,3.57,0.07,160,200,0.297,0.5,0.59,0.069,0.138,0,0.65,0,1,0,3.279999999999973
L012686,5A-5,lateral,0.0,1764.8,1.27,3.57,0.05,160,200,0.302,0.5,0.6,0.059,0.124,0,0.65,0,1,0,3.248999999999967
L012687,5A-5,lateral,0.0,1797.8,1.29,3.57,0.05,160,200,0.303,0.5,0.61,0.059,0.125,0,0.65,0,1,0,3.199000000000012
L012688,5A-5,lateral,0.0,1832.1,1.32,3.57,0.05,160,200,0.3,0.5,0.6,0.06,0.125,0,0.65,0,1,0,3.032000000000039
L012689,5A-5,lateral,0.0,1867.7,1.34,3.57,0.06,160,200,0.304,0.5,0.61,0.06,0.126,0,0.65,0,1,0,3.25
L012690,5A-5,lateral,0.0,1894.9,1.36,3.57,0.06,160,200,0.294,0.5,0.59,0.061,0.126,0,0.65,0,1,0,3.0
L012660,5A-5,lateral,0.0,114.0,0.08,3.57,0.0,160,200,0.603,0.5,1.21,0.015,0.058,0,0.65,0,1,0,1.464999999999975
L012662,5A-5,lateral,0.0,147.8,0.11,3.57,0.0,160,200,0.6,0.5,1.2,0.017,0.064,0,0.65,0,1,0,1.728000000000009
L011805,5A-5,lateral,0.0,48.8,0.04,3.57,0.0,160,200,0.593,0.5,1.19,0.011,0.042,0,0.65,0,1,0,1.012999999999977
L011804,5A-5,lateral,0.0,38.5,0.03,3.57,0.0,160,200,0.602,0.5,1.2,0.01,0.038,0,0.65,0,1,0,1.161999999999978
L011819,5A-5,lateral,0.0,896.9,0.65,3.57,0.03,160,200,0.292,0.5,0.58,0.044,0.097,0,0.65,0,1,0,3.330000000000041
L012699,5A-5,lateral,0.0,932.3,0.67,3.57,0.03,160,200,0.311,0.5,0.62,0.044,0.101,0,0.65,0,1,0,3.329999999999984
L012698,5A-5,lateral,0.0,967.0,0.7,3.57,0.03,160,200,0.317,0.5,0.63,0.045,0.102,0,0.65,0,1,0,3.389999999999986
L012697,5A-5,lateral,0.0,996.3,0.72,3.57,0.03,160,200,0.273,0.5,0.55,0.047,0.098,0,0.65,0,1,0,3.379999999999995
L012696,5A-5,lateral,0.0,1022.9,0.74,3.57,0.03,160,200,0.3,0.5,0.6,0.046,0.103,0,0.65,0,1,0,3.390000000000043
L012695,5A-5,lateral,0.0,1051.8,0.76,3.57,0.03,160,200,0.312,0.5,0.62,0.046,0.105,0,0.65,0,1,0,3.339999999999975
L011751,5A-5,lateral,0.0,106.0,0.08,3.57,0.0,160,200,0.6,0.5,1.2,0.015,0.057,0,0.65,0,1,0,3.408000000000015
L011750,5A-5,lateral,0.0,69.7,0.05,3.57,0.0,160,200,0.603,0.5,1.21,0.013,0.048,0,0.65,0,1,0,3.870000000000005
L011749,5A-5,lateral,0.0,36.3,0.03,3.57,0.0,160,200,0.603,0.5,1.21,0.01,0.037,0,0.65,0,1,0,1.289000000000044
L012574,5A-5,lateral,0.0,56.7,0.04,3.57,0.0,160,200,1.343,0.5,2.69,0.01,0.058,0,0.65,0,1,0,4.062000000000012
L011853,5A-5,lateral,0.0,29.6,0.02,3.57,0.0,160,200,1.343,0.5,2.69,0.008,0.044,0,0.65,0,1,0,3.91799999999995
L012714,5A-5,lateral,0.0,203.8,0.15,3.57,0.01,160,200,0.394,0.5,0.79,0.022,0.063,0,0.65,0,1,0,2.382000000000005
L011828,5A-5,lateral,0.0,164.3,0.12,3.57,0.0,160,200,0.392,0.5,0.78,0.02,0.058,0,0.65,0,1,0,0.98599999999999
L011827,5A-5,lateral,0.0,124.5,0.09,3.57,0.0,160,200,5.378,0.5,10.76,0.01,0.123,0,0.65,0,1,0,1.0
L012715,5A-5,lateral,0.0,84.4,0.06,3.57,0.0,160,200,0.415,0.5,0.83,0.015,0.046,0,0.65,0,1,0,1.960000000000036
L011826,5A-5,lateral,0.0,29.5,0.02,3.57,0.0,160,200,0.577,0.5,1.15,0.009,0.033,0,0.65,0,1,0,1.200000000000045
L012700,5A-5,lateral,0.0,862.7,0.62,3.57,0.03,160,200,0.285,0.5,0.57,0.043,0.095,0,0.65,0,1,0,3.199999999999989
L012141,5A-5,lateral,0.0,680.3,0.49,3.57,0.02,160,200,0.605,0.5,1.21,0.033,0.113,0,0.65,0,1,0,3.319999999999993
L012702,5A-5,lateral,0.0,841.6,0.61,3.57,0.03,160,200,0.293,0.5,0.59,0.043,0.095,0,0.65,0,1,0,3.240000000000009
L011824,5A-5,lateral,0.0,30.6,0.02,3.57,0.0,160,200,1.897,0.5,3.79,0.007,0.05,0,0.65,0,1,0,1.389999999999986
L011823,5A-5,lateral,0.0,182.2,0.13,3.57,0.01,160,200,0.607,0.5,1.21,0.019,0.07,0,0.65,0,1,0,1.579999999999984
L012706,5A-5,lateral,0.0,204.2,0.15,3.57,0.01,160,200,0.592,0.5,1.18,0.02,0.072,0,0.65,0,1,0,1.610000000000014
L012685,5A-5,lateral,0.0,647.2,0.47,3.57,0.02,160,200,0.59,0.5,1.18,0.032,0.11,0,0.65,0,1,0,3.170000000000016
L012703,5A-5,lateral,0.0,613.5,0.44,3.57,0.02,160,200,0.307,0.5,0.61,0.037,0.086,0,0.65,0,1,0,3.230000000000018
L012708,5A-5,lateral,0.0,131.9,0.09,3.57,0.0,160,200,0.578,0.5,1.16,0.017,0.061,0,0.65,0,1,0,1.289999999999964
L012704,5A-5,lateral,0.0,587.5,0.42,3.57,0.02,160,200,0.283,0.5,0.57,0.037,0.083,0,0.65,0,1,0,3.920000000000016
L012691,5A-5,lateral,0.0,1917.6,1.38,3.57,0.06,160,200,0.308,0.5,0.62,0.061,0.128,0,0.65,0,1,0,2.980000000000018
L012692,5A-5,lateral,0.0,2368.6,1.71,3.57,0.07,160,200,0.045,0.5,0.09,0.106,0.07,0,0.65,0,1,0,3.009999999999991
L012693,5A-5,lateral,0.0,2396.9,1.73,3.57,0.07,160,200,0.283,0.5,0.57,0.069,0.134,0,0.65,0,1,0,2.96999999999997
L012694,5A-5,lateral,0.0,2427.8,1.75,3.57,0.07,160,200,0.292,0.5,0.58,0.068,0.136,0,0.65,0,1,0,2.939999999999998
L012140,5A-5,lateral,0.0,2466.6,1.78,3.57,0.07,160,200,0.309,0.5,0.62,0.068,0.14,0,0.65,0,1,0,3.150000000000034
L012670,5A-5,lateral,0.0,428.7,0.31,3.57,0.01,160,200,0.623,0.5,1.25,0.027,0.097,0,0.65,0,1,0,3.04000000000002
L011813,5A-5,lateral,0.0,391.8,0.28,3.57,0.01,160,200,0.596,0.5,1.19,0.026,0.092,0,0.65,0,1,0,2.810000000000002
L012666,5A-5,lateral,0.0,358.2,0.26,3.57,0.01,160,200,0.597,0.5,1.19,0.025,0.089,0,0.65,0,1,0,1.20999999999998
L012667,5A-5,lateral,0.0,326.4,0.24,3.57,0.01,160,200,0.612,0.5,1.22,0.024,0.087,0,0.65,0,1,0,1.029999999999973
L012671,5A-5,lateral,0.0,24.0,0.02,3.57,0.0,160,200,0.584,0.5,1.17,0.008,0.031,0,0.65,0,1,0,1.479999999999961
L011477,5A-4,sub_main,274.0,3440.1,237.16,3.15,8.66,160,200,0.407,0.5,0.81,0.722,0.629,0,0.65,1,1,0,2.719000000000051
L011478,5A-4,sub_main,274.0,3410.4,237.14,3.15,8.66,160,200,0.409,0.5,0.82,0.72,0.63,0,0.65,1,1,0,3.055000000000007
L011476,5A-4,sub_main,275.0,3469.8,238.04,3.15,8.69,160,200,0.407,0.5,0.81,0.724,0.629,0,0.65,1,1,0,3.206999999999994
L011479,5A-4,sub_main,268.0,3380.8,231.98,3.16,8.49,160,200,0.406,0.5,0.81,0.711,0.627,0,0.65,1,1,0,3.01400000000001
L011475,5A-4,sub_main,275.0,3497.9,238.06,3.15,8.69,160,200,0.616,0.5,1.23,0.622,0.746,0,0.65,0,1,0,3.720000000000027
L011480,5A-4,sub_main,266.0,3354.2,230.24,3.17,8.44,160,200,0.405,0.5,0.81,0.708,0.625,0,0.65,1,1,0,3.165999999999997
L011474,5A-4,sub_main,291.0,3855.6,252.02,3.13,9.13,160,200,0.244,0.5,0.49,,,1,0.65,0,0,0,4.388000000000034
L011446,5A-4,lateral,16.0,317.5,13.93,3.57,0.58,160,200,0.646,0.5,1.29,0.148,0.351,0,0.65,0,1,0,1.800000000000011
L011512,5A-4,lateral,2.0,28.8,1.73,3.57,0.07,160,200,0.653,0.5,1.31,0.057,0.179,0,0.65,0,1,0,0.838000000000022
L011513,5A-4,lateral,5.0,52.8,4.32,3.57,0.18,160,200,0.657,0.5,1.31,0.085,0.243,0,0.65,0,1,0,1.496000000000038
L011552,5A-4,lateral,130.0,1247.1,112.24,3.45,4.49,160,200,0.51,0.5,1.02,0.442,0.591,0,0.65,0,1,0,2.935999999999979
L011551,5A-4,lateral,134.0,1281.6,115.69,3.44,4.61,160,200,0.508,0.5,1.02,0.449,0.594,0,0.65,0,1,0,3.010999999999967
L011550,5A-4,lateral,136.0,1320.5,117.43,3.43,4.67,160,200,0.511,0.5,1.02,0.452,0.598,0,0.65,0,1,0,3.29000000000002
L011481,5A-4,sub_main,129.0,2019.9,111.94,3.45,4.48,160,200,2.552,0.5,5.1,0.287,1.059,0,0.65,0,0,0,3.390000000000043
L011586,5A-4,lateral,8.0,110.0,6.93,3.57,0.29,160,200,0.66,0.5,1.32,0.106,0.283,0,0.65,0,1,0,2.286999999999978
L011482,5A-4,sub_main,128.0,1996.6,111.07,3.46,4.44,160,200,2.55,0.5,5.1,0.286,1.057,0,0.65,0,0,0,2.814999999999998
L011447,5A-4,lateral,8.0,142.2,6.95,3.57,0.29,160,200,0.662,0.5,1.32,0.106,0.284,0,0.65,0,1,0,2.180000000000007
L011483,5A-4,sub_main,117.0,1825.5,101.52,3.5,4.11,160,200,2.655,0.5,5.31,0.272,1.048,0,0.65,0,0,0,2.279999999999973
L011496,5A-4,lateral,13.0,273.2,11.33,3.57,0.47,160,200,0.455,0.5,0.91,0.146,0.291,0,0.65,0,1,0,1.893000000000029
L011497,5A-4,lateral,15.0,297.4,13.06,3.57,0.54,160,200,0.455,0.5,0.91,0.156,0.304,0,0.65,0,1,0,1.813000000000045
L011473,5A-4,sub_main,292.0,3884.2,252.89,3.13,9.16,160,200,0.384,0.5,0.77,0.777,0.617,0,0.65,1,1,0,5.477999999999952
L011472,5A-4,sub_main,305.0,4048.7,264.15,3.11,9.52,160,200,0.399,0.5,0.8,0.791,0.63,0,0.65,1,1,0,6.509999999999991
L011515,5A-4,lateral,11.0,128.9,9.51,3.57,0.39,160,200,0.607,0.5,1.21,0.125,0.305,0,0.65,0,1,0,1.42999999999995
L011471,5A-4,sub_main,324.0,4198.9,280.53,3.09,10.03,160,200,0.401,0.5,0.8,0.835,0.632,0,0.65,1,1,0,5.585999999999956
L011516,5A-4,lateral,11.0,106.7,9.5,3.57,0.39,160,200,0.605,0.5,1.21,0.125,0.304,0,0.65,0,1,0,1.984999999999957
L011520,5A-4,lateral,19.0,126.3,16.36,3.57,0.68,160,200,0.617,0.5,1.23,0.161,0.363,0,0.65,0,1,0,2.550000000000011
L011470,5A-4,sub_main,332.0,4222.1,287.4,3.08,10.25,160,200,0.405,0.5,0.81,0.854,0.633,0,0.65,1,1,0,5.600000000000023
L011469,5A-4,sub_main,332.0,4249.0,287.42,3.08,10.25,160,200,0.406,0.5,0.81,0.852,0.634,0,0.65,1,1,0,3.149000000000001
L011517,5A-4,lateral,10.0,86.7,8.63,3.57,0.36,160,200,0.602,0.5,1.2,0.12,0.295,0,0.65,0,1,0,1.754000000000019
L011521,5A-4,lateral,19.0,96.0,16.34,3.57,0.67,160,200,0.618,0.5,1.24,0.161,0.363,0,0.65,0,1,0,1.382999999999981
L011514,5A-4,lateral,14.0,275.9,12.19,3.57,0.5,160,200,0.687,0.5,1.37,0.137,0.344,0,0.65,0,1,0,1.950999999999965
L011440,5A-4,lateral,5.0,71.5,4.33,3.57,0.18,160,200,0.824,0.5,1.65,0.081,0.263,0,0.65,0,1,0,1.700000000000045
L011526,5A-4,lateral,9.0,180.9,7.84,3.57,0.32,160,200,5.915,0.5,11.83,0.067,0.625,0,0.65,0,1,0,1.800000000000011
L011524,5A-4,lateral,0.0,98.0,0.07,3.57,0.0,160,200,0.661,0.5,1.32,0.014,0.057,0,0.65,0,1,0,1.260000000000048
L011527,5A-4,lateral,9.0,73.3,7.76,3.57,0.32,160,200,2.368,0.5,4.74,0.083,0.456,0,0.65,0,1,0,1.360000000000014
L011590,5A-4,lateral,0.0,67.7,0.05,3.57,0.0,160,200,2.086,0.5,4.17,0.01,0.071,0,0.65,0,1,0,1.0
L011528,5A-4,lateral,7.0,59.5,6.04,3.57,0.25,160,200,2.332,0.5,4.66,0.074,0.418,0,0.65,0,1,0,1.271999999999991
L011525,5A-4,lateral,0.0,52.3,0.04,3.57,0.0,160,200,2.267,0.5,4.53,0.008,0.066,0,0.65,0,1,0,1.168999999999983
L011439,5A-4,lateral,6.0,31.5,5.16,3.57,0.21,160,200,1.206,0.5,2.41,0.08,0.317,0,0.65,0,1,0,1.0
L011441,5A-4,lateral,0.0,36.9,0.03,3.57,0.0,160,200,1.029,0.5,2.06,0.009,0.044,0,0.65,0,1,0,1.0
L011422,5A-4,sub_main,117.0,1804.0,101.51,3.5,4.11,160,200,2.658,0.5,5.32,0.272,1.048,0,0.65,0,0,0,2.09899999999999
L011429,5A-4,lateral,35.0,627.7,30.43,3.57,1.26,160,200,0.453,0.5,0.91,0.235,0.394,0,0.65,0,1,0,1.910000000000025
L009487,5A-4,lateral,20.0,309.0,17.35,3.57,0.72,160,200,0.811,0.5,1.62,0.155,0.407,0,0.65,0,1,0,1.813000000000045
L011499,5A-4,lateral,81.0,1151.1,70.21,3.57,2.9,160,200,0.224,0.5,0.45,0.437,0.388,0,0.65,0,1,0,2.010000000000048
L011592,5A-4,lateral,19.0,284.2,16.48,3.57,0.68,160,200,0.813,0.5,1.63,0.151,0.401,0,0.65,0,1,0,1.831999999999994
L011503,5A-4,lateral,53.0,844.5,46.0,3.57,1.9,160,200,0.224,0.5,0.45,0.348,0.345,0,0.65,0,1,0,1.883999999999958
L011502,5A-4,lateral,53.0,868.8,46.02,3.57,1.9,160,200,0.226,0.5,0.45,0.347,0.346,0,0.65,0,1,0,2.459000000000003
L011500,5A-4,lateral,79.0,1124.3,68.47,3.57,2.83,160,200,0.224,0.5,0.45,0.431,0.385,0,0.65,0,1,0,1.950000000000045
L011549,5A-4,lateral,17.0,175.0,14.69,3.57,0.61,160,200,0.962,0.5,1.92,0.138,0.41,0,0.65,0,1,0,1.439999999999998
L011501,5A-4,lateral,72.0,1069.5,62.44,3.57,2.58,160,200,0.226,0.5,0.45,0.409,0.377,0,0.65,0,1,0,2.966999999999985
L011545,5A-4,lateral,50.0,819.5,43.42,3.57,1.79,160,200,0.223,0.5,0.45,0.338,0.339,0,0.65,0,1,0,1.817999999999984
L011442,5A-4,lateral,1.0,25.9,0.88,3.57,0.04,160,200,0.606,0.5,1.21,0.042,0.138,0,0.65,0,1,0,0.887
L011504,5A-4,lateral,48.0,780.9,41.67,3.57,1.72,160,200,0.224,0.5,0.45,0.33,0.335,0,0.65,0,1,0,1.961999999999989
L011444,5A-4,lateral,13.0,135.2,11.23,3.57,0.46,160,200,1.014,0.5,2.03,0.12,0.384,0,0.65,0,1,0,0.771000000000015
L011505,5A-4,lateral,48.0,747.4,41.65,3.57,1.72,160,200,0.227,0.5,0.45,0.329,0.337,0,0.65,0,1,0,1.937000000000012
L011506,5A-4,lateral,48.0,719.7,41.63,3.57,1.72,160,200,0.223,0.5,0.45,0.331,0.335,0,0.65,0,1,0,1.963999999999999
L011546,5A-4,lateral,12.0,107.0,10.36,3.57,0.43,160,200,0.675,0.5,1.35,0.127,0.325,0,0.65,0,1,0,0.785000000000025
L011507,5A-4,lateral,37.0,572.2,32.1,3.57,1.33,160,200,0.871,0.5,1.74,0.205,0.504,0,0.65,0,1,0,1.840000000000032
L011547,5A-4,lateral,9.0,79.4,7.77,3.57,0.32,160,200,0.963,0.5,1.93,0.102,0.335,0,0.65,0,1,0,0.878999999999962
L011508,5A-4,lateral,36.0,547.0,31.23,3.57,1.29,160,200,0.871,0.5,1.74,0.202,0.5,0,0.65,0,1,0,1.819999999999993
L011518,5A-4,lateral,7.0,59.8,6.04,3.57,0.25,160,200,0.608,0.5,1.22,0.101,0.264,0,0.65,0,1,0,1.492000000000019
L011522,5A-4,lateral,6.0,62.3,5.18,3.57,0.21,160,200,0.619,0.5,1.24,0.094,0.252,0,0.65,0,1,0,0.745000000000005
L011519,5A-4,lateral,3.0,38.6,2.6,3.57,0.11,160,200,0.598,0.5,1.2,0.069,0.199,0,0.65,0,1,0,1.163000000000011
L011523,5A-4,lateral,4.0,37.7,3.45,3.57,0.14,160,200,0.614,0.5,1.23,0.078,0.221,0,0.65,0,1,0,2.073000000000036
L011443,5A-4,lateral,3.0,22.6,2.59,3.57,0.11,160,200,0.619,0.5,1.24,0.069,0.201,0,0.65,0,1,0,2.28000000000003
L011595,5A-4,lateral,11.0,127.7,9.51,3.57,0.39,160,200,1.584,0.5,3.17,0.1,0.424,0,0.65,0,1,0,1.740000000000009
L011596,5A-4,lateral,10.0,89.7,8.63,3.57,0.36,160,200,1.582,0.5,3.16,0.096,0.411,0,0.65,0,1,0,0.698000000000036
L011597,5A-4,lateral,9.0,75.6,7.76,3.57,0.32,160,200,1.584,0.5,3.17,0.091,0.398,0,0.65,0,1,0,0.70599999999996
L011594,5A-4,lateral,8.0,55.0,6.89,3.57,0.28,160,200,2.814,0.5,5.63,0.075,0.466,0,0.65,0,1,0,1.0
L011436,5A-4,lateral,5.0,29.2,4.3,3.57,0.18,160,200,2.817,0.5,5.63,0.061,0.399,0,0.65,0,1,0,1.651999999999987
L011548,5A-4,lateral,7.0,57.7,6.04,3.57,0.25,160,200,1.394,0.5,2.79,0.083,0.351,0,0.65,0,1,0,1.0
L011509,5A-4,lateral,35.0,522.1,30.35,3.57,1.25,160,200,0.873,0.5,1.75,0.2,0.496,0,0.65,0,1,0,2.033000000000015
L011434,5A-4,lateral,5.0,28.3,4.3,3.57,0.18,160,200,1.871,0.5,3.74,0.067,0.347,0,0.65,0,1,0,1.0
L011510,5A-4,lateral,32.0,500.9,27.77,3.57,1.15,160,200,0.872,0.5,1.74,0.191,0.482,0,0.65,0,1,0,2.148000000000025
L011511,5A-4,lateral,32.0,481.4,27.75,3.57,1.15,160,200,0.873,0.5,1.75,0.191,0.483,0,0.65,0,1,0,2.187999999999988
L011433,5A-4,lateral,31.0,455.8,26.88,3.57,1.11,160,200,0.872,0.5,1.74,0.188,0.478,0,0.65,0,1,0,2.414999999999964
L011536,5A-4,lateral,22.0,256.1,19.03,3.57,0.79,160,200,0.682,0.5,1.36,0.169,0.394,0,0.65,0,1,0,1.649000000000001
L011537,5A-4,lateral,19.0,231.2,16.44,3.57,0.68,160,200,0.66,0.5,1.32,0.159,0.372,0,0.65,0,1,0,1.788999999999987
L011535,5A-4,lateral,23.0,277.4,19.9,3.57,0.82,160,200,0.661,0.5,1.32,0.174,0.395,0,0.65,0,1,0,1.610000000000014
L011530,5A-4,lateral,8.0,153.7,6.96,3.57,0.29,160,200,0.677,0.5,1.35,0.106,0.286,0,0.65,0,1,0,2.349999999999966
L011531,5A-4,lateral,7.0,124.3,6.09,3.57,0.25,160,200,0.675,0.5,1.35,0.099,0.274,0,0.65,0,1,0,1.421000000000049
L011538,5A-4,lateral,17.0,208.8,14.71,3.57,0.61,160,200,0.662,0.5,1.32,0.151,0.36,0,0.65,0,1,0,1.491000000000042
L011539,5A-4,lateral,17.0,192.0,14.7,3.57,0.61,160,200,0.663,0.5,1.33,0.151,0.36,0,0.65,0,1,0,1.399999999999977
L011589,5A-4,lateral,5.0,102.0,4.36,3.57,0.18,160,200,0.675,0.5,1.35,0.085,0.246,0,0.65,0,1,0,1.490000000000009
L011540,5A-4,lateral,17.0,169.8,14.68,3.57,0.61,160,200,0.661,0.5,1.32,0.151,0.36,0,0.65,0,1,0,1.363
L011532,5A-4,lateral,4.0,83.6,3.49,3.57,0.14,160,200,0.677,0.5,1.35,0.077,0.229,0,0.65,0,1,0,1.286000000000001
L011541,5A-4,lateral,17.0,145.6,14.67,3.57,0.61,160,200,0.662,0.5,1.32,0.151,0.36,0,0.65,0,1,0,1.333000000000027
L011533,5A-4,lateral,3.0,68.1,2.62,3.57,0.11,160,200,0.677,0.5,1.35,0.068,0.208,0,0.65,0,1,0,1.300999999999988
L011542,5A-4,lateral,17.0,122.4,14.65,3.57,0.6,160,200,0.66,0.5,1.32,0.151,0.359,0,0.65,0,1,0,1.278999999999996
L011544,5A-4,lateral,13.0,72.0,11.19,3.57,0.46,160,200,0.66,0.5,1.32,0.133,0.33,0,0.65,0,1,0,1.495999999999981
L011454,5A-4,trunk_main,780.0,23625.1,685.08,2.77,22.0,200,250,0.345,0.375,0.92,,,1,0.65,0,0,0,2.293000000000006
L011468,5A-4,sub_main,332.0,4264.7,287.43,3.08,10.25,160,200,0.402,0.5,0.8,0.858,0.63,0,0.65,1,1,0,3.151999999999987
L011467,5A-4,sub_main,344.0,4286.9,297.72,3.07,10.57,160,200,0.401,0.5,0.8,0.916,0.619,0,0.65,1,1,0,2.800999999999988
L011466,5A-4,sub_main,344.0,4311.3,297.74,3.07,10.57,160,200,0.406,0.5,0.81,0.898,0.627,0,0.65,1,1,0,2.979999999999961
L011465,5A-4,sub_main,345.0,4334.4,298.61,3.07,10.6,160,200,0.402,0.5,0.8,0.917,0.62,0,0.65,1,1,0,3.093000000000018
L011464,5A-4,sub_main,345.0,4360.9,298.63,3.07,10.6,160,200,0.404,0.5,0.81,0.91,0.623,0,0.65,1,1,0,3.369999999999948
L011421,5A-4,trunk_main,796.0,24146.2,699.16,2.77,22.39,200,250,1.84,0.375,4.91,0.548,1.436,0,0.65,0,0,0,3.46999999999997
L011420,5A-4,trunk_main,795.0,24110.8,698.28,2.77,22.37,200,250,1.841,0.375,4.91,0.547,1.436,0,0.65,0,0,0,2.548999999999978
L011419,5A-4,trunk_main,781.0,24071.7,686.26,2.77,22.03,200,250,1.842,0.375,4.91,0.542,1.431,0,0.65,0,0,0,1.879000000000019
L011418,5A-4,trunk_main,781.0,24029.1,686.23,2.77,22.03,200,250,0.348,0.375,0.93,,,1,0.65,0,0,0,2.40500000000003
L011417,5A-4,trunk_main,781.0,23995.5,686.2,2.77,22.03,200,250,0.344,0.375,0.92,,,1,0.65,0,0,0,0.968000000000018
L011463,5A-4,trunk_main,781.0,23965.3,686.18,2.77,22.03,200,250,0.348,0.375,0.93,,,1,0.65,0,0,0,2.194000000000017
L011462,5A-4,trunk_main,781.0,23939.7,686.16,2.77,22.03,200,250,0.346,0.375,0.92,,,1,0.65,0,0,0,1.865000000000009
L011461,5A-4,trunk_main,781.0,23906.5,686.14,2.77,22.03,200,250,0.346,0.375,0.92,,,1,0.65,0,0,0,2.150000000000034
L011460,5A-4,trunk_main,781.0,23858.9,686.1,2.77,22.03,200,250,0.348,0.375,0.93,,,1,0.65,0,0,0,1.774999999999977
L011459,5A-4,trunk_main,781.0,23810.0,686.07,2.77,22.02,200,250,0.348,0.375,0.93,,,1,0.65,0,0,0,2.83499999999998
L011458,5A-4,trunk_main,780.0,23763.7,685.18,2.77,22.0,200,250,0.345,0.375,0.92,,,1,0.65,0,0,0,2.913999999999987
L011457,5A-4,trunk_main,780.0,23725.8,685.15,2.77,22.0,200,250,0.347,0.375,0.92,,,1,0.65,0,0,0,2.572999999999979
L011456,5A-4,trunk_main,780.0,23691.2,685.13,2.77,22.0,200,250,0.349,0.375,0.93,,,1,0.65,0,0,0,2.353000000000009
L011455,5A-4,trunk_main,780.0,23657.1,685.1,2.77,22.0,200,250,0.347,0.375,0.93,,,1,0.65,0,0,0,2.244000000000028
L011567,5A-4,lateral,14.0,46.2,12.02,3.57,0.5,160,200,2.434,0.5,4.87,0.101,0.53,0,0.65,0,1,0,0.505999999999972
L011566,5A-4,lateral,17.0,80.9,14.62,3.57,0.6,160,200,1.022,0.5,2.04,0.135,0.418,0,0.65,0,1,0,0.64100000000002
L011423,5A-4,lateral,2.0,30.8,1.74,3.57,0.07,160,200,1.821,0.5,3.64,0.045,0.254,0,0.65,0,1,0,0.560000000000002
L011565,5A-4,lateral,17.0,103.0,14.63,3.57,0.6,160,200,2.492,0.5,4.98,0.11,0.569,0,0.65,0,1,0,1.100000000000023
L011564,5A-4,lateral,22.0,209.6,18.99,3.57,0.78,160,200,1.116,0.5,2.23,0.15,0.468,0,0.65,0,1,0,1.322999999999979
L011568,5A-4,lateral,5.0,92.0,4.35,3.57,0.18,160,200,4.204,0.5,8.41,0.056,0.458,0,0.65,0,1,0,1.0
L011563,5A-4,lateral,25.0,242.3,21.59,3.57,0.89,160,200,1.108,0.5,2.22,0.16,0.486,0,0.65,0,1,0,1.225000000000023
L011569,5A-4,lateral,4.0,59.7,3.47,3.57,0.14,160,200,0.978,0.5,1.96,0.07,0.259,0,0.65,0,1,0,1.0
L011562,5A-4,lateral,30.0,280.6,25.9,3.57,1.07,160,200,1.106,0.5,2.21,0.174,0.513,0,0.65,0,1,0,1.548999999999978
L011424,5A-4,lateral,3.0,35.2,2.59,3.57,0.11,160,200,3.669,0.5,7.34,0.046,0.368,0,0.65,0,1,0,1.0
L011561,5A-4,lateral,31.0,320.3,26.78,3.57,1.11,160,200,1.104,0.5,2.21,0.177,0.518,0,0.65,0,1,0,1.767000000000053
L011560,5A-4,lateral,33.0,357.1,28.52,3.57,1.18,160,200,1.106,0.5,2.21,0.183,0.529,0,0.65,0,1,0,2.334000000000003
L011559,5A-4,lateral,33.0,369.7,28.53,3.57,1.18,160,200,1.871,0.5,3.74,0.161,0.636,0,0.65,0,1,0,1.25
L011558,5A-4,lateral,58.0,642.5,50.14,3.57,2.07,160,200,0.379,0.5,0.76,0.316,0.428,0,0.65,0,1,0,1.02800000000002
L011570,5A-4,lateral,23.0,225.9,19.86,3.57,0.82,160,200,0.762,0.5,1.52,0.168,0.415,0,0.65,0,1,0,1.129999999999995
L011572,5A-4,lateral,12.0,123.8,10.37,3.57,0.43,160,200,1.016,0.5,2.03,0.115,0.374,0,0.65,0,1,0,1.480000000000018
L011557,5A-4,lateral,63.0,670.0,54.44,3.57,2.25,160,200,0.466,0.5,0.93,0.313,0.472,0,0.65,0,1,0,1.466000000000008
L011571,5A-4,lateral,4.0,50.9,3.46,3.57,0.14,160,200,1.328,0.5,2.66,0.066,0.287,0,0.65,0,1,0,1.204000000000008
L011426,5A-4,lateral,1.0,27.3,0.88,3.57,0.04,160,200,2.348,0.5,4.7,0.031,0.218,0,0.65,0,1,0,1.0
L011556,5A-4,lateral,63.0,703.9,54.47,3.57,2.25,160,200,0.463,0.5,0.93,0.314,0.471,0,0.65,0,1,0,1.363
L011555,5A-4,lateral,64.0,740.8,55.35,3.57,2.29,160,200,0.466,0.5,0.93,0.316,0.474,0,0.65,0,1,0,1.305000000000007
L011427,5A-4,lateral,3.0,22.4,2.59,3.57,0.11,160,200,2.052,0.5,4.1,0.052,0.302,0,0.65,0,1,0,1.349999999999966
L011577,5A-4,lateral,4.0,53.1,3.46,3.57,0.14,160,200,2.05,0.5,4.1,0.059,0.333,0,0.65,0,1,0,1.0
L011582,5A-4,lateral,6.0,105.8,5.22,3.57,0.22,160,200,0.915,0.5,1.83,0.086,0.289,0,0.65,0,1,0,1.577999999999975
L011554,5A-4,lateral,65.0,766.7,56.22,3.57,2.32,160,200,0.464,0.5,0.93,0.319,0.475,0,0.65,0,1,0,1.16500000000002
L011576,5A-4,lateral,4.0,83.7,3.49,3.57,0.14,160,200,0.628,0.5,1.26,0.078,0.223,0,0.65,0,1,0,1.111999999999966
L011583,5A-4,lateral,7.0,135.8,6.09,3.57,0.25,160,200,0.912,0.5,1.82,0.093,0.304,0,0.65,0,1,0,0.850999999999999
L011591,5A-4,lateral,65.0,798.0,56.25,3.57,2.32,160,200,0.463,0.5,0.93,0.319,0.475,0,0.65,0,1,0,2.019999999999982
L011584,5A-4,lateral,7.0,165.8,6.11,3.57,0.25,160,200,0.913,0.5,1.83,0.093,0.304,0,0.65,0,1,0,1.355000000000018
L011575,5A-4,lateral,4.0,119.9,3.51,3.57,0.15,160,200,0.63,0.5,1.26,0.078,0.224,0,0.65,0,1,0,0.949999999999989
L011488,5A-4,lateral,1.0,63.0,0.9,3.57,0.04,160,200,0.809,0.5,1.62,0.04,0.154,0,0.65,0,1,0,1.019000000000005
L011585,5A-4,lateral,7.0,195.9,6.14,3.57,0.25,160,200,0.913,0.5,1.83,0.093,0.305,0,0.65,0,1,0,1.0
L011553,5A-4,lateral,77.0,1211.2,66.82,3.57,2.76,160,200,0.511,0.5,1.02,0.34,0.517,0,0.65,0,1,0,2.543000000000006
L011428,5A-4,lateral,7.0,259.5,6.18,3.57,0.26,160,200,1.26,0.5,2.52,0.086,0.341,0,0.65,0,1,0,1.0
L011578,5A-4,lateral,7.0,231.5,6.16,3.57,0.25,160,200,1.257,0.5,2.51,0.086,0.341,0,0.65,0,1,0,1.34699999999998
L011489,5A-4,lateral,3.0,98.8,2.64,3.57,0.11,160,200,0.806,0.5,1.61,0.065,0.222,0,0.65,0,1,0,1.497000000000014
L011587,5A-4,lateral,3.0,36.7,2.6,3.57,0.11,160,200,0.66,0.5,1.32,0.068,0.206,0,0.65,0,1,0,1.591999999999985
L011490,5A-4,lateral,4.0,128.0,3.52,3.57,0.15,160,200,0.811,0.5,1.62,0.074,0.244,0,0.65,0,1,0,1.47399999999999
L011491,5A-4,lateral,6.0,156.0,5.25,3.57,0.22,160,200,0.808,0.5,1.62,0.089,0.278,0,0.65,0,1,0,1.0
L011588,5A-4,lateral,6.0,75.0,5.19,3.57,0.21,160,200,0.662,0.5,1.32,0.093,0.259,0,0.65,0,1,0,2.19599999999997
L011492,5A-4,lateral,7.0,173.5,6.12,3.57,0.25,160,200,0.457,0.5,0.91,0.109,0.24,0,0.65,0,1,0,0.979999999999961
L011493,5A-4,lateral,10.0,203.1,8.71,3.57,0.36,160,200,0.452,0.5,0.9,0.129,0.267,0,0.65,0,1,0,1.22399999999999
L011494,5A-4,lateral,12.0,231.7,10.44,3.57,0.43,160,200,0.455,0.5,0.91,0.14,0.284,0,0.65,0,1,0,1.394000000000005
L011495,5A-4,lateral,13.0,252.7,11.32,3.57,0.47,160,200,0.456,0.5,0.91,0.146,0.291,0,0.65,0,1,0,1.599999999999966
L011485,5A-4,lateral,19.0,220.6,16.43,3.57,0.68,160,200,0.815,0.5,1.63,0.151,0.401,0,0.65,0,1,0,1.524999999999977
L011449,5A-4,lateral,19.0,199.1,16.42,3.57,0.68,160,200,1.369,0.5,2.74,0.133,0.48,0,0.65,0,1,0,1.0
L011486,5A-4,lateral,19.0,245.1,16.45,3.57,0.68,160,200,0.81,0.5,1.62,0.151,0.4,0,0.65,0,1,0,1.924000000000035
L011498,5A-4,lateral,19.0,269.9,16.47,3.57,0.68,160,200,0.815,0.5,1.63,0.151,0.401,0,0.65,0,1,0,2.165999999999997
L011432,5A-4,lateral,6.0,60.2,5.18,3.57,0.21,160,200,0.682,0.5,1.36,0.092,0.261,0,0.65,0,1,0,1.199999999999989
L011450,5A-4,lateral,10.0,94.1,8.63,3.57,0.36,160,200,1.849,0.5,3.7,0.092,0.434,0,0.65,0,1,0,1.296999999999969
L011425,5A-4,lateral,6.0,32.1,5.16,3.57,0.21,160,200,3.079,0.5,6.16,0.065,0.437,0,0.65,0,1,0,1.0
L011574,5A-4,lateral,8.0,56.1,6.89,3.57,0.28,160,200,1.014,0.5,2.03,0.096,0.328,0,0.65,0,1,0,1.023000000000025
L011573,5A-4,lateral,11.0,89.9,9.49,3.57,0.39,160,200,1.014,0.5,2.03,0.111,0.364,0,0.65,0,1,0,1.396000000000015
L011579,5A-4,lateral,3.0,27.4,2.59,3.57,0.11,160,200,1.912,0.5,3.82,0.053,0.295,0,0.65,0,1,0,0.984000000000037
L011580,5A-4,lateral,5.0,50.2,4.32,3.57,0.18,160,200,1.912,0.5,3.82,0.067,0.35,0,0.65,0,1,0,1.0
L011581,5A-4,lateral,5.0,81.5,4.34,3.57,0.18,160,200,0.912,0.5,1.82,0.079,0.272,0,0.65,0,1,0,1.935000000000002
L011487,5A-4,lateral,0.0,37.8,0.03,3.57,0.0,160,200,0.807,0.5,1.61,0.009,0.041,0,0.65,0,1,0,1.144999999999982
L010613,5A-2,lateral,22.0,529.5,19.22,3.57,0.79,160,200,1.057,0.5,2.11,0.153,0.461,0,0.65,0,1,0,0.795999999999992
L010830,5A-2,lateral,24.0,554.5,20.96,3.57,0.87,160,200,1.058,0.5,2.12,0.159,0.473,0,0.65,0,1,0,1.069999999999993
L010829,5A-2,lateral,24.0,572.9,20.97,3.57,0.87,160,200,0.815,0.5,1.63,0.17,0.432,0,0.65,0,1,0,1.149999999999977
L011430,5A-4,lateral,4.0,23.0,3.44,3.57,0.14,160,200,3.295,0.5,6.59,0.053,0.391,0,0.65,0,1,0,1.34699999999998
L011445,5A-4,lateral,5.0,26.9,4.3,3.57,0.18,160,200,0.68,0.5,1.36,0.085,0.245,0,0.65,0,1,0,1.182999999999993
L011448,5A-4,lateral,4.0,43.6,3.46,3.57,0.14,160,200,0.713,0.5,1.43,0.076,0.232,0,0.65,0,1,0,1.25
L011431,5A-4,lateral,3.0,20.2,2.58,3.57,0.11,160,200,0.709,0.5,1.42,0.066,0.211,0,0.65,0,1,0,1.163000000000011
L010802,5A-2,sub_main,71.0,2701.6,62.76,3.57,2.59,160,200,1.443,0.5,2.89,0.252,0.737,0,0.65,0,1,0,1.5
L010803,5A-2,sub_main,71.0,2676.8,62.74,3.57,2.59,160,200,1.449,0.5,2.9,0.252,0.738,0,0.65,0,1,0,1.391999999999996
L010804,5A-2,sub_main,70.0,2652.0,61.86,3.57,2.55,160,200,1.445,0.5,2.89,0.25,0.734,0,0.65,0,1,0,1.173000000000002
L010805,5A-2,sub_main,69.0,2626.9,60.99,3.57,2.52,160,200,1.655,0.5,3.31,0.24,0.767,0,0.65,0,0,0,1.0
L010806,5A-2,sub_main,69.0,2602.1,60.97,3.57,2.52,160,200,1.29,0.5,2.58,0.255,0.702,0,0.65,0,1,0,1.0
L010807,5A-2,sub_main,69.0,2578.9,60.96,3.57,2.52,160,200,1.453,0.5,2.91,0.248,0.732,0,0.65,0,1,0,1.0
L010842,5A-2,lateral,2.0,103.1,1.79,3.57,0.07,160,200,0.937,0.5,1.87,0.053,0.205,0,0.65,0,1,0,2.062999999999988
L010841,5A-2,lateral,2.0,131.2,1.81,3.57,0.07,160,200,0.958,0.5,1.92,0.053,0.207,0,0.65,0,1,0,2.401999999999987
L010843,5A-2,lateral,1.0,74.3,0.91,3.57,0.04,160,200,0.81,0.5,1.62,0.04,0.155,0,0.65,0,1,0,2.432999999999993
L010840,5A-2,lateral,3.0,163.3,2.69,3.57,0.11,160,200,0.832,0.5,1.66,0.065,0.225,0,0.65,0,1,0,2.038999999999987
L010844,5A-2,lateral,0.0,34.4,0.02,3.57,0.0,160,200,0.987,0.5,1.97,0.009,0.042,0,0.65,0,1,0,3.019000000000005
L010831,5A-2,lateral,19.0,502.2,16.64,3.57,0.69,160,200,1.057,0.5,2.11,0.143,0.44,0,0.65,0,1,0,0.757000000000005
L010832,5A-2,lateral,17.0,473.1,14.9,3.57,0.62,160,200,1.059,0.5,2.12,0.135,0.426,0,0.65,0,1,0,0.978999999999985
L010833,5A-2,lateral,16.0,445.4,14.02,3.57,0.58,160,200,1.055,0.5,2.11,0.132,0.417,0,0.65,0,1,0,0.966000000000008
L011195,5A-2,lateral,15.0,420.1,13.15,3.57,0.54,160,200,1.058,0.5,2.12,0.128,0.409,0,0.65,0,1,0,1.379000000000019
L011194,5A-2,lateral,14.0,394.3,12.27,3.57,0.51,160,200,1.059,0.5,2.12,0.124,0.401,0,0.65,0,1,0,1.435999999999979
L010834,5A-2,lateral,12.0,365.2,10.54,3.57,0.44,160,200,1.055,0.5,2.11,0.115,0.381,0,0.65,0,1,0,1.70799999999997
L010838,5A-2,lateral,3.0,196.7,2.71,3.57,0.11,160,200,0.94,0.5,1.88,0.064,0.236,0,0.65,0,1,0,2.643000000000029
L010835,5A-2,lateral,9.0,340.0,7.95,3.57,0.33,160,200,1.059,0.5,2.12,0.101,0.349,0,0.65,0,1,0,1.79200000000003
L010836,5A-2,lateral,7.0,309.6,6.22,3.57,0.26,160,200,1.057,0.5,2.11,0.09,0.322,0,0.65,0,1,0,2.090000000000032
L010837,5A-2,lateral,6.0,281.4,5.34,3.57,0.22,160,200,1.059,0.5,2.12,0.084,0.307,0,0.65,0,1,0,2.132000000000005
L010655,5A-2,lateral,6.0,261.7,5.33,3.57,0.22,160,200,1.058,0.5,2.12,0.084,0.306,0,0.65,0,1,0,2.543999999999983
L010839,5A-2,lateral,3.0,46.9,2.6,3.57,0.11,160,200,0.557,0.5,1.11,0.07,0.194,0,0.65,0,1,0,0.850000000000023
L011202,5A-2,lateral,2.0,266.9,1.91,3.57,0.08,160,200,1.448,0.5,2.9,0.049,0.242,0,0.65,0,1,0,1.0
L010656,5A-2,lateral,0.0,21.8,0.02,3.57,0.0,160,200,2.246,0.5,4.49,0.006,0.045,0,0.65,0,1,0,1.0
L011198,5A-2,lateral,2.0,230.9,1.88,3.57,0.08,160,200,1.866,0.5,3.73,0.046,0.263,0,0.65,0,1,0,1.0
L010615,5A-2,lateral,2.0,325.5,1.95,3.57,0.08,160,200,0.637,0.5,1.27,0.06,0.185,0,0.65,0,1,0,1.0
L010809,5A-2,sub_main,67.0,2524.5,59.2,3.57,2.44,160,200,0.396,0.5,0.79,0.341,0.455,0,0.65,0,1,0,1.854000000000042
L010810,5A-2,sub_main,64.0,2499.8,56.62,3.57,2.34,160,200,0.394,0.5,0.79,0.334,0.449,0,0.65,0,1,0,1.865999999999985
L011197,5A-2,lateral,2.0,302.0,1.93,3.57,0.08,160,200,1.965,0.5,3.93,0.046,0.27,0,0.65,0,1,0,1.0
L010811,5A-2,sub_main,64.0,2476.2,56.6,3.57,2.34,160,200,0.391,0.5,0.78,0.334,0.448,0,0.65,0,1,0,1.952999999999975
L010812,5A-2,sub_main,64.0,2451.4,56.58,3.57,2.34,160,200,0.396,0.5,0.79,0.333,0.45,0,0.65,0,1,0,2.376000000000033
L010654,5A-2,lateral,26.0,934.6,22.94,3.57,0.95,160,200,0.582,0.5,1.16,0.192,0.395,0,0.65,0,1,0,1.439999999999998
L010813,5A-2,sub_main,64.0,2424.6,56.56,3.57,2.34,160,200,0.393,0.5,0.79,0.334,0.449,0,0.65,0,1,0,2.569999999999993
L010814,5A-2,sub_main,64.0,2378.3,56.53,3.57,2.33,160,200,0.395,0.5,0.79,0.333,0.449,0,0.65,0,1,0,2.677999999999997
L010723,5A-2,sub_main,64.0,2335.8,56.5,3.57,2.33,160,200,0.393,0.5,0.79,0.334,0.448,0,0.65,0,1,0,3.529999999999973
L011593,5A-4,lateral,77.0,1104.3,66.75,3.57,2.76,160,200,0.225,0.5,0.45,0.425,0.383,0,0.65,0,1,0,2.355000000000018
L011435,5A-4,lateral,13.0,149.0,11.24,3.57,0.46,160,200,1.009,0.5,2.02,0.12,0.383,0,0.65,0,1,0,0.989999999999952
L011438,5A-4,lateral,5.0,23.2,4.3,3.57,0.18,160,200,0.663,0.5,1.33,0.085,0.243,0,0.65,0,1,0,1.894000000000005
L011534,5A-4,lateral,9.0,46.4,7.74,3.57,0.32,160,200,0.66,0.5,1.32,0.112,0.294,0,0.65,0,1,0,1.447000000000003
L010751,5A-2,trunk_main,776.0,23062.7,681.25,2.78,21.89,200,250,0.511,0.375,1.36,,,1,0.65,0,0,0,3.478999999999985
L010752,5A-2,trunk_main,775.0,23029.5,680.37,2.78,21.86,200,250,0.512,0.375,1.36,,,1,0.65,0,0,0,3.278999999999996
L010721,5A-2,trunk_main,773.0,22995.5,678.63,2.78,21.81,200,250,0.508,0.375,1.35,,,1,0.65,0,0,0,2.985000000000014
L010753,5A-2,trunk_main,773.0,22973.4,678.62,2.78,21.81,200,250,0.51,0.375,1.36,,,1,0.65,0,0,0,3.092999999999961
L010754,5A-2,trunk_main,773.0,22939.9,678.59,2.78,21.81,200,250,0.51,0.375,1.36,,,1,0.65,0,0,0,3.262
L010755,5A-2,trunk_main,773.0,22911.6,678.57,2.78,21.81,200,250,0.51,0.375,1.36,,,1,0.65,0,0,0,3.288000000000011
L011543,5A-4,lateral,17.0,96.2,14.63,3.57,0.6,160,200,0.662,0.5,1.32,0.15,0.36,0,0.65,0,1,0,1.436000000000035
L011529,5A-4,lateral,3.0,38.5,2.6,3.57,0.11,160,200,0.682,0.5,1.36,0.067,0.208,0,0.65,0,1,0,1.031000000000006
L011437,5A-4,lateral,3.0,23.9,2.59,3.57,0.11,160,200,0.674,0.5,1.35,0.067,0.207,0,0.65,0,1,0,1.121000000000038
L010744,5A-2,trunk_main,777.0,23296.6,682.27,2.78,21.92,200,250,0.511,0.375,1.36,,,1,0.65,0,0,0,3.72199999999998
L010745,5A-2,trunk_main,776.0,23261.0,681.39,2.78,21.89,200,250,0.508,0.375,1.35,,,1,0.65,0,0,0,2.57000000000005
L010746,5A-2,trunk_main,776.0,23228.5,681.37,2.78,21.89,200,250,0.511,0.375,1.36,,,1,0.65,0,0,0,2.925000000000011
L011453,5A-4,trunk_main,780.0,23594.7,685.06,2.77,22.0,200,250,0.347,0.375,0.93,,,1,0.65,0,0,0,2.228000000000009
L011452,5A-4,trunk_main,780.0,23566.1,685.04,2.77,22.0,200,250,0.35,0.375,0.93,,,1,0.65,0,0,0,2.38900000000001
L011451,5A-4,trunk_main,780.0,23538.7,685.02,2.77,21.99,200,250,0.344,0.375,0.92,,,1,0.65,0,0,0,3.033000000000015
L011484,5A-4,trunk_main,780.0,23512.6,685.0,2.77,21.99,200,250,0.347,0.375,0.93,,,1,0.65,0,0,0,3.062999999999988
L011416,5A-4,trunk_main,780.0,23489.9,684.98,2.77,21.99,200,250,0.348,0.375,0.93,,,1,0.65,0,0,0,3.093999999999994
L010741,5A-2,trunk_main,780.0,23468.6,684.97,2.77,21.99,200,250,0.51,0.375,1.36,,,1,0.65,0,0,0,2.979999999999961
L011193,5A-2,trunk_main,780.0,23447.8,684.95,2.77,21.99,200,250,0.51,0.375,1.36,,,1,0.65,0,0,0,2.913999999999987
L010742,5A-2,trunk_main,780.0,23408.7,684.92,2.77,21.99,200,250,0.512,0.375,1.37,,,1,0.65,0,0,0,2.855000000000018
L010743,5A-2,trunk_main,777.0,23366.4,682.32,2.78,21.92,200,250,0.508,0.375,1.35,,,1,0.65,0,0,0,2.728000000000009
L010722,5A-2,trunk_main,777.0,23333.5,682.3,2.78,21.92,200,250,0.512,0.375,1.37,,,1,0.65,0,0,0,3.680999999999983
L010747,5A-2,trunk_main,776.0,23191.1,681.34,2.78,21.89,200,250,0.511,0.375,1.36,,,1,0.65,0,0,0,3.313999999999965
L010748,5A-2,trunk_main,776.0,23155.5,681.32,2.78,21.89,200,250,0.51,0.375,1.36,,,1,0.65,0,0,0,3.262
L010749,5A-2,trunk_main,776.0,23122.7,681.29,2.78,21.89,200,250,0.511,0.375,1.36,,,1,0.65,0,0,0,3.274999999999977
L010750,5A-2,trunk_main,776.0,23093.7,681.27,2.78,21.89,200,250,0.51,0.375,1.36,,,1,0.65,0,0,0,3.157000000000039
L010756,5A-2,trunk_main,773.0,22882.1,678.55,2.78,21.81,200,250,0.512,0.375,1.36,,,1,0.65,0,0,0,3.81699999999995
L010757,5A-2,trunk_main,772.0,22852.1,677.67,2.78,21.79,200,250,0.511,0.375,1.36,,,1,0.65,0,0,0,3.783999999999992
L010720,5A-2,trunk_main,771.0,22812.0,676.79,2.78,21.76,200,250,0.51,0.375,1.36,,,1,0.65,0,0,0,3.59899999999999
L010800,5A-2,sub_main,73.0,2749.3,64.5,3.57,2.66,160,200,1.445,0.5,2.89,0.255,0.743,0,0.65,0,1,0,1.139999999999986
L010801,5A-2,sub_main,73.0,2726.4,64.49,3.57,2.66,160,200,1.449,0.5,2.9,0.255,0.744,0,0.65,0,1,0,0.778999999999996
L010758,5A-2,trunk_main,698.0,20029.6,612.26,2.81,19.93,200,250,0.439,0.375,1.17,0.897,0.757,0,0.65,1,0,0,3.189999999999998
L010759,5A-2,trunk_main,698.0,19982.4,612.22,2.81,19.93,200,250,0.437,0.375,1.17,0.9,0.755,0,0.65,1,0,0,3.012999999999977
L010760,5A-2,trunk_main,698.0,19942.8,612.2,2.81,19.93,200,250,0.48,0.375,1.28,0.836,0.802,0,0.65,1,0,0,3.939999999999998
L010761,5A-2,trunk_main,697.0,19912.6,611.32,2.81,19.9,200,250,0.479,0.375,1.28,0.836,0.801,0,0.65,1,0,0,3.764999999999986
L010869,5A-2,sub_main,41.0,1216.2,35.99,3.57,1.49,160,200,0.498,0.5,1.0,0.25,0.428,0,0.65,0,1,0,2.190999999999974
L010732,5A-2,sub_main,41.0,1237.0,36.01,3.57,1.49,160,200,0.5,0.5,1.0,0.249,0.429,0,0.65,0,1,0,1.604999999999961
L010724,5A-2,trunk_main,656.0,18632.8,575.28,2.83,18.87,200,250,0.557,0.375,1.49,0.737,0.858,0,0.65,1,0,0,3.869999999999948
L010762,5A-2,trunk_main,656.0,18615.1,575.27,2.83,18.87,200,250,0.556,0.375,1.48,0.738,0.857,0,0.65,1,0,0,4.100999999999999
L010763,5A-2,trunk_main,656.0,18586.1,575.25,2.83,18.86,200,250,0.558,0.375,1.49,0.737,0.858,0,0.65,1,0,0,4.029999999999973
L010764,5A-2,trunk_main,656.0,18555.2,575.22,2.83,18.86,200,250,0.557,0.375,1.49,0.737,0.858,0,0.65,1,0,0,4.187999999999988
L011040,5A-2,lateral,4.0,36.0,3.45,3.57,0.14,160,200,0.519,0.5,1.04,0.081,0.208,0,0.65,0,1,0,1.617000000000019
L010765,5A-2,trunk_main,656.0,18525.3,575.2,2.83,18.86,200,250,0.56,0.375,1.49,0.735,0.86,0,0.65,1,0,0,4.281000000000006
L010766,5A-2,trunk_main,656.0,18495.6,575.18,2.83,18.86,200,250,0.555,0.375,1.48,0.738,0.856,0,0.65,1,0,0,4.314999999999998
L010767,5A-2,trunk_main,655.0,18465.9,574.3,2.83,18.84,200,250,0.56,0.375,1.49,0.734,0.86,0,0.65,1,0,0,4.32000000000005
L011045,5A-2,lateral,0.0,22.2,0.02,3.57,0.0,160,200,0.59,0.5,1.18,0.008,0.03,0,0.65,0,1,0,1.230999999999995
L010725,5A-2,trunk_main,655.0,18435.7,574.28,2.83,18.84,200,250,0.556,0.375,1.48,0.737,0.857,0,0.65,1,0,0,4.440999999999974
L011199,5A-2,lateral,2.0,199.9,1.86,3.57,0.08,160,200,1.162,0.5,2.32,0.051,0.223,0,0.65,0,1,0,1.0
L011200,5A-2,lateral,2.0,162.2,1.83,3.57,0.08,160,200,1.149,0.5,2.3,0.051,0.221,0,0.65,0,1,0,1.222000000000037
L011201,5A-2,lateral,2.0,139.4,1.81,3.57,0.07,160,200,2.057,0.5,4.11,0.044,0.268,0,0.65,0,1,0,1.0
L009485,5A-2,lateral,2.0,111.3,1.79,3.57,0.07,160,200,2.022,0.5,4.04,0.044,0.266,0,0.65,0,1,0,2.033000000000015
L011196,5A-2,lateral,1.0,75.3,0.91,3.57,0.04,160,200,2.135,0.5,4.27,0.032,0.214,0,0.65,0,1,0,0.795999999999992
L010612,5A-2,lateral,0.0,54.9,0.04,3.57,0.0,160,200,1.298,0.5,2.6,0.01,0.056,0,0.65,0,1,0,1.0
L010817,5A-2,sub_main,36.0,1317.0,31.78,3.57,1.31,160,200,0.502,0.5,1.0,0.234,0.413,0,0.65,0,1,0,4.337000000000046
L010614,5A-2,lateral,0.0,28.6,0.02,3.57,0.0,160,200,1.323,0.5,2.65,0.008,0.043,0,0.65,0,1,0,1.088000000000022
L010818,5A-2,sub_main,35.0,1281.1,30.9,3.57,1.28,160,200,0.496,0.5,0.99,0.232,0.408,0,0.65,0,1,0,4.847000000000037
L010819,5A-2,sub_main,33.0,1250.2,29.16,3.57,1.2,160,200,0.501,0.5,1.0,0.224,0.403,0,0.65,0,1,0,5.394000000000005
L010820,5A-2,sub_main,32.0,1212.1,28.28,3.57,1.17,160,200,0.497,0.5,0.99,0.222,0.398,0,0.65,0,1,0,5.763000000000034
L010821,5A-2,sub_main,16.0,924.8,14.37,3.57,0.59,160,200,5.76,0.5,11.52,0.089,0.754,0,0.65,0,0,0,5.860000000000014
L010822,5A-2,sub_main,16.0,896.7,14.35,3.57,0.59,160,200,5.759,0.5,11.52,0.089,0.754,0,0.65,0,0,0,4.440999999999974
L010823,5A-2,sub_main,16.0,861.3,14.32,3.57,0.59,160,200,0.382,0.5,0.76,0.17,0.295,0,0.65,0,1,0,3.300000000000011
L011218,5A-2,lateral,14.0,264.6,12.18,3.57,0.5,160,200,0.536,0.5,1.07,0.145,0.315,0,0.65,0,1,0,5.764999999999986
L010824,5A-2,sub_main,16.0,838.8,14.31,3.57,0.59,160,200,0.384,0.5,0.77,0.17,0.295,0,0.65,0,1,0,3.394000000000005
L010825,5A-2,sub_main,16.0,794.6,14.28,3.57,0.59,160,200,0.384,0.5,0.77,0.17,0.295,0,0.65,0,1,0,3.174000000000035
L010826,5A-2,sub_main,0.0,92.3,0.07,3.57,0.0,160,200,3.499,0.5,7.0,0.01,0.095,0,0.65,0,1,0,3.620000000000005
L010848,5A-2,lateral,10.0,113.3,8.65,3.57,0.36,160,200,0.531,0.5,1.06,0.124,0.282,0,0.65,0,1,0,3.175999999999988
L010828,5A-2,sub_main,0.0,56.9,0.04,3.57,0.0,160,200,3.501,0.5,7.0,0.008,0.078,0,0.65,0,1,0,2.990000000000009
L010849,5A-2,lateral,11.0,138.7,9.52,3.57,0.39,160,200,0.543,0.5,1.09,0.129,0.293,0,0.65,0,1,0,3.463999999999999
L010657,5A-2,lateral,14.0,234.4,12.16,3.57,0.5,160,200,0.597,0.5,1.19,0.141,0.327,0,0.65,0,1,0,5.173000000000002
L010850,5A-2,lateral,13.0,168.4,11.26,3.57,0.46,160,200,0.546,0.5,1.09,0.139,0.309,0,0.65,0,1,0,4.23599999999999
L010713,5A-2,lateral,16.0,659.6,14.18,3.57,0.59,160,200,0.577,0.5,1.15,0.153,0.339,0,0.65,0,1,0,3.620000000000005
L010827,5A-2,sub_main,0.0,21.0,0.02,3.57,0.0,160,200,3.5,0.5,7.0,0.005,0.051,0,0.65,0,1,0,3.213999999999999
L010851,5A-2,lateral,14.0,189.0,12.13,3.57,0.5,160,200,0.514,0.5,1.03,0.146,0.31,0,0.65,0,1,0,4.491999999999962
L010852,5A-2,lateral,14.0,208.1,12.14,3.57,0.5,160,200,0.545,0.5,1.09,0.144,0.317,0,0.65,0,1,0,4.95599999999996
L010859,5A-2,lateral,16.0,630.3,14.16,3.57,0.58,160,200,0.655,0.5,1.31,0.148,0.354,0,0.65,0,1,0,3.201000000000022
L010616,5A-2,lateral,3.0,140.8,2.67,3.57,0.11,160,200,0.614,0.5,1.23,0.07,0.203,0,0.65,0,1,0,1.463999999999999
L010860,5A-2,lateral,1.0,103.3,0.93,3.57,0.04,160,200,0.639,0.5,1.28,0.043,0.144,0,0.65,0,1,0,2.30400000000003
L010808,5A-2,sub_main,68.0,2554.1,60.08,3.57,2.48,160,200,0.392,0.5,0.78,0.345,0.456,0,0.65,0,1,0,1.629999999999995
L010874,5A-2,sub_main,39.0,1074.1,34.18,3.57,1.41,160,200,0.812,0.5,1.62,0.215,0.501,0,0.65,0,1,0,1.0
L010872,5A-2,sub_main,41.0,1121.4,35.92,3.57,1.48,160,200,1.69,0.5,3.38,0.184,0.658,0,0.65,0,1,0,1.0
L010734,5A-2,sub_main,38.0,1049.6,33.3,3.57,1.38,160,200,0.805,0.5,1.61,0.213,0.496,0,0.65,0,1,0,2.400999999999954
L010733,5A-2,sub_main,41.0,1145.9,35.94,3.57,1.48,160,200,5.1,0.5,10.2,0.141,0.967,0,0.65,0,0,0,1.0
L010873,5A-2,sub_main,39.0,1094.9,34.19,3.57,1.41,160,200,1.692,0.5,3.38,0.18,0.649,0,0.65,0,1,0,1.062000000000012
L010870,5A-2,sub_main,41.0,1191.6,35.97,3.57,1.49,160,200,0.501,0.5,1.0,0.249,0.429,0,0.65,0,1,0,2.278999999999996
L010871,5A-2,sub_main,41.0,1166.7,35.96,3.57,1.48,160,200,0.5,0.5,1.0,0.249,0.428,0,0.65,0,1,0,2.183999999999969
L010875,5A-2,sub_main,38.0,1036.2,33.29,3.57,1.37,160,200,0.814,0.5,1.63,0.212,0.498,0,0.65,0,1,0,1.29299999999995
L011041,5A-2,lateral,6.0,57.1,5.18,3.57,0.21,160,200,0.516,0.5,1.03,0.098,0.237,0,0.65,0,1,0,2.015999999999963
L010815,5A-2,sub_main,38.0,1375.8,33.54,3.57,1.38,160,200,0.501,0.5,1.0,0.241,0.42,0,0.65,0,1,0,4.110000000000014
L010816,5A-2,sub_main,38.0,1352.4,33.52,3.57,1.38,160,200,0.497,0.5,0.99,0.241,0.419,0,0.65,0,1,0,4.322999999999979
L010845,5A-2,lateral,3.0,27.1,2.59,3.57,0.11,160,200,0.538,0.5,1.08,0.071,0.192,0,0.65,0,1,0,1.576000000000022
L010846,5A-2,lateral,5.0,57.1,4.32,3.57,0.18,160,200,0.54,0.5,1.08,0.089,0.227,0,0.65,0,1,0,1.967999999999961
L010847,5A-2,lateral,8.0,82.8,6.91,3.57,0.29,160,200,0.53,0.5,1.06,0.112,0.262,0,0.65,0,1,0,2.853999999999985
L010876,5A-2,sub_main,36.0,1015.0,31.56,3.57,1.3,160,200,0.81,0.5,1.62,0.207,0.489,0,0.65,0,1,0,1.201000000000022
L010877,5A-2,sub_main,35.0,985.0,30.69,3.57,1.27,160,200,0.81,0.5,1.62,0.204,0.485,0,0.65,0,1,0,1.557999999999993
L010878,5A-2,sub_main,34.0,955.0,29.81,3.57,1.23,160,200,0.81,0.5,1.62,0.201,0.48,0,0.65,0,1,0,1.605000000000018
L010735,5A-2,sub_main,33.0,925.0,28.93,3.57,1.19,160,200,0.814,0.5,1.63,0.198,0.477,0,0.65,0,1,0,1.222000000000037
L010659,5A-2,lateral,10.0,265.4,8.76,3.57,0.36,160,200,0.606,0.5,1.21,0.121,0.297,0,0.65,0,1,0,1.344000000000051
L010858,5A-2,lateral,12.0,465.7,10.61,3.57,0.44,160,200,0.598,0.5,1.2,0.132,0.314,0,0.65,0,1,0,2.735000000000014
L010861,5A-2,lateral,0.0,76.7,0.06,3.57,0.0,160,200,0.501,0.5,1.0,0.014,0.047,0,0.65,0,1,0,2.213999999999999
L010617,5A-2,lateral,3.0,182.5,2.7,3.57,0.11,160,200,0.649,0.5,1.3,0.069,0.207,0,0.65,0,1,0,1.545999999999992
L010864,5A-2,lateral,3.0,142.1,2.67,3.57,0.11,160,200,0.508,0.5,1.02,0.073,0.19,0,0.65,0,1,0,1.952999999999975
L010857,5A-2,lateral,8.0,249.6,7.03,3.57,0.29,160,200,0.524,0.5,1.05,0.113,0.263,0,0.65,0,1,0,1.76400000000001
L010862,5A-2,lateral,0.0,38.0,0.03,3.57,0.0,160,200,1.789,0.5,3.58,0.008,0.054,0,0.65,0,1,0,1.0
L010865,5A-2,lateral,3.0,120.2,2.66,3.57,0.11,160,200,0.667,0.5,1.33,0.068,0.208,0,0.65,0,1,0,1.491999999999962
L010856,5A-2,lateral,5.0,205.5,4.43,3.57,0.18,160,200,0.579,0.5,1.16,0.089,0.234,0,0.65,0,1,0,1.892999999999972
L010866,5A-2,lateral,3.0,94.4,2.64,3.57,0.11,160,200,2.599,0.5,5.2,0.05,0.33,0,0.65,0,1,0,1.0
L010886,5A-2,lateral,0.0,30.1,0.02,3.57,0.0,160,200,0.605,0.5,1.21,0.009,0.034,0,0.65,0,1,0,1.322000000000003
L010881,5A-2,lateral,2.0,170.1,1.84,3.57,0.08,160,200,0.606,0.5,1.21,0.059,0.178,0,0.65,0,1,0,2.02600000000001
L010882,5A-2,lateral,1.0,142.5,0.96,3.57,0.04,160,200,0.606,0.5,1.21,0.044,0.143,0,0.65,0,1,0,1.709000000000003
L010880,5A-2,lateral,6.0,208.6,5.29,3.57,0.22,160,200,0.607,0.5,1.21,0.095,0.252,0,0.65,0,1,0,1.329999999999984
L010883,5A-2,lateral,0.0,104.8,0.08,3.57,0.0,160,200,0.606,0.5,1.21,0.015,0.057,0,0.65,0,1,0,1.42999999999995
L010736,5A-2,sub_main,23.0,649.6,20.17,3.57,0.83,160,200,0.73,0.5,1.46,0.171,0.411,0,0.65,0,1,0,1.440000000000055
L010884,5A-2,lateral,0.0,97.2,0.07,3.57,0.0,160,200,0.619,0.5,1.24,0.014,0.055,0,0.65,0,1,0,1.533999999999992
L010885,5A-2,lateral,0.0,57.6,0.04,3.57,0.0,160,200,0.606,0.5,1.21,0.012,0.045,0,0.65,0,1,0,1.258999999999958
L010879,5A-2,sub_main,23.0,611.5,20.14,3.57,0.83,160,200,0.728,0.5,1.46,0.171,0.41,0,0.65,0,1,0,1.141999999999996
L010895,5A-2,lateral,3.0,253.4,2.75,3.57,0.11,160,200,1.013,0.5,2.03,0.063,0.243,0,0.65,0,1,0,1.119000000000028
L010894,5A-2,lateral,3.0,225.8,2.73,3.57,0.11,160,200,0.609,0.5,1.22,0.071,0.204,0,0.65,0,1,0,1.0
L010867,5A-2,lateral,2.0,72.1,1.76,3.57,0.07,160,200,2.674,0.5,5.35,0.041,0.29,0,0.65,0,1,0,1.118999999999971
L010868,5A-2,lateral,2.0,50.1,1.75,3.57,0.07,160,200,1.974,0.5,3.95,0.044,0.261,0,0.65,0,1,0,1.0
L010863,5A-2,lateral,0.0,25.2,0.02,3.57,0.0,160,200,5.588,0.5,11.18,0.005,0.064,0,0.65,0,1,0,1.0
L010714,5A-2,lateral,5.0,182.5,4.41,3.57,0.18,160,200,1.284,0.5,2.57,0.074,0.308,0,0.65,0,1,0,1.0
