FEATUREID,PKG,TIER,props_up,len_up_m,qadf_m3d,pf,qpk_ls,od_built_mm,dn_our_rules,slope_built_pct,slope_req_pct,slope_ratio,dod_built,v_built_ms,surcharged,dod_limit,over_dod,under_self_cleansing,over_vmax,depth_ds_m
L010855,5A-2,lateral,3.0,152.1,2.68,3.57,0.11,160,200,1.282,0.5,2.56,0.059,0.261,0,0.65,0,1,0,1.230000000000018
L010854,5A-2,lateral,3.0,126.3,2.66,3.57,0.11,160,200,1.285,0.5,2.57,0.059,0.26,0,0.65,0,1,0,1.34899999999999
L010715,5A-2,lateral,2.0,101.5,1.79,3.57,0.07,160,200,1.764,0.5,3.53,0.046,0.254,0,0.65,0,1,0,1.0
L010716,5A-2,lateral,1.0,66.3,0.9,3.57,0.04,160,200,3.768,0.5,7.54,0.029,0.258,0,0.65,0,1,0,1.0
L010890,5A-2,lateral,0.0,112.7,0.08,3.57,0.0,160,200,1.443,0.5,2.89,0.013,0.078,0,0.65,0,1,0,1.103000000000009
L010853,5A-2,lateral,0.0,36.3,0.03,3.57,0.0,160,200,1.624,0.5,3.25,0.008,0.051,0,0.65,0,1,0,1.0
L010892,5A-2,lateral,2.0,167.2,1.83,3.57,0.08,160,200,1.445,0.5,2.89,0.048,0.239,0,0.65,0,1,0,1.0
L010738,5A-2,lateral,3.0,291.9,2.78,3.57,0.11,160,200,1.013,0.5,2.03,0.063,0.244,0,0.65,0,1,0,1.29000000000002
L010891,5A-2,lateral,1.0,142.7,0.96,3.57,0.04,160,200,1.447,0.5,2.89,0.036,0.192,0,0.65,0,1,0,1.026999999999987
L010737,5A-2,sub_main,23.0,571.4,20.11,3.57,0.83,160,200,0.674,0.5,1.35,0.174,0.399,0,0.65,0,1,0,0.899999999999977
L010739,5A-2,lateral,17.0,243.8,14.74,3.57,0.61,160,200,0.599,0.5,1.2,0.155,0.348,0,0.65,0,1,0,1.168000000000006
L010896,5A-2,lateral,15.0,208.6,13.0,3.57,0.54,160,200,0.597,0.5,1.19,0.146,0.334,0,0.65,0,1,0,1.057000000000016
L010897,5A-2,lateral,12.0,170.6,10.4,3.57,0.43,160,200,0.988,0.5,1.98,0.116,0.371,0,0.65,0,1,0,1.0
L010898,5A-2,lateral,11.0,143.1,9.52,3.57,0.39,160,200,0.985,0.5,1.97,0.112,0.36,0,0.65,0,1,0,2.387999999999977
L010899,5A-2,lateral,7.0,105.3,6.07,3.57,0.25,160,200,0.986,0.5,1.97,0.091,0.312,0,0.65,0,1,0,1.216000000000008
L011042,5A-2,lateral,6.0,78.5,5.2,3.57,0.21,160,200,0.52,0.5,1.04,0.098,0.238,0,0.65,0,1,0,2.257000000000005
L011043,5A-2,lateral,6.0,102.6,5.21,3.57,0.22,160,200,0.519,0.5,1.04,0.098,0.238,0,0.65,0,1,0,2.75200000000001
L010620,5A-2,lateral,7.0,125.3,6.09,3.57,0.25,160,200,0.519,0.5,1.04,0.106,0.25,0,0.65,0,1,0,3.140000000000043
L011044,5A-2,lateral,0.0,48.0,0.03,3.57,0.0,160,200,0.586,0.5,1.17,0.011,0.041,0,0.65,0,1,0,2.021999999999991
L010619,5A-2,lateral,0.0,71.3,0.05,3.57,0.0,160,200,0.591,0.5,1.18,0.013,0.048,0,0.65,0,1,0,2.5
L011203,5A-2,lateral,9.0,232.0,7.88,3.57,0.33,160,200,0.461,0.5,0.92,0.122,0.261,0,0.65,0,1,0,3.672999999999945
L010618,5A-2,lateral,9.0,257.5,7.89,3.57,0.33,160,200,0.459,0.5,0.92,0.123,0.26,0,0.65,0,1,0,3.909999999999968
L010905,5A-2,sub_main,194.0,5225.8,169.92,3.28,6.46,160,200,0.443,0.5,0.89,0.571,0.614,0,0.65,0,1,0,5.170999999999992
L010906,5A-2,sub_main,192.0,5196.4,168.19,3.29,6.4,160,200,0.443,0.5,0.89,0.568,0.613,0,0.65,0,1,0,5.200999999999965
L010904,5A-2,sub_main,194.0,5252.6,169.94,3.28,6.46,160,200,0.443,0.5,0.89,0.571,0.614,0,0.65,0,1,0,5.259999999999991
L010889,5A-2,lateral,0.0,82.7,0.06,3.57,0.0,160,200,1.05,0.5,2.1,0.012,0.062,0,0.65,0,1,0,1.0
L010888,5A-2,lateral,0.0,46.2,0.03,3.57,0.0,160,200,1.054,0.5,2.11,0.01,0.049,0,0.65,0,1,0,1.02600000000001
L010887,5A-2,lateral,0.0,22.0,0.02,3.57,0.0,160,200,1.051,0.5,2.1,0.007,0.036,0,0.65,0,1,0,1.091000000000008
L010901,5A-2,lateral,0.0,30.0,0.02,3.57,0.0,160,200,1.033,0.5,2.07,0.008,0.041,0,0.65,0,1,0,0.689999999999998
L010700,5A-2,sub_main,1.0,247.8,1.03,3.57,0.04,160,200,6.072,0.5,12.14,0.027,0.317,0,0.65,0,1,0,6.089999999999975
L010699,5A-2,sub_main,59.0,2326.0,52.21,3.57,2.16,160,200,0.466,0.5,0.93,0.306,0.466,0,0.65,0,1,0,6.444999999999993
L010927,5A-2,sub_main,0.0,19.1,0.01,3.57,0.0,160,200,2.461,0.5,4.92,0.006,0.044,0,0.65,0,1,0,1.0
L010921,5A-2,sub_main,1.0,214.2,1.01,3.57,0.04,160,200,6.07,0.5,12.14,0.027,0.315,0,0.65,0,1,0,4.427000000000021
L010922,5A-2,sub_main,1.0,184.2,0.99,3.57,0.04,160,200,6.071,0.5,12.14,0.027,0.312,0,0.65,0,1,0,2.805999999999983
L010923,5A-2,sub_main,1.0,154.1,0.97,3.57,0.04,160,200,1.333,0.5,2.67,0.037,0.187,0,0.65,0,1,0,1.0
L010900,5A-2,lateral,4.0,84.4,3.49,3.57,0.14,160,200,1.842,0.5,3.68,0.061,0.322,0,0.65,0,1,0,1.0
L010740,5A-2,lateral,2.0,60.0,1.76,3.57,0.07,160,200,1.033,0.5,2.07,0.051,0.21,0,0.65,0,1,0,1.0
L010913,5A-2,sub_main,187.0,4997.7,163.76,3.3,6.25,160,200,0.444,0.5,0.89,0.559,0.61,0,0.65,0,1,0,7.300000000000011
L010912,5A-2,sub_main,188.0,5027.6,164.64,3.3,6.28,160,200,0.441,0.5,0.88,0.562,0.609,0,0.65,0,1,0,5.652000000000044
L010914,5A-2,sub_main,67.0,2581.3,59.24,3.57,2.45,160,200,0.609,0.5,1.22,0.305,0.532,0,0.65,0,1,0,6.370000000000005
L010911,5A-2,sub_main,190.0,5057.6,166.38,3.29,6.34,160,200,0.444,0.5,0.89,0.565,0.612,0,0.65,0,1,0,5.475000000000023
L010910,5A-2,sub_main,190.0,5087.6,166.4,3.29,6.34,160,200,0.443,0.5,0.89,0.565,0.611,0,0.65,0,1,0,5.507999999999981
L010909,5A-2,sub_main,190.0,5117.7,166.42,3.29,6.34,160,200,0.443,0.5,0.89,0.565,0.611,0,0.65,0,1,0,5.281000000000006
L010621,5A-2,lateral,120.0,2351.2,104.47,3.48,4.21,160,200,0.581,0.5,1.16,0.411,0.61,0,0.65,0,1,0,4.449999999999989
L011029,5A-2,lateral,5.0,82.7,4.34,3.57,0.18,160,200,0.63,0.5,1.26,0.086,0.24,0,0.65,0,1,0,1.023000000000025
L010924,5A-2,sub_main,1.0,124.1,0.95,3.57,0.04,160,200,1.07,0.5,2.14,0.039,0.172,0,0.65,0,1,0,1.0
L010925,5A-2,sub_main,1.0,82.1,0.92,3.57,0.04,160,200,1.2,0.5,2.4,0.037,0.177,0,0.65,0,1,0,1.0
L010926,5A-2,sub_main,0.0,52.1,0.04,3.57,0.0,160,200,1.729,0.5,3.46,0.009,0.06,0,0.65,0,1,0,1.0
L010920,5A-2,sub_main,59.0,2353.3,52.23,3.57,2.16,160,200,0.468,0.5,0.94,0.306,0.467,0,0.65,0,1,0,7.853000000000009
L010915,5A-2,sub_main,66.0,2522.1,58.34,3.57,2.41,160,200,0.465,0.5,0.93,0.324,0.481,0,0.65,0,1,0,6.399999999999977
L010919,5A-2,sub_main,64.0,2383.3,56.53,3.57,2.33,160,200,0.467,0.5,0.93,0.319,0.477,0,0.65,0,1,0,8.853000000000009
L010918,5A-2,sub_main,64.0,2415.3,56.55,3.57,2.34,160,200,0.467,0.5,0.93,0.319,0.477,0,0.65,0,1,0,6.921999999999969
L010916,5A-2,sub_main,65.0,2475.9,57.46,3.57,2.37,160,200,0.466,0.5,0.93,0.322,0.479,0,0.65,0,1,0,6.504999999999995
L010917,5A-2,sub_main,64.0,2445.3,56.58,3.57,2.34,160,200,0.467,0.5,0.93,0.319,0.477,0,0.65,0,1,0,6.97199999999998
L010928,5A-2,lateral,58.0,2049.2,51.15,3.57,2.11,160,200,0.497,0.5,0.99,0.298,0.474,0,0.65,0,1,0,5.992000000000019
L010768,5A-2,trunk_main,655.0,18405.2,574.26,2.83,18.84,200,250,0.557,0.375,1.48,0.736,0.858,0,0.65,1,0,0,4.621000000000038
L010658,5A-2,sub_main,234.0,6373.7,205.01,3.21,7.62,160,200,0.464,0.5,0.93,0.627,0.649,0,0.65,0,1,0,4.720000000000027
L010769,5A-2,trunk_main,421.0,12009.8,369.23,2.99,12.78,200,200,0.719,0.5,1.44,0.519,0.877,0,0.65,0,0,0,4.819999999999993
L011039,5A-2,lateral,30.0,777.3,26.25,3.57,1.08,160,200,0.614,0.5,1.23,0.203,0.419,0,0.65,0,1,0,1.633000000000038
L010770,5A-2,trunk_main,421.0,11976.0,369.21,2.99,12.78,200,200,0.72,0.5,1.44,0.518,0.877,0,0.65,0,0,0,4.706999999999994
L010651,5A-2,lateral,24.0,645.7,21.02,3.57,0.87,160,200,0.613,0.5,1.23,0.182,0.391,0,0.65,0,1,0,1.45999999999998
L010907,5A-2,sub_main,192.0,5170.7,168.17,3.29,6.4,160,200,0.443,0.5,0.89,0.568,0.613,0,0.65,0,1,0,3.477000000000032
L010908,5A-2,sub_main,191.0,5147.0,167.3,3.29,6.37,160,200,0.446,0.5,0.89,0.565,0.614,0,0.65,0,1,0,4.391999999999996
L010903,5A-2,sub_main,203.0,5535.7,177.86,3.27,6.72,160,200,0.529,0.5,1.06,0.554,0.664,0,0.65,0,1,0,5.605000000000018
L010902,5A-2,sub_main,203.0,5555.4,177.87,3.27,6.72,160,200,0.531,0.5,1.06,0.553,0.665,0,0.65,0,1,0,5.07000000000005
L010696,5A-2,lateral,5.0,77.3,4.34,3.57,0.18,160,200,0.599,0.5,1.2,0.087,0.236,0,0.65,0,1,0,0.851999999999975
L011037,5A-2,lateral,3.0,50.7,2.61,3.57,0.11,160,200,0.596,0.5,1.19,0.069,0.199,0,0.65,0,1,0,0.863
L011038,5A-2,lateral,2.0,21.4,1.73,3.57,0.07,160,200,0.599,0.5,1.2,0.058,0.174,0,0.65,0,1,0,1.027999999999963
L010695,5A-2,lateral,22.0,609.7,19.28,3.57,0.8,160,200,0.615,0.5,1.23,0.175,0.382,0,0.65,0,1,0,1.438999999999965
L011036,5A-2,lateral,2.0,49.5,1.75,3.57,0.07,160,200,0.596,0.5,1.19,0.058,0.174,0,0.65,0,1,0,1.01400000000001
L011035,5A-2,lateral,2.0,23.5,1.73,3.57,0.07,160,200,0.592,0.5,1.18,0.058,0.173,0,0.65,0,1,0,1.129000000000019
L010929,5A-2,lateral,58.0,2011.9,51.13,3.57,2.11,160,200,0.504,0.5,1.01,0.297,0.477,0,0.65,0,1,0,5.927000000000021
L011027,5A-2,lateral,2.0,30.0,1.73,3.57,0.07,160,200,0.6,0.5,1.2,0.058,0.174,0,0.65,0,1,0,1.0
L010709,5A-2,lateral,18.0,127.1,15.51,3.57,0.64,160,200,0.417,0.5,0.83,0.173,0.311,0,0.65,0,1,0,1.350000000000023
L011012,5A-2,lateral,18.0,151.5,15.53,3.57,0.64,160,200,0.419,0.5,0.84,0.173,0.312,0,0.65,0,1,0,1.451999999999998
L011011,5A-2,lateral,18.0,168.9,15.54,3.57,0.64,160,200,0.414,0.5,0.83,0.173,0.311,0,0.65,0,1,0,1.623999999999967
L010710,5A-2,lateral,17.0,95.0,14.63,3.57,0.6,160,200,0.416,0.5,0.83,0.168,0.305,0,0.65,0,1,0,1.115999999999985
L011010,5A-2,lateral,19.0,203.9,16.42,3.57,0.68,160,200,0.417,0.5,0.83,0.178,0.317,0,0.65,0,1,0,0.800000000000011
L010930,5A-2,lateral,58.0,1982.4,51.1,3.57,2.11,160,200,0.497,0.5,0.99,0.298,0.474,0,0.65,0,1,0,5.478000000000009
L011013,5A-2,lateral,15.0,67.1,12.9,3.57,0.53,160,200,0.419,0.5,0.84,0.158,0.294,0,0.65,0,1,0,1.199999999999989
L011009,5A-2,lateral,19.0,233.3,16.44,3.57,0.68,160,200,0.818,0.5,1.64,0.151,0.401,0,0.65,0,1,0,0.990999999999985
L011028,5A-2,lateral,4.0,60.0,3.47,3.57,0.14,160,200,1.633,0.5,3.27,0.063,0.309,0,0.65,0,1,0,1.0
L010623,5A-2,lateral,6.0,102.9,5.21,3.57,0.22,160,200,0.628,0.5,1.26,0.094,0.254,0,0.65,0,1,0,1.04000000000002
L010987,5A-2,lateral,113.0,2193.2,98.36,3.51,3.99,160,200,0.407,0.5,0.81,0.441,0.527,0,0.65,0,1,0,4.639999999999986
L010624,5A-2,lateral,81.0,1546.9,70.49,3.57,2.91,160,200,0.576,0.5,1.15,0.338,0.548,0,0.65,0,1,0,4.659999999999968
L011032,5A-2,lateral,0.0,86.7,0.06,3.57,0.0,160,200,1.247,0.5,2.49,0.012,0.067,0,0.65,0,1,0,1.0
L011031,5A-2,lateral,0.0,60.0,0.04,3.57,0.0,160,200,1.243,0.5,2.49,0.01,0.058,0,0.65,0,1,0,1.146999999999991
L011030,5A-2,lateral,0.0,30.0,0.02,3.57,0.0,160,200,1.247,0.5,2.49,0.008,0.043,0,0.65,0,1,0,0.963999999999999
L010622,5A-2,lateral,30.0,522.7,26.07,3.57,1.08,160,200,10.834,0.5,21.67,0.102,1.133,0,0.65,0,0,0,4.75
L010660,5A-2,lateral,80.0,1509.4,69.61,3.57,2.87,160,200,0.575,0.5,1.15,0.336,0.546,0,0.65,0,1,0,4.064000000000021
L011034,5A-2,lateral,29.0,489.7,25.19,3.57,1.04,160,200,0.607,0.5,1.21,0.199,0.412,0,0.65,0,1,0,1.430000000000007
L010931,5A-2,lateral,58.0,1944.6,51.08,3.57,2.11,160,200,0.514,0.5,1.03,0.295,0.48,0,0.65,0,1,0,6.580000000000041
L011014,5A-2,lateral,10.0,39.1,8.59,3.57,0.35,160,200,0.416,0.5,0.83,0.131,0.259,0,0.65,0,1,0,1.113
L011008,5A-2,lateral,19.0,266.9,16.47,3.57,0.68,160,200,0.819,0.5,1.64,0.151,0.402,0,0.65,0,1,0,1.326000000000022
L011015,5A-2,lateral,8.0,18.5,6.87,3.57,0.28,160,200,0.416,0.5,0.83,0.118,0.241,0,0.65,0,1,0,0.997000000000014
L010932,5A-2,lateral,56.0,1909.5,49.34,3.57,2.04,160,200,0.532,0.5,1.06,0.288,0.481,0,0.65,0,1,0,7.29000000000002
L011007,5A-2,lateral,19.0,292.2,16.48,3.57,0.68,160,200,0.823,0.5,1.65,0.151,0.402,0,0.65,0,1,0,1.433999999999969
L011006,5A-2,lateral,19.0,325.3,16.51,3.57,0.68,160,200,0.817,0.5,1.63,0.151,0.402,0,0.65,0,1,0,1.454000000000008
L011216,5A-2,lateral,2.0,25.1,1.73,3.57,0.07,160,200,2.111,0.5,4.22,0.043,0.267,0,0.65,0,1,0,1.0
L010933,5A-2,lateral,56.0,1873.8,49.31,3.57,2.04,160,200,0.503,0.5,1.01,0.292,0.471,0,0.65,0,1,0,6.920000000000016
L011005,5A-2,lateral,19.0,343.0,16.52,3.57,0.68,160,200,0.821,0.5,1.64,0.151,0.403,0,0.65,0,1,0,1.549999999999955
L010986,5A-2,lateral,80.0,1473.5,69.58,3.57,2.87,160,200,0.577,0.5,1.15,0.336,0.547,0,0.65,0,1,0,4.218000000000018
L011033,5A-2,lateral,28.0,459.7,24.31,3.57,1.0,160,200,0.608,0.5,1.22,0.196,0.408,0,0.65,0,1,0,1.358000000000004
L010985,5A-2,lateral,80.0,1443.5,69.56,3.57,2.87,160,200,0.577,0.5,1.15,0.336,0.547,0,0.65,0,1,0,4.064999999999998
L010661,5A-2,lateral,26.0,427.1,22.58,3.57,0.93,160,200,1.143,0.5,2.29,0.162,0.498,0,0.65,0,1,0,0.799999999999955
L011217,5A-2,lateral,4.0,49.6,3.46,3.57,0.14,160,200,0.612,0.5,1.22,0.078,0.22,0,0.65,0,1,0,0.680000000000007
L011215,5A-2,lateral,26.0,402.6,22.56,3.57,0.93,160,200,0.6,0.5,1.2,0.189,0.397,0,0.65,0,1,0,1.25
L010663,5A-2,lateral,21.0,323.0,18.22,3.57,0.75,160,200,0.608,0.5,1.22,0.17,0.373,0,0.65,0,1,0,1.350000000000023
L010662,5A-2,lateral,80.0,1413.5,69.54,3.57,2.87,160,200,0.575,0.5,1.15,0.336,0.546,0,0.65,0,1,0,3.622000000000014
L010994,5A-2,lateral,21.0,298.7,18.2,3.57,0.75,160,200,0.608,0.5,1.22,0.17,0.373,0,0.65,0,1,0,1.422000000000025
L010626,5A-2,lateral,19.0,273.7,16.47,3.57,0.68,160,200,1.302,0.5,2.6,0.135,0.472,0,0.65,0,1,0,1.0
L011046,5A-2,lateral,20.0,524.6,17.51,3.57,0.72,160,200,0.733,0.5,1.47,0.16,0.394,0,0.65,0,1,0,1.71999999999997
L011204,5A-2,lateral,20.0,503.2,17.49,3.57,0.72,160,200,0.731,0.5,1.46,0.16,0.393,0,0.65,0,1,0,1.632999999999981
L011058,5A-2,lateral,19.0,486.2,16.62,3.57,0.69,160,200,0.734,0.5,1.47,0.156,0.388,0,0.65,0,1,0,1.718999999999994
L010650,5A-2,lateral,15.0,248.3,13.03,3.57,0.54,160,200,0.707,0.5,1.41,0.14,0.355,0,0.65,0,1,0,1.574000000000012
L011057,5A-2,lateral,4.0,227.2,3.59,3.57,0.15,160,200,3.094,0.5,6.19,0.055,0.388,0,0.65,0,1,0,1.669999999999959
L011056,5A-2,lateral,3.0,206.8,2.72,3.57,0.11,160,200,0.798,0.5,1.6,0.066,0.223,0,0.65,0,1,0,1.0
L011055,5A-2,lateral,2.0,174.9,1.84,3.57,0.08,160,200,0.797,0.5,1.59,0.055,0.196,0,0.65,0,1,0,1.154999999999973
L011054,5A-2,lateral,1.0,144.9,0.96,3.57,0.04,160,200,0.8,0.5,1.6,0.042,0.157,0,0.65,0,1,0,1.096000000000004
L011053,5A-2,lateral,0.0,114.9,0.08,3.57,0.0,160,200,0.797,0.5,1.59,0.015,0.064,0,0.65,0,1,0,1.435999999999979
L010719,5A-2,lateral,0.0,84.9,0.06,3.57,0.0,160,200,0.797,0.5,1.59,0.013,0.057,0,0.65,0,1,0,1.266999999999996
L010771,5A-2,trunk_main,421.0,11951.9,369.19,2.99,12.77,200,200,0.719,0.5,1.44,0.519,0.876,0,0.65,0,0,0,4.743999999999971
L010726,5A-2,trunk_main,421.0,11894.3,369.15,2.99,12.77,200,200,0.72,0.5,1.44,0.518,0.877,0,0.65,0,0,0,4.879999999999995
L011047,5A-2,lateral,14.0,214.0,12.15,3.57,0.5,160,200,0.707,0.5,1.41,0.136,0.347,0,0.65,0,1,0,0.961999999999989
L010772,5A-2,trunk_main,421.0,11833.3,369.11,2.99,12.77,200,200,0.72,0.5,1.44,0.518,0.877,0,0.65,0,0,0,4.810999999999979
L011048,5A-2,lateral,12.0,175.0,10.4,3.57,0.43,160,200,0.707,0.5,1.41,0.126,0.33,0,0.65,0,1,0,1.036000000000001
L010727,5A-2,trunk_main,421.0,11803.3,369.08,2.99,12.77,200,200,0.72,0.5,1.44,0.518,0.877,0,0.65,0,0,0,4.714999999999975
L011049,5A-2,lateral,7.0,145.0,6.1,3.57,0.25,160,200,0.707,0.5,1.41,0.098,0.279,0,0.65,0,1,0,1.064000000000021
L010773,5A-2,trunk_main,421.0,11773.3,369.06,2.99,12.77,200,200,0.717,0.5,1.43,0.519,0.875,0,0.65,0,0,0,4.759000000000015
L011050,5A-2,lateral,4.0,115.0,3.51,3.57,0.14,160,200,0.707,0.5,1.41,0.076,0.233,0,0.65,0,1,0,1.172000000000025
L010728,5A-2,trunk_main,421.0,11743.3,369.04,2.99,12.77,200,200,0.723,0.5,1.45,0.518,0.878,0,0.65,0,0,0,4.793999999999983
L010730,5A-2,trunk_main,368.0,9965.2,322.37,3.04,11.34,200,200,0.501,0.5,1.0,0.539,0.742,0,0.65,0,1,0,4.628000000000043
L010776,5A-2,trunk_main,368.0,9942.8,322.35,3.04,11.34,200,200,0.503,0.5,1.01,0.538,0.743,0,0.65,0,1,0,4.425999999999988
L010777,5A-2,trunk_main,368.0,9917.5,322.33,3.04,11.34,200,200,0.499,0.5,1.0,0.539,0.741,0,0.65,0,1,0,4.628999999999962
L010647,5A-2,lateral,28.0,966.1,24.68,3.57,1.02,160,200,0.079,0.5,0.16,0.332,0.197,0,0.65,0,1,0,1.808999999999969
L011051,5A-2,lateral,4.0,85.0,3.49,3.57,0.14,160,200,0.707,0.5,1.41,0.076,0.232,0,0.65,0,1,0,0.95999999999998
L010729,5A-2,trunk_main,421.0,11726.2,369.03,2.99,12.77,200,200,0.717,0.5,1.43,0.519,0.875,0,0.65,0,0,0,5.850000000000023
L011052,5A-2,lateral,2.0,55.0,1.75,3.57,0.07,160,200,0.705,0.5,1.41,0.056,0.184,0,0.65,0,1,0,1.157999999999959
L010774,5A-2,trunk_main,421.0,11700.5,369.01,2.99,12.77,200,200,0.72,0.5,1.44,0.518,0.877,0,0.65,0,0,0,4.646000000000015
L010649,5A-2,lateral,2.0,19.5,1.73,3.57,0.07,160,200,0.708,0.5,1.42,0.055,0.184,0,0.65,0,1,0,1.038000000000011
L011070,5A-2,sub_main,53.0,1671.0,46.6,3.57,1.92,160,200,0.581,0.5,1.16,0.273,0.488,0,0.65,0,1,0,1.415999999999997
L010775,5A-2,trunk_main,368.0,9999.5,322.39,3.04,11.34,200,200,0.5,0.5,1.0,0.539,0.742,0,0.65,0,1,0,4.70999999999998
L010691,5A-2,sub_main,53.0,1649.7,46.58,3.57,1.92,160,200,0.58,0.5,1.16,0.273,0.488,0,0.65,0,1,0,1.491999999999962
L011071,5A-2,lateral,39.0,1234.2,34.29,3.57,1.42,160,200,0.078,0.5,0.16,0.396,0.216,0,0.65,0,1,0,1.550000000000011
L010692,5A-2,sub_main,14.0,396.1,12.28,3.57,0.51,160,200,0.7,0.5,1.4,0.137,0.347,0,0.65,0,1,0,1.550000000000011
L011072,5A-2,lateral,39.0,1215.0,34.28,3.57,1.42,160,200,0.071,0.5,0.14,0.406,0.209,0,0.65,0,1,0,2.404999999999973
L011069,5A-2,sub_main,14.0,370.7,12.26,3.57,0.51,160,200,0.702,0.5,1.4,0.136,0.347,0,0.65,0,1,0,1.632000000000005
L010693,5A-2,lateral,7.0,186.9,6.13,3.57,0.25,160,200,1.487,0.5,2.97,0.083,0.36,0,0.65,0,1,0,2.330000000000041
L011073,5A-2,lateral,30.0,1011.3,26.42,3.57,1.09,160,200,0.078,0.5,0.16,0.345,0.2,0,0.65,0,1,0,2.613
L011068,5A-2,sub_main,14.0,345.9,12.24,3.57,0.51,160,200,0.703,0.5,1.41,0.136,0.347,0,0.65,0,1,0,1.897999999999968
L011074,5A-2,lateral,29.0,984.3,25.55,3.57,1.05,160,200,0.071,0.5,0.14,0.347,0.192,0,0.65,0,1,0,1.662000000000035
L011096,5A-2,lateral,6.0,158.0,5.25,3.57,0.22,160,200,1.49,0.5,2.98,0.077,0.343,0,0.65,0,1,0,2.129999999999995
L011097,5A-2,lateral,6.0,134.3,5.24,3.57,0.22,160,200,1.486,0.5,2.97,0.077,0.342,0,0.65,0,1,0,1.27600000000001
L010731,5A-2,trunk_main,368.0,9887.5,322.31,3.04,11.34,200,200,0.503,0.5,1.01,0.538,0.743,0,0.65,0,1,0,4.59899999999999
L011075,5A-2,lateral,28.0,950.9,24.67,3.57,1.02,160,200,0.075,0.5,0.15,0.336,0.194,0,0.65,0,1,0,1.866999999999962
L010778,5A-2,trunk_main,368.0,9857.5,322.29,3.04,11.34,200,200,0.5,0.5,1.0,0.539,0.741,0,0.65,0,1,0,4.77800000000002
L011102,5A-2,lateral,11.0,170.7,9.54,3.57,0.39,160,200,0.601,0.5,1.2,0.126,0.304,0,0.65,0,1,0,1.538999999999987
L011095,5A-2,lateral,25.0,760.6,21.96,3.57,0.91,160,200,0.604,0.5,1.21,0.187,0.395,0,0.65,0,1,0,2.019999999999982
L010686,5A-2,lateral,14.0,203.9,12.14,3.57,0.5,160,200,0.601,0.5,1.2,0.141,0.328,0,0.65,0,1,0,1.949000000000012
L010779,5A-2,trunk_main,368.0,9827.5,322.27,3.04,11.34,200,200,0.5,0.5,1.0,0.539,0.741,0,0.65,0,1,0,5.02800000000002
L011103,5A-2,lateral,9.0,148.4,7.82,3.57,0.32,160,200,0.604,0.5,1.21,0.114,0.286,0,0.65,0,1,0,1.385000000000048
L010684,5A-2,lateral,11.0,523.3,9.8,3.57,0.4,160,200,0.602,0.5,1.2,0.127,0.307,0,0.65,0,1,0,1.949000000000012
L010780,5A-2,trunk_main,368.0,9797.5,322.25,3.04,11.34,200,200,0.503,0.5,1.01,0.538,0.743,0,0.65,0,1,0,5.077999999999975
L011104,5A-2,lateral,9.0,128.7,7.8,3.57,0.32,160,200,0.6,0.5,1.2,0.115,0.285,0,0.65,0,1,0,1.44599999999997
L011087,5A-2,lateral,11.0,508.7,9.79,3.57,0.4,160,200,0.601,0.5,1.2,0.127,0.306,0,0.65,0,1,0,2.120999999999981
L011088,5A-2,lateral,4.0,250.5,3.61,3.57,0.15,160,200,0.603,0.5,1.21,0.08,0.222,0,0.65,0,1,0,1.952999999999975
L011086,5A-2,lateral,7.0,240.2,6.17,3.57,0.25,160,200,1.254,0.5,2.51,0.086,0.341,0,0.65,0,1,0,1.535999999999945
L011105,5A-2,lateral,8.0,109.0,6.93,3.57,0.29,160,200,0.601,0.5,1.2,0.108,0.274,0,0.65,0,1,0,1.447999999999979
L011108,5A-2,lateral,4.0,235.6,3.6,3.57,0.15,160,200,0.6,0.5,1.2,0.08,0.222,0,0.65,0,1,0,1.853000000000009
L011106,5A-2,lateral,7.0,80.7,6.05,3.57,0.25,160,200,0.601,0.5,1.2,0.102,0.263,0,0.65,0,1,0,1.548000000000002
L010781,5A-2,trunk_main,368.0,9767.5,322.22,3.04,11.33,200,200,0.5,0.5,1.0,0.539,0.741,0,0.65,0,1,0,5.476999999999975
L010782,5A-2,trunk_main,368.0,9737.5,322.2,3.04,11.33,200,200,0.503,0.5,1.01,0.538,0.743,0,0.65,0,1,0,4.677000000000021
L010783,5A-2,trunk_main,368.0,9693.5,322.17,3.04,11.33,200,200,0.5,0.5,1.0,0.539,0.741,0,0.65,0,1,0,4.355999999999995
L010784,5A-2,trunk_main,368.0,9663.7,322.15,3.04,11.33,200,200,0.501,0.5,1.0,0.538,0.742,0,0.65,0,1,0,4.87700000000001
L011089,5A-2,lateral,4.0,209.1,3.58,3.57,0.15,160,200,0.601,0.5,1.2,0.08,0.221,0,0.65,0,1,0,1.894000000000005
L010644,5A-2,lateral,2.0,49.5,1.75,3.57,0.07,160,200,0.679,0.5,1.36,0.056,0.182,0,0.65,0,1,0,1.206000000000017
L011107,5A-2,lateral,4.0,56.1,3.47,3.57,0.14,160,200,0.609,0.5,1.22,0.079,0.22,0,0.65,0,1,0,1.560000000000002
L011109,5A-2,lateral,2.0,16.4,1.72,3.57,0.07,160,200,0.678,0.5,1.36,0.056,0.181,0,0.65,0,1,0,1.011000000000024
L011090,5A-2,lateral,4.0,182.3,3.56,3.57,0.15,160,200,0.601,0.5,1.2,0.08,0.221,0,0.65,0,1,0,1.673000000000002
L010685,5A-2,lateral,3.0,34.2,2.59,3.57,0.11,160,200,0.599,0.5,1.2,0.069,0.199,0,0.65,0,1,0,1.426999999999964
L010642,5A-2,lateral,4.0,159.7,3.54,3.57,0.15,160,200,0.601,0.5,1.2,0.08,0.221,0,0.65,0,1,0,1.697000000000003
L010688,5A-2,lateral,4.0,105.8,3.5,3.57,0.14,160,200,0.601,0.5,1.2,0.079,0.22,0,0.65,0,1,0,1.12299999999999
L011092,5A-2,lateral,3.0,84.2,2.63,3.57,0.11,160,200,0.603,0.5,1.21,0.069,0.2,0,0.65,0,1,0,1.052999999999997
L011091,5A-2,lateral,4.0,130.0,3.52,3.57,0.15,160,200,0.6,0.5,1.2,0.079,0.22,0,0.65,0,1,0,1.347999999999956
L012523,5A-5,lateral,6.0,80.7,5.2,3.57,0.21,160,200,1.095,0.5,2.19,0.082,0.308,0,0.65,0,1,0,1.252999999999986
L011971,5A-5,lateral,1.0,17.0,0.87,3.57,0.04,160,200,0.353,0.5,0.71,0.048,0.115,0,0.65,0,1,0,1.0
L011972,5A-5,lateral,6.0,59.3,5.18,3.57,0.21,160,200,1.094,0.5,2.19,0.082,0.307,0,0.65,0,1,0,1.199000000000012
L011980,5A-5,lateral,16.0,213.6,13.86,3.57,0.57,160,200,1.093,0.5,2.19,0.13,0.421,0,0.65,0,1,0,2.826000000000022
L011970,5A-5,lateral,1.0,15.0,0.87,3.57,0.04,160,200,1.069,0.5,2.14,0.037,0.167,0,0.65,0,1,0,0.639999999999986
L011979,5A-5,lateral,16.0,252.0,13.89,3.57,0.57,160,200,1.094,0.5,2.19,0.13,0.421,0,0.65,0,1,0,2.646000000000015
L012531,5A-5,lateral,16.0,174.1,13.83,3.57,0.57,160,200,1.095,0.5,2.19,0.13,0.421,0,0.65,0,1,0,2.754999999999995
L011978,5A-5,lateral,19.0,281.6,16.48,3.57,0.68,160,200,1.093,0.5,2.19,0.141,0.444,0,0.65,0,1,0,3.589999999999975
L011976,5A-5,lateral,21.0,353.7,18.24,3.57,0.75,160,200,1.141,0.5,2.28,0.146,0.466,0,0.65,0,1,0,3.612000000000023
L012532,5A-5,lateral,16.0,135.4,13.8,3.57,0.57,160,200,1.093,0.5,2.19,0.13,0.42,0,0.65,0,1,0,2.471000000000004
L012520,5A-5,lateral,57.0,879.0,49.45,3.57,2.04,160,200,1.057,0.5,2.11,0.242,0.615,0,0.65,0,1,0,4.899999999999977
L011845,5A-5,lateral,1.0,23.4,0.87,3.57,0.04,160,200,0.598,0.5,1.2,0.043,0.138,0,0.65,0,1,0,1.109999999999957
L011892,5A-5,sub_main,205.0,3194.7,177.88,3.27,6.72,160,200,0.22,0.5,0.44,0.758,0.464,0,0.65,1,1,0,4.995000000000005
L011842,5A-5,lateral,22.0,469.0,19.18,3.57,0.79,160,200,0.412,0.5,0.82,0.192,0.331,0,0.65,0,1,0,2.978999999999985
L011891,5A-5,sub_main,148.0,2295.2,128.41,3.4,5.05,160,200,2.504,0.5,5.01,0.307,1.089,0,0.65,0,0,0,5.0
L012597,5A-5,lateral,20.0,428.8,17.44,3.57,0.72,160,200,0.507,0.5,1.01,0.174,0.346,0,0.65,0,1,0,3.060000000000002
L011890,5A-5,sub_main,148.0,2270.3,128.4,3.4,5.05,160,200,2.502,0.5,5.0,0.307,1.089,0,0.65,0,0,0,4.396000000000015
L011843,5A-5,lateral,23.0,494.5,20.06,3.57,0.83,160,200,0.412,0.5,0.82,0.196,0.335,0,0.65,0,1,0,3.244000000000028
L012598,5A-5,lateral,18.0,389.3,15.7,3.57,0.65,160,200,0.506,0.5,1.01,0.166,0.334,0,0.65,0,1,0,3.169999999999959
L011889,5A-5,sub_main,104.0,1350.9,90.05,3.55,3.7,160,200,0.399,0.5,0.8,0.425,0.512,0,0.65,0,1,0,3.819999999999993
L012578,5A-5,lateral,73.0,1108.8,63.32,3.57,2.61,160,200,0.505,0.5,1.01,0.331,0.507,0,0.65,0,1,0,3.840000000000032
L012115,5A-5,lateral,2.0,76.8,1.77,3.57,0.07,160,200,0.802,0.5,1.6,0.054,0.193,0,0.65,0,1,0,2.625
L012593,5A-5,lateral,24.0,659.7,21.03,3.57,0.87,160,200,0.411,0.5,0.82,0.201,0.34,0,0.65,0,1,0,3.682000000000016
L012579,5A-5,lateral,73.0,1080.5,63.3,3.57,2.61,160,200,0.504,0.5,1.01,0.331,0.507,0,0.65,0,1,0,3.59699999999998
L012114,5A-5,lateral,2.0,53.0,1.75,3.57,0.07,160,200,0.799,0.5,1.6,0.054,0.193,0,0.65,0,1,0,1.913999999999987
L012726,5A-5,lateral,1.0,31.4,0.88,3.57,0.04,160,200,0.8,0.5,1.6,0.04,0.152,0,0.65,0,1,0,1.130999999999972
L012594,5A-5,lateral,24.0,633.0,21.01,3.57,0.87,160,200,0.411,0.5,0.82,0.201,0.34,0,0.65,0,1,0,3.601999999999975
L011848,5A-5,lateral,73.0,1050.3,63.28,3.57,2.61,160,200,0.503,0.5,1.01,0.332,0.506,0,0.65,0,1,0,3.444999999999993
L012580,5A-5,lateral,73.0,1023.3,63.26,3.57,2.61,160,200,0.504,0.5,1.01,0.331,0.507,0,0.65,0,1,0,3.288999999999987
L011851,5A-5,lateral,24.0,602.0,20.99,3.57,0.87,160,200,0.411,0.5,0.82,0.201,0.34,0,0.65,0,1,0,3.484999999999957
L011981,5A-5,lateral,16.0,95.0,13.77,3.57,0.57,160,200,1.092,0.5,2.18,0.13,0.42,0,0.65,0,1,0,2.268999999999949
L011977,5A-5,lateral,1.0,36.9,0.88,3.57,0.04,160,200,1.03,0.5,2.06,0.038,0.166,0,0.65,0,1,0,1.5
L012533,5A-5,lateral,16.0,64.8,13.75,3.57,0.57,160,200,1.097,0.5,2.19,0.129,0.42,0,0.65,0,1,0,1.678999999999974
L011888,5A-5,sub_main,104.0,1316.6,90.02,3.55,3.69,160,200,0.397,0.5,0.79,0.426,0.512,0,0.65,0,1,0,3.692999999999984
L012534,5A-5,lateral,11.0,34.3,9.45,3.57,0.39,160,200,1.092,0.5,2.18,0.109,0.373,0,0.65,0,1,0,1.414999999999964
L011887,5A-5,sub_main,104.0,1287.4,90.0,3.55,3.69,160,200,0.399,0.5,0.8,0.425,0.512,0,0.65,0,1,0,3.717000000000041
L011879,5A-5,sub_main,0.0,237.2,0.17,3.57,0.01,160,200,3.314,0.5,6.63,0.014,0.135,0,0.65,0,1,0,3.093999999999994
L011886,5A-5,sub_main,104.0,1253.3,89.98,3.55,3.69,160,200,0.398,0.5,0.8,0.425,0.512,0,0.65,0,1,0,3.951000000000022
L011880,5A-5,sub_main,0.0,259.7,0.19,3.57,0.01,160,200,3.311,0.5,6.62,0.015,0.14,0,0.65,0,1,0,3.519999999999982
L011881,5A-5,sub_main,68.0,936.0,58.92,3.57,2.43,160,200,0.403,0.5,0.81,0.339,0.458,0,0.65,0,1,0,3.838999999999999
L009489,5A-5,lateral,44.0,884.8,38.32,3.57,1.58,160,200,1.228,0.5,2.46,0.206,0.6,0,0.65,0,1,0,3.819999999999993
L011841,5A-5,lateral,17.0,354.8,14.82,3.57,0.61,160,200,0.509,0.5,1.02,0.161,0.329,0,0.65,0,1,0,2.985000000000014
L012596,5A-5,lateral,24.0,523.7,20.93,3.57,0.86,160,200,0.411,0.5,0.82,0.201,0.34,0,0.65,0,1,0,3.254000000000019
L011840,5A-5,lateral,14.0,324.9,12.22,3.57,0.5,160,200,0.503,0.5,1.01,0.147,0.309,0,0.65,0,1,0,2.882999999999981
L012016,5A-5,lateral,44.0,858.7,38.3,3.57,1.58,160,200,1.233,0.5,2.47,0.205,0.601,0,0.65,0,1,0,3.680000000000007
L011844,5A-5,lateral,24.0,557.3,20.96,3.57,0.87,160,200,0.411,0.5,0.82,0.201,0.34,0,0.65,0,1,0,3.301999999999964
L012595,5A-5,lateral,24.0,567.7,20.96,3.57,0.87,160,200,0.404,0.5,0.81,0.202,0.338,0,0.65,0,1,0,3.354000000000042
L012599,5A-5,lateral,11.0,303.1,9.64,3.57,0.4,160,200,0.509,0.5,1.02,0.132,0.288,0,0.65,0,1,0,3.393000000000029
L012616,5A-5,lateral,43.0,828.9,37.43,3.57,1.55,160,200,1.23,0.5,2.46,0.203,0.596,0,0.65,0,1,0,3.112000000000023
L012601,5A-5,lateral,5.0,116.1,4.37,3.57,0.18,160,200,0.602,0.5,1.2,0.088,0.236,0,0.65,0,1,0,2.339999999999975
L011882,5A-5,sub_main,68.0,958.8,58.93,3.57,2.43,160,200,0.399,0.5,0.8,0.34,0.456,0,0.65,0,1,0,3.870000000000005
L012152,5A-5,lateral,0.0,213.6,0.15,3.57,0.01,160,200,0.722,0.5,1.44,0.019,0.079,0,0.65,0,1,0,2.519999999999982
L011885,5A-5,sub_main,104.0,1224.8,89.96,3.55,3.69,160,200,0.399,0.5,0.8,0.425,0.512,0,0.65,0,1,0,3.978000000000009
L011883,5A-5,sub_main,99.0,1177.9,85.64,3.57,3.54,160,200,0.397,0.5,0.79,0.415,0.506,0,0.65,0,1,0,3.971000000000004
L011884,5A-5,sub_main,99.0,1196.5,85.65,3.57,3.54,160,200,0.397,0.5,0.79,0.415,0.505,0,0.65,0,1,0,3.964999999999975
L012027,5A-5,lateral,68.0,654.1,58.71,3.57,2.42,160,200,0.599,0.5,1.2,0.305,0.528,0,0.65,0,1,0,2.590000000000032
L012025,5A-5,lateral,31.0,196.2,26.69,3.57,1.1,160,200,0.603,0.5,1.21,0.205,0.419,0,0.65,0,1,0,2.020000000000039
L012151,5A-5,lateral,0.0,182.8,0.13,3.57,0.01,160,200,0.719,0.5,1.44,0.018,0.074,0,0.65,0,1,0,2.408000000000015
L012024,5A-5,lateral,1.0,170.1,0.98,3.57,0.04,160,200,0.596,0.5,1.19,0.045,0.143,0,0.65,0,1,0,1.740999999999985
L012028,5A-5,lateral,68.0,616.4,58.69,3.57,2.42,160,200,0.598,0.5,1.2,0.305,0.528,0,0.65,0,1,0,2.784000000000049
L012602,5A-5,lateral,5.0,75.7,4.34,3.57,0.18,160,200,0.605,0.5,1.21,0.087,0.236,0,0.65,0,1,0,1.857000000000028
L012600,5A-5,lateral,6.0,162.8,5.26,3.57,0.22,160,200,0.603,0.5,1.21,0.095,0.251,0,0.65,0,1,0,2.639999999999986
L012113,5A-5,lateral,2.0,35.7,1.74,3.57,0.07,160,200,0.602,0.5,1.2,0.058,0.174,0,0.65,0,1,0,1.394999999999982
L012017,5A-5,lateral,42.0,801.0,36.55,3.57,1.51,160,200,1.227,0.5,2.45,0.201,0.592,0,0.65,0,1,0,2.718999999999994
L011839,5A-5,lateral,5.0,140.5,4.38,3.57,0.18,160,200,0.6,0.5,1.2,0.088,0.236,0,0.65,0,1,0,2.545999999999992
L012603,5A-5,lateral,4.0,119.2,3.51,3.57,0.15,160,200,0.602,0.5,1.2,0.079,0.22,0,0.65,0,1,0,2.538000000000011
L012604,5A-5,lateral,2.0,87.1,1.78,3.57,0.07,160,200,0.603,0.5,1.21,0.058,0.176,0,0.65,0,1,0,1.974999999999966
L012617,5A-5,lateral,41.0,774.5,35.67,3.57,1.47,160,200,1.232,0.5,2.46,0.198,0.588,0,0.65,0,1,0,2.574000000000012
L012605,5A-5,lateral,2.0,62.2,1.76,3.57,0.07,160,200,0.601,0.5,1.2,0.058,0.175,0,0.65,0,1,0,1.675000000000011
L011836,5A-5,lateral,1.0,36.3,0.88,3.57,0.04,160,200,0.603,0.5,1.21,0.043,0.139,0,0.65,0,1,0,1.408999999999992
L012621,5A-5,lateral,5.0,212.9,4.44,3.57,0.18,160,200,0.593,0.5,1.19,0.088,0.237,0,0.65,0,1,0,2.15500000000003
L012718,5A-5,lateral,6.0,244.7,5.32,3.57,0.22,160,200,0.592,0.5,1.18,0.096,0.251,0,0.65,0,1,0,2.213000000000022
L012634,5A-5,lateral,30.0,160.5,25.81,3.57,1.07,160,200,0.601,0.5,1.2,0.202,0.414,0,0.65,0,1,0,1.894999999999982
L012623,5A-5,lateral,1.0,132.9,0.95,3.57,0.04,160,200,0.592,0.5,1.18,0.044,0.141,0,0.65,0,1,0,1.759000000000015
L012150,5A-5,lateral,0.0,150.8,0.11,3.57,0.0,160,200,0.721,0.5,1.44,0.017,0.069,0,0.65,0,1,0,2.127999999999986
L012640,5A-5,lateral,66.0,584.6,56.95,3.57,2.35,160,200,0.596,0.5,1.19,0.3,0.522,0,0.65,0,1,0,2.55400000000003
L012637,5A-5,lateral,29.0,126.1,24.93,3.57,1.03,160,200,0.601,0.5,1.2,0.199,0.41,0,0.65,0,1,0,1.627999999999986
L012624,5A-5,lateral,1.0,93.5,0.92,3.57,0.04,160,200,0.594,0.5,1.19,0.044,0.14,0,0.65,0,1,0,1.495999999999981
L012625,5A-5,lateral,6.0,114.0,5.22,3.57,0.22,160,200,0.604,0.5,1.21,0.095,0.251,0,0.65,0,1,0,1.459000000000003
L012626,5A-5,lateral,6.0,136.5,5.24,3.57,0.22,160,200,0.608,0.5,1.22,0.095,0.252,0,0.65,0,1,0,1.586000000000013
L011847,5A-5,lateral,71.0,994.9,61.53,3.57,2.54,160,200,0.507,0.5,1.01,0.326,0.504,0,0.65,0,1,0,4.355999999999995
L012581,5A-5,lateral,71.0,966.6,61.51,3.57,2.54,160,200,0.503,0.5,1.01,0.327,0.502,0,0.65,0,1,0,2.812000000000012
L012582,5A-5,lateral,71.0,931.7,61.48,3.57,2.54,160,200,0.504,0.5,1.01,0.326,0.503,0,0.65,0,1,0,2.736999999999966
L012583,5A-5,lateral,70.0,898.6,60.6,3.57,2.5,160,200,0.506,0.5,1.01,0.324,0.501,0,0.65,0,1,0,2.720000000000027
L012584,5A-5,lateral,70.0,864.6,60.58,3.57,2.5,160,200,0.504,0.5,1.01,0.324,0.5,0,0.65,0,1,0,2.468000000000018
L012585,5A-5,lateral,69.0,837.8,59.7,3.57,2.47,160,200,0.505,0.5,1.01,0.321,0.499,0,0.65,0,1,0,2.353000000000009
L012586,5A-5,lateral,68.0,810.7,58.83,3.57,2.43,160,200,0.504,0.5,1.01,0.319,0.496,0,0.65,0,1,0,2.506000000000029
L012587,5A-5,lateral,67.0,780.5,57.95,3.57,2.39,160,200,0.504,0.5,1.01,0.317,0.494,0,0.65,0,1,0,2.403999999999996
L012588,5A-5,lateral,67.0,755.9,57.93,3.57,2.39,160,200,0.498,0.5,1.0,0.318,0.492,0,0.65,0,1,0,2.349999999999966
L012607,5A-5,lateral,29.0,72.8,24.89,3.57,1.03,160,200,0.673,0.5,1.35,0.193,0.426,0,0.65,0,1,0,1.509999999999991
L012620,5A-5,lateral,6.0,276.1,5.34,3.57,0.22,160,200,0.595,0.5,1.19,0.096,0.251,0,0.65,0,1,0,2.129999999999995
L012618,5A-5,lateral,34.0,472.1,29.46,3.57,1.22,160,200,0.611,0.5,1.22,0.215,0.433,0,0.65,0,1,0,2.259999999999991
L012591,5A-5,lateral,3.0,24.5,2.59,3.57,0.11,160,200,0.595,0.5,1.19,0.069,0.198,0,0.65,0,1,0,1.156000000000006
L012614,5A-5,lateral,3.0,39.3,2.6,3.57,0.11,160,200,0.382,0.5,0.76,0.077,0.17,0,0.65,0,1,0,1.5
L012619,5A-5,lateral,34.0,447.9,29.44,3.57,1.22,160,200,0.608,0.5,1.22,0.215,0.432,0,0.65,0,1,0,1.97199999999998
L012021,5A-5,lateral,6.0,168.7,5.26,3.57,0.22,160,200,0.604,0.5,1.21,0.095,0.251,0,0.65,0,1,0,1.639999999999986
L011838,5A-5,lateral,3.0,54.9,2.61,3.57,0.11,160,200,0.594,0.5,1.19,0.069,0.199,0,0.65,0,1,0,1.406000000000006
L012018,5A-5,lateral,28.0,257.5,24.17,3.57,1.0,160,200,0.943,0.5,1.89,0.175,0.475,0,0.65,0,1,0,1.859999999999957
L012615,5A-5,lateral,3.0,69.3,2.62,3.57,0.11,160,200,0.379,0.5,0.76,0.077,0.171,0,0.65,0,1,0,1.684000000000026
L012590,5A-5,lateral,4.0,73.2,3.48,3.57,0.14,160,200,0.593,0.5,1.19,0.079,0.218,0,0.65,0,1,0,1.504999999999995
L012684,5A-5,lateral,0.0,608.2,0.44,3.57,0.02,160,200,0.606,0.5,1.21,0.031,0.109,0,0.65,0,1,0,2.860000000000014
L012710,5A-5,lateral,0.0,95.6,0.07,3.57,0.0,160,200,0.604,0.5,1.21,0.014,0.055,0,0.65,0,1,0,1.389999999999986
L011829,5A-5,lateral,0.0,229.9,0.17,3.57,0.01,160,200,0.395,0.5,0.79,0.023,0.066,0,0.65,0,1,0,2.795000000000016
L012709,5A-5,lateral,0.0,65.7,0.05,3.57,0.0,160,200,0.605,0.5,1.21,0.012,0.047,0,0.65,0,1,0,1.170000000000016
L012705,5A-5,lateral,0.0,548.6,0.4,3.57,0.02,160,200,0.297,0.5,0.59,0.035,0.082,0,0.65,0,1,0,3.329999999999984
L012683,5A-5,lateral,0.0,570.2,0.41,3.57,0.02,160,200,0.587,0.5,1.17,0.031,0.105,0,0.65,0,1,0,1.689999999999998
L011830,5A-5,lateral,0.0,259.7,0.19,3.57,0.01,160,200,0.392,0.5,0.78,0.024,0.069,0,0.65,0,1,0,2.872000000000014
L012142,5A-5,lateral,0.0,531.0,0.38,3.57,0.02,160,200,0.61,0.5,1.22,0.03,0.104,0,0.65,0,1,0,2.010000000000048
L012681,5A-5,lateral,0.0,469.1,0.34,3.57,0.01,160,200,0.571,0.5,1.14,0.028,0.097,0,0.65,0,1,0,1.330000000000041
L012682,5A-5,lateral,0.0,496.6,0.36,3.57,0.01,160,200,0.583,0.5,1.17,0.029,0.1,0,0.65,0,1,0,1.579999999999984
L011822,5A-5,lateral,0.0,31.0,0.02,3.57,0.0,160,200,0.612,0.5,1.22,0.009,0.035,0,0.65,0,1,0,1.090000000000032
L012707,5A-5,lateral,0.0,508.2,0.37,3.57,0.02,160,200,0.298,0.5,0.6,0.034,0.08,0,0.65,0,1,0,3.120000000000005
L012143,5A-5,lateral,0.0,451.6,0.33,3.57,0.01,160,200,0.595,0.5,1.19,0.028,0.097,0,0.65,0,1,0,1.180000000000007
L012713,5A-5,lateral,0.0,287.2,0.21,3.57,0.01,160,200,0.393,0.5,0.79,0.025,0.072,0,0.65,0,1,0,3.009999999999991
L012711,5A-5,lateral,0.0,312.5,0.22,3.57,0.01,160,200,0.316,0.5,0.63,0.027,0.069,0,0.65,0,1,0,3.079999999999984
L012723,5A-5,lateral,0.0,414.7,0.3,3.57,0.01,160,200,0.294,0.5,0.59,0.031,0.074,0,0.65,0,1,0,2.930000000000007
L012712,5A-5,lateral,0.0,347.9,0.25,3.57,0.01,160,200,0.282,0.5,0.56,0.029,0.069,0,0.65,0,1,0,3.010000000000048
L011821,5A-5,lateral,0.0,371.6,0.27,3.57,0.01,160,200,0.337,0.5,0.67,0.029,0.075,0,0.65,0,1,0,3.019999999999982
L011820,5A-5,lateral,0.0,394.3,0.28,3.57,0.01,160,200,0.309,0.5,0.62,0.03,0.074,0,0.65,0,1,0,2.920000000000016
L012701,5A-5,lateral,0.0,53.3,0.04,3.57,0.0,160,200,0.748,0.5,1.5,0.011,0.046,0,0.65,0,1,0,1.45999999999998
L012672,5A-5,lateral,0.0,46.5,0.03,3.57,0.0,160,200,0.62,0.5,1.24,0.011,0.041,0,0.65,0,1,0,1.879999999999995
L012722,5A-5,lateral,0.0,75.9,0.05,3.57,0.0,160,200,0.614,0.5,1.23,0.013,0.05,0,0.65,0,1,0,1.840000000000032
L011814,5A-5,lateral,0.0,108.4,0.08,3.57,0.0,160,200,2.368,0.5,4.74,0.011,0.09,0,0.65,0,1,0,1.0
L012668,5A-5,lateral,0.0,185.4,0.13,3.57,0.01,160,200,2.712,0.5,5.42,0.014,0.115,0,0.65,0,1,0,1.0
L012669,5A-5,lateral,0.0,158.1,0.11,3.57,0.0,160,200,1.688,0.5,3.38,0.014,0.093,0,0.65,0,1,0,1.0
L011812,5A-5,lateral,0.0,135.0,0.1,3.57,0.0,160,200,0.616,0.5,1.23,0.017,0.063,0,0.65,0,1,0,1.829999999999984
L012664,5A-5,lateral,0.0,112.3,0.08,3.57,0.0,160,200,0.635,0.5,1.27,0.015,0.059,0,0.65,0,1,0,2.020000000000039
L012665,5A-5,lateral,0.0,88.6,0.06,3.57,0.0,160,200,0.601,0.5,1.2,0.014,0.053,0,0.65,0,1,0,1.870000000000005
L012663,5A-5,lateral,0.0,67.0,0.05,3.57,0.0,160,200,0.599,0.5,1.2,0.012,0.047,0,0.65,0,1,0,1.529999999999973
L011811,5A-5,lateral,0.0,35.3,0.03,3.57,0.0,160,200,0.595,0.5,1.19,0.01,0.036,0,0.65,0,1,0,1.269999999999982
L012716,5A-5,lateral,0.0,57.9,0.04,3.57,0.0,160,200,2.226,0.5,4.45,0.009,0.068,0,0.65,0,1,0,1.0
L011825,5A-5,lateral,0.0,30.0,0.02,3.57,0.0,160,200,2.228,0.5,4.46,0.007,0.052,0,0.65,0,1,0,1.387999999999977
L012680,5A-5,lateral,0.0,414.6,0.3,3.57,0.01,160,200,0.544,0.5,1.09,0.027,0.091,0,0.65,0,1,0,2.42999999999995
L011818,5A-5,lateral,0.0,25.2,0.02,3.57,0.0,160,200,0.715,0.5,1.43,0.008,0.034,0,0.65,0,1,0,1.180000000000007
L012679,5A-5,lateral,0.0,376.0,0.27,3.57,0.01,160,200,0.598,0.5,1.2,0.026,0.091,0,0.65,0,1,0,2.159999999999968
L011803,5A-5,lateral,0.0,30.0,0.02,3.57,0.0,160,200,0.6,0.5,1.2,0.009,0.034,0,0.65,0,1,0,1.0
L012677,5A-5,lateral,0.0,56.1,0.04,3.57,0.0,160,200,0.613,0.5,1.23,0.012,0.044,0,0.65,0,1,0,1.019999999999982
L012678,5A-5,lateral,0.0,88.4,0.06,3.57,0.0,160,200,0.587,0.5,1.17,0.014,0.053,0,0.65,0,1,0,1.050000000000011
L012676,5A-5,lateral,0.0,259.1,0.19,3.57,0.01,160,200,0.599,0.5,1.2,0.022,0.079,0,0.65,0,1,0,2.009999999999991
L012675,5A-5,lateral,0.0,227.4,0.16,3.57,0.01,160,200,0.608,0.5,1.22,0.021,0.076,0,0.65,0,1,0,2.029999999999973
L011802,5A-5,lateral,0.0,201.1,0.14,3.57,0.01,160,200,0.617,0.5,1.23,0.019,0.073,0,0.65,0,1,0,2.410000000000025
L012674,5A-5,lateral,0.0,170.3,0.12,3.57,0.01,160,200,0.589,0.5,1.18,0.018,0.068,0,0.65,0,1,0,2.580000000000041
L011801,5A-5,lateral,0.0,133.0,0.1,3.57,0.0,160,200,0.599,0.5,1.2,0.017,0.062,0,0.65,0,1,0,1.899999999999977
L011800,5A-5,lateral,0.0,94.6,0.07,3.57,0.0,160,200,0.594,0.5,1.19,0.014,0.054,0,0.65,0,1,0,1.54000000000002
L012673,5A-5,lateral,0.0,64.3,0.05,3.57,0.0,160,200,0.638,0.5,1.28,0.012,0.048,0,0.65,0,1,0,1.189999999999998
L011799,5A-5,lateral,0.0,34.5,0.02,3.57,0.0,160,200,0.551,0.5,1.1,0.01,0.035,0,0.65,0,1,0,1.050000000000011
L012149,5A-5,lateral,0.0,114.7,0.08,3.57,0.0,160,200,0.72,0.5,1.44,0.015,0.062,0,0.65,0,1,0,1.796999999999969
L012022,5A-5,lateral,4.0,90.5,3.49,3.57,0.14,160,200,0.604,0.5,1.21,0.079,0.22,0,0.65,0,1,0,1.447000000000003
L012639,5A-5,lateral,66.0,551.7,56.93,3.57,2.35,160,200,0.599,0.5,1.2,0.3,0.523,0,0.65,0,1,0,2.447999999999979
L012148,5A-5,lateral,0.0,83.1,0.06,3.57,0.0,160,200,0.721,0.5,1.44,0.013,0.055,0,0.65,0,1,0,1.660000000000025
L012636,5A-5,lateral,25.0,95.5,21.48,3.57,0.89,160,200,0.602,0.5,1.2,0.185,0.392,0,0.65,0,1,0,1.463999999999999
L012622,5A-5,lateral,0.0,62.4,0.04,3.57,0.0,160,200,0.596,0.5,1.19,0.012,0.046,0,0.65,0,1,0,0.870999999999981
L012645,5A-5,lateral,54.0,340.9,46.5,3.57,1.92,160,200,0.599,0.5,1.2,0.271,0.493,0,0.65,0,1,0,2.099999999999966
L012642,5A-5,lateral,54.0,361.0,46.51,3.57,1.92,160,200,0.595,0.5,1.19,0.271,0.492,0,0.65,0,1,0,1.990000000000009
L012029,5A-5,lateral,54.0,383.0,46.53,3.57,1.92,160,200,0.6,0.5,1.2,0.271,0.494,0,0.65,0,1,0,2.122000000000014
L012628,5A-5,lateral,1.0,50.7,0.89,3.57,0.04,160,200,0.605,0.5,1.21,0.043,0.139,0,0.65,0,1,0,0.956999999999994
L012589,5A-5,lateral,4.0,101.4,3.5,3.57,0.14,160,200,0.597,0.5,1.19,0.079,0.219,0,0.65,0,1,0,1.552999999999997
L012633,5A-5,lateral,25.0,228.8,21.58,3.57,0.89,160,200,0.946,0.5,1.89,0.166,0.459,0,0.65,0,1,0,1.740000000000009
L012112,5A-5,lateral,5.0,94.5,4.35,3.57,0.18,160,200,0.381,0.5,0.76,0.097,0.202,0,0.65,0,1,0,1.650000000000034
L011837,5A-5,lateral,4.0,129.5,3.52,3.57,0.15,160,200,0.594,0.5,1.19,0.08,0.219,0,0.65,0,1,0,1.609999999999957
L012613,5A-5,lateral,2.0,132.3,1.81,3.57,0.07,160,200,0.529,0.5,1.06,0.061,0.169,0,0.65,0,1,0,1.360000000000014
L012610,5A-5,lateral,30.0,336.3,25.94,3.57,1.07,160,200,0.596,0.5,1.19,0.203,0.413,0,0.65,0,1,0,1.858000000000004
L011834,5A-5,lateral,30.0,362.1,25.96,3.57,1.07,160,200,1.149,0.5,2.3,0.173,0.521,0,0.65,0,1,0,1.91500000000002
L011846,5A-5,lateral,62.0,603.3,53.54,3.57,2.21,160,200,0.501,0.5,1.0,0.305,0.482,0,0.65,0,1,0,2.424999999999955
L012612,5A-5,lateral,2.0,99.0,1.78,3.57,0.07,160,200,0.53,0.5,1.06,0.06,0.168,0,0.65,0,1,0,1.343999999999994
L012717,5A-5,lateral,25.0,195.5,21.55,3.57,0.89,160,200,0.943,0.5,1.89,0.166,0.459,0,0.65,0,1,0,1.384999999999991
L012635,5A-5,lateral,24.0,62.4,20.6,3.57,0.85,160,200,0.601,0.5,1.2,0.181,0.386,0,0.65,0,1,0,1.305000000000007
L012033,5A-5,lateral,12.0,131.0,10.37,3.57,0.43,160,200,0.602,0.5,1.2,0.131,0.312,0,0.65,0,1,0,1.420000000000016
L012023,5A-5,lateral,0.0,30.0,0.02,3.57,0.0,160,200,0.593,0.5,1.19,0.009,0.034,0,0.65,0,1,0,0.938000000000045
L012638,5A-5,lateral,8.0,63.3,6.9,3.57,0.28,160,200,0.603,0.5,1.21,0.108,0.274,0,0.65,0,1,0,1.132000000000005
L012034,5A-5,lateral,11.0,97.4,9.49,3.57,0.39,160,200,0.604,0.5,1.21,0.125,0.304,0,0.65,0,1,0,1.317999999999984
L012627,5A-5,lateral,1.0,24.8,0.87,3.57,0.04,160,200,0.606,0.5,1.21,0.042,0.138,0,0.65,0,1,0,1.029999999999973
L012026,5A-5,lateral,24.0,32.5,20.58,3.57,0.85,160,200,0.601,0.5,1.2,0.181,0.386,0,0.65,0,1,0,1.144999999999982
L012035,5A-5,lateral,5.0,40.2,4.31,3.57,0.18,160,200,0.604,0.5,1.21,0.087,0.236,0,0.65,0,1,0,1.202999999999975
L012630,5A-5,lateral,8.0,81.9,6.91,3.57,0.29,160,200,0.944,0.5,1.89,0.097,0.32,0,0.65,0,1,0,0.40300000000002
L012631,5A-5,lateral,13.0,117.3,11.22,3.57,0.46,160,200,0.943,0.5,1.89,0.122,0.374,0,0.65,0,1,0,0.747000000000014
L012609,5A-5,lateral,31.0,407.9,26.85,3.57,1.11,160,200,1.144,0.5,2.29,0.176,0.525,0,0.65,0,1,0,2.079000000000008
L011833,5A-5,lateral,32.0,455.6,27.74,3.57,1.15,160,200,1.148,0.5,2.3,0.179,0.531,0,0.65,0,1,0,2.390000000000043
L012111,5A-5,lateral,22.0,93.0,18.91,3.57,0.78,160,200,0.602,0.5,1.2,0.174,0.376,0,0.65,0,1,0,1.360000000000014
L012144,5A-5,lateral,1.0,25.0,0.87,3.57,0.04,160,200,4.328,0.5,8.66,0.027,0.267,0,0.65,0,1,0,1.910000000000025
L012608,5A-5,lateral,30.0,126.7,25.79,3.57,1.06,160,200,0.625,0.5,1.25,0.2,0.42,0,0.65,0,1,0,2.29000000000002
L012632,5A-5,lateral,24.0,172.3,20.68,3.57,0.85,160,200,0.945,0.5,1.89,0.163,0.453,0,0.65,0,1,0,1.165999999999997
L012611,5A-5,lateral,2.0,69.1,1.76,3.57,0.07,160,200,0.529,0.5,1.06,0.06,0.168,0,0.65,0,1,0,1.324999999999989
L012727,5A-5,lateral,22.0,62.2,18.89,3.57,0.78,160,200,0.602,0.5,1.2,0.174,0.376,0,0.65,0,1,0,1.284999999999968
L012019,5A-5,lateral,24.0,143.1,20.66,3.57,0.85,160,200,0.941,0.5,1.88,0.163,0.452,0,0.65,0,1,0,0.980000000000018
L011832,5A-5,lateral,30.0,102.7,25.77,3.57,1.06,160,200,0.601,0.5,1.2,0.202,0.414,0,0.65,0,1,0,2.090000000000032
L012020,5A-5,lateral,7.0,50.8,6.03,3.57,0.25,160,200,0.944,0.5,1.89,0.091,0.307,0,0.65,0,1,0,0.539999999999964
L012629,5A-5,lateral,6.0,27.6,5.16,3.57,0.21,160,200,0.945,0.5,1.89,0.085,0.292,0,0.65,0,1,0,0.86099999999999
L012606,5A-5,lateral,18.0,43.5,15.45,3.57,0.64,160,200,0.673,0.5,1.35,0.154,0.368,0,0.65,0,1,0,1.182999999999993
L011831,5A-5,lateral,18.0,20.5,15.43,3.57,0.64,160,200,0.674,0.5,1.35,0.154,0.368,0,0.65,0,1,0,1.198000000000036
L011835,5A-5,lateral,0.0,33.1,0.02,3.57,0.0,160,200,0.528,0.5,1.06,0.01,0.034,0,0.65,0,1,0,1.185000000000002
L012110,5A-5,lateral,20.0,30.0,17.15,3.57,0.71,160,200,0.603,0.5,1.21,0.166,0.366,0,0.65,0,1,0,1.240999999999985
L011262,5A-3,lateral,5.0,32.5,4.31,3.57,0.18,160,200,0.585,0.5,1.17,0.088,0.233,0,0.65,0,1,0,1.509999999999991
L011261,5A-3,lateral,0.0,31.8,0.02,3.57,0.0,160,200,0.566,0.5,1.13,0.009,0.034,0,0.65,0,1,0,1.210000000000036
L011263,5A-3,lateral,0.0,24.2,0.02,3.57,0.0,160,200,0.621,0.5,1.24,0.008,0.031,0,0.65,0,1,0,1.699999999999989
L011321,5A-3,trunk_main,35.0,231.9,30.14,3.57,1.24,200,200,0.299,0.5,0.6,0.193,0.33,0,0.65,0,1,0,2.052999999999997
L011350,5A-3,lateral,1.0,49.7,0.89,3.57,0.04,160,200,0.587,0.5,1.17,0.043,0.138,0,0.65,0,1,0,1.849999999999966
L011320,5A-3,lateral,34.0,154.4,29.23,3.57,1.21,160,200,0.618,0.5,1.24,0.213,0.434,0,0.65,0,1,0,2.029999999999973
L011319,5A-3,lateral,24.0,117.2,20.64,3.57,0.85,160,200,2.653,0.5,5.31,0.127,0.649,0,0.65,0,1,0,1.0
L011318,5A-3,lateral,17.0,87.4,14.62,3.57,0.6,160,200,0.618,0.5,1.24,0.153,0.351,0,0.65,0,1,0,1.20999999999998
L011392,5A-3,lateral,2.0,33.4,1.74,3.57,0.07,160,200,3.445,0.5,6.89,0.039,0.314,0,0.65,0,1,0,1.0
L011333,5A-3,trunk_main,72.0,812.1,62.25,3.57,2.57,200,200,0.822,0.5,1.64,0.214,0.587,0,0.65,0,1,0,2.187000000000012
L011332,5A-3,trunk_main,70.0,786.3,60.52,3.57,2.5,200,200,0.831,0.5,1.66,0.211,0.585,0,0.65,0,1,0,2.204999999999984
L011409,5A-3,lateral,10.0,226.5,8.73,3.57,0.36,160,200,0.49,0.5,0.98,0.127,0.275,0,0.65,0,1,0,2.273000000000025
L011337,5A-3,trunk_main,86.0,1347.8,74.63,3.57,3.08,200,200,0.59,0.5,1.18,0.255,0.551,0,0.65,0,1,0,1.757999999999981
L011336,5A-3,trunk_main,86.0,1320.6,74.61,3.57,3.08,200,200,0.59,0.5,1.18,0.255,0.551,0,0.65,0,1,0,1.81800000000004
L011335,5A-3,trunk_main,86.0,1297.6,74.59,3.57,3.08,200,200,0.592,0.5,1.18,0.255,0.551,0,0.65,0,1,0,2.281999999999982
L011411,5A-3,trunk_main,86.0,1261.8,74.57,3.57,3.08,200,200,0.589,0.5,1.18,0.255,0.55,0,0.65,0,1,0,2.389999999999986
L011268,5A-3,lateral,2.0,63.2,1.76,3.57,0.07,160,200,0.603,0.5,1.21,0.058,0.175,0,0.65,0,1,0,0.75
L011412,5A-3,trunk_main,72.0,854.1,62.28,3.57,2.57,200,200,0.827,0.5,1.65,0.214,0.589,0,0.65,0,1,0,2.293000000000006
L011415,5A-3,lateral,11.0,310.9,9.65,3.57,0.4,160,200,0.531,0.5,1.06,0.13,0.292,0,0.65,0,1,0,2.199999999999989
L011334,5A-3,trunk_main,72.0,836.0,62.27,3.57,2.57,200,200,0.821,0.5,1.64,0.215,0.587,0,0.65,0,1,0,2.243000000000052
L011414,5A-3,lateral,11.0,298.9,9.64,3.57,0.4,160,200,0.666,0.5,1.33,0.123,0.316,0,0.65,0,1,0,2.126000000000033
L011266,5A-3,lateral,10.0,267.0,8.76,3.57,0.36,160,200,0.475,0.5,0.95,0.128,0.272,0,0.65,0,1,0,2.363999999999976
L011408,5A-3,lateral,10.0,254.4,8.75,3.57,0.36,160,200,0.469,0.5,0.94,0.128,0.271,0,0.65,0,1,0,2.364000000000033
L011311,5A-3,lateral,30.0,152.3,25.8,3.57,1.07,160,200,0.492,0.5,0.98,0.212,0.386,0,0.65,0,1,0,1.286999999999978
L011331,5A-3,trunk_main,69.0,762.3,59.65,3.57,2.46,200,200,0.82,0.5,1.64,0.21,0.579,0,0.65,0,1,0,2.185000000000002
L011410,5A-3,lateral,10.0,204.1,8.71,3.57,0.36,160,200,0.53,0.5,1.06,0.124,0.283,0,0.65,0,1,0,2.012999999999977
L011330,5A-3,trunk_main,68.0,740.0,58.77,3.57,2.43,200,200,0.824,0.5,1.65,0.208,0.578,0,0.65,0,1,0,2.242999999999995
L011407,5A-3,lateral,9.0,180.5,7.84,3.57,0.32,160,200,0.536,0.5,1.07,0.118,0.274,0,0.65,0,1,0,2.387999999999977
L011329,5A-3,trunk_main,67.0,717.8,57.9,3.57,2.39,200,200,0.819,0.5,1.64,0.207,0.574,0,0.65,0,1,0,2.300000000000011
L011267,5A-3,lateral,9.0,125.7,7.8,3.57,0.32,160,200,0.607,0.5,1.21,0.114,0.286,0,0.65,0,1,0,1.980000000000018
L011265,5A-3,lateral,0.0,32.7,0.02,3.57,0.0,160,200,3.848,0.5,7.7,0.006,0.064,0,0.65,0,1,0,2.079999999999984
L011328,5A-3,trunk_main,62.0,691.2,53.6,3.57,2.21,200,200,0.819,0.5,1.64,0.199,0.561,0,0.65,0,1,0,2.302000000000021
L011327,5A-3,trunk_main,61.0,666.8,52.73,3.57,2.18,200,200,0.823,0.5,1.65,0.198,0.559,0,0.65,0,1,0,2.432000000000016
L011264,5A-3,lateral,11.0,135.2,9.52,3.57,0.39,160,200,0.603,0.5,1.21,0.126,0.304,0,0.65,0,1,0,2.100000000000023
L011341,5A-3,lateral,26.0,121.5,22.36,3.57,0.92,160,200,0.488,0.5,0.98,0.198,0.368,0,0.65,0,1,0,1.176000000000045
L011413,5A-3,lateral,9.0,96.1,7.78,3.57,0.32,160,200,0.607,0.5,1.21,0.114,0.286,0,0.65,0,1,0,1.870000000000005
L011251,5A-3,lateral,24.0,93.1,20.62,3.57,0.85,160,200,0.49,0.5,0.98,0.191,0.36,0,0.65,0,1,0,1.347000000000037
L011253,5A-3,lateral,9.0,70.1,7.76,3.57,0.32,160,200,0.585,0.5,1.17,0.115,0.282,0,0.65,0,1,0,1.341999999999985
L011393,5A-3,lateral,5.0,22.9,4.3,3.57,0.18,160,200,0.624,0.5,1.25,0.086,0.238,0,0.65,0,1,0,1.733000000000004
L011394,5A-3,lateral,5.0,41.8,4.31,3.57,0.18,160,200,0.621,0.5,1.24,0.086,0.238,0,0.65,0,1,0,1.410000000000025
L011254,5A-3,lateral,6.0,37.2,5.17,3.57,0.21,160,200,1.101,0.5,2.2,0.082,0.307,0,0.65,0,1,0,1.0
L011252,5A-3,lateral,17.0,21.3,14.58,3.57,0.6,160,200,4.126,0.5,8.25,0.097,0.676,0,0.65,0,1,0,1.510000000000048
L011343,5A-3,lateral,6.0,29.0,5.16,3.57,0.21,160,200,0.62,0.5,1.24,0.094,0.252,0,0.65,0,1,0,1.180000000000007
L011249,5A-3,lateral,18.0,81.8,15.48,3.57,0.64,160,200,0.598,0.5,1.2,0.158,0.353,0,0.65,0,1,0,1.169999999999959
L011342,5A-3,lateral,11.0,115.3,9.5,3.57,0.39,160,200,0.601,0.5,1.2,0.126,0.304,0,0.65,0,1,0,1.889999999999986
L011346,5A-3,lateral,9.0,95.3,7.78,3.57,0.32,160,200,0.64,0.5,1.28,0.113,0.291,0,0.65,0,1,0,1.539999999999964
L011347,5A-3,lateral,6.0,66.3,5.19,3.57,0.21,160,200,0.592,0.5,1.18,0.095,0.249,0,0.65,0,1,0,1.5
L011326,5A-3,trunk_main,49.0,507.1,42.33,3.57,1.75,200,200,0.549,0.5,1.1,0.196,0.453,0,0.65,0,1,0,2.400000000000034
L011345,5A-3,lateral,9.0,75.0,7.76,3.57,0.32,160,200,0.604,0.5,1.21,0.114,0.285,0,0.65,0,1,0,1.319999999999993
L011348,5A-3,lateral,6.0,142.8,5.24,3.57,0.22,160,200,1.514,0.5,3.03,0.077,0.345,0,0.65,0,1,0,2.20999999999998
L011344,5A-3,lateral,8.0,53.5,6.89,3.57,0.28,160,200,0.573,0.5,1.15,0.109,0.269,0,0.65,0,1,0,1.21999999999997
L011349,5A-3,lateral,0.0,63.3,0.05,3.57,0.0,160,200,1.335,0.5,2.67,0.01,0.06,0,0.65,0,1,0,1.599999999999966
L011325,5A-3,trunk_main,40.0,330.4,34.5,3.57,1.42,200,200,0.592,0.5,1.18,0.174,0.438,0,0.65,0,1,0,2.364000000000033
L011324,5A-3,trunk_main,38.0,317.4,32.78,3.57,1.35,200,200,0.59,0.5,1.18,0.17,0.43,0,0.65,0,1,0,1.926999999999964
