FEATUREID,PKG,TIER,props_up,len_up_m,qadf_m3d,pf,qpk_ls,od_built_mm,dn_our_rules,slope_built_pct,slope_req_pct,slope_ratio,dod_built,v_built_ms,surcharged,dod_limit,over_dod,under_self_cleansing,over_vmax,depth_ds_m
L011323,5A-3,trunk_main,38.0,292.3,32.76,3.57,1.35,200,200,0.59,0.5,1.18,0.17,0.43,0,0.65,0,1,0,3.369000000000028
L011322,5A-3,trunk_main,37.0,261.6,31.88,3.57,1.32,200,200,0.589,0.5,1.18,0.168,0.426,0,0.65,0,1,0,2.188000000000045
L011374,5A-3,lateral,26.0,197.9,22.41,3.57,0.93,160,200,0.599,0.5,1.2,0.189,0.396,0,0.65,0,1,0,4.372000000000014
L011258,5A-3,lateral,25.0,169.2,21.53,3.57,0.89,160,200,0.597,0.5,1.19,0.185,0.391,0,0.65,0,1,0,3.379999999999995
L011378,5A-3,lateral,10.0,53.4,8.6,3.57,0.36,160,200,6.038,0.5,12.08,0.07,0.649,0,0.65,0,1,0,1.0
L011377,5A-3,lateral,1.0,24.2,0.87,3.57,0.04,160,200,4.13,0.5,8.26,0.028,0.263,0,0.65,0,1,0,1.480000000000018
L011317,5A-3,lateral,11.0,56.7,9.46,3.57,0.39,160,200,0.583,0.5,1.17,0.126,0.3,0,0.65,0,1,0,1.060000000000002
L011260,5A-3,lateral,2.0,25.8,1.73,3.57,0.07,160,200,1.549,0.5,3.1,0.046,0.24,0,0.65,0,1,0,1.0
L011017,5A-2,lateral,4.0,22.6,3.44,3.57,0.14,160,200,0.5,0.5,1.0,0.082,0.205,0,0.65,0,1,0,3.555000000000007
L011004,5A-2,lateral,28.0,455.4,24.31,3.57,1.0,160,200,0.503,0.5,1.01,0.205,0.382,0,0.65,0,1,0,1.714999999999975
L010705,5A-2,lateral,9.0,99.4,7.78,3.57,0.32,160,200,0.503,0.5,1.01,0.119,0.268,0,0.65,0,1,0,1.549999999999955
L011018,5A-2,lateral,0.0,33.5,0.02,3.57,0.0,160,200,0.599,0.5,1.2,0.009,0.036,0,0.65,0,1,0,1.131000000000029
L011016,5A-2,lateral,6.0,40.6,5.17,3.57,0.21,160,200,0.499,0.5,1.0,0.099,0.234,0,0.65,0,1,0,3.885000000000048
L011219,5A-2,lateral,2.0,30.5,1.73,3.57,0.07,160,200,0.669,0.5,1.34,0.056,0.181,0,0.65,0,1,0,1.134000000000015
L010652,5A-2,lateral,28.0,484.4,24.33,3.57,1.0,160,200,0.5,0.5,1.0,0.206,0.381,0,0.65,0,1,0,3.120000000000005
L011026,5A-2,lateral,9.0,77.2,7.76,3.57,0.32,160,200,0.5,0.5,1.0,0.119,0.267,0,0.65,0,1,0,2.52800000000002
L010653,5A-2,lateral,7.0,59.4,6.04,3.57,0.25,160,200,0.502,0.5,1.0,0.106,0.247,0,0.65,0,1,0,2.549000000000035
L010934,5A-2,lateral,56.0,1830.0,49.28,3.57,2.03,160,200,0.502,0.5,1.0,0.292,0.471,0,0.65,0,1,0,6.259999999999991
L011019,5A-2,lateral,1.0,65.6,0.9,3.57,0.04,160,200,0.598,0.5,1.2,0.043,0.139,0,0.65,0,1,0,1.023000000000025
L010993,5A-2,lateral,17.0,246.5,14.74,3.57,0.61,160,200,1.301,0.5,2.6,0.128,0.456,0,0.65,0,1,0,1.137
L011003,5A-2,lateral,30.0,545.5,26.09,3.57,1.08,160,200,0.5,0.5,1.0,0.213,0.389,0,0.65,0,1,0,3.072999999999979
L010992,5A-2,lateral,17.0,216.8,14.72,3.57,0.61,160,200,0.922,0.5,1.84,0.139,0.404,0,0.65,0,1,0,1.0
L011020,5A-2,lateral,2.0,96.2,1.78,3.57,0.07,160,200,0.598,0.5,1.2,0.058,0.175,0,0.65,0,1,0,1.286000000000001
L010935,5A-2,lateral,56.0,1789.0,49.25,3.57,2.03,160,200,0.501,0.5,1.0,0.292,0.471,0,0.65,0,1,0,4.793999999999983
L011002,5A-2,lateral,30.0,576.8,26.11,3.57,1.08,160,200,0.501,0.5,1.0,0.213,0.39,0,0.65,0,1,0,3.53000000000003
L010991,5A-2,lateral,15.0,187.1,12.98,3.57,0.54,160,200,0.898,0.5,1.8,0.132,0.385,0,0.65,0,1,0,1.286000000000001
L011021,5A-2,lateral,10.0,334.9,8.81,3.57,0.36,160,200,2.348,0.5,4.7,0.088,0.474,0,0.65,0,1,0,2.854000000000042
L011022,5A-2,lateral,8.0,220.2,7.01,3.57,0.29,160,200,0.594,0.5,1.19,0.109,0.274,0,0.65,0,1,0,2.269999999999982
L010984,5A-2,lateral,80.0,1359.5,69.5,3.57,2.87,160,200,0.576,0.5,1.15,0.336,0.546,0,0.65,0,1,0,1.940999999999974
L010983,5A-2,lateral,79.0,1336.9,68.63,3.57,2.83,160,200,0.575,0.5,1.15,0.334,0.544,0,0.65,0,1,0,2.150999999999954
L010973,5A-2,lateral,70.0,1046.9,60.71,3.57,2.51,160,200,0.612,0.5,1.22,0.308,0.537,0,0.65,0,1,0,2.253999999999962
L010625,5A-2,lateral,8.0,270.8,7.05,3.57,0.29,160,200,7.142,0.5,14.28,0.061,0.643,0,0.65,0,1,0,2.349999999999966
L010972,5A-2,lateral,70.0,1025.8,60.69,3.57,2.51,160,200,0.615,0.5,1.23,0.308,0.538,0,0.65,0,1,0,2.504999999999995
L010707,5A-2,lateral,2.0,77.5,1.77,3.57,0.07,160,200,0.608,0.5,1.22,0.058,0.176,0,0.65,0,1,0,2.669999999999959
L010664,5A-2,lateral,2.0,38.7,1.74,3.57,0.07,160,200,0.605,0.5,1.21,0.058,0.175,0,0.65,0,1,0,1.903999999999996
L010982,5A-2,lateral,8.0,251.8,7.03,3.57,0.29,160,200,3.985,0.5,7.97,0.07,0.528,0,0.65,0,1,0,1.0
L010963,5A-2,lateral,68.0,919.8,58.9,3.57,2.43,160,200,1.776,0.5,3.55,0.232,0.778,0,0.65,0,0,0,2.769999999999982
L010981,5A-2,lateral,8.0,228.8,7.02,3.57,0.29,160,200,2.267,0.5,4.53,0.08,0.435,0,0.65,0,1,0,1.0
L010701,5A-2,lateral,11.0,360.7,9.68,3.57,0.4,160,200,2.347,0.5,4.69,0.092,0.489,0,0.65,0,1,0,3.430000000000007
L011001,5A-2,lateral,31.0,594.9,26.98,3.57,1.11,160,200,0.255,0.5,0.51,0.256,0.309,0,0.65,0,1,0,3.94599999999997
L010990,5A-2,lateral,11.0,156.7,9.53,3.57,0.39,160,200,0.901,0.5,1.8,0.114,0.35,0,0.65,0,1,0,1.393000000000029
L010936,5A-2,lateral,56.0,1750.1,49.22,3.57,2.03,160,200,0.499,0.5,1.0,0.292,0.47,0,0.65,0,1,0,4.778999999999996
L011023,5A-2,lateral,7.0,185.6,6.13,3.57,0.25,160,200,0.597,0.5,1.19,0.103,0.263,0,0.65,0,1,0,2.704000000000008
L011000,5A-2,lateral,43.0,987.0,37.54,3.57,1.55,160,200,0.258,0.5,0.52,0.302,0.342,0,0.65,0,1,0,5.067000000000007
L010989,5A-2,lateral,7.0,128.6,6.09,3.57,0.25,160,200,0.898,0.5,1.8,0.093,0.302,0,0.65,0,1,0,1.700000000000045
L011024,5A-2,lateral,6.0,160.4,5.25,3.57,0.22,160,200,0.595,0.5,1.19,0.096,0.25,0,0.65,0,1,0,2.504000000000019
L010937,5A-2,lateral,54.0,1710.0,47.48,3.57,1.96,160,200,0.501,0.5,1.0,0.286,0.465,0,0.65,0,1,0,4.399000000000001
L010704,5A-2,lateral,0.0,33.1,0.02,3.57,0.0,160,200,0.598,0.5,1.2,0.009,0.036,0,0.65,0,1,0,0.918000000000006
L010999,5A-2,lateral,44.0,1015.7,38.42,3.57,1.59,160,200,0.258,0.5,0.52,0.305,0.345,0,0.65,0,1,0,5.050999999999988
L011025,5A-2,lateral,2.0,30.8,1.74,3.57,0.07,160,200,0.601,0.5,1.2,0.058,0.174,0,0.65,0,1,0,1.274999999999977
L010995,5A-2,lateral,7.0,93.8,6.06,3.57,0.25,160,200,0.9,0.5,1.8,0.093,0.302,0,0.65,0,1,0,1.586999999999989
L010998,5A-2,lateral,46.0,1040.2,40.15,3.57,1.66,160,200,0.257,0.5,0.51,0.312,0.349,0,0.65,0,1,0,3.194000000000017
L010938,5A-2,lateral,54.0,1674.7,47.46,3.57,1.96,160,200,0.501,0.5,1.0,0.286,0.465,0,0.65,0,1,0,5.081999999999994
L010703,5A-2,lateral,6.0,93.0,5.21,3.57,0.21,160,200,0.602,0.5,1.2,0.095,0.25,0,0.65,0,1,0,1.610000000000014
L010702,5A-2,lateral,5.0,56.0,4.32,3.57,0.18,160,200,0.603,0.5,1.21,0.087,0.236,0,0.65,0,1,0,1.326999999999998
L010712,5A-2,lateral,4.0,57.4,3.47,3.57,0.14,160,200,4.022,0.5,8.04,0.051,0.419,0,0.65,0,1,0,1.0
L010997,5A-2,lateral,47.0,1073.2,41.03,3.57,1.69,160,200,0.257,0.5,0.51,0.316,0.351,0,0.65,0,1,0,3.178999999999974
L010939,5A-2,lateral,54.0,1639.9,47.43,3.57,1.96,160,200,0.502,0.5,1.0,0.286,0.466,0,0.65,0,1,0,4.968000000000018
L010971,5A-2,lateral,3.0,77.9,2.63,3.57,0.11,160,200,0.602,0.5,1.2,0.069,0.2,0,0.65,0,1,0,2.348000000000013
L010665,5A-2,lateral,3.0,38.7,2.6,3.57,0.11,160,200,0.6,0.5,1.2,0.069,0.199,0,0.65,0,1,0,1.461999999999989
L010980,5A-2,lateral,8.0,198.8,7.0,3.57,0.29,160,200,0.848,0.5,1.7,0.1,0.31,0,0.65,0,1,0,1.0
L010667,5A-2,lateral,64.0,796.9,55.39,3.57,2.29,160,200,1.251,0.5,2.5,0.245,0.675,0,0.65,0,1,0,2.449999999999989
L010979,5A-2,lateral,7.0,164.0,6.11,3.57,0.25,160,200,0.861,0.5,1.72,0.094,0.298,0,0.65,0,1,0,1.34499999999997
L010978,5A-2,lateral,7.0,149.8,6.1,3.57,0.25,160,200,0.849,0.5,1.7,0.094,0.297,0,0.65,0,1,0,1.103000000000009
L010706,5A-2,lateral,2.0,40.1,1.74,3.57,0.07,160,200,0.599,0.5,1.2,0.058,0.174,0,0.65,0,1,0,0.850000000000023
L010629,5A-2,lateral,14.0,323.6,12.22,3.57,0.5,160,200,0.637,0.5,1.27,0.139,0.335,0,0.65,0,1,0,2.019999999999982
L010970,5A-2,lateral,10.0,245.9,8.74,3.57,0.36,160,200,3.373,0.5,6.75,0.081,0.535,0,0.65,0,1,0,0.939999999999998
L010962,5A-2,lateral,49.0,431.8,42.28,3.57,1.75,160,200,2.838,0.5,5.68,0.176,0.83,0,0.65,0,0,0,2.110000000000014
L010718,5A-2,lateral,0.0,54.9,0.04,3.57,0.0,160,200,0.8,0.5,1.6,0.011,0.048,0,0.65,0,1,0,1.168000000000006
L010717,5A-2,lateral,0.0,30.0,0.02,3.57,0.0,160,200,0.797,0.5,1.59,0.009,0.037,0,0.65,0,1,0,1.138999999999953
L010648,5A-2,lateral,4.0,29.7,3.45,3.57,0.14,160,200,0.596,0.5,1.19,0.079,0.218,0,0.65,0,1,0,1.317000000000007
L011059,5A-2,lateral,6.0,54.7,5.18,3.57,0.21,160,200,0.592,0.5,1.18,0.095,0.248,0,0.65,0,1,0,1.725000000000023
L010694,5A-2,lateral,0.0,30.0,0.02,3.57,0.0,160,200,0.6,0.5,1.2,0.009,0.034,0,0.65,0,1,0,1.480000000000018
L011060,5A-2,lateral,8.0,79.7,6.91,3.57,0.29,160,200,0.596,0.5,1.19,0.108,0.273,0,0.65,0,1,0,1.843999999999994
L011062,5A-2,lateral,0.0,60.0,0.04,3.57,0.0,160,200,0.603,0.5,1.21,0.012,0.045,0,0.65,0,1,0,1.721000000000004
L011061,5A-2,lateral,8.0,104.9,6.93,3.57,0.29,160,200,0.595,0.5,1.19,0.109,0.273,0,0.65,0,1,0,2.153999999999996
L011063,5A-2,lateral,0.0,81.1,0.06,3.57,0.0,160,200,0.601,0.5,1.2,0.013,0.051,0,0.65,0,1,0,2.027999999999963
L011067,5A-2,sub_main,5.0,205.7,4.43,3.57,0.18,160,200,1.208,0.5,2.42,0.075,0.302,0,0.65,0,1,0,2.25
L010977,5A-2,lateral,7.0,120.0,6.08,3.57,0.25,160,200,1.6,0.5,3.2,0.081,0.369,0,0.65,0,1,0,1.0
L010988,5A-2,lateral,2.0,30.1,1.73,3.57,0.07,160,200,0.598,0.5,1.2,0.058,0.174,0,0.65,0,1,0,1.0
L010940,5A-2,lateral,53.0,1604.7,46.55,3.57,1.92,160,200,0.499,0.5,1.0,0.284,0.462,0,0.65,0,1,0,4.86099999999999
L010996,5A-2,lateral,50.0,1103.7,43.62,3.57,1.8,160,200,0.256,0.5,0.51,0.327,0.356,0,0.65,0,1,0,3.12700000000001
L010976,5A-2,lateral,5.0,90.0,4.35,3.57,0.18,160,200,1.617,0.5,3.23,0.069,0.331,0,0.65,0,1,0,1.0
L010941,5A-2,lateral,53.0,1574.4,46.53,3.57,1.92,160,200,0.495,0.5,0.99,0.284,0.461,0,0.65,0,1,0,4.680000000000007
L010942,5A-2,lateral,50.0,1132.8,43.64,3.57,1.8,160,200,0.259,0.5,0.52,0.326,0.358,0,0.65,0,1,0,4.432000000000016
L010975,5A-2,lateral,3.0,60.0,2.61,3.57,0.11,160,200,1.617,0.5,3.23,0.055,0.28,0,0.65,0,1,0,1.345000000000027
L010943,5A-2,lateral,3.0,405.3,2.86,3.57,0.12,160,200,8.005,0.5,16.01,0.04,0.494,0,0.65,0,1,0,4.53000000000003
L010974,5A-2,lateral,3.0,30.0,2.59,3.57,0.11,160,200,2.867,0.5,5.73,0.048,0.339,0,0.65,0,1,0,1.0
L010969,5A-2,lateral,9.0,221.6,7.87,3.57,0.32,160,200,0.926,0.5,1.85,0.104,0.332,0,0.65,0,1,0,1.0
L010961,5A-2,lateral,46.0,392.3,39.68,3.57,1.64,160,200,2.143,0.5,4.29,0.182,0.738,0,0.65,0,1,0,1.0
L010968,5A-2,lateral,8.0,196.4,6.99,3.57,0.29,160,200,0.925,0.5,1.85,0.098,0.319,0,0.65,0,1,0,1.156999999999982
L010960,5A-2,lateral,44.0,357.3,37.94,3.57,1.57,160,200,3.144,0.5,6.29,0.163,0.832,0,0.65,0,0,0,1.0
L010967,5A-2,lateral,6.0,166.0,5.26,3.57,0.22,160,200,0.926,0.5,1.85,0.086,0.291,0,0.65,0,1,0,1.365999999999985
L010966,5A-2,lateral,5.0,135.2,4.38,3.57,0.18,160,200,2.684,0.5,5.37,0.062,0.395,0,0.65,0,1,0,1.0
L010959,5A-2,lateral,44.0,320.7,37.92,3.57,1.57,160,200,1.47,0.5,2.94,0.196,0.637,0,0.65,0,1,0,1.0
L010965,5A-2,lateral,3.0,104.6,2.64,3.57,0.11,160,200,2.685,0.5,5.37,0.049,0.334,0,0.65,0,1,0,1.70999999999998
L010958,5A-2,lateral,43.0,285.5,37.04,3.57,1.53,160,200,1.473,0.5,2.95,0.193,0.633,0,0.65,0,1,0,1.091999999999985
L010964,5A-2,lateral,0.0,74.4,0.05,3.57,0.0,160,200,0.926,0.5,1.85,0.012,0.057,0,0.65,0,1,0,1.0
L011098,5A-2,lateral,5.0,109.6,4.36,3.57,0.18,160,200,1.302,0.5,2.6,0.073,0.308,0,0.65,0,1,0,1.0
L010687,5A-2,lateral,3.0,154.4,2.68,3.57,0.11,160,200,0.906,0.5,1.81,0.064,0.232,0,0.65,0,1,0,0.889999999999986
L011076,5A-2,lateral,3.0,115.1,2.65,3.57,0.11,160,200,0.904,0.5,1.81,0.064,0.231,0,0.65,0,1,0,0.644000000000005
L011077,5A-2,lateral,2.0,85.4,1.77,3.57,0.07,160,200,0.907,0.5,1.81,0.053,0.202,0,0.65,0,1,0,1.145999999999958
L011078,5A-2,lateral,1.0,51.7,0.89,3.57,0.04,160,200,1.278,0.5,2.56,0.036,0.179,0,0.65,0,1,0,1.0
L011084,5A-2,lateral,3.0,145.4,2.67,3.57,0.11,160,200,1.117,0.5,2.23,0.061,0.249,0,0.65,0,1,0,1.310000000000002
L011083,5A-2,lateral,3.0,123.8,2.66,3.57,0.11,160,200,1.109,0.5,2.22,0.061,0.248,0,0.65,0,1,0,1.219000000000051
L011082,5A-2,lateral,2.0,104.3,1.79,3.57,0.07,160,200,1.109,0.5,2.22,0.051,0.217,0,0.65,0,1,0,1.283000000000015
L011081,5A-2,lateral,2.0,76.4,1.77,3.57,0.07,160,200,1.112,0.5,2.22,0.05,0.216,0,0.65,0,1,0,1.12299999999999
L010643,5A-2,lateral,1.0,36.0,0.88,3.57,0.04,160,200,1.078,0.5,2.16,0.037,0.169,0,0.65,0,1,0,1.168000000000006
L011064,5A-2,lateral,0.0,100.8,0.07,3.57,0.0,160,200,0.599,0.5,1.2,0.015,0.056,0,0.65,0,1,0,2.135999999999967
L011066,5A-2,sub_main,5.0,70.9,4.33,3.57,0.18,160,200,2.723,0.5,5.45,0.062,0.395,0,0.65,0,1,0,2.240000000000009
L011099,5A-2,lateral,4.0,81.7,3.48,3.57,0.14,160,200,1.304,0.5,2.61,0.066,0.286,0,0.65,0,1,0,2.067000000000007
L011065,5A-2,sub_main,4.0,35.3,3.45,3.57,0.14,160,200,2.722,0.5,5.44,0.056,0.366,0,0.65,0,1,0,1.661000000000001
L011100,5A-2,lateral,3.0,54.4,2.61,3.57,0.11,160,200,1.436,0.5,2.87,0.057,0.269,0,0.65,0,1,0,1.0
L011101,5A-2,lateral,3.0,26.8,2.59,3.57,0.11,160,200,1.434,0.5,2.87,0.056,0.268,0,0.65,0,1,0,1.274000000000001
L011079,5A-2,lateral,0.0,22.1,0.02,3.57,0.0,160,200,1.276,0.5,2.55,0.007,0.038,0,0.65,0,1,0,1.442000000000007
L010645,5A-2,lateral,2.0,15.0,1.72,3.57,0.07,160,200,0.595,0.5,1.19,0.058,0.173,0,0.65,0,1,0,0.978999999999985
L011137,5A-2,sub_main,78.0,2793.0,68.82,3.57,2.84,160,200,0.529,0.5,1.06,0.342,0.528,0,0.65,0,1,0,3.464000000000055
L011138,5A-2,sub_main,78.0,2777.6,68.81,3.57,2.84,160,200,0.508,0.5,1.02,0.345,0.521,0,0.65,0,1,0,3.543000000000006
L010668,5A-2,lateral,43.0,255.5,37.01,3.57,1.53,160,200,1.47,0.5,2.94,0.193,0.633,0,0.65,0,1,0,0.980000000000018
L010628,5A-2,lateral,0.0,43.1,0.03,3.57,0.0,160,200,0.928,0.5,1.86,0.01,0.046,0,0.65,0,1,0,1.439999999999998
L010957,5A-2,lateral,20.0,81.0,17.19,3.57,0.71,160,200,0.616,0.5,1.23,0.165,0.369,0,0.65,0,1,0,1.598000000000013
L010956,5A-2,lateral,23.0,143.3,19.8,3.57,0.82,160,200,1.035,0.5,2.07,0.156,0.462,0,0.65,0,1,0,1.700000000000045
L010666,5A-2,lateral,16.0,36.8,13.73,3.57,0.57,160,200,0.614,0.5,1.23,0.149,0.343,0,0.65,0,1,0,1.045999999999992
L010627,5A-2,lateral,21.0,78.5,18.04,3.57,0.75,160,200,1.578,0.5,3.16,0.135,0.519,0,0.65,0,1,0,1.0
L010955,5A-2,lateral,20.0,47.7,17.16,3.57,0.71,160,200,1.58,0.5,3.16,0.132,0.511,0,0.65,0,1,0,1.442999999999984
L010953,5A-2,lateral,0.0,83.0,0.06,3.57,0.0,160,200,0.894,0.5,1.79,0.012,0.059,0,0.65,0,1,0,1.411000000000001
L010954,5A-2,lateral,0.0,60.9,0.04,3.57,0.0,160,200,0.893,0.5,1.79,0.011,0.052,0,0.65,0,1,0,1.243999999999971
L010698,5A-2,lateral,0.0,31.0,0.02,3.57,0.0,160,200,0.893,0.5,1.79,0.008,0.039,0,0.65,0,1,0,1.146999999999991
L010944,5A-2,lateral,3.0,360.2,2.83,3.57,0.12,160,200,8.004,0.5,16.01,0.04,0.492,0,0.65,0,1,0,2.918000000000006
L010945,5A-2,lateral,3.0,332.8,2.81,3.57,0.12,160,200,0.848,0.5,1.7,0.066,0.23,0,0.65,0,1,0,1.0
L010946,5A-2,lateral,1.0,302.2,1.07,3.57,0.04,160,200,0.845,0.5,1.69,0.043,0.166,0,0.65,0,1,0,0.470000000000027
L010947,5A-2,lateral,0.0,272.6,0.2,3.57,0.01,160,200,0.845,0.5,1.69,0.021,0.091,0,0.65,0,1,0,0.490000000000009
L010948,5A-2,lateral,0.0,241.8,0.17,3.57,0.01,160,200,0.892,0.5,1.78,0.019,0.088,0,0.65,0,1,0,1.0
L010949,5A-2,lateral,0.0,214.6,0.15,3.57,0.01,160,200,0.894,0.5,1.79,0.018,0.085,0,0.65,0,1,0,0.907000000000039
L010950,5A-2,lateral,0.0,187.8,0.14,3.57,0.01,160,200,0.893,0.5,1.79,0.017,0.081,0,0.65,0,1,0,0.687999999999988
L010951,5A-2,lateral,0.0,157.4,0.11,3.57,0.0,160,200,0.894,0.5,1.79,0.016,0.075,0,0.65,0,1,0,1.646000000000015
L010952,5A-2,lateral,0.0,120.8,0.09,3.57,0.0,160,200,0.893,0.5,1.79,0.015,0.068,0,0.65,0,1,0,1.38900000000001
L011147,5A-2,sub_main,2.0,82.2,1.77,3.57,0.07,160,200,3.85,0.5,7.7,0.038,0.329,0,0.65,0,1,0,1.0
L011136,5A-2,sub_main,78.0,2821.9,68.84,3.57,2.84,160,200,0.508,0.5,1.02,0.346,0.52,0,0.65,0,1,0,3.361000000000047
L010680,5A-2,lateral,11.0,239.1,9.59,3.57,0.4,160,200,0.599,0.5,1.2,0.126,0.304,0,0.65,0,1,0,3.365999999999985
L011139,5A-2,sub_main,67.0,2506.5,59.19,3.57,2.44,160,200,0.52,0.5,1.04,0.318,0.503,0,0.65,0,1,0,3.779999999999973
L011154,5A-2,lateral,9.0,214.6,7.86,3.57,0.32,160,200,0.601,0.5,1.2,0.115,0.286,0,0.65,0,1,0,2.979000000000042
L010679,5A-2,sub_main,67.0,2471.8,59.17,3.57,2.44,160,200,0.499,0.5,1.0,0.321,0.495,0,0.65,0,1,0,4.060000000000002
L011153,5A-2,lateral,8.0,194.8,6.99,3.57,0.29,160,200,0.604,0.5,1.21,0.109,0.276,0,0.65,0,1,0,2.680000000000007
L011209,5A-2,lateral,6.0,191.2,5.28,3.57,0.22,160,200,0.501,0.5,1.0,0.1,0.236,0,0.65,0,1,0,3.990000000000009
L010678,5A-2,sub_main,61.0,2244.6,53.86,3.57,2.22,160,200,0.716,0.5,1.43,0.279,0.549,0,0.65,0,1,0,4.089999999999975
L011208,5A-2,lateral,6.0,167.6,5.26,3.57,0.22,160,200,0.505,0.5,1.01,0.099,0.236,0,0.65,0,1,0,2.642000000000053
L011140,5A-2,sub_main,56.0,1875.4,49.31,3.57,2.04,160,200,1.689,0.5,3.38,0.215,0.725,0,0.65,0,1,0,4.129999999999995
L011148,5A-2,sub_main,1.0,41.9,0.89,3.57,0.04,160,200,1.193,0.5,2.39,0.037,0.175,0,0.65,0,1,0,1.0
L010669,5A-2,sub_main,2.0,151.7,1.82,3.57,0.08,160,200,1.053,0.5,2.11,0.052,0.214,0,0.65,0,1,0,2.254000000000019
L011145,5A-2,sub_main,2.0,208.6,1.86,3.57,0.08,160,200,0.896,0.5,1.79,0.054,0.204,0,0.65,0,1,0,2.293999999999983
L011146,5A-2,sub_main,2.0,112.7,1.79,3.57,0.07,160,200,1.059,0.5,2.12,0.051,0.214,0,0.65,0,1,0,1.272999999999968
L010671,5A-2,sub_main,2.0,244.6,1.89,3.57,0.08,160,200,0.991,0.5,1.98,0.053,0.213,0,0.65,0,1,0,2.549999999999955
L010670,5A-2,lateral,3.0,39.0,2.6,3.57,0.11,160,200,0.567,0.5,1.13,0.07,0.195,0,0.65,0,1,0,1.190999999999974
L011213,5A-2,lateral,12.0,219.5,10.44,3.57,0.43,160,200,0.54,0.5,1.08,0.135,0.301,0,0.65,0,1,0,2.449999999999989
L011144,5A-2,sub_main,14.0,510.4,12.36,3.57,0.51,160,200,5.116,0.5,10.23,0.086,0.69,0,0.65,0,1,0,5.110000000000014
L011214,5A-2,lateral,3.0,71.0,2.62,3.57,0.11,160,200,0.565,0.5,1.13,0.07,0.196,0,0.65,0,1,0,1.572000000000003
L010676,5A-2,sub_main,54.0,1846.2,47.58,3.57,1.96,160,200,1.689,0.5,3.38,0.211,0.717,0,0.65,0,1,0,4.09699999999998
L011143,5A-2,sub_main,20.0,740.5,17.66,3.57,0.73,160,200,2.657,0.5,5.31,0.118,0.618,0,0.65,0,1,0,4.72399999999999
L011156,5A-2,lateral,4.0,332.9,3.67,3.57,0.15,160,200,0.216,0.5,0.43,0.103,0.157,0,0.65,0,1,0,4.035000000000025
L011207,5A-2,lateral,5.0,135.1,4.38,3.57,0.18,160,200,0.501,0.5,1.0,0.092,0.222,0,0.65,0,1,0,2.617999999999995
L011157,5A-2,lateral,4.0,301.9,3.64,3.57,0.15,160,200,0.22,0.5,0.44,0.102,0.157,0,0.65,0,1,0,1.668000000000006
L011158,5A-2,lateral,3.0,277.0,2.77,3.57,0.11,160,200,0.217,0.5,0.43,0.09,0.143,0,0.65,0,1,0,1.473000000000013
L011206,5A-2,lateral,3.0,100.4,2.64,3.57,0.11,160,200,0.502,0.5,1.0,0.073,0.188,0,0.65,0,1,0,2.504000000000019
L011159,5A-2,lateral,3.0,254.4,2.75,3.57,0.11,160,200,0.217,0.5,0.43,0.09,0.143,0,0.65,0,1,0,1.293999999999983
L011205,5A-2,lateral,3.0,57.1,2.61,3.57,0.11,160,200,0.504,0.5,1.01,0.072,0.188,0,0.65,0,1,0,2.227000000000032
L011191,5A-2,lateral,8.0,135.6,6.95,3.57,0.29,160,200,0.601,0.5,1.2,0.109,0.275,0,0.65,0,1,0,2.16500000000002
L011160,5A-2,lateral,2.0,236.0,1.88,3.57,0.08,160,200,0.219,0.5,0.44,0.076,0.126,0,0.65,0,1,0,1.153999999999996
L010674,5A-2,lateral,0.0,207.2,0.15,3.57,0.01,160,200,0.219,0.5,0.44,0.025,0.052,0,0.65,0,1,0,1.68100000000004
L010636,5A-2,lateral,8.0,113.7,6.93,3.57,0.29,160,200,0.634,0.5,1.27,0.107,0.28,0,0.65,0,1,0,1.572000000000003
L010675,5A-2,sub_main,46.0,1647.8,40.59,3.57,1.68,160,200,0.486,0.5,0.97,0.267,0.44,0,0.65,0,1,0,3.889999999999986
L010635,5A-2,lateral,6.0,205.1,5.29,3.57,0.22,160,200,0.485,0.5,0.97,0.101,0.233,0,0.65,0,1,0,5.015000000000043
L011192,5A-2,lateral,8.0,176.7,6.98,3.57,0.29,160,200,0.602,0.5,1.2,0.109,0.275,0,0.65,0,1,0,2.672000000000025
L011142,5A-2,sub_main,20.0,777.2,17.69,3.57,0.73,160,200,2.655,0.5,5.31,0.118,0.618,0,0.65,0,1,0,5.409999999999968
L011212,5A-2,lateral,5.0,88.7,4.35,3.57,0.18,160,200,0.637,0.5,1.27,0.086,0.241,0,0.65,0,1,0,1.442999999999984
L011141,5A-2,sub_main,46.0,1619.8,40.57,3.57,1.68,160,200,0.482,0.5,0.96,0.267,0.438,0,0.65,0,1,0,3.954000000000008
L010672,5A-2,lateral,5.0,168.6,4.4,3.57,0.18,160,200,0.486,0.5,0.97,0.092,0.22,0,0.65,0,1,0,3.007999999999981
L010630,5A-2,lateral,26.0,821.0,22.86,3.57,0.94,160,200,0.596,0.5,1.19,0.191,0.398,0,0.65,0,1,0,5.305999999999983
L011211,5A-2,lateral,5.0,61.9,4.33,3.57,0.18,160,200,0.633,0.5,1.27,0.086,0.24,0,0.65,0,1,0,1.323000000000036
L010711,5A-2,lateral,0.0,32.2,0.02,3.57,0.0,160,200,2.98,0.5,5.96,0.007,0.059,0,0.65,0,1,0,1.0
L011172,5A-2,lateral,5.0,136.2,4.38,3.57,0.18,160,200,0.49,0.5,0.98,0.092,0.22,0,0.65,0,1,0,2.89100000000002
L011171,5A-2,lateral,26.0,796.7,22.84,3.57,0.94,160,200,0.598,0.5,1.2,0.191,0.398,0,0.65,0,1,0,2.751000000000033
L011210,5A-2,lateral,3.0,30.5,2.59,3.57,0.11,160,200,0.635,0.5,1.27,0.068,0.203,0,0.65,0,1,0,1.05400000000003
L011186,5A-2,lateral,3.0,60.0,2.61,3.57,0.11,160,200,3.378,0.5,6.76,0.047,0.359,0,0.65,0,1,0,1.0
L011173,5A-2,lateral,3.0,101.3,2.64,3.57,0.11,160,200,0.486,0.5,0.97,0.073,0.186,0,0.65,0,1,0,1.740000000000009
L011187,5A-2,lateral,5.0,92.2,4.35,3.57,0.18,160,200,1.367,0.5,2.73,0.072,0.313,0,0.65,0,1,0,1.0
L011174,5A-2,lateral,0.0,73.7,0.05,3.57,0.0,160,200,0.486,0.5,0.97,0.014,0.046,0,0.65,0,1,0,1.286000000000001
L011188,5A-2,lateral,6.0,127.2,5.23,3.57,0.22,160,200,0.314,0.5,0.63,0.111,0.2,0,0.65,0,1,0,1.0
L011175,5A-2,lateral,0.0,51.9,0.04,3.57,0.0,160,200,0.485,0.5,0.97,0.012,0.04,0,0.65,0,1,0,1.0
L011190,5A-2,lateral,6.0,100.5,5.21,3.57,0.22,160,200,0.6,0.5,1.2,0.095,0.25,0,0.65,0,1,0,1.613999999999976
L011161,5A-2,lateral,0.0,180.2,0.13,3.57,0.01,160,200,0.219,0.5,0.44,0.024,0.049,0,0.65,0,1,0,1.742000000000019
L011168,5A-2,lateral,6.0,71.5,5.19,3.57,0.21,160,200,0.6,0.5,1.2,0.095,0.25,0,0.65,0,1,0,0.819999999999993
L011167,5A-2,lateral,6.0,58.2,5.18,3.57,0.21,160,200,0.601,0.5,1.2,0.095,0.25,0,0.65,0,1,0,1.389999999999986
L010638,5A-2,lateral,0.0,166.1,0.12,3.57,0.0,160,200,0.218,0.5,0.44,0.023,0.048,0,0.65,0,1,0,1.771000000000015
L011170,5A-2,lateral,26.0,752.5,22.81,3.57,0.94,160,200,0.595,0.5,1.19,0.191,0.397,0,0.65,0,1,0,2.437000000000012
L010639,5A-2,lateral,4.0,31.0,3.45,3.57,0.14,160,200,0.602,0.5,1.2,0.079,0.219,0,0.65,0,1,0,1.027000000000044
L011169,5A-2,lateral,24.0,712.5,21.07,3.57,0.87,160,200,0.598,0.5,1.2,0.183,0.388,0,0.65,0,1,0,2.368999999999971
L011163,5A-2,lateral,0.0,104.1,0.07,3.57,0.0,160,200,0.217,0.5,0.43,0.019,0.04,0,0.65,0,1,0,1.51600000000002
L010633,5A-2,lateral,22.0,682.6,19.33,3.57,0.8,160,200,0.466,0.5,0.93,0.187,0.347,0,0.65,0,1,0,1.908000000000015
L011080,5A-2,lateral,1.0,56.9,0.9,3.57,0.04,160,200,1.044,0.5,2.09,0.038,0.168,0,0.65,0,1,0,1.085999999999956
L010689,5A-2,lateral,0.0,22.7,0.02,3.57,0.0,160,200,0.735,0.5,1.47,0.008,0.032,0,0.65,0,1,0,1.176999999999964
L011094,5A-2,lateral,2.0,35.4,1.74,3.57,0.07,160,200,0.732,0.5,1.46,0.055,0.186,0,0.65,0,1,0,1.0
L010690,5A-2,lateral,0.0,30.2,0.02,3.57,0.0,160,200,1.103,0.5,2.21,0.008,0.042,0,0.65,0,1,0,0.843000000000018
L011110,5A-2,lateral,0.0,59.9,0.04,3.57,0.0,160,200,1.1,0.5,2.2,0.01,0.055,0,0.65,0,1,0,1.050000000000011
L011115,5A-2,lateral,2.0,40.7,1.74,3.57,0.07,160,200,0.593,0.5,1.19,0.058,0.174,0,0.65,0,1,0,1.132000000000005
L011112,5A-2,lateral,7.0,146.0,6.1,3.57,0.25,160,200,0.6,0.5,1.2,0.102,0.263,0,0.65,0,1,0,1.139999999999986
L011111,5A-2,lateral,7.0,250.5,6.18,3.57,0.26,160,200,0.876,0.5,1.75,0.094,0.301,0,0.65,0,1,0,1.410000000000025
L011113,5A-2,lateral,7.0,125.4,6.09,3.57,0.25,160,200,0.604,0.5,1.21,0.102,0.264,0,0.65,0,1,0,1.02600000000001
L011114,5A-2,lateral,4.0,69.8,3.48,3.57,0.14,160,200,0.592,0.5,1.18,0.079,0.218,0,0.65,0,1,0,1.043999999999983
L011093,5A-2,lateral,3.0,62.8,2.61,3.57,0.11,160,200,0.599,0.5,1.2,0.069,0.2,0,0.65,0,1,0,1.113999999999976
L011121,5A-2,lateral,10.0,432.9,8.88,3.57,0.37,160,200,0.878,0.5,1.76,0.111,0.339,0,0.65,0,1,0,2.0
L011120,5A-2,lateral,10.0,400.2,8.85,3.57,0.37,160,200,0.858,0.5,1.72,0.112,0.336,0,0.65,0,1,0,1.643000000000029
L010640,5A-2,lateral,10.0,369.1,8.83,3.57,0.36,160,200,0.857,0.5,1.71,0.112,0.335,0,0.65,0,1,0,1.246000000000038
L011119,5A-2,lateral,10.0,355.8,8.82,3.57,0.36,160,200,0.858,0.5,1.72,0.111,0.335,0,0.65,0,1,0,1.43199999999996
L010682,5A-2,lateral,10.0,200.5,8.71,3.57,0.36,160,200,0.823,0.5,1.65,0.112,0.329,0,0.65,0,1,0,2.0
L011118,5A-2,lateral,10.0,329.9,8.8,3.57,0.36,160,200,0.862,0.5,1.72,0.111,0.336,0,0.65,0,1,0,1.310000000000002
L011124,5A-2,lateral,6.0,104.2,5.21,3.57,0.22,160,200,0.823,0.5,1.65,0.088,0.279,0,0.65,0,1,0,0.81800000000004
L011123,5A-2,lateral,8.0,125.6,6.94,3.57,0.29,160,200,0.82,0.5,1.64,0.101,0.306,0,0.65,0,1,0,1.19300000000004
L010641,5A-2,lateral,10.0,152.2,8.67,3.57,0.36,160,200,0.823,0.5,1.65,0.112,0.329,0,0.65,0,1,0,1.342000000000041
L010785,5A-2,trunk_main,366.0,9629.3,320.41,3.04,11.28,200,200,0.5,0.5,1.0,0.537,0.741,0,0.65,0,1,0,4.635000000000048
L011122,5A-2,lateral,20.0,676.2,17.62,3.57,0.73,160,200,0.842,0.5,1.68,0.155,0.414,0,0.65,0,1,0,2.519999999999982
L010786,5A-2,trunk_main,346.0,8938.2,302.78,3.06,10.73,200,200,0.52,0.5,1.04,0.515,0.742,0,0.65,0,1,0,4.479999999999961
L010787,5A-2,trunk_main,346.0,8909.9,302.76,3.06,10.73,200,200,0.52,0.5,1.04,0.515,0.742,0,0.65,0,1,0,3.942999999999984
L011117,5A-2,lateral,3.0,63.2,2.62,3.57,0.11,160,200,1.487,0.5,2.97,0.056,0.272,0,0.65,0,1,0,1.410000000000025
L010646,5A-2,lateral,2.0,31.4,1.74,3.57,0.07,160,200,1.878,0.5,3.76,0.044,0.256,0,0.65,0,1,0,1.139999999999986
L011116,5A-2,lateral,2.0,31.3,1.74,3.57,0.07,160,200,1.487,0.5,2.97,0.047,0.237,0,0.65,0,1,0,1.264999999999986
L011135,5A-2,sub_main,78.0,2850.0,68.86,3.57,2.84,160,200,0.506,0.5,1.01,0.346,0.52,0,0.65,0,1,0,3.353000000000009
L011134,5A-2,sub_main,78.0,2893.3,68.89,3.57,2.84,160,200,0.508,0.5,1.02,0.346,0.521,0,0.65,0,1,0,3.37299999999999
L011126,5A-2,lateral,1.0,34.9,0.88,3.57,0.04,160,200,0.823,0.5,1.65,0.04,0.154,0,0.65,0,1,0,1.187000000000012
L011152,5A-2,lateral,7.0,160.0,6.11,3.57,0.25,160,200,0.606,0.5,1.21,0.102,0.264,0,0.65,0,1,0,2.360000000000014
L011133,5A-2,sub_main,78.0,2927.4,68.91,3.57,2.85,160,200,0.507,0.5,1.01,0.346,0.52,0,0.65,0,1,0,3.175999999999988
L011151,5A-2,lateral,7.0,132.8,6.09,3.57,0.25,160,200,0.606,0.5,1.21,0.102,0.264,0,0.65,0,1,0,2.034999999999968
L011132,5A-2,sub_main,78.0,2964.9,68.94,3.57,2.85,160,200,0.512,0.5,1.02,0.345,0.522,0,0.65,0,1,0,3.557999999999993
L010788,5A-2,trunk_main,345.0,8869.7,301.88,3.06,10.7,200,200,0.518,0.5,1.04,0.515,0.741,0,0.65,0,1,0,3.48399999999998
L010789,5A-2,trunk_main,345.0,8837.3,301.86,3.06,10.7,200,200,0.52,0.5,1.04,0.514,0.742,0,0.65,0,1,0,3.346000000000004
L010790,5A-2,trunk_main,343.0,8807.3,300.12,3.07,10.65,200,200,0.519,0.5,1.04,0.513,0.74,0,0.65,0,1,0,3.009999999999991
L011127,5A-2,sub_main,78.0,3114.9,69.05,3.57,2.85,160,200,0.509,0.5,1.02,0.346,0.521,0,0.65,0,1,0,2.75
L010697,5A-2,trunk_main,265.0,5669.3,231.05,3.16,8.46,200,200,1.338,0.5,2.68,0.347,0.988,0,0.65,0,0,0,2.840000000000032
L010791,5A-2,trunk_main,265.0,5636.6,231.03,3.16,8.46,200,200,1.337,0.5,2.67,0.347,0.988,0,0.65,0,0,0,2.351999999999975
L010792,5A-2,trunk_main,265.0,5606.6,231.01,3.16,8.46,200,200,1.337,0.5,2.67,0.347,0.988,0,0.65,0,0,0,1.86099999999999
L010793,5A-2,trunk_main,264.0,5576.6,230.13,3.17,8.43,200,200,0.603,0.5,1.21,0.43,0.738,0,0.65,0,1,0,5.365000000000009
L010794,5A-2,trunk_main,264.0,5546.6,230.11,3.17,8.43,200,200,0.607,0.5,1.21,0.429,0.739,0,0.65,0,1,0,5.043999999999983
L010683,5A-2,lateral,2.0,80.0,1.77,3.57,0.07,160,200,0.825,0.5,1.65,0.054,0.195,0,0.65,0,1,0,1.088999999999999
L011125,5A-2,lateral,1.0,60.9,0.9,3.57,0.04,160,200,0.822,0.5,1.64,0.04,0.155,0,0.65,0,1,0,1.021000000000015
L011131,5A-2,sub_main,78.0,2993.7,68.96,3.57,2.85,160,200,0.511,0.5,1.02,0.345,0.522,0,0.65,0,1,0,3.08499999999998
L011130,5A-2,sub_main,78.0,3021.5,68.98,3.57,2.85,160,200,0.506,0.5,1.01,0.346,0.52,0,0.65,0,1,0,3.196000000000026
L011129,5A-2,sub_main,78.0,3050.9,69.0,3.57,2.85,160,200,0.507,0.5,1.01,0.346,0.52,0,0.65,0,1,0,2.944999999999993
L011128,5A-2,sub_main,78.0,3075.6,69.02,3.57,2.85,160,200,0.507,0.5,1.01,0.346,0.521,0,0.65,0,1,0,2.970000000000027
L011405,5A-2,lateral,0.0,240.9,0.17,3.57,0.01,160,200,0.5,0.5,1.0,0.022,0.073,0,0.65,0,1,0,0.639999999999986
L011381,5A-2,lateral,0.0,262.9,0.19,3.57,0.01,160,200,3.86,0.5,7.72,0.015,0.148,0,0.65,0,1,0,1.0
L011382,5A-2,lateral,0.0,290.9,0.21,3.57,0.01,160,200,0.5,0.5,1.0,0.024,0.078,0,0.65,0,1,0,0.830000000000041
L011384,5A-2,lateral,2.0,344.8,1.96,3.57,0.08,160,200,2.524,0.5,5.05,0.044,0.295,0,0.65,0,1,0,1.0
L011338,5A-3,trunk_main,87.0,1371.3,75.5,3.57,3.12,200,200,0.587,0.5,1.17,0.257,0.552,0,0.65,0,1,0,1.826000000000022
L011354,5A-3,trunk_main,118.0,1749.6,102.33,3.49,4.14,200,200,0.607,0.5,1.21,0.294,0.606,0,0.65,0,1,0,3.015000000000043
L011259,5A-3,trunk_main,88.0,1401.2,76.38,3.57,3.15,200,200,0.591,0.5,1.18,0.258,0.555,0,0.65,0,1,0,2.08299999999997
L011355,5A-3,trunk_main,212.0,3126.2,183.83,3.25,6.92,200,200,0.607,0.5,1.21,0.385,0.701,0,0.65,0,1,0,3.954000000000008
L011315,5A-3,trunk_main,212.0,3096.2,183.81,3.25,6.92,200,200,0.603,0.5,1.21,0.386,0.699,0,0.65,0,1,0,3.612000000000023
L011351,5A-3,trunk_main,118.0,1783.7,102.35,3.49,4.14,200,200,0.604,0.5,1.21,0.294,0.605,0,0.65,0,1,0,3.091000000000008
L011365,5A-3,lateral,94.0,1282.5,81.43,3.57,3.36,160,200,0.45,0.5,0.9,0.391,0.522,0,0.65,0,1,0,1.930000000000007
L011310,5A-3,trunk_main,238.0,3367.9,206.27,3.21,7.66,200,200,0.603,0.5,1.21,0.407,0.719,0,0.65,0,1,0,2.093000000000018
L011364,5A-3,trunk_main,236.0,3337.9,204.54,3.21,7.6,200,200,0.606,0.5,1.21,0.405,0.719,0,0.65,0,1,0,1.682000000000016
L011226,5A-3,trunk_main,236.0,3307.4,204.52,3.21,7.6,200,200,0.605,0.5,1.21,0.405,0.718,0,0.65,0,1,0,1.576999999999998
L011356,5A-3,trunk_main,235.0,3276.6,203.64,3.21,7.57,200,200,0.607,0.5,1.21,0.404,0.718,0,0.65,0,1,0,5.194999999999993
L011380,5A-3,lateral,0.0,31.0,0.02,3.57,0.0,160,200,0.629,0.5,1.26,0.009,0.035,0,0.65,0,1,0,2.734999999999957
L011235,5A-3,lateral,0.0,63.5,0.05,3.57,0.0,160,200,0.63,0.5,1.26,0.012,0.047,0,0.65,0,1,0,4.310000000000002
L011240,5A-3,lateral,9.0,209.6,7.86,3.57,0.32,160,200,0.608,0.5,1.22,0.115,0.287,0,0.65,0,1,0,3.325999999999965
L011237,5A-3,lateral,3.0,31.9,2.59,3.57,0.11,160,200,0.627,0.5,1.25,0.068,0.202,0,0.65,0,1,0,0.849999999999966
L011236,5A-3,lateral,4.0,116.9,3.51,3.57,0.14,160,200,0.61,0.5,1.22,0.079,0.221,0,0.65,0,1,0,5.550999999999988
L011150,5A-2,lateral,7.0,105.6,6.07,3.57,0.25,160,200,0.604,0.5,1.21,0.102,0.263,0,0.65,0,1,0,1.889999999999986
L010681,5A-2,lateral,5.0,64.5,4.33,3.57,0.18,160,200,2.465,0.5,4.93,0.063,0.382,0,0.65,0,1,0,0.909999999999968
L011155,5A-2,lateral,5.0,36.5,4.31,3.57,0.18,160,200,3.286,0.5,6.57,0.059,0.42,0,0.65,0,1,0,1.0
L010677,5A-2,lateral,2.0,29.7,1.73,3.57,0.07,160,200,0.501,0.5,1.0,0.06,0.164,0,0.65,0,1,0,2.378999999999962
L011162,5A-2,lateral,0.0,129.8,0.09,3.57,0.0,160,200,0.218,0.5,0.44,0.021,0.044,0,0.65,0,1,0,1.531999999999982
L011401,5A-2,lateral,0.0,92.8,0.07,3.57,0.0,160,200,0.5,0.5,1.0,0.015,0.051,0,0.65,0,1,0,1.970000000000027
L011402,5A-2,lateral,0.0,122.8,0.09,3.57,0.0,160,200,0.5,0.5,1.0,0.017,0.057,0,0.65,0,1,0,0.819999999999993
L011403,5A-2,lateral,0.0,152.8,0.11,3.57,0.0,160,200,0.499,0.5,1.0,0.018,0.061,0,0.65,0,1,0,0.870000000000005
L011404,5A-2,lateral,0.0,182.8,0.13,3.57,0.01,160,200,0.5,0.5,1.0,0.02,0.066,0,0.65,0,1,0,0.75
L010673,5A-2,lateral,1.0,39.7,0.89,3.57,0.04,160,200,0.7,0.5,1.4,0.041,0.146,0,0.65,0,1,0,0.968000000000018
L010708,5A-2,lateral,0.0,20.8,0.01,3.57,0.0,160,200,0.485,0.5,0.97,0.008,0.027,0,0.65,0,1,0,1.449000000000012
L011176,5A-2,lateral,1.0,74.5,0.91,3.57,0.04,160,200,0.698,0.5,1.4,0.042,0.147,0,0.65,0,1,0,1.11099999999999
L010637,5A-2,lateral,2.0,98.9,1.78,3.57,0.07,160,200,0.742,0.5,1.48,0.056,0.189,0,0.65,0,1,0,1.04200000000003
L011181,5A-2,lateral,5.0,222.6,4.44,3.57,0.18,160,200,0.857,0.5,1.71,0.081,0.269,0,0.65,0,1,0,1.006000000000029
L011180,5A-2,lateral,4.0,200.8,3.57,3.57,0.15,160,200,1.436,0.5,2.87,0.065,0.298,0,0.65,0,1,0,1.0
L011177,5A-2,lateral,2.0,112.8,1.79,3.57,0.07,160,200,0.571,0.5,1.14,0.059,0.173,0,0.65,0,1,0,1.270999999999958
L011182,5A-2,lateral,6.0,250.3,5.32,3.57,0.22,160,200,0.802,0.5,1.6,0.09,0.278,0,0.65,0,1,0,0.579000000000008
L011178,5A-2,lateral,2.0,147.0,1.82,3.57,0.08,160,200,0.668,0.5,1.34,0.057,0.183,0,0.65,0,1,0,1.400000000000034
L011179,5A-2,lateral,3.0,173.0,2.69,3.57,0.11,160,200,0.617,0.5,1.23,0.07,0.203,0,0.65,0,1,0,1.0
L011189,5A-2,lateral,8.0,163.2,6.97,3.57,0.29,160,200,0.877,0.5,1.75,0.099,0.313,0,0.65,0,1,0,1.756000000000029
L011164,5A-2,lateral,0.0,78.3,0.06,3.57,0.0,160,200,0.217,0.5,0.43,0.017,0.036,0,0.65,0,1,0,1.509999999999991
L011166,5A-2,lateral,0.0,31.9,0.02,3.57,0.0,160,200,1.918,0.5,3.84,0.007,0.051,0,0.65,0,1,0,1.592000000000041
L011165,5A-2,lateral,0.0,55.3,0.04,3.57,0.0,160,200,1.918,0.5,3.84,0.009,0.064,0,0.65,0,1,0,1.660000000000025
L010634,5A-2,lateral,9.0,353.3,7.96,3.57,0.33,160,200,0.821,0.5,1.64,0.107,0.32,0,0.65,0,1,0,1.52600000000001
L010631,5A-2,lateral,5.0,131.4,4.38,3.57,0.18,160,200,0.338,0.5,0.68,0.1,0.194,0,0.65,0,1,0,1.52600000000001
L011399,5A-2,lateral,0.0,32.7,0.02,3.57,0.0,160,200,1.835,0.5,3.67,0.007,0.051,0,0.65,0,1,0,1.0
L010632,5A-2,lateral,2.0,90.5,1.78,3.57,0.07,160,200,0.339,0.5,0.68,0.067,0.144,0,0.65,0,1,0,1.658000000000015
L011400,5A-2,lateral,0.0,62.8,0.05,3.57,0.0,160,200,0.499,0.5,1.0,0.013,0.043,0,0.65,0,1,0,0.930000000000007
L011185,5A-2,lateral,1.0,55.7,0.9,3.57,0.04,160,200,1.333,0.5,2.67,0.036,0.182,0,0.65,0,1,0,1.0
L011183,5A-2,lateral,9.0,321.7,7.94,3.57,0.33,160,200,0.824,0.5,1.65,0.107,0.32,0,0.65,0,1,0,1.166999999999973
L011293,5A-2,lateral,1.0,29.7,0.88,3.57,0.04,160,200,16.095,0.5,32.19,0.02,0.412,0,0.65,0,1,0,3.203999999999951
L011184,5A-2,lateral,0.0,25.7,0.02,3.57,0.0,160,200,1.167,0.5,2.33,0.007,0.04,0,0.65,0,1,0,1.0
L011256,5A-2,lateral,3.0,116.0,2.65,3.57,0.11,160,200,0.888,0.5,1.78,0.064,0.229,0,0.65,0,1,0,0.884999999999991
L011255,5A-2,lateral,3.0,95.2,2.64,3.57,0.11,160,200,1.313,0.5,2.63,0.058,0.262,0,0.65,0,1,0,1.0
L011272,5A-2,lateral,3.0,142.0,2.67,3.57,0.11,160,200,0.893,0.5,1.79,0.064,0.23,0,0.65,0,1,0,1.007000000000005
L011273,5A-2,lateral,3.0,172.0,2.69,3.57,0.11,160,200,0.89,0.5,1.78,0.064,0.231,0,0.65,0,1,0,1.183999999999969
L011222,5A-2,lateral,2.0,60.8,1.76,3.57,0.07,160,200,1.312,0.5,2.62,0.048,0.228,0,0.65,0,1,0,1.378999999999962
L011276,5A-2,lateral,3.0,201.9,2.71,3.57,0.11,160,200,0.89,0.5,1.78,0.064,0.231,0,0.65,0,1,0,1.0
L011271,5A-2,lateral,0.0,30.4,0.02,3.57,0.0,160,200,1.315,0.5,2.63,0.008,0.044,0,0.65,0,1,0,1.289999999999964
L011294,5A-2,lateral,6.0,184.4,5.27,3.57,0.22,160,200,0.724,0.5,1.45,0.091,0.268,0,0.65,0,1,0,0.831999999999994
L011223,5A-2,lateral,5.0,162.0,4.4,3.57,0.18,160,200,0.723,0.5,1.45,0.084,0.252,0,0.65,0,1,0,1.199999999999989
L011295,5A-2,lateral,6.0,210.4,5.29,3.57,0.22,160,200,0.724,0.5,1.45,0.092,0.268,0,0.65,0,1,0,0.949999999999989
L011221,5A-2,lateral,3.0,98.3,2.64,3.57,0.11,160,200,0.611,0.5,1.22,0.069,0.201,0,0.65,0,1,0,3.109999999999957
L011296,5A-2,lateral,6.0,240.4,5.31,3.57,0.22,160,200,0.723,0.5,1.45,0.092,0.268,0,0.65,0,1,0,0.997000000000014
L011292,5A-2,lateral,3.0,87.1,2.63,3.57,0.11,160,200,0.612,0.5,1.22,0.069,0.201,0,0.65,0,1,0,2.661999999999978
L011298,5A-2,lateral,6.0,270.3,5.33,3.57,0.22,160,200,0.726,0.5,1.45,0.092,0.269,0,0.65,0,1,0,0.97399999999999
L011291,5A-2,lateral,3.0,61.2,2.61,3.57,0.11,160,200,0.61,0.5,1.22,0.069,0.201,0,0.65,0,1,0,1.65300000000002
L011299,5A-2,lateral,6.0,300.7,5.36,3.57,0.22,160,200,0.724,0.5,1.45,0.092,0.269,0,0.65,0,1,0,1.343999999999994
L011290,5A-2,lateral,2.0,31.2,1.74,3.57,0.07,160,200,0.61,0.5,1.22,0.057,0.175,0,0.65,0,1,0,1.189999999999998
L011297,5A-2,lateral,6.0,330.5,5.38,3.57,0.22,160,200,0.725,0.5,1.45,0.092,0.27,0,0.65,0,1,0,0.810000000000002
L011279,5A-2,lateral,2.0,64.6,1.76,3.57,0.07,160,200,8.074,0.5,16.15,0.032,0.42,0,0.65,0,1,0,0.908000000000015
L011269,5A-2,lateral,2.0,50.0,1.75,3.57,0.07,160,200,3.738,0.5,7.48,0.038,0.324,0,0.65,0,1,0,1.0
L011224,5A-2,lateral,0.0,20.3,0.01,3.57,0.0,160,200,7.734,0.5,15.47,0.005,0.064,0,0.65,0,1,0,1.0
L010795,5A-2,trunk_main,264.0,5516.6,230.09,3.17,8.43,200,200,0.603,0.5,1.21,0.43,0.738,0,0.65,0,1,0,5.041999999999973
L010796,5A-2,trunk_main,264.0,5486.6,230.07,3.17,8.43,200,200,0.607,0.5,1.21,0.429,0.739,0,0.65,0,1,0,4.841000000000008
L010797,5A-2,trunk_main,264.0,5456.6,230.04,3.17,8.43,200,200,0.607,0.5,1.21,0.429,0.739,0,0.65,0,1,0,4.688999999999965
L010798,5A-2,trunk_main,264.0,5426.6,230.02,3.17,8.43,200,200,0.603,0.5,1.21,0.43,0.738,0,0.65,0,1,0,4.416999999999973
L010799,5A-2,trunk_main,262.0,5396.6,228.29,3.17,8.37,200,200,0.605,0.5,1.21,0.428,0.737,0,0.65,0,1,0,4.105999999999995
L011363,5A-3,trunk_main,238.0,3397.9,206.29,3.21,7.66,200,200,0.607,0.5,1.21,0.407,0.72,0,0.65,0,1,0,2.245000000000005
L011362,5A-3,trunk_main,238.0,3427.9,206.32,3.21,7.66,200,200,0.603,0.5,1.21,0.407,0.719,0,0.65,0,1,0,3.146000000000015
L011361,5A-3,trunk_main,238.0,3454.8,206.33,3.21,7.66,200,200,0.607,0.5,1.21,0.407,0.721,0,0.65,0,1,0,3.85899999999998
L011227,5A-2,lateral,22.0,1927.4,20.23,3.57,0.84,160,200,0.504,0.5,1.01,0.188,0.361,0,0.65,0,1,0,1.319999999999993
L011385,5A-2,lateral,22.0,1897.7,20.21,3.57,0.83,160,200,0.979,0.5,1.96,0.16,0.456,0,0.65,0,1,0,1.0
L011406,5A-2,lateral,0.0,212.8,0.15,3.57,0.01,160,200,0.5,0.5,1.0,0.021,0.07,0,0.65,0,1,0,0.680000000000007
L011275,5A-2,lateral,4.0,232.5,3.59,3.57,0.15,160,200,0.622,0.5,1.24,0.079,0.224,0,0.65,0,1,0,0.889999999999986
L011228,5A-2,lateral,12.0,766.1,10.83,3.57,0.45,160,200,0.92,0.5,1.84,0.121,0.367,0,0.65,0,1,0,1.416999999999973
L011274,5A-2,lateral,4.0,264.6,3.62,3.57,0.15,160,200,0.623,0.5,1.25,0.08,0.225,0,0.65,0,1,0,1.46999999999997
L011282,5A-2,lateral,12.0,800.2,10.85,3.57,0.45,160,200,0.923,0.5,1.85,0.121,0.367,0,0.65,0,1,0,1.932000000000016
L011277,5A-2,lateral,8.0,477.9,7.2,3.57,0.3,160,200,8.633,0.5,17.27,0.059,0.691,0,0.65,0,1,0,1.569999999999993
L011281,5A-2,lateral,12.0,820.4,10.87,3.57,0.45,160,200,0.924,0.5,1.85,0.121,0.368,0,0.65,0,1,0,2.499000000000024
L011302,5A-2,lateral,12.0,841.4,10.88,3.57,0.45,160,200,0.922,0.5,1.84,0.121,0.368,0,0.65,0,1,0,2.081999999999994
L011278,5A-2,lateral,8.0,447.9,7.17,3.57,0.3,160,200,1.367,0.5,2.73,0.091,0.368,0,0.65,0,1,0,1.0
L011280,5A-2,lateral,8.0,417.9,7.15,3.57,0.3,160,200,4.92,0.5,9.84,0.067,0.57,0,0.65,0,1,0,1.0
L011316,5A-2,lateral,2.0,366.5,1.98,3.57,0.08,160,200,0.671,0.5,1.34,0.06,0.189,0,0.65,0,1,0,1.194999999999993
L011309,5A-2,lateral,20.0,1500.0,18.21,3.57,0.75,160,200,2.541,0.5,5.08,0.121,0.614,0,0.65,0,1,0,1.294999999999959
L011387,5A-2,lateral,20.0,1471.5,18.19,3.57,0.75,160,200,0.501,0.5,1.0,0.178,0.349,0,0.65,0,1,0,0.889999999999986
L011391,5A-2,lateral,20.0,1441.6,18.17,3.57,0.75,160,200,0.501,0.5,1.0,0.178,0.349,0,0.65,0,1,0,0.95999999999998
L011390,5A-2,lateral,20.0,1411.7,18.15,3.57,0.75,160,200,0.5,0.5,1.0,0.178,0.348,0,0.65,0,1,0,0.920000000000016
L011389,5A-2,lateral,20.0,1381.7,18.12,3.57,0.75,160,200,0.5,0.5,1.0,0.178,0.348,0,0.65,0,1,0,0.890000000000043
L011388,5A-2,lateral,20.0,1351.7,18.1,3.57,0.75,160,200,0.492,0.5,0.98,0.179,0.346,0,0.65,0,1,0,0.899999999999977
L011386,5A-2,lateral,20.0,1321.2,18.08,3.57,0.75,160,200,2.139,0.5,4.28,0.126,0.577,0,0.65,0,1,0,1.0
L011300,5A-2,lateral,12.0,984.4,10.99,3.57,0.45,160,200,2.904,0.5,5.81,0.093,0.547,0,0.65,0,1,0,1.0
L011308,5A-2,lateral,8.0,321.4,7.08,3.57,0.29,160,200,7.877,0.5,15.75,0.06,0.666,0,0.65,0,1,0,1.100000000000023
L011383,5A-2,lateral,2.0,321.7,1.94,3.57,0.08,160,200,0.503,0.5,1.01,0.063,0.17,0,0.65,0,1,0,0.83499999999998
L011303,5A-2,lateral,12.0,872.8,10.91,3.57,0.45,160,200,0.922,0.5,1.84,0.121,0.368,0,0.65,0,1,0,1.79200000000003
L011304,5A-2,lateral,12.0,900.8,10.93,3.57,0.45,160,200,0.922,0.5,1.84,0.121,0.368,0,0.65,0,1,0,1.0
L011305,5A-2,lateral,12.0,931.6,10.95,3.57,0.45,160,200,2.856,0.5,5.71,0.093,0.544,0,0.65,0,1,0,1.0
L011301,5A-2,lateral,12.0,955.8,10.97,3.57,0.45,160,200,2.688,0.5,5.38,0.094,0.533,0,0.65,0,1,0,1.0
L011288,5A-2,lateral,2.0,90.0,1.78,3.57,0.07,160,200,4.0,0.5,8.0,0.038,0.333,0,0.65,0,1,0,1.0
L011287,5A-2,lateral,5.0,120.0,4.37,3.57,0.18,160,200,2.333,0.5,4.67,0.064,0.376,0,0.65,0,1,0,1.0
L011286,5A-2,lateral,5.0,150.8,4.39,3.57,0.18,160,200,2.237,0.5,4.47,0.065,0.371,0,0.65,0,1,0,1.0
L011285,5A-2,lateral,5.0,175.1,4.41,3.57,0.18,160,200,4.155,0.5,8.31,0.056,0.459,0,0.65,0,1,0,1.996000000000038
L011284,5A-2,lateral,6.0,197.5,5.28,3.57,0.22,160,200,4.152,0.5,8.3,0.061,0.487,0,0.65,0,1,0,1.0
L011283,5A-2,lateral,0.0,30.0,0.02,3.57,0.0,160,200,1.8,0.5,3.6,0.007,0.049,0,0.65,0,1,0,1.680000000000007
L011289,5A-2,lateral,1.0,60.0,0.9,3.57,0.04,160,200,1.8,0.5,3.6,0.034,0.202,0,0.65,0,1,0,1.0
L011307,5A-2,lateral,8.0,293.5,7.06,3.57,0.29,160,200,2.685,0.5,5.37,0.077,0.462,0,0.65,0,1,0,1.0
L011257,5A-2,lateral,2.0,62.4,1.76,3.57,0.07,160,200,13.436,0.5,26.87,0.029,0.496,0,0.65,0,1,0,1.100000000000023
L011225,5A-2,lateral,0.0,21.8,0.02,3.57,0.0,160,200,0.482,0.5,0.96,0.008,0.028,0,0.65,0,1,0,0.724999999999966
L011306,5A-2,lateral,1.0,44.0,0.89,3.57,0.04,160,200,0.292,0.5,0.58,0.051,0.108,0,0.65,0,1,0,1.0
L011357,5A-3,trunk_main,235.0,3246.6,203.62,3.21,7.57,200,200,0.603,0.5,1.21,0.405,0.717,0,0.65,0,1,0,4.952999999999975
L011358,5A-3,trunk_main,232.0,3216.6,201.02,3.22,7.49,200,200,0.604,0.5,1.21,0.402,0.715,0,0.65,0,1,0,4.731999999999971
L011359,5A-3,trunk_main,232.0,3186.4,201.0,3.22,7.49,200,200,0.609,0.5,1.22,0.401,0.717,0,0.65,0,1,0,4.569000000000017
L011360,5A-3,trunk_main,212.0,3156.2,183.85,3.25,6.92,200,200,0.603,0.5,1.21,0.386,0.699,0,0.65,0,1,0,4.215000000000032
L011369,5A-3,lateral,90.0,1102.1,77.88,3.57,3.22,160,200,0.461,0.5,0.92,0.379,0.52,0,0.65,0,1,0,2.726999999999975
L011229,5A-3,lateral,81.0,1072.8,70.15,3.57,2.9,160,200,0.66,0.5,1.32,0.326,0.575,0,0.65,0,1,0,3.412000000000035
L011398,5A-3,lateral,5.0,68.5,4.33,3.57,0.18,160,200,2.04,0.5,4.08,0.066,0.358,0,0.65,0,1,0,1.170000000000016
L011232,5A-3,lateral,3.0,39.0,2.6,3.57,0.11,160,200,1.961,0.5,3.92,0.053,0.298,0,0.65,0,1,0,0.56800000000004
L011231,5A-3,lateral,76.0,988.8,65.81,3.57,2.72,160,200,0.852,0.5,1.7,0.295,0.619,0,0.65,0,1,0,3.310000000000002
L011353,5A-3,trunk_main,118.0,1716.5,102.3,3.49,4.13,200,200,0.603,0.5,1.21,0.294,0.605,0,0.65,0,1,0,2.713999999999999
L011352,5A-3,trunk_main,118.0,1678.1,102.28,3.49,4.13,200,200,0.606,0.5,1.21,0.294,0.606,0,0.65,0,1,0,2.593000000000018
L011220,5A-3,lateral,30.0,240.6,25.87,3.57,1.07,160,200,0.492,0.5,0.98,0.213,0.386,0,0.65,0,1,0,0.919999999999959
L011339,5A-3,lateral,30.0,208.9,25.85,3.57,1.07,160,200,0.489,0.5,0.98,0.213,0.385,0,0.65,0,1,0,1.144000000000005
L011340,5A-3,lateral,30.0,181.7,25.83,3.57,1.07,160,200,0.489,0.5,0.98,0.213,0.385,0,0.65,0,1,0,1.161000000000001
L011250,5A-3,lateral,4.0,25.8,3.44,3.57,0.14,160,200,0.616,0.5,1.23,0.078,0.221,0,0.65,0,1,0,1.988999999999976
L011376,5A-3,lateral,7.0,42.2,6.03,3.57,0.25,160,200,0.614,0.5,1.23,0.101,0.264,0,0.65,0,1,0,1.95999999999998
L011375,5A-3,lateral,30.0,264.2,25.89,3.57,1.07,160,200,0.599,0.5,1.2,0.203,0.414,0,0.65,0,1,0,3.359999999999957
L011248,5A-3,lateral,25.0,147.6,21.52,3.57,0.89,160,200,0.598,0.5,1.2,0.185,0.391,0,0.65,0,1,0,3.071000000000026
L011312,5A-3,lateral,28.0,226.8,24.15,3.57,1.0,160,200,0.603,0.5,1.21,0.196,0.406,0,0.65,0,1,0,3.805999999999983
L011366,5A-3,lateral,94.0,1252.5,81.41,3.57,3.36,160,200,0.45,0.5,0.9,0.39,0.522,0,0.65,0,1,0,2.125
L011367,5A-3,lateral,94.0,1222.5,81.39,3.57,3.36,160,200,0.45,0.5,0.9,0.39,0.522,0,0.65,0,1,0,2.139999999999986
L011368,5A-3,lateral,94.0,1192.5,81.37,3.57,3.36,160,200,0.453,0.5,0.91,0.39,0.523,0,0.65,0,1,0,2.064999999999998
L011314,5A-3,lateral,93.0,1162.7,80.49,3.57,3.32,160,200,0.451,0.5,0.9,0.388,0.521,0,0.65,0,1,0,2.03000000000003
L011230,5A-3,lateral,93.0,1132.3,80.47,3.57,3.32,160,200,0.45,0.5,0.9,0.388,0.52,0,0.65,0,1,0,1.843000000000018
L011372,5A-3,lateral,45.0,445.2,38.86,3.57,1.6,160,200,0.546,0.5,1.09,0.253,0.453,0,0.65,0,1,0,3.528999999999996
L011370,5A-3,lateral,42.0,405.3,36.26,3.57,1.5,160,200,0.557,0.5,1.11,0.244,0.446,0,0.65,0,1,0,3.130999999999972
L011313,5A-3,lateral,41.0,375.3,35.39,3.57,1.46,160,200,0.557,0.5,1.11,0.24,0.443,0,0.65,0,1,0,3.234000000000037
L011373,5A-3,lateral,9.0,30.0,7.73,3.57,0.32,160,200,0.6,0.5,1.2,0.114,0.284,0,0.65,0,1,0,1.149999999999977
L011246,5A-3,lateral,9.0,81.7,7.77,3.57,0.32,160,200,7.382,0.5,14.76,0.064,0.672,0,0.65,0,1,0,1.0
L011233,5A-3,lateral,0.0,17.5,0.01,3.57,0.0,160,200,1.637,0.5,3.27,0.006,0.037,0,0.65,0,1,0,1.237000000000023
L011234,5A-3,lateral,76.0,979.9,65.8,3.57,2.72,160,200,1.705,0.5,3.41,0.247,0.793,0,0.65,0,0,0,3.444000000000017
L011371,5A-3,lateral,45.0,475.1,38.88,3.57,1.61,160,200,0.571,0.5,1.14,0.251,0.46,0,0.65,0,1,0,3.600000000000023
L011245,5A-3,lateral,29.0,495.1,25.2,3.57,1.04,160,200,0.508,0.5,1.02,0.208,0.387,0,0.65,0,1,0,3.03000000000003
L011239,5A-3,lateral,10.0,249.4,8.74,3.57,0.36,160,200,0.609,0.5,1.22,0.12,0.297,0,0.65,0,1,0,3.488
L011238,5A-3,lateral,10.0,284.1,8.77,3.57,0.36,160,200,0.61,0.5,1.22,0.12,0.297,0,0.65,0,1,0,4.949999999999989
L011397,5A-3,lateral,27.0,465.6,23.46,3.57,0.97,160,200,0.586,0.5,1.17,0.194,0.398,0,0.65,0,1,0,3.529999999999973
L011244,5A-3,lateral,10.0,56.8,8.61,3.57,0.36,160,200,0.597,0.5,1.19,0.12,0.293,0,0.65,0,1,0,1.660000000000025
L011396,5A-3,lateral,16.0,386.7,13.98,3.57,0.58,160,200,0.991,0.5,1.98,0.134,0.408,0,0.65,0,1,0,4.389999999999986
L011242,5A-3,lateral,10.0,342.3,8.81,3.57,0.36,160,200,0.617,0.5,1.23,0.12,0.299,0,0.65,0,1,0,4.620000000000005
L011379,5A-3,lateral,6.0,178.1,5.27,3.57,0.22,160,200,0.611,0.5,1.22,0.095,0.253,0,0.65,0,1,0,4.553999999999974
L011241,5A-3,lateral,4.0,152.7,3.54,3.57,0.15,160,200,0.609,0.5,1.22,0.079,0.222,0,0.65,0,1,0,5.559000000000026
L011243,5A-3,lateral,0.0,22.5,0.02,3.57,0.0,160,200,4.706,0.5,9.41,0.005,0.058,0,0.65,0,1,0,1.0
L011395,5A-3,lateral,4.0,27.2,3.45,3.57,0.14,160,200,4.228,0.5,8.46,0.05,0.425,0,0.65,0,1,0,1.0
L011270,5A-3,lateral,3.0,42.4,2.6,3.57,0.11,160,200,5.677,0.5,11.35,0.041,0.427,0,0.65,0,1,0,1.0
L011247,5A-3,lateral,1.0,17.2,0.87,3.57,0.04,160,200,14.746,0.5,29.49,0.021,0.399,0,0.65,0,1,0,1.0
