Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0000001,N0000001,N0000002,317.519045,317.459045,9.212919,8.55484,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.421979,1.190757,0.745295,velocity,trunk main,P06,drafted
E0000002,N0000002,N0000003,317.459045,317.399045,8.55484,8.349917,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.422479,1.190757,0.745295,velocity,trunk main,P06,drafted
E0000003,N0000003,N0000004,317.399045,317.339045,8.349917,8.160497,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.422979,1.190757,0.745296,velocity,trunk main,P06,drafted
E0000004,N0000004,N0000005,317.339045,317.295712,8.160497,8.094089,14.444551,1200,GRP,0.3,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.423479,1.854164,0.510457,velocity,trunk main,P06,drafted
E0000005,N0000005,N0000006,317.295712,317.215712,8.094089,8.279222,80.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.4236,1.190757,0.745296,velocity,trunk main,P06,drafted
E0000006,N0000006,N0000007,317.215712,317.135712,8.279222,8.667938,80.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.424266,1.190757,0.745296,velocity,trunk main,P06,drafted
E0000007,N0000007,N0000008,317.135712,317.055712,8.667938,8.596174,80.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.424933,1.190758,0.745297,velocity,trunk main,P06,drafted
E0000008,N0000008,N0000009,317.055712,317.01057,8.596174,8.430287,11.285396,1200,GRP,0.4,0.075,table11,minimum,1.6261,merrimack,56616.0765,1076.4256,2.068706,0.468626,velocity,trunk main,P06,drafted
E0000009,N0000009,N0000010,317.01057,316.95057,8.430287,8.931968,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.425694,1.190758,0.745297,velocity,trunk main,P06,drafted
E0000010,N0000010,N0000011,316.95057,316.89057,8.931968,9.256128,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.426194,1.190758,0.745298,velocity,trunk main,P06,drafted
E0000011,N0000011,N0000012,316.89057,316.850005,9.256128,9.289339,4.270052,1200,GRP,0.95,0.075,table11,minimum,1.6261,merrimack,56616.0765,1076.426694,2.856852,0.367387,velocity,trunk main,P06,drafted
E0000012,N0000012,N0000013,316.850005,316.775005,9.289339,8.53896,75.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.426729,1.190758,0.745298,velocity,trunk main,P06,drafted
E0000013,N0000013,N0000014,316.775005,316.727866,8.53896,8.77076,31.425531,1200,GRP,0.15,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.427354,1.412594,0.638266,velocity,trunk main,P06,drafted
E0000014,N0000014,N0000015,316.727866,316.684994,8.77076,8.975681,8.574469,1200,GRP,0.5,0.075,table11,minimum,1.6261,merrimack,56616.0765,1076.427616,2.250132,0.439363,velocity,trunk main,P06,drafted
E0000015,N0000015,N0000016,316.684994,316.632494,8.975681,10.701094,35.0,1200,GRP,0.15,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.427687,1.412594,0.638266,velocity,trunk main,P06,drafted
E0000016,N0000016,N0000017,316.632494,316.582494,10.701094,11.083888,25.0,1200,GRP,0.2,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.427979,1.584372,0.579445,velocity,trunk main,P06,drafted
E0000017,N0000017,N0000018,316.582494,316.512494,11.083888,10.909351,70.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.428187,1.190758,0.745299,velocity,trunk main,P06,drafted
E0000018,N0000018,N0000019,316.512494,316.442494,10.909351,11.384655,70.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.428771,1.190758,0.745299,velocity,trunk main,P06,drafted
E0000019,N0000019,N0000020,316.442494,316.400876,11.384655,11.355533,10.404556,1200,GRP,0.4,0.075,table11,minimum,1.6261,merrimack,56616.0765,1076.429354,2.068708,0.468627,velocity,trunk main,P06,drafted
E0000020,N0000020,N0000021,316.400876,316.33128,11.355533,10.056354,69.595444,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.429441,1.190758,0.745299,velocity,trunk main,P06,drafted
E0000021,N0000021,N0000022,316.33128,316.27128,10.056354,10.601248,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.430021,1.190758,0.7453,velocity,trunk main,P06,drafted
E0000022,N0000022,N0000023,316.27128,316.21128,10.601248,11.390069,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.430521,1.190758,0.7453,velocity,trunk main,P06,drafted
E0000023,N0000023,N0000024,316.21128,316.13128,11.390069,11.498175,80.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.431021,1.190758,0.7453,velocity,trunk main,P06,drafted
E0000024,N0000024,N0000025,316.13128,316.05128,11.498175,12.291402,80.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.431687,1.190758,0.745301,velocity,trunk main,P06,drafted
E0000025,N0000025,N0000026,316.05128,315.97128,12.291402,12.233432,80.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.432354,1.190759,0.745301,velocity,trunk main,P06,drafted
E0000026,N0000026,N0000027,315.97128,315.90628,12.233432,13.448792,65.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.433021,1.190759,0.745302,velocity,trunk main,P06,drafted
E0000027,N0000027,N0000028,315.90628,315.842253,13.448792,13.038423,64.027053,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.433562,1.190759,0.745302,velocity,trunk main,P06,drafted
E0000028,N0000028,N0000029,315.842253,315.782253,13.038423,12.810337,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.434096,1.190759,0.745302,velocity,trunk main,P06,drafted
E0000029,N0000029,N0000030,315.782253,315.722253,12.810337,12.568366,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.434596,1.190759,0.745302,velocity,trunk main,P06,drafted
E0000030,N0000030,N0000031,315.722253,315.678361,12.568366,12.466078,10.972947,1200,GRP,0.4,0.075,table11,minimum,1.6261,merrimack,56616.0765,1076.435096,2.068711,0.468628,velocity,trunk main,P06,drafted
E0000031,N0000031,N0000032,315.678361,315.625545,12.466078,13.120487,35.210708,1200,GRP,0.15,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.435187,1.412596,0.638269,velocity,trunk main,P06,drafted
E0000032,N0000032,N0000033,315.625545,315.580688,13.120487,13.143707,14.952355,1200,GRP,0.3,0.075,table11,dod,1.6261,merrimack,56616.0765,1076.435481,1.854169,0.510461,velocity,trunk main,P06,drafted
E0000033,N0000034,N0000035,383.468302,383.02547,12.606833,12.708203,88.566224,200,PVC-U,0.5,0.5,table11,minimum,3.077,merrimack,290.8937,10.705685,0.731021,0.520623,tractive,trunk main,P05,drafted
E0000034,N0000036,N0000037,320.727709,320.682709,12.177839,11.672393,15.0,315,HDPE,0.3,0.27,table11,dod,2.6917,merrimack,878.8644,27.899442,0.764394,0.522564,velocity,trunk main,P04,drafted
E0000035,N0000037,N0000038,320.682709,320.584602,11.672393,12.556023,32.702402,315,HDPE,0.3,0.27,table11,minimum,2.6917,merrimack,878.8644,27.899567,0.764395,0.522565,velocity,trunk main,P04,drafted
E0000036,N0000038,N0000039,320.584602,320.542293,12.556023,12.696446,12.088388,315,HDPE,0.35,0.27,table11,minimum,2.6917,merrimack,878.8644,27.899839,0.810582,0.4989,velocity,trunk main,P04,drafted
E0000037,N0000039,N0000040,320.542293,320.462614,12.696446,12.654909,26.559613,315,HDPE,0.3,0.27,cover_max,minimum,2.6917,merrimack,878.8644,27.89994,0.764397,0.52257,velocity,trunk main,P04,drafted
E0000038,N0000040,N0000041,320.462614,320.252615,12.654909,12.792887,69.999599,315,HDPE,0.3,0.27,table11,minimum,2.6917,merrimack,878.8644,27.900161,0.764398,0.522572,velocity,trunk main,P04,drafted
E0000039,N0000041,N0000042,320.252615,320.042615,12.792887,12.968921,69.999997,315,HDPE,0.3,0.27,table11,minimum,2.6917,merrimack,878.8644,27.900745,0.764402,0.522579,velocity,trunk main,P04,drafted
E0000040,N0000042,N0000043,320.042615,319.832615,12.968921,12.798855,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6917,merrimack,878.8644,27.901328,0.764406,0.522585,velocity,trunk main,P04,drafted
E0000041,N0000043,N0000044,319.832615,319.622616,12.798855,12.81168,69.99963,315,HDPE,0.3,0.27,table11,minimum,2.6917,merrimack,878.8644,27.901911,0.76441,0.522592,velocity,trunk main,P04,drafted
E0000042,N0000044,N0000045,319.622616,319.522428,12.81168,12.918978,33.395982,315,HDPE,0.3,0.27,table11,minimum,2.6917,merrimack,878.8644,27.902495,0.764414,0.522598,velocity,trunk main,P04,drafted
E0000043,N0000046,N0000047,329.220122,328.960122,5.476106,5.178672,64.999998,250,PVC-U,0.4,0.375,table11,minimum,2.7489,merrimack,738.8001,23.592121,0.812369,0.633458,velocity,trunk main,P04,drafted
E0000044,N0000047,N0000048,328.960122,328.600122,5.178672,5.778021,89.999931,250,PVC-U,0.4,0.375,table11,minimum,2.7489,merrimack,738.8001,23.592663,0.812373,0.633468,velocity,trunk main,P04,drafted
E0000045,N0000048,N0000049,328.600122,328.240122,5.778021,6.373586,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.7489,merrimack,738.8001,23.593413,0.812378,0.633482,velocity,trunk main,P04,drafted
E0000046,N0000049,N0000050,328.240122,328.200122,6.373586,6.418103,5.0,250,PVC-U,0.8,0.375,table11,minimum,2.7489,merrimack,738.8001,23.594163,1.063322,0.508092,velocity,trunk main,P04,drafted
E0000047,N0000050,N0000051,328.200122,327.880122,6.418103,6.246861,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7489,merrimack,738.8001,23.594205,0.812384,0.633497,velocity,trunk main,P04,drafted
E0000048,N0000051,N0000052,327.880122,327.560122,6.246861,6.482663,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7489,merrimack,738.8001,23.594871,0.812388,0.633509,velocity,trunk main,P04,drafted
E0000049,N0000052,N0000053,327.560122,327.240122,6.482663,6.414449,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7489,merrimack,738.8001,23.595538,0.812393,0.633521,velocity,trunk main,P04,drafted
E0000050,N0000053,N0000054,327.240122,326.920122,6.414449,5.647688,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7489,merrimack,738.8001,23.596205,0.812398,0.633534,velocity,trunk main,P04,drafted
E0000051,N0000054,N0000055,326.920122,326.600122,5.647688,5.816137,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7489,merrimack,738.8001,23.596871,0.812402,0.633546,velocity,trunk main,P04,drafted
E0000052,N0000055,N0000045,326.600122,326.548058,5.816137,5.893349,13.016194,250,PVC-U,0.4,0.375,table11,minimum,2.7489,merrimack,738.8001,23.597538,0.812407,0.633558,velocity,trunk main,P04,drafted
E0000053,N0000056,N0000057,325.989124,325.828372,12.579968,12.992154,32.150337,200,PVC-U,0.5,0.5,table11,minimum,3.035,merrimack,325.9308,11.620433,0.745632,0.547212,tractive,trunk main,P01,drafted
E0000054,N0000057,N0000058,325.828372,325.714124,12.992154,13.375354,22.849663,200,PVC-U,0.5,0.5,table11,minimum,3.035,merrimack,325.9308,11.620701,0.745636,0.54722,tractive,trunk main,P01,drafted
E0000055,N0000058,N0000059,325.714124,325.389124,13.375354,12.988806,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.035,merrimack,325.9308,11.620891,0.745639,0.547225,tractive,trunk main,P01,drafted
E0000056,N0000060,N0000061,328.383087,328.223087,10.832856,10.685269,80.0,500,GRP,0.2,0.155,table11,minimum,2.409,merrimack,2198.9791,61.59439,0.793958,0.417237,velocity,trunk main,P01,drafted
E0000057,N0000061,N0000062,328.223087,328.063087,10.685269,10.473992,80.0,500,GRP,0.2,0.155,table11,minimum,2.409,merrimack,2198.9791,61.595057,0.79396,0.41724,velocity,trunk main,P01,drafted
E0000058,N0000062,N0000063,328.063087,327.903087,10.473992,10.645864,80.0,500,GRP,0.2,0.155,table11,minimum,2.409,merrimack,2198.9791,61.595723,0.793962,0.417242,velocity,trunk main,P01,drafted
E0000059,N0000063,N0000059,327.903087,327.85865,10.645864,10.519279,17.774457,500,GRP,0.25,0.155,table11,minimum,2.409,merrimack,2198.9791,61.59639,0.86248,0.392129,velocity,trunk main,P01,drafted
E0000060,N0000064,N0000065,347.19058,346.609222,1.917757,1.559723,24.738634,200,PVC-U,2.35,0.5,ground,minimum,3.6221,held,37.7815,1.587012,0.732529,0.131697,tractive,main,P83,provisional
E0000061,N0000066,N0000065,346.698347,346.339442,1.815783,1.829503,47.853944,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.196036,0.046149,tractive,lateral,P83,provisional
E0000062,N0000067,N0000068,390.182388,390.138537,1.550552,1.554151,7.97293,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.6571,0.195236,0.227409,0.07012,tractive,lateral,P212,derived
E0000063,N0000068,N0000069,390.112749,389.873752,1.579939,1.582425,26.555247,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,4.6571,0.195302,0.269379,0.062548,tractive,lateral,P212,derived
E0000064,N0000070,N0000071,412.976293,412.626293,4.530726,5.385578,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.740711,0.438189,0.200364,tractive,sub main,P19,derived
E0000065,N0000071,N0000072,412.626293,412.276293,5.385578,6.648542,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.741295,0.438234,0.200396,tractive,sub main,P19,derived
E0000066,N0000072,N0000073,412.276293,411.851293,6.648542,5.308009,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.741878,0.438278,0.200429,tractive,sub main,P19,derived
E0000067,N0000073,N0000074,411.851293,411.435471,5.308009,5.310043,83.164363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.742586,0.438332,0.200469,tractive,sub main,P19,derived
E0000068,N0000074,N0000075,411.435471,411.185471,5.310043,5.137832,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.743279,0.438384,0.200508,tractive,sub main,P19,derived
E0000069,N0000075,N0000076,411.185471,410.935471,5.137832,5.529433,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.743696,0.438416,0.200531,tractive,sub main,P19,derived
E0000070,N0000076,N0000077,410.935471,410.851629,5.529433,5.579249,16.768564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.744113,0.438448,0.200555,tractive,sub main,P19,derived
E0000071,N0000077,N0000078,410.851629,410.545867,5.579249,5.42621,61.152389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.744252,0.438458,0.200562,tractive,sub main,P19,derived
E0000072,N0000078,N0000079,410.545867,410.451293,5.42621,5.437318,18.914684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.744762,0.438497,0.200591,tractive,sub main,P19,derived
E0000073,N0000079,N0000080,410.451293,410.051293,5.437318,6.268226,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.74492,0.438509,0.2006,tractive,sub main,P19,derived
E0000074,N0000080,N0000081,410.051293,410.010663,6.268226,6.262378,5.417421,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,40.2792,1.745586,0.506001,0.181594,tractive,sub main,P19,derived
E0000075,N0000081,N0000082,410.010663,409.61275,6.262378,4.966413,79.582579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.745631,0.438563,0.20064,tractive,sub main,P19,derived
E0000076,N0000082,N0000083,409.61275,409.33775,4.966413,6.137592,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.746295,0.438613,0.200677,tractive,sub main,P19,derived
E0000077,N0000083,N0000084,409.33775,409.295487,6.137592,6.075851,6.501936,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,40.2792,1.746753,0.481226,0.188139,tractive,sub main,P19,derived
E0000078,N0000084,N0000085,409.295487,408.977997,6.075851,5.289093,63.498064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.746807,0.438652,0.200706,tractive,sub main,P19,derived
E0000079,N0000085,N0000086,408.977997,408.768072,5.289093,6.167688,41.9849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.747336,0.438692,0.200735,tractive,sub main,P19,derived
E0000080,N0000086,N0000087,408.768072,408.568042,6.167688,5.904553,40.006066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.747686,0.438718,0.200755,tractive,sub main,P19,derived
E0000081,N0000087,N0000088,408.568042,408.353,5.904553,6.490995,43.008464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.74802,0.438744,0.200774,tractive,sub main,P19,derived
E0000082,N0000088,N0000089,408.353,408.206875,6.490995,6.225254,29.224836,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.748378,0.438771,0.200794,tractive,sub main,P19,derived
E0000083,N0000089,N0000090,408.206875,408.120349,6.225254,6.22804,17.305334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.748621,0.438789,0.200807,tractive,sub main,P19,derived
E0000084,N0000090,N0000091,408.120349,407.953,6.22804,5.485691,33.46983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.748766,0.4388,0.200816,tractive,sub main,P19,derived
E0000085,N0000091,N0000092,407.953,407.649576,5.485691,6.467703,60.68466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.749045,0.438821,0.200831,tractive,sub main,P19,derived
E0000086,N0000092,N0000093,407.649576,407.253,6.467703,7.160117,79.31534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.74955,0.438859,0.20086,tractive,sub main,P19,derived
E0000087,N0000093,N0000094,407.253,407.179226,7.160117,7.108035,14.754623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.750211,0.43891,0.200897,tractive,sub main,P19,derived
E0000088,N0000094,N0000095,407.179226,407.078,7.108035,6.519351,20.245377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.750334,0.438919,0.200903,tractive,sub main,P19,derived
E0000089,N0000095,N0000096,407.078,406.853,6.519351,7.209287,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.750503,0.438932,0.200913,tractive,sub main,P19,derived
E0000090,N0000096,N0000097,406.853,406.453,7.209287,6.201663,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.750878,0.43896,0.200934,tractive,sub main,P19,derived
E0000091,N0000097,N0000098,406.453,406.35628,6.201663,6.57182,19.343839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.751545,0.43901,0.200971,tractive,sub main,P19,derived
E0000092,N0000098,N0000099,406.35628,406.05628,6.57182,6.467432,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.751706,0.439023,0.20098,tractive,sub main,P19,derived
E0000093,N0000099,N0000100,406.05628,405.75628,6.467432,7.394171,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.752206,0.43906,0.201008,tractive,sub main,P19,derived
E0000094,N0000100,N0000101,405.75628,405.703,7.394171,7.410587,10.656161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.752706,0.439098,0.201036,tractive,sub main,P19,derived
E0000095,N0000101,N0000102,405.703,405.533173,7.410587,6.886596,33.96528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.752795,0.439105,0.201041,tractive,sub main,P19,derived
E0000096,N0000102,N0000103,405.533173,405.297566,6.886596,6.575145,47.121356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.753078,0.439126,0.201057,tractive,sub main,P19,derived
E0000097,N0000103,N0000104,405.297566,405.256476,6.575145,6.560083,3.913364,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,40.2792,1.75347,0.570272,0.167655,tractive,sub main,P19,derived
E0000098,N0000104,N0000105,405.256476,404.981476,6.560083,6.958496,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.753503,0.439158,0.201081,tractive,sub main,P19,derived
E0000099,N0000105,N0000106,404.981476,404.806121,6.958496,6.226899,35.070926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.753961,0.439193,0.201107,tractive,sub main,P19,derived
E0000100,N0000106,N0000107,404.806121,404.707285,6.226899,5.720632,19.767237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.754254,0.439215,0.201123,tractive,sub main,P19,derived
E0000101,N0000107,N0000108,404.707285,404.665991,5.720632,5.607233,5.161837,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,40.2792,1.754418,0.518418,0.179187,tractive,sub main,P19,derived
E0000102,N0000108,N0000109,404.665991,404.441181,5.607233,5.247448,44.961826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.754461,0.439231,0.201135,tractive,sub main,P19,derived
E0000103,N0000109,N0000110,404.441181,404.150552,5.247448,4.976005,58.125945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.754836,0.439259,0.201156,tractive,sub main,P19,derived
E0000104,N0000111,N0000112,483.18761,482.788472,1.55,1.556102,15.652476,200,PVC-U,2.55,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.233659,0.025753,tractive,lateral,P185,provisional
E0000105,N0000112,N0000113,482.453091,481.693091,1.891483,1.889764,20.0,200,PVC-U,3.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045398,0.267078,0.023592,tractive,lateral,P185,provisional
E0000106,N0000114,N0000115,484.166339,484.116339,1.55,1.688135,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P185,provisional
E0000107,N0000115,N0000113,483.758636,481.667607,2.045838,1.915248,24.893196,200,PVC-U,8.4,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.022252,0.001841,tractive,lateral,P185,provisional
E0000108,N0000116,N0000117,392.201677,391.992132,1.833113,1.72906,41.909068,200,PVC-U,0.5,0.5,table11,minimum,3.2443,merrimack,187.8495,7.081551,0.656893,0.411081,tractive,main,P23,provisional
E0000109,N0000118,N0000119,318.246764,318.17202,1.551057,1.554176,9.965878,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.135916,0.028787,tractive,lateral,P245,derived
E0000110,N0000120,N0000121,352.679474,352.371975,7.69339,7.746281,61.499791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.4135,2.752545,0.502374,0.251255,tractive,main,P36,provisional
E0000111,N0000121,N0000122,352.371975,352.149431,7.746281,7.75331,44.508884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.6192,3.01322,0.515905,0.26293,tractive,main,P36,provisional
E0000112,N0000122,N0000123,352.149431,352.107522,7.75331,7.743553,3.991325,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,71.6192,3.013591,0.671682,0.2182,tractive,main,P36,provisional
E0000113,N0000123,N0000124,352.107522,351.888241,7.743553,7.062839,43.856085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.699,3.058891,0.518182,0.26493,tractive,main,P36,provisional
E0000114,N0000124,N0000125,351.888241,351.670333,7.062839,6.198655,43.581542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.8586,3.149791,0.522637,0.268874,tractive,main,P36,provisional
E0000115,N0000126,N0000127,417.106401,416.920863,3.255934,3.349462,33.734256,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.08282,0.171122,0.047628,tractive,main,P59,provisional
E0000116,N0000128,N0000129,303.223567,302.998567,11.141911,11.108489,90.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.026338,0.792821,0.446385,velocity,sub main,P02,drafted
E0000117,N0000129,N0000130,302.998567,302.773567,11.108489,10.65258,90.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.027088,0.792824,0.44639,velocity,sub main,P02,drafted
E0000118,N0000130,N0000131,302.773567,302.548567,10.65258,10.925981,90.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.027838,0.792828,0.446394,velocity,sub main,P02,drafted
E0000119,N0000131,N0000132,302.548567,302.323567,10.925981,10.983684,90.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.028588,0.792831,0.446398,velocity,sub main,P02,drafted
E0000120,N0000132,N0000133,302.323567,302.098567,10.983684,10.760136,90.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.029338,0.792835,0.446403,velocity,sub main,P02,drafted
E0000121,N0000133,N0000134,302.098567,301.873567,10.760136,10.75006,90.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.030088,0.792838,0.446407,velocity,sub main,P02,drafted
E0000122,N0000134,N0000135,301.873567,301.832515,10.75006,10.801549,11.729259,400,GRP,0.35,0.205,table11,minimum,2.5331,merrimack,1451.939,43.030838,0.898598,0.406036,velocity,sub main,P02,drafted
E0000123,N0000135,N0000136,301.832515,301.613761,10.801549,10.822884,87.5013,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.030935,0.792842,0.446412,velocity,sub main,P02,drafted
E0000124,N0000136,N0000137,301.613761,301.463761,10.822884,10.6696,60.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.031664,0.792846,0.446417,velocity,sub main,P02,drafted
E0000125,N0000137,N0000138,301.463761,301.313761,10.6696,10.628103,60.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.032164,0.792848,0.44642,velocity,sub main,P02,drafted
E0000126,N0000138,N0000139,301.313761,301.269969,10.628103,10.629201,12.512087,400,GRP,0.35,0.205,table11,minimum,2.5331,merrimack,1451.939,43.032664,0.898608,0.406046,velocity,sub main,P02,drafted
E0000127,N0000139,N0000140,301.269969,301.059669,10.629201,10.605401,84.120108,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.032769,0.792851,0.446423,velocity,sub main,P02,drafted
E0000128,N0000140,N0000141,301.059669,300.909669,10.605401,10.693297,60.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.03347,0.792854,0.446427,velocity,sub main,P02,drafted
E0000129,N0000141,N0000142,300.909669,300.759669,10.693297,10.642797,60.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.03397,0.792857,0.44643,velocity,sub main,P02,drafted
E0000130,N0000142,N0000143,300.759669,300.719604,10.642797,10.662415,8.012997,400,GRP,0.5,0.205,table11,minimum,2.5331,merrimack,1451.939,43.03447,1.024827,0.368208,velocity,sub main,P02,drafted
E0000131,N0000143,N0000144,300.719604,300.569604,10.662415,10.785316,60.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.034536,0.792859,0.446434,velocity,sub main,P02,drafted
E0000132,N0000144,N0000145,300.569604,300.414011,10.785316,10.899985,62.237313,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.035036,0.792862,0.446436,velocity,sub main,P02,drafted
E0000133,N0000146,N0000147,427.190866,426.274517,1.903921,1.928608,57.271819,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.33776,0.057046,tractive,lateral,P07,provisional
E0000134,N0000147,N0000148,426.274517,426.199517,1.928608,2.023566,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.641437,0.322142,0.124291,tractive,lateral,P07,provisional
E0000135,N0000149,N0000150,417.84547,417.715211,10.908772,10.986327,43.419535,315,HDPE,0.3,0.27,table11,minimum,2.7173,merrimack,812.7617,25.70651,0.749236,0.497657,tractive,sub main,P07,provisional
E0000136,N0000150,N0000151,417.715211,417.565212,10.986327,11.00568,49.999829,315,HDPE,0.3,0.27,table11,minimum,2.7156,merrimack,817.0809,25.826235,0.750099,0.499024,velocity,sub main,P07,provisional
E0000137,N0000151,N0000152,417.565212,417.415212,11.00568,10.927714,50.0,315,HDPE,0.3,0.27,table11,minimum,2.7156,merrimack,817.0809,25.826652,0.750102,0.499029,velocity,sub main,P07,provisional
E0000138,N0000152,N0000148,417.415212,417.371348,10.927714,10.851736,14.621389,315,HDPE,0.3,0.27,table11,minimum,2.7115,merrimack,827.1747,26.105726,0.752096,0.502212,velocity,sub main,P07,provisional
E0000139,N0000153,N0000154,409.234763,409.193603,2.257211,2.220246,5.487955,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,9.5104,0.399818,0.319205,0.09059,tractive,lateral,P114,provisional
E0000140,N0000154,N0000155,409.193603,408.835813,2.220246,1.762667,71.557991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3318,0.476221,0.293237,0.108121,tractive,lateral,P114,provisional
E0000141,N0000156,N0000157,407.785803,407.744999,9.306512,9.125973,13.601471,315,HDPE,0.3,0.27,table11,minimum,2.5774,merrimack,1257.9981,37.709604,0.817867,0.633477,velocity,sub main,P03,provisional
E0000142,N0000157,N0000158,407.744999,407.513474,9.125973,8.829544,77.175126,315,HDPE,0.3,0.27,table11,minimum,2.5766,merrimack,1261.2375,37.794645,0.818238,0.634457,velocity,sub main,P03,provisional
E0000143,N0000158,N0000159,407.513474,407.464637,8.829544,8.815056,16.278821,315,HDPE,0.3,0.27,table11,minimum,2.5761,merrimack,1263.3971,37.851892,0.818487,0.635118,velocity,sub main,P03,provisional
E0000144,N0000159,N0000160,407.464637,407.408272,8.815056,8.733268,18.788294,315,HDPE,0.3,0.27,table11,minimum,2.5758,merrimack,1264.4768,37.880325,0.81861,0.635446,velocity,sub main,P03,provisional
E0000145,N0000160,N0000161,407.408272,407.36345,8.733268,8.663771,12.806248,315,HDPE,0.35,0.27,table11,minimum,2.5755,merrimack,1265.5566,37.908776,0.870643,0.603421,velocity,sub main,P03,provisional
E0000146,N0000162,N0000163,335.999093,335.599093,4.344871,4.71533,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.4106,1.451691,0.41473,0.183441,tractive,main,P40,drafted
E0000147,N0000163,N0000164,335.599093,335.199093,4.71533,4.777714,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4904,1.497625,0.418677,0.18623,tractive,main,P40,drafted
E0000148,N0000164,N0000165,335.199093,334.799093,4.777714,4.901804,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.5702,1.543559,0.422536,0.188979,tractive,main,P40,drafted
E0000149,N0000165,N0000166,334.799093,334.746876,4.901804,5.048779,10.443459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.5702,1.544226,0.422591,0.189019,tractive,main,P40,drafted
E0000150,N0000167,N0000168,334.658443,334.501226,1.550359,1.831019,31.443321,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P103,provisional
E0000151,N0000168,N0000169,334.501226,334.301226,1.831019,1.63725,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136064,0.195434,0.06086,tractive,lateral,P103,provisional
E0000152,N0000169,N0000170,334.301226,334.101226,1.63725,1.975617,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362733,0.268869,0.095284,tractive,lateral,P103,provisional
E0000153,N0000170,N0000171,334.101226,334.008443,1.975617,2.100475,18.556679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498868,0.297588,0.110489,tractive,lateral,P103,provisional
E0000154,N0000171,N0000172,334.008443,332.550943,2.100475,1.565207,55.0,200,PVC-U,2.65,0.5,ground,minimum,3.6221,held,16.1967,0.680091,0.584508,0.086165,tractive,lateral,P103,provisional
E0000155,N0000172,N0000173,332.389284,331.312778,1.726866,1.735989,76.893308,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,22.6754,0.952153,0.521735,0.117092,tractive,lateral,P103,provisional
E0000156,N0000173,N0000174,331.312778,331.196126,1.735989,1.701518,23.330431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133862,0.384539,0.162862,tractive,lateral,P103,provisional
E0000157,N0000175,N0000176,391.694321,391.638419,2.096054,2.107522,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.624671,0.319472,0.122754,tractive,lateral,P49,provisional
E0000158,N0000176,N0000177,391.638419,391.595993,2.107522,2.036698,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,14.8322,0.624765,0.340447,0.117538,tractive,lateral,P49,provisional
E0000159,N0000177,N0000178,391.595993,391.468517,2.036698,1.983601,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.624823,0.319497,0.122768,tractive,lateral,P49,provisional
E0000160,N0000178,N0000179,391.468517,391.238029,1.983601,1.894784,46.097722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.625036,0.319531,0.122788,tractive,lateral,P49,provisional
E0000161,N0000179,N0000180,391.238029,391.115045,1.894784,2.099158,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.62542,0.319593,0.122823,tractive,lateral,P49,provisional
E0000162,N0000180,N0000181,391.115045,391.029022,2.099158,2.339234,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.625625,0.319626,0.122842,tractive,lateral,P49,provisional
E0000163,N0000181,N0000182,391.029022,390.924618,2.339234,2.440769,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.625768,0.319649,0.122856,tractive,lateral,P49,provisional
E0000164,N0000182,N0000183,390.924618,390.83448,2.440769,2.478356,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.625942,0.319677,0.122872,tractive,lateral,P49,provisional
E0000165,N0000183,N0000184,390.83448,390.731523,2.478356,2.472487,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.626093,0.319701,0.122885,tractive,lateral,P49,provisional
E0000166,N0000184,N0000185,390.731523,390.46225,2.472487,2.911499,53.854744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.626264,0.319728,0.122901,tractive,lateral,P49,provisional
E0000167,N0000185,N0000186,390.46225,390.421915,2.911499,2.895498,7.33349,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.8322,0.626713,0.330607,0.120176,tractive,lateral,P49,provisional
E0000168,N0000186,N0000187,390.421915,390.288888,2.895498,2.420188,24.186773,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8322,0.626774,0.330617,0.120182,tractive,lateral,P49,provisional
E0000169,N0000187,N0000188,390.288888,390.008617,2.420188,3.767659,50.95847,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8322,0.626976,0.330651,0.1202,tractive,lateral,P49,provisional
E0000170,N0000188,N0000189,390.008617,389.669761,3.767659,3.481606,61.610071,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8322,0.6274,0.330721,0.120238,tractive,lateral,P49,provisional
E0000171,N0000189,N0000190,389.669761,389.339761,3.481606,3.626822,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8322,0.627914,0.330806,0.120284,tractive,lateral,P49,provisional
E0000172,N0000190,N0000191,389.339761,389.299178,3.626822,3.651811,5.411133,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,14.8322,0.628414,0.368595,0.111769,tractive,lateral,P49,provisional
E0000173,N0000191,N0000192,389.299178,389.18516,3.651811,3.865072,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.628459,0.32008,0.123103,tractive,lateral,P49,provisional
E0000174,N0000192,N0000193,389.18516,388.826233,3.865072,3.573852,71.785358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.628649,0.32011,0.123121,tractive,lateral,P49,provisional
E0000175,N0000193,N0000194,388.826233,388.676233,3.573852,4.460302,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.629247,0.320206,0.123176,tractive,lateral,P49,provisional
E0000176,N0000194,N0000195,388.676233,388.635414,4.460302,4.297478,5.102433,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,14.8322,0.629497,0.377155,0.11016,tractive,lateral,P49,provisional
E0000177,N0000195,N0000196,388.635414,388.549391,4.297478,4.274981,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.62954,0.320253,0.123203,tractive,lateral,P49,provisional
E0000178,N0000196,N0000197,388.549391,388.438711,4.274981,4.413401,22.135944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.629683,0.320276,0.123216,tractive,lateral,P49,provisional
E0000179,N0000197,N0000198,388.438711,388.257465,4.413401,4.740063,36.249138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.629867,0.320305,0.123233,tractive,lateral,P49,provisional
E0000180,N0000198,N0000199,388.257465,388.118002,4.740063,4.419413,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.63017,0.320354,0.123261,tractive,lateral,P49,provisional
E0000181,N0000199,N0000200,388.118002,388.075046,4.419413,4.424588,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.8322,0.630402,0.331218,0.120508,tractive,lateral,P49,provisional
E0000182,N0000200,N0000201,388.075046,387.956317,4.424588,4.331952,21.587033,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8322,0.630467,0.331229,0.120514,tractive,lateral,P49,provisional
E0000183,N0000201,N0000202,387.956317,387.873817,4.331952,4.290429,15.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8322,0.630647,0.331259,0.12053,tractive,lateral,P49,provisional
E0000184,N0000202,N0000203,387.873817,387.787728,4.290429,4.407523,15.652476,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8322,0.630772,0.331279,0.120541,tractive,lateral,P49,provisional
E0000185,N0000203,N0000204,387.787728,387.664131,4.407523,4.612541,22.472205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8322,0.630902,0.331301,0.120553,tractive,lateral,P49,provisional
E0000186,N0000204,N0000205,387.664131,387.477374,4.612541,4.537183,33.955854,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.8322,0.63109,0.331332,0.120569,tractive,lateral,P49,provisional
E0000187,N0000206,N0000207,339.800182,339.701188,1.749226,1.965744,17.998929,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.402481,0.287304,0.097758,tractive,lateral,P39,derived
E0000188,N0000207,N0000208,339.701188,339.591933,1.965744,2.213578,19.864419,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.402631,0.287338,0.097775,tractive,lateral,P39,derived
E0000189,N0000208,N0000209,339.591933,339.487934,2.213578,2.403637,18.908913,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.402796,0.287375,0.097794,tractive,lateral,P39,derived
E0000190,N0000209,N0000210,339.487934,339.39293,2.403637,2.527389,17.273518,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.402954,0.287411,0.097811,tractive,lateral,P39,derived
E0000191,N0000210,N0000211,339.39293,339.250182,2.527389,2.677858,25.954221,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.403098,0.287444,0.097828,tractive,lateral,P39,derived
E0000192,N0000211,N0000212,339.250182,339.03094,2.677858,2.734624,39.862167,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.403314,0.287493,0.097852,tractive,lateral,P39,derived
E0000193,N0000212,N0000213,339.03094,338.792422,2.734624,2.835752,43.366852,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.403646,0.287569,0.097889,tractive,lateral,P39,derived
E0000194,N0000213,N0000214,338.792422,338.517422,2.835752,2.846408,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.404007,0.287651,0.09793,tractive,lateral,P39,derived
E0000195,N0000214,N0000215,338.517422,338.242422,2.846408,3.097757,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.404424,0.287746,0.097977,tractive,lateral,P39,derived
E0000196,N0000215,N0000216,338.242422,338.135859,3.097757,3.205877,19.375122,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.404841,0.28784,0.098023,tractive,lateral,P39,derived
E0000197,N0000216,N0000217,338.135859,337.969978,3.205877,3.206047,30.160178,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.405002,0.287877,0.098041,tractive,lateral,P39,derived
E0000198,N0000217,N0000218,337.969978,337.804098,3.206047,3.034312,30.160019,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.5104,0.405254,0.287934,0.09807,tractive,lateral,P39,derived
E0000199,N0000219,N0000220,341.822489,341.713825,1.550374,1.552471,7.761735,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.213259,0.033878,tractive,lateral,P39,derived
E0000200,N0000220,N0000221,341.713825,341.672975,1.552471,1.561583,3.267997,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,1.4832,0.062245,0.205329,0.034775,tractive,lateral,P39,derived
E0000201,N0000221,N0000222,341.672975,341.574067,1.561583,1.596679,19.781658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062272,0.150416,0.042876,tractive,lateral,P39,derived
E0000202,N0000222,N0000223,341.574067,341.523354,1.596679,1.703148,10.142592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062437,0.150552,0.042927,tractive,lateral,P39,derived
E0000203,N0000223,N0000224,341.523354,341.482533,1.703148,1.798168,6.280108,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.4832,0.062521,0.16473,0.040442,tractive,lateral,P39,derived
E0000204,N0000224,N0000225,341.482533,341.437095,1.798168,1.968423,9.087706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062574,0.150664,0.042968,tractive,lateral,P39,derived
E0000205,N0000225,N0000226,341.437095,341.393895,1.968423,2.16006,8.639972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06265,0.150726,0.042992,tractive,lateral,P39,derived
E0000206,N0000226,N0000227,341.393895,341.353589,2.16006,2.194812,5.038232,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.4832,0.062722,0.176981,0.038622,tractive,lateral,P39,derived
E0000207,N0000227,N0000228,341.353589,341.312932,2.194812,2.144343,5.082097,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.4832,0.062764,0.177022,0.038633,tractive,lateral,P39,derived
E0000208,N0000228,N0000229,341.312932,341.265453,2.144343,1.998951,9.495822,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062806,0.150853,0.043039,tractive,lateral,P39,derived
E0000209,N0000229,N0000230,341.265453,340.803732,1.998951,1.565134,76.95343,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.4832,0.062885,0.160613,0.041297,tractive,lateral,P39,derived
E0000210,N0000230,N0000231,340.803732,340.560003,1.565134,1.557428,34.818453,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,1.4832,0.063526,0.169859,0.040044,tractive,lateral,P39,derived
E0000211,N0000231,N0000232,340.559214,340.3834,1.558218,1.553276,23.44183,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,1.4832,0.063816,0.174163,0.039497,tractive,lateral,P39,derived
E0000212,N0000232,N0000233,340.3834,340.24488,1.553276,1.555413,14.581126,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,2.2248,0.095102,0.216025,0.044686,tractive,lateral,P39,derived
E0000213,N0000233,N0000234,340.244521,340.064388,1.555772,1.550663,12.422915,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,2.2248,0.095223,0.249471,0.040597,tractive,lateral,P39,derived
E0000214,N0000234,N0000235,340.064388,340.023226,1.550663,1.581083,3.16636,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,2.2248,0.095327,0.240499,0.04164,tractive,lateral,P39,derived
E0000215,N0000235,N0000236,340.023226,339.981923,1.581083,1.616008,3.059452,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,2.2248,0.095353,0.243618,0.041288,tractive,lateral,P39,derived
E0000216,N0000236,N0000237,339.981923,339.833161,1.616008,1.73294,29.752497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095379,0.173657,0.051864,tractive,lateral,P39,derived
E0000217,N0000237,N0000238,339.833161,339.680536,1.73294,1.763495,30.524977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095627,0.173808,0.051924,tractive,lateral,P39,derived
E0000218,N0000238,N0000239,339.680536,339.567712,1.763495,1.712348,22.56484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095881,0.173962,0.051986,tractive,lateral,P39,derived
E0000219,N0000239,N0000240,339.567712,339.459626,1.712348,1.751952,21.617017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096069,0.174076,0.052032,tractive,lateral,P39,derived
E0000220,N0000240,N0000241,339.459626,339.363389,1.751952,1.900497,19.247573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096249,0.174185,0.052075,tractive,lateral,P39,derived
E0000221,N0000241,N0000242,339.363389,339.27936,1.900497,1.959745,16.805739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09641,0.174283,0.052114,tractive,lateral,P39,derived
E0000222,N0000242,N0000243,339.27936,339.192801,1.959745,1.883248,17.31171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09655,0.174367,0.052148,tractive,lateral,P39,derived
E0000223,N0000243,N0000244,339.192801,339.039722,1.883248,1.706341,30.615844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096694,0.174454,0.052183,tractive,lateral,P39,derived
E0000224,N0000244,N0000245,339.039722,338.89872,1.706341,1.559288,23.500352,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,2.2248,0.096949,0.185865,0.050091,tractive,lateral,P39,derived
E0000225,N0000245,N0000246,338.89872,338.855773,1.559288,1.645692,6.607236,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.2248,0.097145,0.191154,0.04922,tractive,lateral,P39,derived
E0000226,N0000246,N0000218,338.855773,338.540748,1.645692,2.297661,63.004903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.0972,0.174759,0.052305,tractive,lateral,P39,derived
E0000227,N0000247,N0000248,486.12438,486.068478,3.878764,4.198642,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.161032,0.206596,0.065685,tractive,main,P43,provisional
E0000228,N0000248,N0000249,486.068478,486.02438,4.198642,4.587406,8.81966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.161125,0.206635,0.065702,tractive,main,P43,provisional
E0000229,N0000249,N0000250,486.02438,485.982429,4.587406,4.588799,6.991728,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.6428,0.161199,0.220048,0.062988,tractive,main,P43,provisional
E0000230,N0000250,N0000251,485.982429,485.842388,4.588799,4.282276,28.008272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.161257,0.206691,0.065727,tractive,main,P43,provisional
E0000231,N0000251,N0000252,485.842388,485.800309,4.282276,4.387892,6.473607,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,5.126,0.223671,0.251816,0.071753,tractive,main,P43,provisional
E0000232,N0000252,N0000253,485.800309,485.758309,4.387892,4.449668,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.126,0.223725,0.258343,0.070533,tractive,main,P43,provisional
E0000233,N0000253,N0000254,485.758309,485.666386,4.449668,4.549252,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.223775,0.230064,0.076304,tractive,main,P43,provisional
E0000234,N0000254,N0000255,485.666386,485.449072,4.549252,5.113946,43.462628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.223928,0.230115,0.076328,tractive,main,P43,provisional
E0000235,N0000255,N0000256,485.449072,485.321303,5.113946,5.419572,25.553865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.22429,0.230236,0.076384,tractive,main,P43,provisional
E0000236,N0000256,N0000257,485.321303,485.262994,5.419572,5.590522,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.224503,0.230307,0.076418,tractive,main,P43,provisional
E0000237,N0000257,N0000258,485.262994,485.141338,5.590522,5.858601,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.2246,0.230339,0.076433,tractive,main,P43,provisional
E0000238,N0000258,N0000259,485.141338,484.945677,5.858601,5.918855,39.13217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.224803,0.230407,0.076464,tractive,main,P43,provisional
E0000239,N0000259,N0000260,484.945677,484.845677,5.918855,5.436335,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.225129,0.230515,0.076515,tractive,main,P43,provisional
E0000240,N0000260,N0000261,484.845677,484.805677,5.436335,4.908037,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.126,0.225296,0.271101,0.068594,tractive,main,P43,provisional
E0000241,N0000261,N0000262,484.805677,484.71665,4.908037,3.906641,17.805518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.225337,0.230585,0.076547,tractive,main,P43,provisional
E0000242,N0000263,N0000264,413.930822,413.881324,8.445308,8.349328,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.6303,1.849115,0.44624,0.206368,tractive,main,P22,provisional
E0000243,N0000264,N0000265,413.881324,413.779087,8.349328,8.411221,20.447412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.6303,1.849198,0.446246,0.206372,tractive,main,P22,provisional
E0000244,N0000266,N0000267,450.287268,449.854719,1.555993,1.563829,20.597581,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P21,drafted
E0000245,N0000267,N0000268,449.685354,447.99105,1.733194,1.723244,39.402419,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000172,0.027768,0.002582,tractive,lateral,P21,drafted
E0000246,N0000268,N0000269,447.99105,447.66426,1.723244,1.550095,4.635322,200,PVC-U,7.05,0.5,ground,minimum,3.6221,held,0.0,0.0005,0.054168,0.003369,tractive,lateral,P21,drafted
E0000247,N0000269,N0000270,447.600484,444.020099,1.613871,1.624615,45.321325,200,PVC-U,7.9,0.5,cover_min,minimum,3.6221,held,0.0,0.000539,0.057998,0.003385,tractive,lateral,P21,drafted
E0000248,N0000270,N0000271,443.756206,439.054337,1.888508,1.840499,57.691643,200,PVC-U,8.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000916,0.074525,0.004079,tractive,lateral,P21,drafted
E0000249,N0000271,N0000272,439.054337,436.359188,1.840499,1.551365,36.668693,200,PVC-U,7.35,0.5,ground,minimum,3.6221,held,0.0,0.001397,0.086852,0.004881,tractive,lateral,P21,drafted
E0000250,N0000272,N0000273,436.280511,430.880511,1.630042,1.630384,60.0,200,PVC-U,9.0,0.5,cover_min,minimum,3.6221,held,0.0,0.001703,0.100499,0.005053,tractive,lateral,P21,drafted
E0000251,N0000273,N0000274,430.869615,426.009615,1.64128,1.577757,60.0,200,PVC-U,8.1,0.5,cover_min,minimum,3.6221,held,0.0,0.002203,0.108407,0.005705,tractive,lateral,P21,drafted
E0000252,N0000274,N0000275,426.009615,425.101558,1.577757,1.555333,10.683017,200,PVC-U,8.5,0.5,ground,minimum,3.6221,held,0.0,0.002703,0.119708,0.00612,tractive,lateral,P21,drafted
E0000253,N0000275,N0000276,424.816246,420.695649,1.840645,1.863982,62.909881,200,PVC-U,6.55,0.5,cover_min,minimum,3.6221,held,0.0,0.002792,0.111878,0.006543,tractive,lateral,P21,drafted
