Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0000254,N0000276,N0000277,420.695649,419.576246,1.863982,1.550554,17.090119,200,PVC-U,6.55,0.5,ground,minimum,3.6221,held,0.0,0.003316,0.119929,0.007007,tractive,lateral,P21,drafted
E0000255,N0000277,N0000278,419.572365,417.351339,1.554435,1.557597,39.661187,200,PVC-U,5.6,0.5,cover_min,minimum,3.6221,held,0.0,0.003458,0.11611,0.007363,tractive,lateral,P21,drafted
E0000256,N0000278,N0000279,417.351339,415.622026,1.557597,1.56114,30.338813,200,PVC-U,5.7,0.5,ground,minimum,3.6221,held,0.0,0.003789,0.121089,0.00761,tractive,lateral,P21,drafted
E0000257,N0000279,N0000280,415.610221,414.725768,1.572946,1.569032,23.585418,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,0.0,0.004042,0.10878,0.008535,tractive,lateral,P21,drafted
E0000258,N0000280,N0000281,414.54674,411.792645,1.74806,1.735004,61.88978,200,PVC-U,4.45,0.5,cover_min,minimum,3.6221,held,0.0,0.004238,0.117028,0.00839,tractive,lateral,P21,drafted
E0000259,N0000281,N0000282,411.792645,410.729752,1.735004,1.557724,29.524802,200,PVC-U,3.6,0.5,ground,minimum,3.6221,held,0.0,0.004754,0.114398,0.009197,tractive,lateral,P21,drafted
E0000260,N0000282,N0000283,410.729752,410.689752,1.557724,1.968451,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.005,0.071441,0.013029,tractive,lateral,P21,drafted
E0000261,N0000283,N0000284,410.689752,409.339752,1.968451,1.561524,25.0,200,PVC-U,5.4,0.5,ground,minimum,3.6221,held,0.0,0.005042,0.133206,0.008641,tractive,lateral,P21,drafted
E0000262,N0000284,N0000285,409.311022,408.80366,1.590253,1.584707,13.712505,200,PVC-U,3.7,0.5,cover_min,minimum,3.6221,held,0.0,0.00525,0.119935,0.009522,tractive,lateral,P21,drafted
E0000263,N0000285,N0000286,408.72389,405.822454,1.664476,1.652278,68.269097,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,0.0,0.005364,0.126423,0.009326,tractive,lateral,P21,drafted
E0000264,N0000286,N0000287,405.812743,402.783136,1.661988,1.592718,71.284862,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,0.0,0.005933,0.131442,0.00972,tractive,lateral,P21,drafted
E0000265,N0000287,N0000288,402.752774,401.375997,1.623081,1.59019,26.733536,200,PVC-U,5.15,0.5,cover_min,minimum,3.6221,held,0.0,0.006527,0.145001,0.009702,tractive,lateral,P21,drafted
E0000266,N0000288,N0000289,401.375997,398.540997,1.59019,1.568714,70.0,200,PVC-U,4.05,0.5,ground,minimum,3.6221,held,0.0,0.00675,0.135988,0.010356,tractive,lateral,P21,drafted
E0000267,N0000289,N0000290,398.540997,396.335997,1.568714,1.571626,70.0,200,PVC-U,3.15,0.5,ground,minimum,3.6221,held,0.0,0.007333,0.129412,0.011314,tractive,lateral,P21,drafted
E0000268,N0000290,N0000291,396.203132,395.228132,1.704491,1.701494,50.0,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.007917,0.113951,0.012966,tractive,lateral,P21,drafted
E0000269,N0000291,N0000292,395.182558,394.357558,1.747069,1.606889,50.0,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.008333,0.109963,0.013741,tractive,lateral,P21,drafted
E0000270,N0000292,N0000293,394.357558,394.22104,1.606889,1.552398,9.415025,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,0.0,0.00875,0.107318,0.01443,tractive,lateral,P21,drafted
E0000271,N0000293,N0000294,394.176521,392.935979,1.596917,1.613184,62.027071,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.008828,0.119676,0.013495,tractive,lateral,P21,drafted
E0000272,N0000294,N0000295,392.77654,391.814486,1.772624,1.729673,62.068031,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.009345,0.112415,0.014618,tractive,lateral,P21,drafted
E0000273,N0000295,N0000296,391.814486,390.218347,1.729673,1.589697,79.806914,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,0.0,0.009863,0.124715,0.014138,tractive,lateral,P21,drafted
E0000274,N0000296,N0000297,390.090386,388.846081,1.717658,1.688739,73.194422,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.010528,0.121114,0.015061,tractive,lateral,P21,drafted
E0000275,N0000297,N0000298,388.846081,388.778638,1.688739,1.615893,13.488537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011138,0.082213,0.020267,tractive,lateral,P21,drafted
E0000276,N0000298,N0000299,388.680601,387.228101,1.71393,1.652301,35.0,200,PVC-U,4.15,0.5,cover_min,minimum,3.6221,held,0.0,0.01125,0.166179,0.012743,tractive,lateral,P21,drafted
E0000277,N0000299,N0000300,387.228101,387.078101,1.652301,2.363488,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011542,0.083284,0.020577,tractive,lateral,P21,drafted
E0000278,N0000300,N0000301,387.078101,386.718101,2.363488,1.571236,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.011792,0.089254,0.019929,tractive,lateral,P21,drafted
E0000279,N0000301,N0000302,386.538863,384.536132,1.750474,1.75235,62.585344,200,PVC-U,3.2,0.5,cover_min,minimum,3.6221,held,0.0,0.012292,0.1578,0.013996,tractive,lateral,P21,drafted
E0000280,N0000302,N0000303,384.51683,384.16683,1.771652,1.637369,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.012813,0.086498,0.021516,tractive,lateral,P21,drafted
E0000281,N0000303,N0000304,384.011458,383.107254,1.792741,1.715866,72.336317,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.013397,0.119495,0.017855,tractive,lateral,P21,drafted
E0000282,N0000304,N0000305,383.107254,383.056863,1.715866,1.658866,10.078339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013999,0.089305,0.022346,tractive,lateral,P21,drafted
E0000283,N0000305,N0000306,383.056863,382.117859,1.658866,1.564514,46.950199,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,0.0,0.014083,0.142174,0.016436,tractive,lateral,P21,drafted
E0000284,N0000306,N0000307,382.117859,381.242039,1.564514,1.557918,33.049801,200,PVC-U,2.65,0.5,ground,minimum,3.6221,held,0.0,0.014475,0.157539,0.01563,tractive,lateral,P21,drafted
E0000285,N0000307,N0000308,381.242039,381.096073,1.557918,1.620602,29.193185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01475,0.091,0.022853,tractive,lateral,P21,drafted
E0000286,N0000308,N0000309,381.015986,380.53668,1.700689,1.657839,63.907448,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.014993,0.104937,0.021001,tractive,lateral,P21,drafted
E0000287,N0000309,N0000310,380.53668,379.906514,1.657839,1.580333,63.016632,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.015526,0.117017,0.019986,tractive,lateral,P21,drafted
E0000288,N0000310,N0000311,379.906514,379.506514,1.580333,1.571123,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016051,0.0938,0.023698,tractive,lateral,P21,drafted
E0000289,N0000311,N0000312,379.487953,378.487953,1.589684,1.590721,80.0,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.016718,0.129467,0.019626,tractive,lateral,P21,drafted
E0000290,N0000312,N0000313,378.473364,378.320654,1.60531,1.56695,13.882736,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.017384,0.125818,0.020536,tractive,lateral,P21,drafted
E0000291,N0000313,N0000314,378.320654,378.161695,1.56695,1.883319,31.791919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0175,0.096742,0.024597,tractive,lateral,P21,drafted
E0000292,N0000314,N0000315,378.161695,377.970654,1.883319,1.920429,38.208081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017765,0.097261,0.024757,tractive,lateral,P21,drafted
E0000293,N0000315,N0000316,377.970654,377.930654,1.920429,4.363413,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.018083,0.114695,0.022433,tractive,lateral,P21,drafted
E0000294,N0000316,N0000317,377.930654,377.890654,4.363413,4.636934,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.018125,0.11479,0.022455,tractive,lateral,P21,drafted
E0000295,N0000317,N0000318,377.890654,377.815654,4.636934,2.424672,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018167,0.09804,0.024997,tractive,lateral,P21,drafted
E0000296,N0000318,N0000319,377.815654,377.775654,2.424672,4.750347,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.018292,0.115167,0.022544,tractive,lateral,P21,drafted
E0000297,N0000319,N0000320,377.775654,377.735654,4.750347,3.13843,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.018333,0.115259,0.022566,tractive,lateral,P21,drafted
E0000298,N0000320,N0000321,377.735654,377.695654,3.13843,4.30047,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.018375,0.115353,0.022588,tractive,lateral,P21,drafted
E0000299,N0000321,N0000322,377.695654,377.655654,4.30047,1.876756,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.018417,0.115447,0.02261,tractive,lateral,P21,drafted
E0000300,N0000322,N0000323,377.655654,377.613989,1.876756,2.280237,3.623086,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.018458,0.130476,0.020863,tractive,lateral,P21,drafted
E0000301,N0000323,N0000324,377.613989,377.572539,2.280237,2.116762,6.376914,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.018489,0.107803,0.023734,tractive,lateral,P21,drafted
E0000302,N0000324,N0000325,377.572539,377.532539,2.116762,2.389977,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.018542,0.115727,0.022676,tractive,lateral,P21,drafted
E0000303,N0000325,N0000326,377.532539,377.475039,2.389977,1.551084,5.0,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.018583,0.130792,0.020923,tractive,lateral,P21,drafted
E0000304,N0000326,N0000327,377.248422,377.010967,1.777701,1.950978,47.49106,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.018625,0.098912,0.025267,tractive,lateral,P21,drafted
E0000305,N0000327,N0000328,377.010967,376.969668,1.950978,2.087034,7.50894,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.019021,0.102923,0.024952,tractive,lateral,P21,drafted
E0000306,N0000328,N0000329,376.969668,376.654668,2.087034,1.563045,30.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.019083,0.128085,0.021599,tractive,lateral,P21,drafted
E0000307,N0000329,N0000330,376.654668,376.304668,1.563045,2.243581,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019333,0.100232,0.025677,tractive,lateral,P21,drafted
E0000308,N0000330,N0000331,376.304668,376.264668,2.243581,2.978588,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.019917,0.118716,0.023386,tractive,lateral,P21,drafted
E0000309,N0000331,N0000332,376.264668,376.200965,2.978588,2.51635,12.740429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019958,0.101371,0.026033,tractive,lateral,P21,drafted
E0000310,N0000332,N0000333,376.200965,376.139668,2.51635,2.852459,12.259571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020065,0.101563,0.026093,tractive,lateral,P21,drafted
E0000311,N0000333,N0000334,376.139668,376.044833,2.852459,2.026151,18.967004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020167,0.101746,0.026151,tractive,lateral,P21,drafted
E0000312,N0000335,N0000336,401.210803,401.169049,1.55,1.847278,5.964871,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P122,derived
E0000313,N0000336,N0000337,401.169049,401.124769,1.847278,2.395403,8.856096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5e-05,0.007438,0.002727,tractive,lateral,P122,derived
E0000314,N0000337,N0000338,401.124769,401.073873,2.395403,3.329599,10.179033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000124,0.012244,0.003584,tractive,lateral,P122,derived
E0000315,N0000338,N0000339,401.073873,400.873873,3.329599,8.395414,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P122,derived
E0000316,N0000339,N0000340,400.873873,400.831269,8.395414,8.844787,7.100816,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000542,0.026241,0.005767,tractive,lateral,P122,derived
E0000317,N0000340,N0000341,400.831269,400.761771,8.844787,9.463632,13.899524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000601,0.025873,0.006237,tractive,lateral,P122,derived
E0000318,N0000341,N0000342,400.761771,400.716773,9.463632,9.656091,8.999661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000717,0.027937,0.006667,tractive,lateral,P122,derived
E0000319,N0000342,N0000343,400.716773,400.591773,9.656091,8.009881,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.029158,0.006924,tractive,lateral,P122,derived
E0000320,N0000343,N0000344,400.575843,400.050843,8.025811,1.572753,41.999966,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.001,0.043363,0.006207,tractive,lateral,P122,derived
E0000321,N0000345,N0000346,312.515593,312.265593,5.544191,5.311769,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4504,1.666364,0.432449,0.196145,tractive,main,P31,drafted
E0000322,N0000346,N0000347,312.265593,312.015593,5.311769,5.471163,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4504,1.66678,0.432482,0.196169,tractive,main,P31,drafted
E0000323,N0000347,N0000348,312.015593,311.972268,5.471163,5.552635,7.877331,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,39.4504,1.667197,0.447322,0.191638,tractive,main,P31,drafted
E0000324,N0000348,N0000349,311.972268,311.896024,5.552635,5.656466,13.862491,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,39.4504,1.667263,0.447327,0.191642,tractive,main,P31,drafted
E0000325,N0000349,N0000350,311.896024,311.845666,5.656466,5.60337,9.155952,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,103.4804,4.351678,0.593821,0.309402,tractive,main,P31,drafted
E0000326,N0000350,N0000351,311.845666,311.795309,5.60337,5.51716,9.155766,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,103.4804,4.351754,0.593824,0.309404,tractive,main,P31,drafted
E0000327,N0000351,N0000352,311.795309,311.718592,5.51716,5.339818,13.948591,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,103.4804,4.351831,0.593827,0.309407,tractive,main,P31,drafted
E0000328,N0000352,N0000353,311.718592,311.653957,5.339818,5.292942,11.751854,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,103.4804,4.351947,0.593832,0.309412,tractive,main,P31,drafted
E0000329,N0000353,N0000354,311.653957,311.610828,5.292942,5.264141,7.841587,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,103.4804,4.352045,0.593836,0.309415,tractive,main,P31,drafted
E0000330,N0000354,N0000355,311.610828,311.546193,5.264141,5.246959,11.751932,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,104.5602,4.397377,0.595598,0.311075,tractive,main,P31,drafted
E0000331,N0000355,N0000356,311.546193,311.399848,5.246959,5.284295,26.608114,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,104.5602,4.397475,0.595602,0.311079,tractive,main,P31,drafted
E0000332,N0000356,N0000357,311.399848,311.18517,5.284295,5.657267,39.032305,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,105.6399,4.442964,0.597356,0.312738,tractive,main,P31,drafted
E0000333,N0000357,N0000358,311.18517,311.116804,5.657267,5.725756,12.430313,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,108.4283,4.560185,0.60181,0.316984,tractive,main,P31,drafted
E0000334,N0000358,N0000359,311.116804,311.055105,5.725756,5.717234,11.217902,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,108.4283,4.560288,0.601813,0.316987,tractive,main,P31,drafted
E0000335,N0000360,N0000361,409.598242,409.477308,1.580317,1.630206,24.186773,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P13,provisional
E0000336,N0000362,N0000361,397.984322,397.894183,13.205345,13.213331,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.100007,0.17643,0.052978,tractive,main,P13,provisional
E0000337,N0000363,N0000364,389.401627,389.323846,7.48735,7.291541,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.3294,merrimack,151.6578,5.886211,0.624555,0.371873,tractive,sub main,P11,provisional
E0000338,N0000364,N0000365,389.323846,389.244789,7.291541,6.981102,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.3294,merrimack,151.6578,5.886341,0.624559,0.371878,tractive,sub main,P11,provisional
E0000339,N0000366,N0000367,348.21609,347.354466,2.447636,1.554592,27.353154,200,PVC-U,3.15,0.5,ground,minimum,3.6221,held,6.6092,0.277397,0.463497,0.054955,tractive,lateral,P73,provisional
E0000340,N0000367,N0000368,347.354466,347.038983,1.554592,1.550128,4.853586,200,PVC-U,6.5,0.5,ground,minimum,3.6221,held,7.689,0.322892,0.622831,0.049885,tractive,lateral,P73,provisional
E0000341,N0000368,N0000369,346.887299,345.644776,1.701812,1.705108,20.537575,200,PVC-U,6.05,0.5,cover_min,minimum,3.6221,held,7.689,0.322933,0.607934,0.05071,tractive,lateral,P73,provisional
E0000342,N0000370,N0000371,345.85459,345.70459,2.942102,1.859344,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.18694,0.216955,0.070293,tractive,lateral,P73,provisional
E0000343,N0000371,N0000372,345.70459,345.604553,1.859344,1.952973,20.007484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.18719,0.21705,0.070336,tractive,lateral,P73,provisional
E0000344,N0000372,N0000373,345.604553,345.547544,1.952973,2.119509,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.187356,0.217113,0.070364,tractive,lateral,P73,provisional
E0000345,N0000373,N0000374,345.547544,345.500374,2.119509,2.222404,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.187451,0.217149,0.070381,tractive,lateral,P73,provisional
E0000346,N0000374,N0000375,345.500374,345.382248,2.222404,2.369094,23.625106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.18753,0.217179,0.070394,tractive,lateral,P73,provisional
E0000347,N0000375,N0000376,345.382248,345.339348,2.369094,2.440833,8.579971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218817,0.228393,0.075527,tractive,lateral,P73,provisional
E0000348,N0000376,N0000369,345.339348,345.234765,2.440833,2.11512,20.916788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218888,0.228417,0.075538,tractive,lateral,P73,provisional
E0000349,N0000377,N0000378,426.201714,425.899214,9.031776,9.437364,55.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.6523,0.76042,0.351276,0.131624,tractive,main,P18,provisional
E0000350,N0000378,N0000379,425.899214,425.564354,9.437364,8.586891,60.883562,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.8119,0.851413,0.36388,0.138849,tractive,main,P18,provisional
E0000351,N0000379,N0000380,425.564354,425.502863,8.586891,8.476935,11.18034,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.9714,0.942454,0.375548,0.145706,tractive,main,P18,provisional
E0000352,N0000381,N0000382,368.575354,368.512609,3.820368,3.867273,12.548812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004893,0.060578,0.014339,tractive,main,P29,derived
E0000353,N0000382,N0000383,368.512609,368.431573,3.867273,3.944831,16.207311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004998,0.061068,0.014466,tractive,main,P29,derived
E0000354,N0000383,N0000384,368.431573,368.344165,3.944831,4.143841,17.481554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005133,0.061687,0.014627,tractive,main,P29,derived
E0000355,N0000384,N0000385,368.344165,368.246246,4.143841,4.250214,19.58374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005279,0.062344,0.014799,tractive,main,P29,derived
E0000356,N0000385,N0000386,368.246246,368.103604,4.250214,4.467838,28.528563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005442,0.063063,0.014988,tractive,main,P29,derived
E0000357,N0000386,N0000387,368.103604,367.995835,4.467838,4.642929,21.553747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00568,0.064088,0.015258,tractive,main,P29,derived
E0000358,N0000387,N0000388,367.995835,367.932108,4.642929,4.717764,12.74545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005859,0.06484,0.015456,tractive,main,P29,derived
E0000359,N0000388,N0000389,367.932108,367.866205,4.717764,4.458013,13.180435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005965,0.065278,0.015573,tractive,main,P29,derived
E0000360,N0000389,N0000390,367.866205,367.690477,4.458013,3.625807,35.145748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006075,0.065727,0.015692,tractive,main,P29,derived
E0000361,N0000390,N0000391,367.690477,367.6132,3.625807,3.494802,15.455331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006368,0.066896,0.016004,tractive,main,P29,derived
E0000362,N0000391,N0000392,367.6132,367.482663,3.494802,3.413668,26.107345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006497,0.067399,0.016139,tractive,main,P29,derived
E0000363,N0000392,N0000393,367.482663,367.247681,3.413668,3.481079,46.996554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006714,0.068231,0.016363,tractive,main,P29,derived
E0000364,N0000393,N0000394,367.247681,367.099774,3.481079,3.535389,29.58136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007106,0.069688,0.016758,tractive,main,P29,derived
E0000365,N0000394,N0000395,367.099774,367.049621,3.535389,3.548524,10.030615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007353,0.070578,0.017,tractive,main,P29,derived
E0000366,N0000395,N0000396,367.049621,366.711829,3.548524,4.640985,67.558359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007436,0.070873,0.017081,tractive,main,P29,derived
E0000367,N0000396,N0000397,366.711829,366.657959,4.640985,4.905732,10.774053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007999,0.072814,0.017614,tractive,main,P29,derived
E0000368,N0000398,N0000399,370.700105,370.454324,3.908965,2.981833,44.687437,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,17.4996,0.739478,0.348222,0.129902,tractive,main,P29,derived
E0000369,N0000399,N0000400,370.454324,370.388267,2.981833,2.486855,12.010345,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.6592,0.830385,0.361058,0.137215,tractive,main,P29,derived
E0000370,N0000400,N0000401,370.388267,370.347186,2.486855,2.285931,7.469296,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,19.6592,0.830485,0.361071,0.137223,tractive,main,P29,derived
E0000371,N0000401,N0000402,370.347186,370.304726,2.285931,2.149681,7.720135,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,19.6592,0.830547,0.36108,0.137227,tractive,main,P29,derived
E0000372,N0000402,N0000403,370.304726,370.260105,2.149681,2.041042,8.112787,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.6592,0.830611,0.361088,0.137232,tractive,main,P29,derived
E0000373,N0000403,N0000404,370.260105,370.22004,2.041042,2.044914,3.642307,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,19.6592,0.830679,0.459715,0.1163,tractive,main,P29,derived
E0000374,N0000404,N0000405,370.22004,369.965159,2.044914,2.511647,50.976119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6592,0.830709,0.349261,0.140423,tractive,main,P29,derived
E0000375,N0000405,N0000406,369.965159,369.79274,2.511647,2.785781,34.483764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6592,0.831134,0.349316,0.140457,tractive,main,P29,derived
E0000376,N0000406,N0000407,369.79274,369.738251,2.785781,2.822082,10.89781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6592,0.831421,0.349354,0.14048,tractive,main,P29,derived
E0000377,N0000407,N0000408,369.738251,369.581745,2.822082,2.706402,31.301319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6592,0.831512,0.349366,0.140487,tractive,main,P29,derived
E0000378,N0000408,N0000397,369.581745,369.367817,2.706402,2.195873,42.785466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.6592,0.831773,0.3494,0.140508,tractive,main,P29,derived
E0000379,N0000409,N0000410,390.726737,390.624431,4.310677,3.723866,18.601075,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,57.8454,2.435854,0.50125,0.230813,tractive,main,P41,provisional
E0000380,N0000410,N0000411,390.624431,390.484208,3.723866,3.588698,25.495098,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,57.8454,2.436009,0.50126,0.23082,tractive,main,P41,provisional
E0000381,N0000412,N0000413,472.060992,471.179233,1.55,1.550533,11.602092,200,PVC-U,7.6,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.541213,0.037156,tractive,lateral,P90,derived
E0000382,N0000413,N0000414,471.179233,470.814898,1.550533,1.551008,3.589515,200,PVC-U,10.15,0.5,ground,minimum,3.6221,held,4.3191,0.181165,0.59633,0.034825,tractive,lateral,P90,derived
E0000383,N0000414,N0000415,470.814898,469.9293,1.551008,1.553213,7.601693,200,PVC-U,11.65,0.5,ground,minimum,3.6221,held,4.3191,0.181195,0.624448,0.033768,tractive,lateral,P90,derived
E0000384,N0000415,N0000416,469.9293,467.356909,1.553213,1.552118,17.988749,200,PVC-U,14.3,0.5,ground,minimum,3.6221,held,4.3191,0.181259,0.668679,0.03226,tractive,lateral,P90,derived
E0000385,N0000416,N0000417,467.356909,466.733976,1.552118,1.55176,4.580391,200,PVC-U,13.6,0.5,ground,minimum,3.6221,held,4.3191,0.181409,0.657779,0.032636,tractive,lateral,P90,derived
E0000386,N0000417,N0000418,466.711153,463.656432,1.574583,1.583162,23.229816,200,PVC-U,13.15,0.5,cover_min,minimum,3.6221,held,4.3191,0.181447,0.650491,0.032885,tractive,lateral,P90,derived
E0000387,N0000418,N0000419,463.648328,462.245874,1.591266,1.558173,12.98568,200,PVC-U,10.8,0.5,cover_min,minimum,3.6221,held,5.0607,0.21273,0.642763,0.036887,tractive,lateral,P90,derived
E0000388,N0000419,N0000420,462.230812,461.790841,1.573234,1.5671,5.332984,200,PVC-U,8.25,0.5,cover_min,minimum,3.6221,held,5.0607,0.212839,0.587404,0.039201,tractive,lateral,P90,derived
E0000389,N0000420,N0000421,461.790841,461.449108,1.5671,1.551197,3.90552,200,PVC-U,8.75,0.5,ground,minimum,3.6221,held,5.0607,0.212883,0.599152,0.038688,tractive,lateral,P90,derived
E0000390,N0000421,N0000422,461.441871,461.032633,1.558434,1.559225,6.547812,200,PVC-U,6.25,0.5,cover_min,minimum,3.6221,held,6.1405,0.258183,0.570711,0.045512,tractive,lateral,P90,derived
E0000391,N0000422,N0000423,460.901954,460.194607,1.689904,1.683628,12.51941,200,PVC-U,5.65,0.5,cover_min,minimum,3.6221,held,6.1405,0.258237,0.551649,0.046571,tractive,lateral,P90,derived
E0000392,N0000423,N0000424,460.194607,460.082048,1.683628,1.550551,5.116338,200,PVC-U,2.2,0.5,ground,minimum,3.6221,held,6.1405,0.258342,0.400748,0.057779,tractive,lateral,P90,derived
E0000393,N0000424,N0000425,459.950328,459.722319,1.682271,1.685366,45.601818,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.7833,0.411099,0.279839,0.100974,tractive,lateral,P90,derived
E0000394,N0000425,N0000426,459.722319,459.673858,1.685366,1.758423,9.69208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1034,0.59259,0.314217,0.119754,tractive,lateral,P90,derived
E0000395,N0000426,N0000427,459.673858,459.550328,1.758423,1.912319,24.706102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1832,0.637938,0.321589,0.123972,tractive,lateral,P90,derived
E0000396,N0000427,N0000428,459.550328,459.508106,1.912319,2.18388,8.444312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1832,0.638144,0.321622,0.123991,tractive,lateral,P90,derived
E0000397,N0000428,N0000429,459.508106,459.422433,2.18388,2.776603,17.134712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1832,0.638214,0.321633,0.123998,tractive,lateral,P90,derived
E0000398,N0000429,N0000430,459.422433,459.37107,2.776603,3.079644,10.272551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1832,0.638357,0.321655,0.124011,tractive,lateral,P90,derived
E0000399,N0000430,N0000431,459.37107,459.300328,3.079644,3.162929,14.148425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9248,0.669532,0.326505,0.126823,tractive,lateral,P90,derived
E0000400,N0000431,N0000432,459.300328,459.063298,3.162929,2.802577,47.405991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0046,0.714918,0.333281,0.130803,tractive,lateral,P90,derived
E0000401,N0000432,N0000433,459.063298,459.007627,2.802577,2.615298,11.134235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.0046,0.715313,0.333339,0.130837,tractive,lateral,P90,derived
E0000402,N0000433,N0000434,459.007627,458.96601,2.615298,2.522515,4.161646,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,17.0046,0.715405,0.424318,0.110922,tractive,lateral,P90,derived
E0000403,N0000434,N0000435,458.96601,458.924109,2.522515,2.431574,5.237697,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,17.7462,0.74653,0.397975,0.119315,tractive,lateral,P90,derived
E0000404,N0000435,N0000436,458.924109,458.870845,2.431574,2.31812,10.652733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7462,0.746574,0.337826,0.133505,tractive,lateral,P90,derived
E0000405,N0000436,N0000437,458.870845,458.829951,2.31812,2.242529,3.717673,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,17.7462,0.746663,0.444534,0.110636,tractive,lateral,P90,derived
E0000406,N0000437,N0000438,458.829951,458.741957,2.242529,1.863511,17.598628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7462,0.746694,0.337842,0.133515,tractive,lateral,P90,derived
E0000407,N0000438,N0000439,458.741957,458.591008,1.863511,2.210598,30.189971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7462,0.74684,0.337863,0.133528,tractive,lateral,P90,derived
E0000408,N0000440,N0000441,405.814496,405.630649,1.709002,2.216031,36.769553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.439977,0.285955,0.104209,tractive,lateral,P81,provisional
E0000409,N0000441,N0000442,405.630649,405.52553,2.216031,2.420485,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.440284,0.286018,0.104243,tractive,lateral,P81,provisional
E0000410,N0000442,N0000443,405.52553,405.443524,2.420485,2.562,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.440459,0.286054,0.104262,tractive,lateral,P81,provisional
E0000411,N0000443,N0000444,405.443524,405.389514,2.562,2.726392,10.802005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.440596,0.286083,0.104277,tractive,lateral,P81,provisional
E0000412,N0000444,N0000445,405.389514,405.348175,2.726392,2.650269,6.889801,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.4705,0.440686,0.3048,0.099883,tractive,lateral,P81,provisional
E0000413,N0000445,N0000446,405.348175,404.998175,2.650269,2.584894,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.440743,0.286113,0.104293,tractive,lateral,P81,provisional
E0000414,N0000446,N0000447,404.998175,404.648175,2.584894,2.735645,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.441326,0.286233,0.104357,tractive,lateral,P81,provisional
E0000415,N0000447,N0000448,404.648175,404.552059,2.735645,2.748264,19.223114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.44191,0.286354,0.104422,tractive,lateral,P81,provisional
E0000416,N0000448,N0000449,404.552059,404.510748,2.748264,2.765162,3.442614,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,10.4705,0.44207,0.387709,0.084988,tractive,lateral,P81,provisional
E0000417,N0000449,N0000450,404.510748,404.454936,2.765162,2.690206,11.162457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.442099,0.286393,0.104442,tractive,lateral,P81,provisional
E0000418,N0000450,N0000451,404.454936,404.393903,2.690206,2.636035,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.442192,0.286412,0.104453,tractive,lateral,P81,provisional
E0000419,N0000451,N0000452,404.393903,404.139084,2.636035,2.4449,50.963652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.442293,0.286433,0.104464,tractive,lateral,P81,provisional
E0000420,N0000453,N0000454,309.205706,308.896282,6.160108,6.086811,56.258851,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5066,0.955942,0.377206,0.146693,tractive,sub main,P08,derived
E0000421,N0000454,N0000455,308.896282,308.577346,6.086811,6.694962,57.988387,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5066,0.956411,0.377263,0.146727,tractive,sub main,P08,derived
E0000422,N0000455,N0000456,308.577346,308.476647,6.694962,6.899391,18.308986,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5066,0.956894,0.377322,0.146763,tractive,sub main,P08,derived
E0000423,N0000456,N0000457,308.476647,308.325624,6.899391,7.032256,27.458722,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5066,0.957046,0.377341,0.146774,tractive,sub main,P08,derived
E0000424,N0000457,N0000458,308.325624,308.007186,7.032256,7.172684,57.897735,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5066,0.957275,0.377368,0.14679,tractive,sub main,P08,derived
E0000425,N0000459,N0000460,384.954669,383.811676,1.55,1.554626,29.307512,200,PVC-U,3.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P26,derived
E0000426,N0000460,N0000461,383.794861,382.473321,1.571441,1.571754,27.821906,200,PVC-U,4.75,0.5,cover_min,minimum,3.6221,held,0.0,0.000244,0.034144,0.002841,tractive,lateral,P26,derived
E0000427,N0000461,N0000462,382.35376,382.044627,1.691314,1.669881,28.102989,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.000476,0.030083,0.004827,tractive,lateral,P26,derived
E0000428,N0000462,N0000463,382.044627,381.86431,1.669881,1.556436,25.759585,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.00071,0.031055,0.006172,tractive,lateral,P26,derived
E0000429,N0000464,N0000465,390.190122,390.110107,9.295596,9.251283,16.003093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008354,0.073991,0.01794,tractive,main,P265,derived
E0000430,N0000465,N0000466,390.110107,389.989731,9.251283,10.02034,24.075102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008488,0.074427,0.018061,tractive,main,P265,derived
E0000431,N0000466,N0000467,389.989731,389.856045,10.02034,10.863102,26.737259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008688,0.075068,0.018239,tractive,main,P265,derived
E0000432,N0000467,N0000468,389.856045,389.755754,10.863102,11.403944,20.058087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008911,0.075771,0.018436,tractive,main,P265,derived
E0000433,N0000468,N0000469,389.755754,389.628736,11.403944,11.68767,25.403609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009078,0.07629,0.018581,tractive,main,P265,derived
E0000434,N0000469,N0000470,389.628736,389.515122,11.68767,11.931228,22.722851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00929,0.076939,0.018764,tractive,main,P265,derived
E0000435,N0000470,N0000471,389.515122,389.473926,11.931228,12.17204,8.239227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009479,0.07751,0.018925,tractive,main,P265,derived
E0000436,N0000471,N0000472,400.095966,399.940751,1.55,3.045455,31.042944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009548,0.077716,0.018983,tractive,main,P265,derived
E0000437,N0000472,N0000473,399.940751,399.845025,3.045455,4.214026,19.14512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009807,0.078482,0.0192,tractive,main,P26,derived
E0000438,N0000473,N0000474,399.845025,399.591814,4.214026,5.975447,50.642249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009966,0.078945,0.019331,tractive,main,P26,derived
E0000439,N0000474,N0000475,399.591814,399.360398,5.975447,8.174056,46.283168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010388,0.08015,0.019675,tractive,main,P26,derived
E0000440,N0000475,N0000476,399.360398,399.260245,8.174056,8.929483,20.030583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010774,0.081224,0.019982,tractive,main,P26,derived
E0000441,N0000476,N0000477,399.260245,399.219859,8.929483,9.189077,8.077252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010941,0.08168,0.020114,tractive,main,P26,derived
E0000442,N0000477,N0000478,399.219859,399.178491,9.189077,9.441993,6.894694,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.011008,0.087047,0.019354,tractive,main,P26,derived
E0000443,N0000478,N0000479,399.178491,399.130267,9.441993,9.799054,9.644757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011066,0.082019,0.020211,tractive,main,P26,derived
E0000444,N0000479,N0000480,399.130267,399.089998,9.799054,10.003508,7.321621,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.011146,0.08492,0.019842,tractive,main,P26,derived
E0000445,N0000480,N0000481,399.089998,399.04732,10.003508,10.181501,7.113012,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.011207,0.087617,0.019502,tractive,main,P26,derived
E0000446,N0000481,N0000482,399.04732,398.93815,10.181501,10.376242,21.834038,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011266,0.082555,0.020366,tractive,main,P26,derived
E0000447,N0000482,N0000483,398.93815,398.858272,10.376242,10.625493,15.975598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011448,0.083037,0.020505,tractive,main,P26,derived
E0000448,N0000483,N0000484,398.858272,398.770157,10.625493,11.061722,17.623003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011582,0.083389,0.020607,tractive,main,P26,derived
E0000449,N0000484,N0000485,398.770157,398.659306,11.061722,11.67892,22.170122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011728,0.083769,0.020718,tractive,main,P26,derived
E0000450,N0000485,N0000486,398.659306,398.548443,11.67892,12.220234,22.172602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011913,0.084246,0.020857,tractive,main,P26,derived
E0000451,N0000486,N0000487,398.548443,398.419493,12.220234,12.307283,25.790004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012098,0.084718,0.020994,tractive,main,P26,derived
E0000452,N0000487,N0000488,398.419493,398.222283,12.307283,13.794349,39.442106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012313,0.085261,0.021153,tractive,main,P26,derived
E0000453,N0000488,N0000489,398.222283,398.1806,13.794349,13.972293,5.557656,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.012642,0.098662,0.019525,tractive,main,P26,derived
E0000454,N0000489,N0000490,398.1806,398.065891,13.972293,13.903927,22.941829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012688,0.086192,0.021426,tractive,main,P26,derived
E0000455,N0000490,N0000491,398.065891,398.02449,13.903927,13.331864,8.28026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012879,0.086659,0.021563,tractive,main,P26,derived
E0000456,N0000491,N0000492,398.02449,397.983446,13.331864,11.912855,6.314468,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.012948,0.094853,0.02037,tractive,main,P26,derived
E0000457,N0000492,N0000493,397.983446,397.942439,11.912855,10.467473,7.455808,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.013001,0.089797,0.021189,tractive,main,P26,derived
E0000458,N0000493,N0000494,397.942439,397.901202,10.467473,9.928754,4.581871,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.013063,0.106125,0.019007,tractive,main,P26,derived
E0000459,N0000494,N0000495,397.901202,397.860566,9.928754,9.790679,5.418129,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.013101,0.099947,0.019824,tractive,main,P26,derived
E0000460,N0000495,N0000496,397.860566,397.820255,9.790679,9.790127,4.742436,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.013146,0.104356,0.019304,tractive,main,P26,derived
E0000461,N0000496,N0000497,397.820255,397.758899,9.790127,9.954388,12.271255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013186,0.087399,0.021781,tractive,main,P26,derived
E0000462,N0000497,N0000498,397.758899,397.585875,9.954388,11.373171,34.604839,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013288,0.087643,0.021853,tractive,main,P26,derived
E0000463,N0000498,N0000499,397.585875,397.495959,11.373171,11.952711,17.983255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013576,0.088323,0.022055,tractive,main,P26,derived
E0000464,N0000499,N0000500,397.495959,397.384927,11.952711,12.508871,22.206226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013726,0.088674,0.022159,tractive,main,P26,derived
E0000465,N0000500,N0000501,397.384927,397.33282,12.508871,12.649754,10.421438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013911,0.089103,0.022286,tractive,main,P26,derived
E0000466,N0000501,N0000502,397.33282,397.27777,12.649754,12.737825,11.010122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013998,0.089303,0.022346,tractive,main,P26,derived
E0000467,N0000502,N0000503,397.27777,397.204641,12.737825,12.436502,14.62566,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01409,0.089514,0.022409,tractive,main,P26,derived
E0000468,N0000503,N0000504,397.204641,397.127992,12.436502,12.383361,15.32997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014212,0.089792,0.022492,tractive,main,P26,derived
E0000469,N0000504,N0000505,397.127992,397.073413,12.383361,12.435406,10.91561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014339,0.09008,0.022578,tractive,main,P26,derived
E0000470,N0000505,N0000506,397.073413,397.032851,12.435406,12.257859,5.794599,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.01443,0.101129,0.020983,tractive,main,P26,derived
E0000471,N0000506,N0000507,397.032851,396.964979,12.257859,11.758318,13.574368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014479,0.090395,0.022672,tractive,main,P26,derived
E0000472,N0000507,N0000508,396.964979,396.907378,11.758318,11.759461,11.520222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014592,0.090648,0.022748,tractive,main,P26,derived
E0000473,N0000508,N0000509,396.907378,396.857378,11.759461,12.104627,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014688,0.090862,0.022812,tractive,main,P26,derived
E0000474,N0000509,N0000510,396.857378,396.807378,12.104627,14.060175,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014771,0.091046,0.022867,tractive,main,P26,derived
E0000475,N0000510,N0000511,396.807378,396.76541,14.060175,14.721894,6.99465,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.014854,0.097022,0.021996,tractive,main,P26,derived
E0000476,N0000511,N0000512,396.76541,396.719079,14.721894,15.318183,9.266247,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014913,0.091359,0.022961,tractive,main,P26,derived
E0000477,N0000512,N0000513,396.719079,396.677589,15.318183,15.515068,6.914956,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.01499,0.097341,0.022082,tractive,main,P26,derived
E0000478,N0000513,N0000514,396.677589,396.637321,15.515068,15.593422,7.321452,200,PVC-U,0.55,0.5,cover_max,minimum,3.6221,held,0.0,0.015048,0.094656,0.022558,tractive,main,P26,derived
E0000479,N0000514,N0000515,396.637321,396.544157,15.593422,15.708651,18.632891,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,0.0,0.015109,0.091789,0.02309,tractive,main,P26,derived
E0000480,N0000515,N0000516,396.544157,396.264808,15.708651,19.069634,55.869804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015264,0.092125,0.023191,tractive,main,P26,derived
E0000481,N0000516,N0000517,396.264808,396.138383,19.069634,19.813125,25.284988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015729,0.093122,0.023492,tractive,main,P26,derived
E0000482,N0000517,N0000518,396.138383,395.99822,19.813125,20.489756,28.032592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01594,0.093567,0.023627,tractive,main,P26,derived
E0000483,N0000518,N0000519,395.99822,395.94115,20.489756,21.160382,11.413942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016174,0.094057,0.023776,tractive,main,P26,derived
E0000484,N0000519,N0000520,395.94115,395.795817,21.160382,21.899648,29.066649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016269,0.094254,0.023836,tractive,main,P26,derived
E0000485,N0000520,N0000521,395.795817,395.689808,21.899648,22.366039,21.201829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016511,0.094753,0.023988,tractive,main,P26,derived
E0000486,N0000521,N0000522,395.689808,395.634338,22.366039,22.018433,11.094089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016688,0.095115,0.024098,tractive,main,P26,derived
E0000487,N0000522,N0000523,395.634338,395.589808,22.018433,21.347265,8.905911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01678,0.095302,0.024155,tractive,main,P26,derived
E0000488,N0000523,N0000524,395.589808,395.530566,21.347265,19.981549,11.848322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016854,0.095452,0.024201,tractive,main,P26,derived
E0000489,N0000524,N0000525,395.530566,395.2566,19.981549,14.05471,54.793256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016953,0.095652,0.024262,tractive,main,P26,derived
E0000490,N0000525,N0000526,395.2566,395.216299,14.05471,13.773661,3.358422,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,0.0,0.01741,0.129595,0.020153,tractive,main,P26,derived
E0000491,N0000526,N0000527,395.216299,395.066299,13.773661,13.132859,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017438,0.096619,0.024559,tractive,main,P26,derived
E0000492,N0000527,N0000528,395.066299,394.906232,13.132859,10.789203,32.013484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017688,0.097111,0.02471,tractive,main,P26,derived
E0000493,N0000528,N0000529,394.906232,394.841299,10.789203,10.002481,12.986516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017955,0.097631,0.02487,tractive,main,P26,derived
E0000494,N0000529,N0000530,394.841299,394.736027,10.002481,9.306576,21.054496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018063,0.09784,0.024935,tractive,main,P26,derived
E0000495,N0000530,N0000531,394.736027,394.643088,9.306576,8.910562,18.587711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018238,0.098176,0.025039,tractive,main,P26,derived
E0000496,N0000531,N0000532,394.643088,394.574257,8.910562,9.441185,13.766298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018393,0.098472,0.02513,tractive,main,P26,derived
E0000497,N0000532,N0000533,394.574257,394.532955,9.441185,9.567691,3.177001,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.018508,0.136055,0.020323,tractive,main,P26,derived
E0000498,N0000533,N0000534,394.532955,394.490883,9.567691,9.539909,8.414494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018534,0.09874,0.025213,tractive,main,P26,derived
E0000499,N0000534,N0000535,394.490883,394.415276,9.539909,8.336921,15.121418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018604,0.098873,0.025254,tractive,main,P26,derived
E0000500,N0000535,N0000536,394.415276,394.365883,8.336921,8.007835,9.878582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01873,0.09911,0.025328,tractive,main,P26,derived
E0000501,N0000536,N0000537,394.365883,394.324163,8.007835,8.091181,4.172011,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.018813,0.12537,0.021703,tractive,main,P26,derived
E0000502,N0000537,N0000538,394.324163,394.272263,8.091181,8.363753,10.379884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018848,0.099332,0.025397,tractive,main,P26,derived
E0000503,N0000538,N0000539,394.272263,394.165667,8.363753,10.259748,21.319261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018934,0.099493,0.025447,tractive,main,P26,derived
E0000504,N0000539,N0000540,394.165667,394.120023,10.259748,10.420443,9.128843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019112,0.099824,0.02555,tractive,main,P26,derived
E0000505,N0000540,N0000541,394.120023,394.076524,10.420443,10.052077,7.908847,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.019188,0.103243,0.025046,tractive,main,P26,derived
E0000506,N0000541,N0000542,394.076524,393.930917,10.052077,7.25228,26.474097,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.019254,0.10337,0.025084,tractive,main,P26,derived
E0000507,N0000542,N0000543,393.930917,393.873173,7.25228,6.890682,10.498908,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.019474,0.103788,0.025207,tractive,main,P26,derived
E0000508,N0000543,N0000544,393.873173,393.825247,6.890682,6.325418,8.713793,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.019562,0.103954,0.025256,tractive,main,P26,derived
E0000509,N0000544,N0000545,393.825247,393.735825,6.325418,4.948562,16.25858,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.019634,0.10409,0.025296,tractive,main,P26,derived
E0000510,N0000545,N0000546,393.735825,393.613435,4.948562,3.87625,22.252715,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.01977,0.104345,0.025372,tractive,main,P26,derived
E0000511,N0000546,N0000547,393.613435,393.514715,3.87625,3.270106,17.949097,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.019955,0.104691,0.025474,tractive,main,P26,derived
E0000512,N0000547,N0000548,393.514715,393.442893,3.270106,3.023598,13.058438,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020105,0.104969,0.025557,tractive,main,P26,derived
E0000513,N0000548,N0000549,393.442893,393.237627,3.023598,3.00157,37.32121,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020214,0.105171,0.025617,tractive,main,P26,derived
E0000514,N0000549,N0000550,393.237627,393.104427,3.00157,2.221714,24.218099,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020525,0.105742,0.025786,tractive,main,P26,derived
E0000515,N0000550,N0000551,393.104427,392.955172,2.221714,1.632047,27.137252,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020727,0.106109,0.025896,tractive,main,P26,derived
E0000516,N0000551,N0000552,392.955172,392.91506,1.632047,1.613993,3.208964,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.020953,0.140382,0.021625,tractive,main,P26,derived
