Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0000517,N0000552,N0000553,392.91506,392.794645,1.613993,1.777315,24.083016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020979,0.103178,0.026601,tractive,main,P26,derived
E0000518,N0000553,N0000554,392.794473,392.548625,1.777487,1.555471,40.974745,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.02118,0.11012,0.025629,tractive,main,P26,derived
E0000519,N0000554,N0000555,392.515613,392.080086,1.588482,1.583977,14.049263,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,0.0,0.021522,0.191552,0.017881,tractive,main,P26,derived
E0000520,N0000555,N0000556,392.080086,391.782757,1.583977,1.55553,11.219951,200,PVC-U,2.65,0.5,ground,minimum,3.6221,held,0.0,0.021639,0.182253,0.018554,tractive,main,P26,derived
E0000521,N0000556,N0000557,391.781629,391.245103,1.556659,1.551772,24.387516,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,0.0,0.021732,0.171641,0.019369,tractive,main,P26,derived
E0000522,N0000557,N0000558,391.219821,390.283472,1.577054,1.577338,24.008969,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,0.0,0.021935,0.20799,0.01714,tractive,main,P26,derived
E0000523,N0000558,N0000559,390.264243,389.886479,1.596566,1.569332,11.276541,200,PVC-U,3.35,0.5,cover_min,minimum,3.6221,held,0.0,0.022135,0.198503,0.017791,tractive,main,P26,derived
E0000524,N0000559,N0000560,389.884258,389.220106,1.571552,1.552843,40.251648,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.022229,0.157277,0.02085,tractive,main,P26,derived
E0000525,N0000560,N0000561,389.220106,388.593622,1.552843,1.565161,37.968751,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,0.0,0.022565,0.158121,0.020985,tractive,main,P26,derived
E0000526,N0000561,N0000562,388.561808,388.2202,1.596975,1.582779,11.779601,200,PVC-U,2.9,0.5,cover_min,minimum,3.6221,held,0.0,0.022881,0.191558,0.018629,tractive,main,P26,derived
E0000527,N0000562,N0000563,388.2202,387.94572,1.582779,1.55782,32.291789,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.022979,0.127472,0.024539,tractive,main,P26,derived
E0000528,N0000563,N0000564,387.94572,386.917652,1.55782,1.57188,82.245397,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,0.023249,0.145675,0.022617,tractive,main,P26,derived
E0000529,N0000564,N0000565,386.882463,386.359483,1.607069,1.591902,27.525271,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.023934,0.169232,0.020859,tractive,main,P26,derived
E0000530,N0000565,N0000566,386.313043,386.125873,1.638343,1.601818,20.796568,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.024163,0.132277,0.024758,tractive,main,P26,derived
E0000531,N0000566,N0000567,386.125873,385.937405,1.601818,1.55167,20.940926,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.024337,0.132613,0.024835,tractive,main,P26,derived
E0000532,N0000567,N0000568,385.927135,385.500305,1.56194,1.574371,31.616999,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.024511,0.152303,0.022744,tractive,main,P26,derived
E0000533,N0000568,N0000569,385.500305,385.32739,1.574371,1.738955,34.583051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024775,0.109411,0.028592,tractive,main,P26,derived
E0000534,N0000569,N0000570,385.32739,384.752395,1.738955,1.554337,23.469172,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,0.0,0.025063,0.187175,0.020109,tractive,main,P26,derived
E0000535,N0000570,N0000571,384.752395,384.159245,1.554337,1.55215,16.476403,200,PVC-U,3.6,0.5,ground,minimum,3.6221,held,0.0,0.025258,0.213131,0.018531,tractive,main,P26,derived
E0000536,N0000571,N0000572,384.042098,383.316629,1.669298,1.674826,31.542125,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,0.0,0.025396,0.184162,0.020509,tractive,main,P26,derived
E0000537,N0000572,N0000573,383.316629,383.111054,1.674826,1.559173,24.185264,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.025658,0.132537,0.025741,tractive,main,P26,derived
E0000538,N0000573,N0000574,383.110937,382.615133,1.55929,1.552745,9.817917,200,PVC-U,5.05,0.5,cover_min,minimum,3.6221,held,0.0,0.02586,0.240219,0.017377,tractive,main,P26,derived
E0000539,N0000574,N0000575,382.53674,382.136802,1.631137,1.63395,12.305796,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,0.0,0.025942,0.208046,0.019172,tractive,main,P26,derived
E0000540,N0000575,N0000576,382.136802,382.084009,1.63395,1.625311,10.558579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.026044,0.111347,0.02922,tractive,main,P26,derived
E0000541,N0000576,N0000463,381.937025,381.718264,1.772295,1.702482,29.168077,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.026132,0.127883,0.02669,tractive,main,P26,derived
E0000542,N0000577,N0000578,342.93437,342.862781,2.613573,2.616376,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5711,0.620593,0.318815,0.122377,tractive,main,P46,provisional
E0000543,N0000578,N0000579,342.862781,342.787781,2.616376,2.410706,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5711,0.620712,0.318835,0.122388,tractive,main,P46,provisional
E0000544,N0000580,N0000581,427.568506,426.903506,1.990881,2.012082,70.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P126,drafted
E0000545,N0000581,N0000582,426.903506,426.553506,2.012082,1.660788,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062764,0.150819,0.043026,tractive,lateral,P126,drafted
E0000546,N0000582,N0000583,426.553506,426.511959,1.660788,1.689152,6.924584,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.4832,0.063347,0.161013,0.041432,tractive,lateral,P126,drafted
E0000547,N0000584,N0000585,390.045993,389.999895,1.615201,1.625318,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3154,0.686344,0.329052,0.128313,tractive,main,P84,provisional
E0000548,N0000585,N0000586,389.999895,389.959895,1.625318,1.661931,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,17.057,0.71751,0.424712,0.111075,tractive,main,P84,provisional
E0000549,N0000586,N0000587,389.959895,389.650993,1.661931,2.530708,61.780456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7986,0.748634,0.338116,0.133679,tractive,main,P84,provisional
E0000550,N0000587,N0000588,389.650993,389.230857,2.530708,2.220193,84.027274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7986,0.749149,0.338189,0.133723,tractive,main,P84,provisional
E0000551,N0000589,N0000590,418.951269,418.869875,1.552149,1.573332,16.278821,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P215,provisional
E0000552,N0000590,N0000591,418.869875,418.602286,1.573332,1.555643,14.866069,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,1.4832,0.062316,0.232264,0.032038,tractive,lateral,P215,provisional
E0000553,N0000592,N0000593,402.356827,401.906827,3.867477,3.725925,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.157091,0.204919,0.064951,tractive,lateral,P58,provisional
E0000554,N0000593,N0000594,401.906827,401.456827,3.725925,3.886038,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.157841,0.205241,0.065091,tractive,lateral,P58,provisional
E0000555,N0000594,N0000595,401.456827,401.414256,3.886038,3.99178,7.095071,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.6428,0.158591,0.218869,0.062524,tractive,lateral,P58,provisional
E0000556,N0000595,N0000596,401.414256,401.266524,3.99178,4.237138,29.546573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.15865,0.205586,0.065242,tractive,lateral,P58,provisional
E0000557,N0000596,N0000597,401.266524,401.226223,4.237138,4.234165,3.358356,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,3.6428,0.158897,0.277658,0.05332,tractive,lateral,P58,provisional
E0000558,N0000597,N0000598,401.226223,401.159799,4.234165,4.075217,13.284961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.158925,0.205703,0.065294,tractive,lateral,P58,provisional
E0000559,N0000598,N0000599,401.159799,401.10832,4.075217,3.990129,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.159035,0.20575,0.065314,tractive,lateral,P58,provisional
E0000560,N0000599,N0000600,401.10832,400.988216,3.990129,3.191197,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.159121,0.205787,0.06533,tractive,lateral,P58,provisional
E0000561,N0000600,N0000601,400.988216,400.893876,3.191197,2.389693,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.159321,0.205872,0.065367,tractive,lateral,P58,provisional
E0000562,N0000602,N0000603,431.604999,431.494977,1.55,1.557513,20.003938,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P198,derived
E0000563,N0000603,N0000604,431.49202,431.215584,1.56047,1.553825,18.429061,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000167,0.02008,0.003143,tractive,lateral,P198,derived
E0000564,N0000605,N0000604,431.589453,431.215584,1.550256,1.553825,14.954768,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.294714,0.035086,tractive,lateral,P198,derived
E0000565,N0000606,N0000607,361.931214,361.713434,1.637817,1.555242,31.11141,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,41.2344,1.735832,0.493018,0.184188,tractive,main,P44,drafted
E0000566,N0000607,N0000608,361.624688,361.13732,1.643989,1.655741,48.736823,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,41.2344,1.736092,0.558892,0.168844,tractive,main,P44,drafted
E0000567,N0000608,N0000609,361.13732,360.678512,1.655741,1.552659,33.985773,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,41.2344,1.736498,0.620877,0.157018,tractive,main,P44,drafted
E0000568,N0000609,N0000610,360.678512,360.578043,1.552659,1.555472,11.163228,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,41.2344,1.736781,0.538667,0.173263,tractive,main,P44,drafted
E0000569,N0000610,N0000611,360.578043,360.378043,1.555472,1.732492,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2344,1.736874,0.437898,0.200148,tractive,main,P44,drafted
E0000570,N0000611,N0000612,360.378043,360.178043,1.732492,1.896023,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2344,1.737207,0.437923,0.200167,tractive,main,P44,drafted
E0000571,N0000612,N0000613,360.178043,360.087383,1.896023,1.942829,18.131924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2344,1.737541,0.437948,0.200185,tractive,main,P44,drafted
E0000572,N0000614,N0000615,362.294055,362.058487,1.55,2.136368,47.113721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P44,drafted
E0000573,N0000615,N0000616,362.058487,361.945401,2.136368,2.476871,22.617071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212551,0.226242,0.074531,tractive,lateral,P44,drafted
E0000574,N0000616,N0000617,361.945401,361.904963,2.476871,2.465246,5.054775,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.8023,0.24383,0.278183,0.071111,tractive,lateral,P44,drafted
E0000575,N0000617,N0000618,361.904963,361.827983,2.465246,2.121479,15.395903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243872,0.23658,0.079367,tractive,lateral,P44,drafted
E0000576,N0000618,N0000613,361.664876,360.311314,2.284587,1.718899,43.663285,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,5.8023,0.244001,0.441888,0.052051,tractive,lateral,P44,drafted
E0000577,N0000619,N0000620,349.306283,349.054905,1.550346,1.559017,23.940757,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,6.6206,0.277552,0.318585,0.070819,tractive,lateral,P219,provisional
E0000578,N0000621,N0000622,387.813194,387.745937,1.806496,1.773106,13.451355,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.391,0.394132,0.276101,0.099018,tractive,lateral,P170,derived
E0000579,N0000622,N0000623,387.745937,387.637925,1.773106,1.724777,21.602548,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.391,0.394244,0.276126,0.099031,tractive,lateral,P170,derived
E0000580,N0000624,N0000625,384.67808,383.65808,1.689626,1.69333,40.0,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P95,derived
E0000581,N0000625,N0000626,383.65808,383.508428,1.69333,2.678522,29.93033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P95,derived
E0000582,N0000627,N0000626,385.009482,384.446885,1.726266,1.740065,28.129837,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.240452,0.031256,tractive,lateral,P95,derived
E0000583,N0000628,N0000629,387.635181,387.487049,1.55,1.557964,26.933019,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P95,derived
E0000584,N0000629,N0000630,387.487049,387.188751,1.557964,1.682404,54.236047,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.124585,0.196132,0.057207,tractive,lateral,P95,derived
E0000585,N0000630,N0000631,387.188751,387.088324,1.682404,1.856043,18.259486,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.125037,0.196368,0.0573,tractive,lateral,P95,derived
E0000586,N0000631,N0000632,387.088324,386.865536,1.856043,2.206211,40.506873,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.125189,0.196447,0.057332,tractive,lateral,P95,derived
E0000587,N0000632,N0000633,386.865536,386.752942,2.206211,2.25835,20.471674,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.4496,0.187707,0.224502,0.068876,tractive,lateral,P95,derived
E0000588,N0000633,N0000634,386.752942,386.711606,2.25835,2.257175,4.592901,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,5.9329,0.250058,0.292067,0.06999,tractive,lateral,P95,derived
E0000589,N0000634,N0000635,386.711606,386.606094,2.257175,1.960831,21.102307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.250096,0.238521,0.080289,tractive,lateral,P95,derived
E0000590,N0000635,N0000636,386.606094,386.561606,1.960831,1.677134,8.897693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0924,0.340806,0.26355,0.092576,tractive,lateral,P95,derived
E0000591,N0000636,N0000626,386.560556,384.62566,1.678183,1.561291,29.767627,200,PVC-U,6.5,0.5,cover_min,minimum,3.6221,held,8.0924,0.34088,0.634082,0.05112,tractive,lateral,P95,derived
E0000592,N0000637,N0000638,449.662663,449.512981,2.19604,1.95702,29.936413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.0914,0.171198,0.050882,tractive,lateral,P129,derived
E0000593,N0000638,N0000639,449.512981,449.460317,1.95702,1.617381,10.532942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122739,0.188877,0.058093,tractive,lateral,P129,derived
E0000594,N0000640,N0000641,317.029769,316.730861,1.880052,2.273747,59.781456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001067,0.033077,0.007766,tractive,lateral,P104,provisional
E0000595,N0000641,N0000642,316.730861,316.531357,2.273747,2.285477,39.900956,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001565,0.038738,0.009026,tractive,lateral,P104,provisional
E0000596,N0000642,N0000643,316.531357,316.331357,2.285477,2.385135,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001898,0.041878,0.009746,tractive,lateral,P104,provisional
E0000597,N0000643,N0000644,316.331357,316.244877,2.385135,2.417507,17.295924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064411,0.15215,0.043525,tractive,lateral,P104,provisional
E0000598,N0000645,N0000646,326.596705,326.530596,4.278142,4.166792,13.221912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012372,0.085409,0.021196,tractive,main,P24,provisional
E0000599,N0000647,N0000648,328.891162,328.541162,4.322125,4.172034,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089919,0.379891,0.159808,tractive,main,P24,provisional
E0000600,N0000648,N0000649,328.541162,328.188495,4.172034,4.01109,70.533394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.090502,0.379953,0.159849,tractive,main,P24,provisional
E0000601,N0000649,N0000650,328.188495,327.851922,4.01109,3.24845,67.314611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.09109,0.380016,0.15989,tractive,main,P24,provisional
E0000602,N0000650,N0000646,327.851922,327.392865,3.24845,3.304523,91.811431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.091651,0.380076,0.15993,tractive,main,P24,provisional
E0000603,N0000651,N0000652,396.842963,396.570695,1.809106,1.774184,54.453626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034043,0.122256,0.032847,tractive,lateral,P53,derived
E0000604,N0000652,N0000653,396.570695,396.528797,1.774184,1.776989,4.189782,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.2248,0.096677,0.221045,0.044489,tractive,lateral,P53,derived
E0000605,N0000653,N0000654,396.528797,395.731196,1.776989,1.572453,48.339417,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,2.2248,0.096712,0.261989,0.039695,tractive,lateral,P53,derived
E0000606,N0000654,N0000655,395.708385,395.587174,1.595265,1.577011,14.260105,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.2248,0.097115,0.209465,0.046271,tractive,lateral,P53,derived
E0000607,N0000655,N0000656,395.587174,395.426881,1.577011,1.955748,32.058504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097233,0.174779,0.052313,tractive,lateral,P53,derived
E0000608,N0000656,N0000657,395.426881,395.232907,1.955748,1.957279,38.794868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097501,0.17494,0.052378,tractive,lateral,P53,derived
E0000609,N0000657,N0000658,395.232907,395.080933,1.957279,2.134124,30.39476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097824,0.175133,0.052456,tractive,lateral,P53,derived
E0000610,N0000658,N0000659,395.080933,394.880933,2.134124,2.353289,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.098077,0.175285,0.052517,tractive,lateral,P53,derived
E0000611,N0000659,N0000660,394.880933,394.680944,2.353289,2.523829,39.997883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09841,0.175483,0.052597,tractive,lateral,P53,derived
E0000612,N0000660,N0000661,394.680944,394.593112,2.523829,2.632138,17.566319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.098744,0.175682,0.052677,tractive,lateral,P53,derived
E0000613,N0000661,N0000662,394.593112,394.418961,2.632138,3.096908,34.830254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09889,0.175769,0.052712,tractive,lateral,P53,derived
E0000614,N0000662,N0000663,394.418961,394.129299,3.096908,3.502171,57.932319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09918,0.175941,0.052781,tractive,lateral,P53,derived
E0000615,N0000663,N0000664,394.129299,393.779976,3.502171,3.601921,69.864713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.099663,0.176227,0.052896,tractive,lateral,P53,derived
E0000616,N0000664,N0000665,393.779976,393.402756,3.601921,3.490463,75.443972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.100245,0.17657,0.053035,tractive,lateral,P53,derived
E0000617,N0000665,N0000666,393.402756,393.323288,3.490463,3.35704,15.893453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.100874,0.176939,0.053184,tractive,lateral,P53,derived
E0000618,N0000667,N0000668,313.686725,313.367982,1.55,3.804778,63.748574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P55,derived
E0000619,N0000668,N0000669,313.367982,313.238406,3.804778,4.852628,25.915269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000531,0.0245,0.005955,tractive,lateral,P55,derived
E0000620,N0000669,N0000670,313.238406,313.070023,4.852628,6.53627,33.67652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000747,0.028435,0.006771,tractive,lateral,P55,derived
E0000621,N0000670,N0000671,313.070023,312.884894,6.53627,8.5198,37.025874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001028,0.032565,0.007655,tractive,lateral,P55,derived
E0000622,N0000671,N0000672,312.884894,312.836735,8.5198,8.657345,9.631757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001336,0.03631,0.008479,tractive,lateral,P55,derived
E0000623,N0000672,N0000673,312.836735,312.795554,8.657345,8.61445,8.236271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001417,0.037198,0.008678,tractive,lateral,P55,derived
E0000624,N0000673,N0000674,312.795554,312.706214,8.61445,8.119012,17.868003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001485,0.037918,0.00884,tractive,lateral,P55,derived
E0000625,N0000674,N0000675,312.706214,312.503211,8.119012,6.136559,40.600492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001634,0.039422,0.009181,tractive,lateral,P55,derived
E0000626,N0000675,N0000676,312.503211,312.386735,6.136559,5.398086,23.295234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001973,0.042534,0.009898,tractive,lateral,P55,derived
E0000627,N0000676,N0000677,312.386735,312.120218,5.398086,4.437338,53.303425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002167,0.044157,0.010278,tractive,lateral,P55,derived
E0000628,N0000677,N0000678,312.120218,311.978555,4.437338,3.963309,28.33262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002611,0.047536,0.011081,tractive,lateral,P55,derived
E0000629,N0000678,N0000679,311.978555,311.659591,3.963309,3.246079,63.792685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002847,0.049177,0.011478,tractive,lateral,P55,derived
E0000630,N0000679,N0000680,311.659591,311.513864,3.246079,2.849784,29.145502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003379,0.052567,0.012309,tractive,lateral,P55,derived
E0000631,N0000681,N0000682,314.239865,313.852236,1.582309,1.585051,19.878449,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P55,derived
E0000632,N0000682,N0000683,313.826816,313.50417,1.61047,1.593029,37.958437,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000166,0.016806,0.003525,tractive,lateral,P55,derived
E0000633,N0000683,N0000684,313.50417,313.406189,1.593029,1.556,19.596084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000482,0.023467,0.005746,tractive,lateral,P55,derived
E0000634,N0000684,N0000685,313.404799,313.306819,1.55739,1.55576,19.595865,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000645,0.026684,0.006405,tractive,lateral,P55,derived
E0000635,N0000685,N0000686,313.306819,313.241963,1.55576,1.567943,12.971165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000809,0.029424,0.00698,tractive,lateral,P55,derived
E0000636,N0000686,N0000687,313.241963,313.119922,1.567943,1.667553,24.408228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000917,0.031035,0.007324,tractive,lateral,P55,derived
E0000637,N0000687,N0000688,313.119922,312.998349,1.667553,1.779452,24.314557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00112,0.033754,0.007914,tractive,lateral,P55,derived
E0000638,N0000688,N0000689,312.998349,312.917291,1.779452,1.833563,16.211685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001323,0.036164,0.008447,tractive,lateral,P55,derived
E0000639,N0000689,N0000690,312.917291,312.760973,1.833563,1.929273,31.263535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001458,0.037635,0.008776,tractive,lateral,P55,derived
E0000640,N0000690,N0000691,312.760973,312.610603,1.929273,1.900689,30.074158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001718,0.040231,0.009366,tractive,lateral,P55,derived
E0000641,N0000691,N0000692,312.610603,312.49774,1.900689,1.992769,22.572514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001969,0.042499,0.00989,tractive,lateral,P55,derived
E0000642,N0000692,N0000693,312.49774,312.359887,1.992769,2.093543,27.570601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002157,0.044075,0.010259,tractive,lateral,P55,derived
E0000643,N0000693,N0000694,312.359887,312.226257,2.093543,2.188263,26.726031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002387,0.045883,0.010687,tractive,lateral,P55,derived
E0000644,N0000694,N0000695,312.226257,312.126003,2.188263,2.289707,20.050737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00261,0.047528,0.01108,tractive,lateral,P55,derived
E0000645,N0000695,N0000696,312.126003,312.009123,2.289707,2.323702,23.376133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002777,0.0487,0.011362,tractive,lateral,P55,derived
E0000646,N0000696,N0000697,312.009123,311.89224,2.323702,2.434359,23.376536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002971,0.050003,0.011679,tractive,lateral,P55,derived
E0000647,N0000697,N0000680,311.89224,311.572151,2.434359,2.791497,64.017856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003166,0.051256,0.011986,tractive,lateral,P55,derived
E0000648,N0000698,N0000699,484.492668,484.066702,3.633034,3.91636,85.193024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.24678,0.237492,0.0798,tractive,main,P45,derived
E0000649,N0000699,N0000700,484.066702,483.716703,3.91636,4.199404,69.999826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.24749,0.237713,0.079905,tractive,main,P45,derived
E0000650,N0000700,N0000701,483.716703,483.366703,4.199404,4.168697,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.248074,0.237895,0.079991,tractive,main,P45,derived
E0000651,N0000701,N0000702,483.366703,483.31278,4.168697,4.135371,10.784673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.248657,0.238076,0.080077,tractive,main,P45,derived
E0000652,N0000702,N0000703,483.31278,482.96278,4.135371,3.926777,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.248747,0.238104,0.08009,tractive,main,P45,derived
E0000653,N0000703,N0000704,482.96278,482.61278,3.926777,3.796491,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.24933,0.238284,0.080176,tractive,main,P45,derived
E0000654,N0000704,N0000705,482.61278,482.571587,3.796491,3.825233,3.168667,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,5.838,0.249914,0.33125,0.064254,tractive,main,P45,derived
E0000655,N0000705,N0000706,482.571587,482.474406,3.825233,3.922322,19.436197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.24994,0.238473,0.080266,tractive,main,P45,derived
E0000656,N0000706,N0000707,482.474406,482.381178,3.922322,4.173357,18.64574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.250102,0.238523,0.08029,tractive,main,P45,derived
E0000657,N0000707,N0000708,482.381178,482.317319,4.173357,4.369479,12.7717,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.250257,0.238571,0.080313,tractive,main,P45,derived
E0000658,N0000708,N0000709,482.317319,482.277158,4.369479,4.398165,3.346728,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,5.838,0.250364,0.322486,0.065508,tractive,main,P45,derived
E0000659,N0000709,N0000710,482.277158,482.212986,4.398165,4.20602,12.834447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.250392,0.238613,0.080333,tractive,main,P45,derived
E0000660,N0000710,N0000711,482.212986,482.089442,4.20602,3.93195,24.708734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.250499,0.238646,0.080349,tractive,main,P45,derived
E0000661,N0000711,N0000712,482.089442,482.029907,3.93195,3.763947,11.907165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.250705,0.238709,0.080379,tractive,main,P45,derived
E0000662,N0000712,N0000713,482.029907,481.879432,3.763947,3.520501,30.094987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.250804,0.23874,0.080393,tractive,main,P45,derived
E0000663,N0000713,N0000714,481.879432,481.593894,3.520501,3.083169,57.107523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.251055,0.238817,0.08043,tractive,main,P45,derived
E0000664,N0000714,N0000715,481.593894,481.277702,3.083169,2.929635,63.238478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.25153,0.238964,0.0805,tractive,main,P45,derived
E0000665,N0000715,N0000716,481.277702,480.877702,2.929635,3.294601,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.252057,0.239126,0.080577,tractive,main,P45,derived
E0000666,N0000716,N0000717,480.877702,480.477702,3.294601,2.868795,79.999967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.252724,0.23933,0.080675,tractive,main,P45,derived
E0000667,N0000717,N0000718,480.477702,480.389522,2.868795,2.779789,17.635936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.253391,0.239535,0.080773,tractive,main,P45,derived
E0000668,N0000718,N0000719,480.389522,479.953108,2.779789,2.880785,87.282818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.253538,0.23958,0.080794,tractive,main,P45,derived
E0000669,N0000719,N0000720,479.953108,479.893894,2.880785,2.884792,11.842767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.254265,0.239802,0.0809,tractive,main,P45,derived
E0000670,N0000720,N0000721,479.893894,479.662863,2.884792,2.206064,46.206307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.838,0.254364,0.239832,0.080915,tractive,main,P45,derived
E0000671,N0000722,N0000723,335.124307,334.774307,2.141775,3.279953,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.9704,2.013575,0.457805,0.215175,tractive,lateral,P61,provisional
E0000672,N0000723,N0000724,334.774307,334.424307,3.279953,4.235544,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.4491,2.285761,0.475475,0.229061,tractive,lateral,P61,provisional
E0000673,N0000724,N0000725,334.424307,334.374307,4.235544,4.34191,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.6884,2.422146,0.483736,0.235738,tractive,lateral,P61,provisional
E0000674,N0000725,N0000726,334.374307,334.308107,4.34191,4.288085,13.240146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.7682,2.467497,0.486405,0.237921,tractive,lateral,P61,provisional
E0000675,N0000726,N0000727,334.308107,333.907009,4.288085,4.300297,80.219528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.9278,2.558141,0.491629,0.242231,tractive,lateral,P61,provisional
E0000676,N0000727,N0000728,333.907009,333.599307,4.300297,4.65408,61.540326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.0076,2.604077,0.494223,0.24439,tractive,lateral,P61,provisional
E0000677,N0000728,N0000729,333.599307,333.374307,4.65408,3.147391,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.1671,2.695124,0.499262,0.24862,tractive,lateral,P61,provisional
E0000678,N0000729,N0000730,333.374307,333.124307,3.147391,3.36904,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6726,merrimack,67.4065,2.870688,0.508624,0.256603,tractive,lateral,P61,provisional
E0000679,N0000730,N0000731,333.124307,332.874307,3.36904,3.210318,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6726,merrimack,67.4065,2.871105,0.508645,0.256622,tractive,lateral,P61,provisional
E0000680,N0000731,N0000732,332.874307,332.808819,3.210318,3.128132,13.097703,200,PVC-U,0.5,0.5,table11,minimum,3.6726,merrimack,67.4065,2.871521,0.508667,0.25664,tractive,lateral,P61,provisional
E0000681,N0000733,N0000734,488.623315,488.535346,8.922156,8.850854,17.593744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.050096,0.139666,0.038935,tractive,sub main,P09,derived
E0000682,N0000734,N0000735,488.535346,488.233767,8.850854,7.718077,60.315913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.050243,0.139806,0.038985,tractive,sub main,P09,derived
E0000683,N0000736,N0000737,415.179411,415.047425,7.266572,7.133727,26.397259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.786055,0.343302,0.136797,tractive,sub main,P12,derived
E0000684,N0000737,N0000738,415.047425,414.679411,7.133727,5.918916,73.602741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.786275,0.343332,0.136815,tractive,sub main,P12,derived
E0000685,N0000738,N0000739,414.679411,414.63862,5.918916,5.955374,4.079161,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,18.0062,0.786888,0.437242,0.115979,tractive,sub main,P12,derived
E0000686,N0000739,N0000740,414.63862,414.410662,5.955374,6.239881,45.591524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.786922,0.34342,0.136868,tractive,sub main,P12,derived
E0000687,N0000740,N0000741,414.410662,414.025252,6.239881,6.700303,77.081988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.787302,0.343472,0.1369,tractive,sub main,P12,derived
E0000688,N0000741,N0000742,414.025252,413.934016,6.700303,6.896703,18.247327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.787945,0.343559,0.136953,tractive,sub main,P12,derived
E0000689,N0000742,N0000743,413.934016,413.89368,6.896703,6.982723,5.041901,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,18.0062,0.788097,0.404802,0.122391,tractive,sub main,P12,derived
E0000690,N0000743,N0000744,413.89368,413.69368,6.982723,7.806167,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.788139,0.343585,0.136969,tractive,sub main,P12,derived
E0000691,N0000744,N0000745,413.69368,413.49368,7.806167,8.683352,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.788472,0.343631,0.136996,tractive,sub main,P12,derived
E0000692,N0000745,N0000746,413.49368,413.41889,8.683352,8.937189,14.958099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.788805,0.343676,0.137023,tractive,sub main,P12,derived
E0000693,N0000746,N0000747,413.41889,413.36208,8.937189,8.929424,11.361968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.78893,0.343693,0.137034,tractive,sub main,P12,derived
E0000694,N0000747,N0000748,413.36208,413.11208,8.929424,8.507793,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.789025,0.343706,0.137041,tractive,sub main,P12,derived
E0000695,N0000748,N0000749,413.11208,412.849703,8.507793,8.007749,52.475321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.789441,0.343762,0.137076,tractive,sub main,P12,derived
E0000696,N0000749,N0000750,412.849703,412.71889,8.007749,8.132245,26.162711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.789879,0.343822,0.137112,tractive,sub main,P12,derived
E0000697,N0000750,N0000751,412.71889,412.309382,8.132245,10.300238,81.901655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.790097,0.343851,0.137129,tractive,sub main,P12,derived
E0000698,N0000751,N0000752,412.309382,412.269103,10.300238,10.34195,3.098345,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,18.0062,0.790779,0.479636,0.10924,tractive,sub main,P12,derived
E0000699,N0000752,N0000753,412.269103,412.119973,10.34195,10.210197,29.826106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.790805,0.343947,0.137188,tractive,sub main,P12,derived
E0000700,N0000753,N0000754,412.119973,411.738776,10.210197,10.164636,76.239344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.791054,0.343981,0.137208,tractive,sub main,P12,derived
E0000701,N0000754,N0000755,411.738776,411.510009,10.164636,10.202149,45.753296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.791689,0.344067,0.13726,tractive,sub main,P12,derived
E0000702,N0000755,N0000756,411.510009,411.072256,10.202149,9.953195,87.550649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.79207,0.344119,0.137291,tractive,sub main,P12,derived
E0000703,N0000756,N0000757,411.072256,410.719741,9.953195,10.022752,70.503006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.7928,0.344217,0.137351,tractive,sub main,P12,derived
E0000704,N0000757,N0000758,410.719741,410.636548,10.022752,10.097705,16.63871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.793387,0.344297,0.137399,tractive,sub main,P12,derived
E0000705,N0000758,N0000759,410.636548,410.591336,10.097705,10.120212,9.042257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.793526,0.344316,0.137411,tractive,sub main,P12,derived
E0000706,N0000759,N0000760,410.591336,410.322052,10.120212,11.048218,53.856897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.793601,0.344326,0.137417,tractive,sub main,P12,derived
E0000707,N0000760,N0000761,410.322052,410.147444,11.048218,10.649309,34.921568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.79405,0.344386,0.137454,tractive,sub main,P12,derived
E0000708,N0000761,N0000762,410.147444,410.070644,10.649309,10.491764,15.35995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.794341,0.344426,0.137477,tractive,sub main,P12,derived
E0000709,N0000762,N0000763,410.070644,409.97517,10.491764,10.880298,19.094762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.794469,0.344443,0.137488,tractive,sub main,P12,derived
E0000710,N0000763,N0000764,409.97517,409.871752,10.880298,10.939558,20.683737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.794628,0.344465,0.137501,tractive,sub main,P12,derived
E0000711,N0000764,N0000765,409.871752,409.497775,10.939558,10.667997,74.7954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.794801,0.344488,0.137515,tractive,sub main,P12,derived
E0000712,N0000765,N0000766,409.497775,409.360498,10.667997,10.765479,27.45539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.795424,0.344572,0.137566,tractive,sub main,P12,derived
E0000713,N0000766,N0000767,409.360498,409.278793,10.765479,10.909256,16.340917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.795653,0.344603,0.137585,tractive,sub main,P12,derived
E0000714,N0000767,N0000768,409.278793,409.171644,10.909256,11.135943,21.429816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.795789,0.344621,0.137596,tractive,sub main,P12,derived
E0000715,N0000768,N0000769,409.171644,408.982484,11.135943,11.500701,37.83207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.795968,0.344645,0.137611,tractive,sub main,P12,derived
E0000716,N0000769,N0000770,408.982484,408.692823,11.500701,11.709613,57.932254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.796283,0.344688,0.137636,tractive,sub main,P12,derived
E0000717,N0000770,N0000771,408.692823,408.591313,11.709613,11.695155,20.301844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.796766,0.344753,0.137676,tractive,sub main,P12,derived
E0000718,N0000772,N0000773,391.041594,390.945105,1.88202,1.777948,19.297871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634985,0.321121,0.123702,tractive,lateral,P121,provisional
E0000719,N0000774,N0000775,376.422222,376.220524,1.581074,1.593593,40.339508,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258581,0.241113,0.081527,tractive,lateral,P93,drafted
E0000720,N0000776,N0000777,376.71099,376.46099,1.552041,2.276773,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P93,drafted
E0000721,N0000777,N0000778,376.46099,376.16099,2.276773,2.201193,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P93,drafted
E0000722,N0000778,N0000775,376.16099,375.850941,2.201193,1.963176,62.009767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544123,0.305874,0.115063,tractive,lateral,P93,drafted
E0000723,N0000779,N0000780,368.84104,368.721636,7.279687,7.481336,21.709778,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.271,0.280309,0.25578,0.082732,tractive,main,P20,derived
E0000724,N0000780,N0000781,368.721636,368.661611,7.481336,7.610667,10.913671,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.271,0.280489,0.255834,0.082757,tractive,main,P20,derived
E0000725,N0000781,N0000782,368.661611,368.619205,7.610667,7.730038,6.524058,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.271,0.28058,0.271059,0.079592,tractive,main,P20,derived
E0000726,N0000782,N0000783,368.619205,368.559431,7.730038,7.983904,11.954838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.280635,0.247578,0.08465,tractive,main,P20,derived
E0000727,N0000783,N0000784,368.559431,368.518805,7.983904,8.115686,5.078225,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.271,0.280734,0.291224,0.075842,tractive,main,P20,derived
E0000728,N0000784,N0000785,368.518805,368.476472,8.115686,8.269286,7.055459,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.3508,0.326044,0.276761,0.086895,tractive,main,P20,derived
E0000729,N0000785,N0000786,368.476472,368.434215,8.269286,8.371785,6.501127,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.3508,0.326103,0.284544,0.085284,tractive,main,P20,derived
E0000730,N0000786,N0000787,368.434215,368.37791,8.371785,8.446583,11.260911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.326157,0.259858,0.090717,tractive,main,P20,derived
E0000731,N0000787,N0000788,368.37791,368.29011,8.446583,8.355642,17.560122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.326251,0.259882,0.09073,tractive,main,P20,derived
E0000732,N0000788,N0000789,368.29011,368.167699,8.355642,8.217219,24.482016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.326397,0.25992,0.090748,tractive,main,P20,derived
E0000733,N0000789,N0000790,368.167699,368.048065,8.217219,8.102051,23.926941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.326601,0.259972,0.090774,tractive,main,P20,derived
E0000734,N0000790,N0000791,368.048065,367.992583,8.102051,8.061646,11.096265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.3268,0.260023,0.0908,tractive,main,P20,derived
E0000735,N0000791,N0000792,367.992583,367.950241,8.061646,8.029007,8.46843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.0924,0.357983,0.267737,0.094704,tractive,main,P20,derived
E0000736,N0000792,N0000793,367.950241,367.909832,8.029007,8.038929,5.387842,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,8.0924,0.358054,0.308096,0.086095,tractive,main,P20,derived
E0000737,N0000793,N0000794,367.909832,367.787263,8.038929,8.027922,24.513853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.403366,0.278149,0.100088,tractive,main,P20,derived
E0000738,N0000794,N0000795,367.787263,367.709515,8.027922,7.986011,15.549637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.43466,0.284851,0.103622,tractive,main,P20,derived
E0000739,N0000795,N0000796,367.709515,367.619431,7.986011,7.965957,18.016826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.43479,0.284878,0.103636,tractive,main,P20,derived
E0000740,N0000796,N0000797,367.619431,367.579152,7.965957,8.024333,4.47545,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,10.6554,0.46603,0.357059,0.093162,tractive,main,P20,derived
E0000741,N0000797,N0000798,367.579152,367.535754,8.024333,8.087171,7.233028,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,13.1542,0.570821,0.330885,0.112674,tractive,main,P20,derived
E0000742,N0000798,N0000799,367.535754,367.49472,8.087171,8.138825,4.827493,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,13.1542,0.570881,0.373432,0.103752,tractive,main,P20,derived
E0000743,N0000799,N0000800,367.49472,367.451321,8.138825,8.164432,7.233141,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,13.1542,0.570921,0.330903,0.112683,tractive,main,P20,derived
E0000744,N0000800,N0000801,367.451321,367.262558,8.164432,8.225662,37.752669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6374,0.633162,0.320831,0.123535,tractive,main,P20,derived
E0000745,N0000801,N0000802,367.262558,367.180686,8.225662,8.295022,16.374318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6374,0.633476,0.320881,0.123564,tractive,main,P20,derived
E0000746,N0000802,N0000803,367.180686,367.108808,8.295022,8.366687,14.375671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6374,0.633613,0.320903,0.123577,tractive,main,P20,derived
E0000747,N0000803,N0000804,367.108808,366.898444,8.366687,8.525354,42.072809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6374,0.633732,0.320922,0.123588,tractive,main,P20,derived
E0000748,N0000804,N0000805,366.898444,366.758709,8.525354,8.540242,27.947046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6374,0.634083,0.320977,0.12362,tractive,main,P20,derived
E0000749,N0000806,N0000807,343.343773,343.057997,1.736,1.92946,57.155098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P116,provisional
E0000750,N0000808,N0000809,344.329259,342.739259,1.879603,1.906981,60.0,200,PVC-U,2.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.236675,0.025533,tractive,lateral,P116,provisional
E0000751,N0000809,N0000810,342.739259,342.557134,1.906981,3.365473,36.424953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181569,0.214895,0.069367,tractive,lateral,P116,provisional
E0000752,N0000810,N0000811,342.557134,342.516021,3.365473,3.444306,3.575047,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,4.3191,0.181872,0.286156,0.057229,tractive,lateral,P116,provisional
E0000753,N0000811,N0000807,342.516021,342.33061,3.444306,2.656847,37.082112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272436,0.245218,0.083504,tractive,lateral,P116,provisional
E0000754,N0000812,N0000813,402.88032,402.837364,3.667257,3.38041,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.005073,0.063405,0.014249,tractive,lateral,P67,provisional
E0000755,N0000813,N0000814,402.837364,402.673283,3.38041,3.269008,29.832868,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005138,0.063712,0.014324,tractive,lateral,P67,provisional
E0000756,N0000815,N0000816,380.156777,380.116777,2.98989,2.921339,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.4832,0.07183,0.185329,0.041017,tractive,main,P47,provisional
E0000757,N0000816,N0000817,380.116777,379.963806,2.921339,2.766632,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.071872,0.1579,0.045701,tractive,main,P47,provisional
E0000758,N0000818,N0000819,488.060381,487.823385,1.550642,1.555979,31.599538,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P65,derived
E0000759,N0000819,N0000820,487.823385,487.739991,1.555979,1.569641,16.678798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000263,0.017758,0.004619,tractive,lateral,P65,derived
E0000760,N0000820,N0000821,487.708687,487.438253,1.600945,1.591532,49.169701,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000402,0.022306,0.005265,tractive,lateral,P65,derived
E0000761,N0000822,N0000823,488.67219,488.381114,1.999014,2.014241,58.215118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093165,0.172298,0.05132,tractive,main,P65,provisional
E0000762,N0000823,N0000824,488.381114,488.340005,2.014241,2.084831,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.1596,0.09365,0.188821,0.048419,tractive,main,P65,provisional
E0000763,N0000824,N0000825,488.340005,488.299755,2.084831,2.111957,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.1596,0.093703,0.211031,0.044944,tractive,main,P65,provisional
E0000764,N0000825,N0000826,488.299755,488.23934,2.111957,2.092691,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09374,0.172653,0.051462,tractive,main,P65,provisional
E0000765,N0000826,N0000827,488.23934,488.132335,2.092691,2.017658,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093841,0.172715,0.051487,tractive,main,P65,provisional
E0000766,N0000827,N0000828,488.028593,487.643301,2.121401,1.828196,77.058419,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.094019,0.172825,0.051531,tractive,main,P65,provisional
E0000767,N0000828,N0000829,487.643301,487.602509,1.828196,1.87503,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.1596,0.094661,0.203424,0.046385,tractive,main,P65,provisional
E0000768,N0000829,N0000830,487.602509,487.517656,1.87503,1.666396,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094704,0.173245,0.051699,tractive,main,P65,provisional
E0000769,N0000830,N0000831,487.517656,487.477407,1.666396,1.717082,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.094845,0.184504,0.049601,tractive,main,P65,provisional
E0000770,N0000831,N0000821,487.477407,487.271931,1.717082,1.757854,41.095098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094901,0.173366,0.051747,tractive,main,P65,provisional
E0000771,N0000832,N0000833,398.128299,398.047578,1.550473,1.552397,13.453429,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P235,derived
E0000772,N0000834,N0000835,313.706942,313.406942,1.566709,1.583323,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P158,provisional
E0000773,N0000835,N0000836,313.404837,313.154837,1.585428,1.565622,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P158,provisional
E0000774,N0000836,N0000837,313.154837,313.113864,1.565622,1.606351,3.151787,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.040606,0.005741,tractive,lateral,P158,provisional
E0000775,N0000838,N0000839,431.087784,430.854334,1.579483,1.581548,38.908297,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.126026,0.030283,tractive,lateral,P56,derived
E0000776,N0000840,N0000841,427.338508,427.176301,5.576745,5.796996,32.441382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095436,0.173692,0.051878,tractive,lateral,P56,derived
E0000777,N0000841,N0000842,427.176301,427.070922,5.796996,5.700867,21.075663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095707,0.173857,0.051944,tractive,lateral,P56,derived
