Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0000778,N0000842,N0000843,427.070922,426.917932,5.700867,5.674902,30.59797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095882,0.173963,0.051986,tractive,lateral,P56,derived
E0000779,N0000843,N0000844,426.917932,426.851786,5.674902,5.87502,13.229203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096137,0.174118,0.052048,tractive,lateral,P56,derived
E0000780,N0000844,N0000845,426.851786,426.724578,5.87502,6.501039,25.441792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096248,0.174185,0.052075,tractive,lateral,P56,derived
E0000781,N0000845,N0000846,426.724578,426.390121,6.501039,6.093217,66.891389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09646,0.174313,0.052126,tractive,lateral,P56,derived
E0000782,N0000846,N0000839,426.390121,426.1634,6.093217,6.272482,45.344082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097017,0.174649,0.052261,tractive,lateral,P56,derived
E0000783,N0000847,N0000848,381.624451,381.219622,3.450653,3.515149,80.965631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.848866,0.351617,0.14187,tractive,lateral,P60,provisional
E0000784,N0000848,N0000849,381.219622,380.819622,3.515149,3.635578,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.985343,0.36825,0.152292,tractive,lateral,P60,provisional
E0000785,N0000849,N0000850,380.819622,380.419622,3.635578,4.024012,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.121811,0.383277,0.16203,tractive,lateral,P60,provisional
E0000786,N0000850,N0000851,380.419622,380.019622,4.024012,4.221802,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.289369,0.399996,0.173234,tractive,lateral,P60,provisional
E0000787,N0000851,N0000852,380.019622,379.974451,4.221802,4.3263,9.034369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.290036,0.400059,0.173277,tractive,lateral,P60,provisional
E0000788,N0000852,N0000853,379.974451,379.699451,4.3263,2.348584,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.290111,0.400066,0.173282,tractive,lateral,P60,provisional
E0000789,N0000853,N0000854,379.699451,379.387722,2.348584,3.064549,62.345778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.29057,0.40011,0.173312,tractive,lateral,P60,provisional
E0000790,N0000855,N0000856,396.889854,396.842542,2.368965,2.43352,8.602325,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.271074,0.411829,0.168094,tractive,main,P76,provisional
E0000791,N0000856,N0000857,396.842542,396.709628,2.43352,2.480557,24.166092,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.271146,0.411836,0.168098,tractive,main,P76,provisional
E0000792,N0000857,N0000858,396.709628,396.593606,2.480557,2.324638,21.095023,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.271347,0.411856,0.168111,tractive,main,P76,provisional
E0000793,N0000858,N0000859,396.593606,396.542898,2.324638,2.250254,9.219544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.271523,0.411874,0.168122,tractive,main,P76,provisional
E0000794,N0000859,N0000860,396.542898,396.459125,2.250254,2.195691,15.231546,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.2716,0.411881,0.168127,tractive,main,P76,provisional
E0000795,N0000861,N0000862,425.986621,425.897098,1.55,1.594388,17.904622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P226,drafted
E0000796,N0000863,N0000864,407.862507,407.587507,1.804363,1.807848,50.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P87,drafted
E0000797,N0000864,N0000865,407.587507,407.312507,1.807848,1.986687,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000417,0.02268,0.005336,tractive,lateral,P87,drafted
E0000798,N0000865,N0000866,407.312507,407.203877,1.986687,1.944469,19.750955,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000833,0.030743,0.006913,tractive,lateral,P87,drafted
E0000799,N0000867,N0000868,408.783965,408.383965,1.848512,1.983162,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.6433,0.069277,0.155949,0.044958,tractive,lateral,P87,drafted
E0000800,N0000868,N0000869,408.383965,407.983965,1.983162,2.001295,79.999987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.6433,0.069944,0.156456,0.04515,tractive,lateral,P87,drafted
E0000801,N0000869,N0000870,407.983965,407.583965,2.001295,1.767445,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.6433,0.070611,0.156958,0.045342,tractive,lateral,P87,drafted
E0000802,N0000870,N0000866,407.583965,407.504127,1.767445,1.644219,15.967666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.6433,0.071277,0.157457,0.045532,tractive,lateral,P87,drafted
E0000803,N0000871,N0000872,388.166156,388.116156,1.55,1.628503,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P241,provisional
E0000804,N0000873,N0000874,413.958264,413.388264,1.750873,1.776257,60.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P25,derived
E0000805,N0000874,N0000875,413.388264,412.728264,1.776257,1.570992,60.0,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.0005,0.030758,0.004915,tractive,lateral,P25,derived
E0000806,N0000875,N0000876,412.728264,412.575577,1.570992,1.554581,10.179129,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.001,0.04596,0.005971,tractive,lateral,P25,derived
E0000807,N0000876,N0000877,412.575577,412.378216,1.554581,1.617573,39.472188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001085,0.033309,0.007817,tractive,lateral,P25,derived
E0000808,N0000877,N0000878,412.270118,411.845118,1.725671,1.674871,50.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.001414,0.044249,0.007718,tractive,lateral,P25,derived
E0000809,N0000878,N0000879,411.845118,411.595118,1.674871,1.595922,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00183,0.041269,0.009605,tractive,lateral,P25,derived
E0000810,N0000879,N0000880,411.595118,411.358889,1.595922,1.551115,18.171465,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.002247,0.061318,0.008456,tractive,lateral,P25,derived
E0000811,N0000880,N0000881,411.334708,411.127696,1.575295,1.580007,12.177219,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.002399,0.068649,0.008193,tractive,lateral,P25,derived
E0000812,N0000881,N0000882,411.127696,410.729228,1.580007,1.649312,79.693545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0025,0.046729,0.010888,tractive,lateral,P25,derived
E0000813,N0000882,N0000883,410.729228,410.335294,1.649312,2.2092,78.786736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003164,0.051243,0.011983,tractive,lateral,P25,derived
E0000814,N0000883,N0000884,410.335294,410.181553,2.2092,2.381649,30.748193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003821,0.055121,0.012946,tractive,lateral,P25,derived
E0000815,N0000884,N0000885,410.181553,410.102696,2.381649,2.466122,15.771525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004077,0.056509,0.013297,tractive,lateral,P25,derived
E0000816,N0000885,N0000886,410.102696,409.943357,2.466122,2.405977,31.867624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004208,0.057198,0.013471,tractive,lateral,P25,derived
E0000817,N0000886,N0000887,409.943357,409.746977,2.405977,2.271181,39.276056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004474,0.058552,0.013817,tractive,lateral,P25,derived
E0000818,N0000887,N0000888,409.746977,409.419103,2.271181,2.012812,65.574774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004801,0.060144,0.014227,tractive,lateral,P25,derived
E0000819,N0000888,N0000889,409.419103,409.22163,2.012812,1.771229,39.494613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005348,0.06265,0.014879,tractive,lateral,P25,derived
E0000820,N0000889,N0000890,409.22163,409.000064,1.771229,1.675229,44.313154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005677,0.064076,0.015254,tractive,lateral,P25,derived
E0000821,N0000890,N0000891,409.000064,408.76122,1.675229,1.585887,47.76885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006046,0.065609,0.015661,tractive,lateral,P25,derived
E0000822,N0000891,N0000892,408.76122,408.571552,1.585887,1.567303,37.933588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006444,0.067193,0.016084,tractive,lateral,P25,derived
E0000823,N0000892,N0000893,408.545739,408.209972,1.593116,1.659809,67.153337,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.00676,0.068405,0.01641,tractive,lateral,P25,derived
E0000824,N0000893,N0000894,408.209972,407.745902,1.659809,1.562265,77.345092,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.00732,0.074908,0.016287,tractive,lateral,P25,derived
E0000825,N0000894,N0000895,407.745902,407.586739,1.562265,1.665458,31.832515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007964,0.072696,0.017581,tractive,lateral,P25,derived
E0000826,N0000895,N0000896,407.586739,407.39276,1.665458,1.698366,38.795886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00823,0.073584,0.017827,tractive,lateral,P25,derived
E0000827,N0000896,N0000897,407.39276,407.349537,1.698366,1.684642,8.644511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008553,0.074636,0.018119,tractive,lateral,P25,derived
E0000828,N0000897,N0000898,407.349537,406.987821,1.684642,1.561221,34.449174,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.008625,0.095939,0.015404,tractive,lateral,P25,derived
E0000829,N0000898,N0000899,406.97366,406.654468,1.575382,1.566601,20.593001,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.008912,0.110453,0.014329,tractive,lateral,P25,derived
E0000830,N0000899,N0000900,406.654468,406.306551,1.566601,1.552244,28.993143,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.009084,0.102224,0.015285,tractive,lateral,P25,derived
E0000831,N0000900,N0000901,406.299767,405.741995,1.559028,1.562693,33.804375,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.009325,0.114663,0.014405,tractive,lateral,P25,derived
E0000832,N0000901,N0000902,405.741995,405.275359,1.562693,1.566621,35.895041,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.009607,0.107164,0.015375,tractive,lateral,P25,derived
E0000833,N0000903,N0000904,405.177743,404.920476,3.188254,2.810542,51.453502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064778,0.152443,0.043635,tractive,main,P25,derived
E0000834,N0000904,N0000905,404.920476,404.571078,2.810542,2.86569,69.87964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065206,0.152784,0.043763,tractive,main,P25,derived
E0000835,N0000905,N0000906,404.571078,404.344888,2.86569,2.855155,45.238002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065789,0.153246,0.043936,tractive,main,P25,derived
E0000836,N0000906,N0000907,404.344888,403.96161,2.855155,3.187956,76.65547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066166,0.153543,0.044048,tractive,main,P25,derived
E0000837,N0000907,N0000908,403.96161,403.702743,3.187956,3.170456,51.773386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066804,0.154043,0.044236,tractive,main,P25,derived
E0000838,N0000908,N0000909,403.702743,403.502743,3.170456,1.991672,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067236,0.154379,0.044363,tractive,main,P25,derived
E0000839,N0000909,N0000910,403.502743,403.202743,1.991672,1.973007,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067569,0.154638,0.044461,tractive,main,P25,derived
E0000840,N0000910,N0000911,403.163973,402.683973,2.011778,1.600573,60.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.4832,0.068069,0.181977,0.040049,tractive,main,P25,derived
E0000841,N0000911,N0000912,402.683973,402.589191,1.600573,1.827588,18.956429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068569,0.155408,0.044753,tractive,main,P25,derived
E0000842,N0000912,N0000913,402.589191,402.471491,1.827588,2.125281,23.54002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068727,0.155529,0.044799,tractive,main,P25,derived
E0000843,N0000913,N0000914,402.471491,402.364495,2.125281,2.706428,21.399148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068923,0.155679,0.044856,tractive,main,P25,derived
E0000844,N0000914,N0000915,402.364495,402.240322,2.706428,3.297123,24.834602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.069102,0.155816,0.044907,tractive,main,P25,derived
E0000845,N0000915,N0000916,402.240322,402.12994,3.297123,3.525395,22.076412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.069309,0.155974,0.044967,tractive,main,P25,derived
E0000846,N0000916,N0000902,402.12994,401.841053,3.525395,5.000927,57.777354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.069493,0.156114,0.04502,tractive,main,P25,derived
E0000847,N0000917,N0000918,399.790673,399.6738,2.113654,2.1517,23.374495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001868,0.041611,0.009684,tractive,main,P35,derived
E0000848,N0000918,N0000919,399.6738,399.563751,2.1517,2.174103,22.009833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002063,0.043299,0.010077,tractive,main,P35,derived
E0000849,N0000919,N0000920,399.563751,399.412081,2.174103,2.050352,30.334118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002246,0.04479,0.010427,tractive,main,P35,derived
E0000850,N0000920,N0000921,399.412081,399.309118,2.050352,1.833887,20.59254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002499,0.046722,0.010886,tractive,main,P35,derived
E0000851,N0000921,N0000922,399.309118,399.240754,1.833887,1.68463,13.672751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00267,0.047955,0.011182,tractive,main,P35,derived
E0000852,N0000922,N0000923,399.240754,399.011219,1.68463,2.445874,45.907135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002784,0.048748,0.011374,tractive,main,P35,derived
E0000853,N0000923,N0000924,399.011219,398.858576,2.445874,2.749487,30.528487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003167,0.051262,0.011987,tractive,main,P35,derived
E0000854,N0000924,N0000925,398.858576,398.740757,2.749487,2.88293,23.563777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003421,0.052819,0.012372,tractive,main,P35,derived
E0000855,N0000925,N0000926,398.740757,398.333059,2.88293,2.291087,81.539719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003618,0.053974,0.012659,tractive,main,P35,derived
E0000856,N0000926,N0000927,398.333059,397.99837,2.291087,3.046521,66.937721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004297,0.057657,0.013588,tractive,main,P35,derived
E0000857,N0000927,N0000928,397.99837,397.801565,3.046521,3.360544,39.361033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004855,0.060399,0.014293,tractive,main,P35,derived
E0000858,N0000928,N0000929,397.801565,397.494668,3.360544,3.067832,61.379447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005183,0.061913,0.014687,tractive,main,P35,derived
E0000859,N0000929,N0000930,397.494668,397.13321,3.067832,3.563262,72.291565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005695,0.064152,0.015274,tractive,main,P35,derived
E0000860,N0000930,N0000931,397.13321,396.878752,3.563262,3.77762,50.891596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006297,0.066616,0.015929,tractive,main,P35,derived
E0000861,N0000931,N0000932,396.878752,396.597006,3.77762,3.57554,56.349181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006721,0.068257,0.01637,tractive,main,P35,derived
E0000862,N0000932,N0000933,396.597006,396.465757,3.57554,3.491091,26.249738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007191,0.069997,0.016842,tractive,main,P35,derived
E0000863,N0000933,N0000934,396.465757,396.399826,3.491091,3.631058,13.186349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007409,0.070777,0.017055,tractive,main,P35,derived
E0000864,N0000934,N0000935,396.399826,396.338085,3.631058,3.877888,12.348068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007519,0.071165,0.017161,tractive,main,P35,derived
E0000865,N0000935,N0000936,396.338085,396.158361,3.877888,4.756525,35.944751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007622,0.071525,0.017259,tractive,main,P35,derived
E0000866,N0000936,N0000937,396.158361,396.090757,4.756525,5.00992,13.520832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007922,0.072554,0.017542,tractive,main,P35,derived
E0000867,N0000937,N0000938,396.090757,396.045137,5.00992,5.087523,9.124003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008034,0.072932,0.017646,tractive,main,P35,derived
E0000868,N0000938,N0000939,396.045137,395.843386,5.087523,5.238737,40.350225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00811,0.073186,0.017717,tractive,main,P35,derived
E0000869,N0000939,N0000940,395.843386,395.758615,5.238737,5.228659,16.954152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008447,0.074294,0.018024,tractive,main,P35,derived
E0000870,N0000941,N0000942,401.193225,400.299626,1.82002,1.823024,27.078758,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P35,derived
E0000871,N0000942,N0000943,400.299626,400.049209,1.823024,2.30275,50.083375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.623258,0.319245,0.122624,tractive,lateral,P35,derived
E0000872,N0000943,N0000944,400.049209,399.799209,2.30275,2.599991,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.623675,0.319312,0.122662,tractive,lateral,P35,derived
E0000873,N0000944,N0000945,399.799209,399.549209,2.599991,2.612015,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.624092,0.319379,0.122701,tractive,lateral,P35,derived
E0000874,N0000945,N0000946,399.549209,399.503804,2.612015,2.609996,9.081082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.624508,0.319446,0.122739,tractive,lateral,P35,derived
E0000875,N0000946,N0000947,399.503804,399.409313,2.609996,2.540882,18.898152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.624584,0.319458,0.122746,tractive,lateral,P35,derived
E0000876,N0000947,N0000948,399.409313,399.28502,2.540882,2.586257,24.858634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.624741,0.319484,0.122761,tractive,lateral,P35,derived
E0000877,N0000948,N0000949,399.28502,399.225729,2.586257,2.426646,11.858245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.624949,0.319517,0.12278,tractive,lateral,P35,derived
E0000878,N0000949,N0000950,399.225729,399.129916,2.426646,2.113461,19.162429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.625047,0.319533,0.122789,tractive,lateral,P35,derived
E0000879,N0000950,N0000951,399.129916,398.559418,2.113461,1.559998,76.066508,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,14.8615,0.625207,0.368,0.111502,tractive,lateral,P35,derived
E0000880,N0000951,N0000952,398.556673,398.449197,1.562742,1.553916,17.912818,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,14.8615,0.625841,0.340632,0.117633,tractive,lateral,P35,derived
E0000881,N0000952,N0000953,398.449197,398.351541,1.553916,1.687064,19.531106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.62599,0.319684,0.122876,tractive,lateral,P35,derived
E0000882,N0000953,N0000954,398.351541,398.104592,1.687064,2.5801,49.389726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.626153,0.319711,0.122891,tractive,lateral,P35,derived
E0000883,N0000954,N0000940,398.104592,397.915735,2.5801,3.071539,37.771438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8615,0.626565,0.319777,0.122929,tractive,lateral,P35,derived
E0000884,N0000955,N0000956,337.8633,337.59636,1.55,1.778701,53.387864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P144,derived
E0000885,N0000957,N0000958,337.931995,337.659109,1.55,1.836405,54.577052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P144,derived
E0000886,N0000958,N0000956,337.659109,337.569813,1.836405,1.805248,17.859339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000455,0.022868,0.005625,tractive,lateral,P144,derived
E0000887,N0000959,N0000960,397.578042,397.409292,1.594108,1.597452,25.96151,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.234997,0.065175,tractive,lateral,P128,provisional
E0000888,N0000961,N0000960,397.435138,397.360672,1.648388,1.646072,14.893212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6058,0.319415,0.25812,0.089848,tractive,lateral,P128,provisional
E0000889,N0000962,N0000963,397.645892,397.540417,1.55,1.607471,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P128,provisional
E0000890,N0000963,N0000960,397.495942,397.407257,1.651947,1.599488,16.124515,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.09071,0.176433,0.049606,tractive,lateral,P128,provisional
E0000891,N0000964,N0000965,483.748986,483.708681,2.583961,2.591887,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.0013,0.044312,0.007289,tractive,lateral,P117,provisional
E0000892,N0000965,N0000966,483.703955,483.549925,2.596613,1.577272,30.805844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.001335,0.036299,0.008477,tractive,lateral,P117,provisional
E0000893,N0000967,N0000968,368.051483,367.671483,1.554017,1.570522,40.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.147199,0.027288,tractive,lateral,P154,derived
E0000894,N0000968,N0000969,367.624111,367.004111,1.617893,1.60389,40.0,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.7416,0.031423,0.174129,0.024557,tractive,lateral,P154,derived
E0000895,N0000969,N0000970,367.000271,366.850817,1.607731,1.555921,18.681685,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,2.2248,0.093937,0.2029,0.046226,tractive,lateral,P154,derived
E0000896,N0000970,N0000971,366.850817,366.733168,1.555921,1.554796,10.695363,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,3.708,0.156273,0.268054,0.053991,tractive,lateral,P154,derived
E0000897,N0000972,N0000973,363.778046,363.662593,1.550597,1.556035,12.828109,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P177,derived
E0000898,N0000973,N0000974,363.662593,363.061646,1.556035,1.55188,13.814886,200,PVC-U,4.35,0.5,ground,minimum,3.6221,held,0.0,0.000107,0.021601,0.002225,tractive,lateral,P177,derived
E0000899,N0000974,N0000975,363.061427,362.225626,1.552099,1.551901,13.814886,200,PVC-U,6.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000222,0.034874,0.00263,tractive,lateral,P177,derived
E0000900,N0000976,N0000977,364.407367,363.886906,1.55,1.554745,13.345162,200,PVC-U,3.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P177,derived
E0000901,N0000977,N0000978,363.884845,363.105269,1.556806,1.557848,11.722942,200,PVC-U,6.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000111,0.024732,0.002083,tractive,lateral,P177,derived
E0000902,N0000978,N0000975,363.094199,362.214978,1.568918,1.562549,11.722942,200,PVC-U,7.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000209,0.035902,0.002477,tractive,lateral,P177,derived
E0000903,N0000979,N0000980,413.651343,413.44675,5.033838,5.252011,40.918682,200,PVC-U,0.5,0.5,table11,minimum,3.6178,merrimack,76.3263,3.215821,0.525811,0.271708,tractive,main,P14,derived
E0000904,N0000980,N0000981,413.44675,413.19675,5.252011,5.615567,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6178,merrimack,76.3263,3.216162,0.525828,0.271722,tractive,main,P14,derived
E0000905,N0000981,N0000982,413.19675,412.932683,5.615567,5.753108,52.813386,200,PVC-U,0.5,0.5,table11,minimum,3.6178,merrimack,76.3263,3.216578,0.525848,0.27174,tractive,main,P14,derived
E0000906,N0000982,N0000983,412.932683,412.582683,5.753108,5.909139,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6116,merrimack,77.4061,3.256727,0.527753,0.273451,tractive,main,P14,derived
E0000907,N0000983,N0000984,412.582683,412.223144,5.909139,5.929718,71.907704,200,PVC-U,0.5,0.5,table11,minimum,3.6116,merrimack,77.4061,3.25731,0.52778,0.273476,tractive,main,P14,derived
E0000908,N0000984,N0000985,412.223144,411.923144,5.929718,5.853192,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6116,merrimack,77.4061,3.257909,0.527808,0.273502,tractive,main,P14,derived
E0000909,N0000985,N0000986,411.923144,411.623144,5.853192,5.901392,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6116,merrimack,77.4061,3.258409,0.527832,0.273523,tractive,main,P14,derived
E0000910,N0000986,N0000987,411.623144,411.541888,5.901392,5.921918,16.251163,200,PVC-U,0.5,0.5,table11,minimum,3.5993,merrimack,79.6309,3.340516,0.53167,0.276994,tractive,main,P14,derived
E0000911,N0000987,N0000988,411.541888,411.195032,5.921918,5.952551,69.371242,200,PVC-U,0.5,0.5,table11,minimum,3.5952,merrimack,80.3725,3.367792,0.532929,0.278139,tractive,main,P14,derived
E0000912,N0000989,N0000990,339.105463,338.658823,3.218085,3.586874,89.327873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454517,0.288926,0.105797,tractive,lateral,P86,provisional
E0000913,N0000990,N0000991,338.658823,338.358823,3.586874,3.298678,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500529,0.297901,0.11066,tractive,lateral,P86,provisional
E0000914,N0000991,N0000992,338.358823,338.058318,3.298678,3.196168,60.100978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.3159,0.896706,0.357655,0.145611,tractive,lateral,P86,provisional
E0000915,N0000993,N0000994,372.397878,372.33061,6.503855,6.451983,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.406613,0.278861,0.100461,tractive,main,P16,provisional
E0000916,N0000994,N0000995,372.33061,372.200803,6.451983,6.30228,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.406725,0.278886,0.100474,tractive,main,P16,provisional
E0000917,N0000996,N0000997,385.933194,385.549413,1.550724,1.562189,23.259407,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.225396,0.032642,tractive,lateral,P149,provisional
E0000918,N0000997,N0000998,385.402728,385.118851,1.708875,1.71315,17.204651,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,1.4832,0.062374,0.225637,0.032687,tractive,lateral,P149,provisional
E0000919,N0000999,N0001000,385.503454,385.35252,1.567255,1.568654,11.18034,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P149,provisional
E0000920,N0001000,N0001001,385.35252,385.305085,1.568654,1.607451,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031183,0.118582,0.031609,tractive,lateral,P149,provisional
E0000921,N0001001,N0001002,385.305085,385.194067,1.607451,1.655786,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031262,0.118687,0.031644,tractive,lateral,P149,provisional
E0000922,N0001002,N0000998,385.194067,385.032512,1.655786,1.799488,32.310989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031447,0.118931,0.031726,tractive,lateral,P149,provisional
E0000923,N0001003,N0001004,448.762148,448.64879,2.837279,3.138075,22.671568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5711,2.214537,0.471011,0.225503,tractive,main,P38,provisional
E0000924,N0001004,N0001005,448.64879,448.407284,3.138075,2.965458,48.301139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6509,2.259993,0.473872,0.22778,tractive,main,P38,provisional
E0000925,N0001005,N0001006,448.407284,448.282184,2.965458,2.548382,25.019992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6509,2.260395,0.473897,0.2278,tractive,main,P38,provisional
E0000926,N0001007,N0001008,353.129473,352.925236,1.568189,1.583096,31.421214,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.188563,0.048331,tractive,lateral,P189,derived
E0000927,N0001009,N0001010,353.010362,352.939979,1.550795,1.614006,14.076475,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P189,derived
E0000928,N0001010,N0001008,352.939979,352.845775,1.614006,1.662557,18.840987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000117,0.01188,0.003518,tractive,lateral,P189,derived
E0000929,N0001011,N0001012,362.640828,362.577345,1.552134,1.553484,4.534551,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,5.4905,0.230177,0.330715,0.060847,tractive,lateral,P174,drafted
E0000930,N0001012,N0001013,362.576529,362.420421,1.554299,1.551747,9.46114,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,5.4905,0.230215,0.349814,0.05859,tractive,lateral,P174,drafted
E0000931,N0001013,N0001014,362.420421,361.90612,1.551747,1.554299,29.388614,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,8.7299,0.366095,0.415296,0.071386,tractive,lateral,P174,drafted
E0000932,N0001014,N0001015,361.90612,361.709166,1.554299,1.832338,39.390687,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.631,0.487965,0.295511,0.109356,tractive,lateral,P174,drafted
E0000933,N0001016,N0001017,333.203575,332.851822,1.740242,2.08638,70.350587,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P109,provisional
E0000934,N0001018,N0001019,333.852916,333.489909,1.764455,1.825551,72.60123,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P109,provisional
E0000935,N0001019,N0001017,333.489909,333.053559,1.825551,1.884643,87.270129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258031,0.240947,0.081448,tractive,lateral,P109,provisional
E0000936,N0001020,N0001017,333.332629,333.228044,1.55,1.710158,20.917058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P109,provisional
E0000937,N0001021,N0001022,347.451801,347.355784,1.55,1.555745,19.203247,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P224,provisional
E0000938,N0001023,N0001024,351.989554,351.804921,1.554758,1.563792,28.40499,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,4.0462,0.169628,0.23001,0.063273,tractive,lateral,P216,drafted
E0000939,N0001025,N0001026,305.909482,305.81817,5.525241,5.710943,18.262401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014539,0.09053,0.022712,tractive,main,P27,derived
E0000940,N0001026,N0001027,305.81817,305.75155,5.710943,5.897467,13.324072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014692,0.090871,0.022814,tractive,main,P27,derived
E0000941,N0001027,N0001028,305.75155,305.709013,5.897467,5.922732,7.734076,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.014803,0.094099,0.0224,tractive,main,P27,derived
E0000942,N0001028,N0001029,305.709013,305.666947,5.922732,5.988936,7.010844,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.014867,0.097053,0.022004,tractive,main,P27,derived
E0000943,N0001029,N0001030,305.666947,305.6193,5.988936,6.063378,7.941253,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,0.0,0.014926,0.097191,0.022042,tractive,main,P27,derived
E0000944,N0001030,N0001031,305.6193,305.577272,6.063378,6.135588,8.405614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014992,0.091533,0.023013,tractive,main,P27,derived
E0000945,N0001031,N0001032,305.577272,305.507319,6.135588,6.301061,13.990554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015062,0.091686,0.023059,tractive,main,P27,derived
E0000946,N0001032,N0001033,305.507319,305.465663,6.301061,6.328007,8.331186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015178,0.091939,0.023135,tractive,main,P27,derived
E0000947,N0001033,N0001034,305.465663,305.115663,6.328007,5.874815,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015248,0.092091,0.023181,tractive,main,P27,derived
E0000948,N0001034,N0001035,305.115663,304.752656,5.874815,5.506958,72.601525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015831,0.093338,0.023558,tractive,main,P27,derived
E0000949,N0001036,N0001037,359.453161,359.390409,1.551752,1.554263,7.382652,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P206,drafted
E0000950,N0001037,N0001038,359.288275,359.074335,1.656396,1.654333,38.898247,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.4832,0.062242,0.15537,0.041938,tractive,lateral,P206,drafted
E0000951,N0001039,N0001040,365.571867,365.334341,1.55594,1.557352,16.966153,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,7.22,0.302683,0.361679,0.06892,tractive,lateral,P344,drafted
E0000952,N0001041,N0001042,391.636743,391.444243,1.816565,1.563966,35.0,200,PVC-U,0.55,0.5,ground,minimum,3.3499,merrimack,144.1446,5.611372,0.638092,0.35336,tractive,main,P15,provisional
E0000953,N0001042,N0001043,391.444243,391.334243,1.563966,2.746903,20.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3499,merrimack,144.1446,5.611664,0.638101,0.35337,tractive,main,P15,provisional
E0000954,N0001043,N0001044,391.334243,391.198467,2.746903,2.223804,24.686516,200,PVC-U,0.55,0.5,uniform,minimum,3.3499,merrimack,144.1446,5.61183,0.638106,0.353376,tractive,main,P15,provisional
E0000955,N0001045,N0001046,415.193042,415.041817,1.55,2.105308,30.244928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P96,derived
E0000956,N0001046,N0001047,415.041817,414.948791,2.105308,1.926636,18.605312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000252,0.017401,0.00455,tractive,lateral,P96,derived
E0000957,N0001047,N0001048,414.948791,414.54183,1.926636,1.573313,47.87774,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.000407,0.025812,0.004816,tractive,lateral,P96,derived
E0000958,N0001048,N0001049,414.354428,414.154428,1.760715,1.791739,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000806,0.029378,0.00697,tractive,lateral,P96,derived
E0000959,N0001049,N0001050,414.154428,413.954428,1.791739,1.827463,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001139,0.033991,0.007966,tractive,lateral,P96,derived
E0000960,N0001050,N0001051,413.954428,413.875837,1.827463,1.874681,15.718162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001473,0.037793,0.008812,tractive,lateral,P96,derived
E0000961,N0001051,N0001052,413.873985,413.448985,1.876534,1.552571,50.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.001604,0.046596,0.008111,tractive,lateral,P96,derived
E0000962,N0001052,N0001053,413.438764,412.913764,1.562792,1.572778,50.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.00202,0.054811,0.008489,tractive,lateral,P96,derived
E0000963,N0001053,N0001054,412.913764,412.699571,1.572778,1.556441,19.472106,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.002437,0.059991,0.009059,tractive,lateral,P96,derived
E0000964,N0001055,N0001056,418.077787,417.727787,1.740297,1.875759,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P133,drafted
E0000965,N0001056,N0001057,417.727787,417.373598,1.875759,1.692198,70.837789,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P133,drafted
E0000966,N0001058,N0001059,363.447674,363.247674,1.550037,1.628211,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P163,drafted
E0000967,N0001059,N0001060,363.247674,363.047674,1.628211,1.569575,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.441564,0.286282,0.104384,tractive,lateral,P163,drafted
E0000968,N0001060,N0001061,363.047674,362.954673,1.569575,1.555794,13.285765,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,18.9176,0.793741,0.387272,0.126779,tractive,lateral,P163,drafted
E0000969,N0001062,N0001063,387.020417,386.865762,1.561706,1.55004,7.93102,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,3.1265,0.131573,0.307489,0.043839,tractive,lateral,P188,derived
E0000970,N0001064,N0001065,376.386202,375.975968,1.635954,1.636581,13.023313,200,PVC-U,3.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P146,drafted
E0000971,N0001065,N0001066,375.975968,374.975736,1.636581,1.559878,86.976687,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.000109,0.014843,0.002893,tractive,lateral,P146,drafted
E0000972,N0001066,N0001067,374.975736,374.935736,1.559878,2.179895,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.034741,0.006371,tractive,lateral,P146,drafted
E0000973,N0001067,N0001068,374.907333,374.809842,2.208298,1.976108,19.498316,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000875,0.030424,0.007193,tractive,lateral,P146,drafted
E0000974,N0001069,N0001070,361.348532,361.234681,1.553781,1.556975,8.757759,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P194,derived
E0000975,N0001070,N0001071,361.234681,360.983152,1.556975,1.551303,12.576471,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,0.0,7.3e-05,0.014019,0.0023,tractive,lateral,P194,derived
E0000976,N0001071,N0001072,360.937964,360.589416,1.596491,1.595338,27.883854,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045445,0.18426,0.030278,tractive,lateral,P194,derived
E0000977,N0001073,N0001072,360.693622,360.633622,1.55,1.551132,10.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P194,derived
E0000978,N0001074,N0001075,407.723077,407.429514,1.603004,1.612204,41.937595,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P208,derived
E0000979,N0001076,N0001077,428.793596,428.417505,1.571334,1.85578,75.218167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005224,0.062098,0.014735,tractive,main,P32,derived
E0000980,N0001077,N0001078,428.365508,428.077429,1.907777,1.618677,52.377964,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.005851,0.066912,0.015121,tractive,main,P32,derived
E0000981,N0001078,N0001079,428.001792,427.687984,1.694314,1.64246,39.22594,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.006287,0.0779,0.014332,tractive,main,P32,derived
E0000982,N0001079,N0001080,427.687984,427.369241,1.64246,1.743796,63.748637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006614,0.06785,0.016261,tractive,main,P32,derived
E0000983,N0001080,N0001081,427.369241,427.266502,1.743796,1.686257,20.547868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007146,0.069834,0.016797,tractive,main,P32,derived
E0000984,N0001081,N0001082,427.266502,427.160396,1.686257,1.738072,21.221131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007317,0.07045,0.016965,tractive,main,P32,derived
E0000985,N0001082,N0001083,427.160396,427.114633,1.738072,1.624137,9.152646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007494,0.071077,0.017137,tractive,main,P32,derived
E0000986,N0001083,N0001084,427.067466,426.675844,1.671303,1.608946,43.513609,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.00757,0.086838,0.01509,tractive,main,P32,derived
E0000987,N0001084,N0001085,426.675844,426.57878,1.608946,1.562241,19.412688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007932,0.072588,0.017552,tractive,main,P32,derived
E0000988,N0001085,N0001086,426.478881,425.888277,1.662141,1.663206,59.060415,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.008094,0.092198,0.015161,tractive,main,P32,derived
E0000989,N0001086,N0001087,425.888277,425.572685,1.663206,1.575295,52.598655,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.008586,0.079466,0.017419,tractive,main,P32,derived
E0000990,N0001087,N0001088,425.572685,424.948738,1.575295,1.560722,65.67856,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.009025,0.094372,0.016054,tractive,main,P32,derived
E0000991,N0001088,N0001089,424.845312,424.089742,1.664149,1.680614,65.701737,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.009572,0.102762,0.015774,tractive,main,P32,derived
E0000992,N0001089,N0001090,424.089742,423.689742,1.680614,1.676286,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01012,0.079389,0.019458,tractive,main,P32,derived
E0000993,N0001090,N0001091,423.677986,423.077986,1.688042,1.577532,80.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.010786,0.093119,0.018249,tractive,main,P32,derived
E0000994,N0001091,N0001092,423.077986,423.024324,1.577532,1.592986,10.732419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011453,0.083051,0.020509,tractive,main,P32,derived
E0000995,N0001092,N0001093,423.016316,422.641519,1.600994,1.57717,39.452267,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.011542,0.103296,0.017815,tractive,main,P32,derived
E0000996,N0001093,N0001094,422.636256,422.137481,1.582433,1.563844,52.502661,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.011871,0.104361,0.018029,tractive,main,P32,derived
E0000997,N0001094,N0001095,422.137481,422.009134,1.563844,1.557913,13.510223,200,PVC-U,0.95,0.5,uniform,minimum,3.6221,held,0.0,0.012309,0.105748,0.018309,tractive,main,P32,derived
E0000998,N0001095,N0001096,422.005843,421.735299,1.561204,1.555595,12.297477,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,0.0,0.012421,0.140114,0.01526,tractive,main,P32,derived
E0000999,N0001096,N0001097,421.608808,421.170314,1.682086,1.689091,51.587478,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.012524,0.102535,0.018909,tractive,main,P32,derived
E0001000,N0001097,N0001098,421.170314,420.298231,1.689091,1.579027,91.798219,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.012954,0.107731,0.018712,tractive,main,P32,derived
E0001001,N0001098,N0001099,420.285727,419.81414,1.591531,1.564583,58.948452,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.013719,0.103851,0.019928,tractive,main,P32,derived
E0001002,N0001099,N0001100,419.786198,419.543563,1.592525,1.586777,28.545301,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.01421,0.107338,0.019956,tractive,main,P32,derived
E0001003,N0001101,N0001102,342.586498,341.81458,1.642476,1.594875,41.725292,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.136861,0.306068,0.045157,tractive,lateral,P120,provisional
E0001004,N0001103,N0001104,427.670337,427.627341,1.55,1.696634,7.166015,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P203,derived
E0001005,N0001104,N0001105,427.627341,427.585579,1.696634,1.788231,4.17617,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,6e-05,0.010228,0.00249,tractive,lateral,P203,derived
E0001006,N0001105,N0001106,427.585579,427.544394,1.788231,1.931955,7.488189,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,9.5e-05,0.010972,0.003229,tractive,lateral,P203,derived
E0001007,N0001106,N0001107,427.544394,427.455036,1.931955,1.918499,16.246845,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000157,0.014237,0.003794,tractive,lateral,P203,derived
E0001008,N0001107,N0001108,427.455036,427.25554,1.918499,1.551985,14.777496,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,0.0,0.000292,0.025579,0.003882,tractive,lateral,P203,derived
E0001009,N0001109,N0001110,318.954731,318.629731,1.554791,2.499938,65.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P42,derived
E0001010,N0001110,N0001111,318.62043,318.059406,2.509239,1.559307,44.881881,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.000542,0.033208,0.004928,tractive,lateral,P42,derived
E0001011,N0001112,N0001113,317.555043,317.455043,3.072582,2.911779,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0052,0.06199,0.014707,tractive,lateral,P42,derived
E0001012,N0001113,N0001114,317.455043,317.415043,2.911779,3.56332,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.005367,0.073387,0.013418,tractive,lateral,P42,derived
E0001013,N0001114,N0001115,317.415043,317.165043,3.56332,2.963253,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005408,0.062915,0.014949,tractive,lateral,P42,derived
E0001014,N0001115,N0001116,317.165043,316.915043,2.963253,3.054623,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005825,0.064698,0.015419,tractive,lateral,P42,derived
E0001015,N0001116,N0001117,316.915043,316.875043,3.054623,2.842181,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.006242,0.07769,0.014289,tractive,lateral,P42,derived
E0001016,N0001117,N0001118,316.875043,316.525043,2.842181,3.673261,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006283,0.066561,0.015915,tractive,lateral,P42,derived
E0001017,N0001118,N0001119,316.525043,316.325043,3.673261,2.529785,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006867,0.068806,0.016519,tractive,lateral,P42,derived
E0001018,N0001119,N0001111,316.325043,316.265333,2.529785,3.35338,11.941854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0072,0.070029,0.016851,tractive,lateral,P42,derived
E0001019,N0001120,N0001121,318.471478,318.021478,1.565723,2.471473,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P42,derived
E0001020,N0001121,N0001122,318.021478,317.571478,2.471473,2.811091,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P42,derived
E0001021,N0001122,N0001123,317.571478,317.531478,2.811091,2.953874,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.044447,0.008004,tractive,lateral,P42,derived
E0001022,N0001123,N0001124,317.531478,317.25442,2.953874,3.028875,55.411534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.038505,0.008973,tractive,lateral,P42,derived
E0001023,N0001124,N0001111,317.25442,316.98794,3.028875,2.630773,53.296017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002003,0.042792,0.009958,tractive,lateral,P42,derived
E0001024,N0001125,N0001126,352.542105,352.358938,1.585825,1.622782,36.633268,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P175,derived
E0001025,N0001126,N0001127,352.358938,352.282536,1.622782,1.661129,15.280497,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062485,0.150591,0.042941,tractive,lateral,P175,derived
E0001026,N0001127,N0001128,352.282536,352.016399,1.661129,1.551472,17.170125,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,1.4832,0.062613,0.221227,0.033208,tractive,lateral,P175,derived
E0001027,N0001128,N0001129,352.004866,351.88771,1.563005,1.564622,13.017397,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.4832,0.062756,0.184236,0.037607,tractive,lateral,P175,derived
E0001028,N0001130,N0001131,370.166033,370.091033,1.554334,1.554383,10.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P141,provisional
E0001029,N0001132,N0001133,370.486652,370.136652,1.63609,1.642523,50.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.219225,0.056246,tractive,lateral,P141,provisional
E0001030,N0001133,N0001134,370.126169,369.876169,1.653006,1.637808,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,29.8474,1.251697,0.396383,0.170779,tractive,lateral,P141,provisional
E0001031,N0001134,N0001131,369.876169,369.787291,1.637808,1.858126,17.775586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2463,1.478449,0.41704,0.185071,tractive,lateral,P141,provisional
E0001032,N0001135,N0001136,486.473497,486.223497,2.206526,2.282759,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249383,0.238301,0.080184,tractive,lateral,P71,provisional
E0001033,N0001136,N0001137,486.223497,485.963668,2.282759,2.205735,51.965681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.31198,0.256172,0.088877,tractive,lateral,P71,provisional
E0001034,N0001137,N0001138,485.963668,485.833668,2.205735,2.21162,26.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.35768,0.267664,0.094667,tractive,lateral,P71,provisional
E0001035,N0001138,N0001139,485.833668,485.765661,2.21162,1.989741,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.357897,0.267716,0.094694,tractive,lateral,P71,provisional
E0001036,N0001139,N0001140,485.746808,485.094572,2.008593,1.570437,36.235342,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,8.4306,0.35801,0.416294,0.070201,tractive,lateral,P71,provisional
E0001037,N0001140,N0001141,485.084276,485.004464,1.580732,1.561637,11.401754,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,8.4306,0.358312,0.300908,0.08753,tractive,lateral,P71,provisional
E0001038,N0001141,N0001142,485.004464,484.77266,1.561637,1.553055,12.529964,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,8.4306,0.358407,0.420368,0.069793,tractive,lateral,P71,provisional
E0001039,N0001143,N0001144,386.663037,386.338037,1.573718,1.574591,50.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P106,drafted
E0001040,N0001144,N0001145,386.300409,385.675409,1.612219,1.597296,50.0,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.000417,0.029491,0.004478,tractive,lateral,P106,drafted
E0001041,N0001145,N0001146,385.648505,385.592955,1.6242,1.590426,11.11014,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P106,drafted
