Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0001042,N0001146,N0001147,385.592955,385.139523,1.590426,1.578403,69.758707,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.000926,0.033968,0.006941,tractive,lateral,P106,drafted
E0001043,N0001147,N0001148,385.139523,384.789523,1.578403,1.673001,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001507,0.038146,0.008892,tractive,lateral,P106,drafted
E0001044,N0001148,N0001149,384.789523,384.718499,1.673001,1.562019,14.204859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002091,0.043533,0.010132,tractive,lateral,P106,drafted
E0001045,N0001150,N0001151,391.49285,391.36785,1.681771,1.913949,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000349,0.020269,0.005108,tractive,lateral,P132,provisional
E0001046,N0001151,N0001152,391.36785,391.324894,1.913949,1.882229,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000557,0.025816,0.005937,tractive,lateral,P132,provisional
E0001047,N0001152,N0001153,391.324894,391.237931,1.882229,1.741225,15.811388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000622,0.027099,0.006188,tractive,lateral,P132,provisional
E0001048,N0001153,N0001154,391.237931,390.954801,1.741225,2.021914,51.478151,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000754,0.029458,0.006655,tractive,lateral,P132,provisional
E0001049,N0001155,N0001156,313.444129,313.345129,1.550042,1.550623,10.420988,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P162,derived
E0001050,N0001156,N0001157,313.323253,313.198707,1.572499,1.579735,22.644746,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,8.7e-05,0.010464,0.003142,tractive,lateral,P162,derived
E0001051,N0001157,N0001158,313.176412,311.983431,1.60203,1.599821,61.178506,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000276,0.027873,0.003531,tractive,lateral,P162,derived
E0001052,N0001159,N0001160,325.664248,325.397938,2.932798,2.759471,53.261808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008104,0.073166,0.017711,tractive,lateral,P37,derived
E0001053,N0001160,N0001161,325.397938,325.147938,2.759471,2.380382,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008548,0.07462,0.018115,tractive,lateral,P37,derived
E0001054,N0001161,N0001162,325.147938,324.897938,2.380382,2.625468,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008964,0.075937,0.018482,tractive,lateral,P37,derived
E0001055,N0001162,N0001163,324.897938,324.817226,2.625468,2.228184,16.142427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009381,0.077215,0.018842,tractive,lateral,P37,derived
E0001056,N0001163,N0001164,324.817226,324.763063,2.228184,2.51541,10.832716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009515,0.077618,0.018955,tractive,lateral,P37,derived
E0001057,N0001164,N0001165,324.763063,324.722055,2.51541,2.479635,8.201485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009606,0.077889,0.019032,tractive,lateral,P37,derived
E0001058,N0001165,N0001166,324.722055,324.681048,2.479635,2.242231,8.201487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009674,0.07809,0.019089,tractive,lateral,P37,derived
E0001059,N0001166,N0001167,324.681048,324.640727,2.242231,2.168813,3.360078,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,0.0,0.009742,0.104901,0.015742,tractive,lateral,P37,derived
E0001060,N0001167,N0001168,324.640727,324.598844,2.168813,2.315371,5.584403,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.00977,0.089803,0.0175,tractive,lateral,P37,derived
E0001061,N0001168,N0001169,324.598844,324.554121,2.315371,2.718005,8.944659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009817,0.078511,0.019208,tractive,lateral,P37,derived
E0001062,N0001169,N0001170,324.554121,324.509399,2.718005,2.380036,8.944424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009891,0.078727,0.019269,tractive,lateral,P37,derived
E0001063,N0001170,N0001171,324.509399,324.059399,2.380036,2.989155,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009966,0.078945,0.019331,tractive,lateral,P37,derived
E0001064,N0001171,N0001172,324.059399,323.594851,2.989155,3.124815,92.909572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010716,0.081064,0.019937,tractive,lateral,P37,derived
E0001065,N0001172,N0001173,323.594851,323.552599,3.124815,3.29048,7.682174,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.01149,0.085864,0.0201,tractive,lateral,P37,derived
E0001066,N0001173,N0001174,323.552599,323.510348,3.29048,3.370419,7.681882,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.011554,0.086037,0.020148,tractive,lateral,P37,derived
E0001067,N0001174,N0001175,323.510348,323.468097,3.370419,3.32301,7.682067,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.011618,0.08621,0.020195,tractive,lateral,P37,derived
E0001068,N0001175,N0001176,323.468097,323.425845,3.32301,3.23779,7.682157,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.011682,0.086383,0.020243,tractive,lateral,P37,derived
E0001069,N0001176,N0001177,323.425845,323.354561,3.23779,3.306359,12.960829,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.011746,0.086554,0.02029,tractive,lateral,P37,derived
E0001070,N0001178,N0001179,395.339865,395.088583,1.582132,1.598765,38.658883,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P172,derived
E0001071,N0001179,N0001180,395.088583,395.010442,1.598765,1.55334,15.628103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.19561,0.220194,0.07176,tractive,lateral,P172,derived
E0001072,N0001180,N0001181,395.010442,394.890349,1.55334,1.554841,10.917552,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,5.7381,0.241007,0.309142,0.065693,tractive,lateral,P172,derived
E0001073,N0001181,N0001182,394.890349,394.511882,1.554841,1.557515,20.457693,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,5.7381,0.241098,0.369295,0.058275,tractive,lateral,P172,derived
E0001074,N0001183,N0001184,320.896645,320.65614,6.613579,6.960621,48.101045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.064332,0.152087,0.043501,tractive,sub main,P10,derived
E0001075,N0001184,N0001185,320.65614,320.465208,6.960621,6.878848,38.186403,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.064732,0.152407,0.043621,tractive,sub main,P10,derived
E0001076,N0001185,N0001186,320.465208,320.160265,6.878848,7.41432,60.988506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.065051,0.152661,0.043716,tractive,sub main,P10,derived
E0001077,N0001186,N0001187,320.160265,319.850043,7.41432,7.767114,62.044328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.065559,0.153064,0.043868,tractive,sub main,P10,derived
E0001078,N0001187,N0001188,319.850043,319.796645,7.767114,7.852556,10.679719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.066076,0.153472,0.044021,tractive,sub main,P10,derived
E0001079,N0001188,N0001189,319.796645,319.531943,7.852556,7.42695,52.940352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.066165,0.153542,0.044048,tractive,sub main,P10,derived
E0001080,N0001189,N0001190,319.531943,319.421645,7.42695,7.308,22.059648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.066606,0.153888,0.044178,tractive,sub main,P10,derived
E0001081,N0001190,N0001191,319.421645,319.291959,7.308,7.789035,25.937143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.06679,0.154032,0.044232,tractive,sub main,P10,derived
E0001082,N0001191,N0001192,319.291959,319.043494,7.789035,7.723535,49.693074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.067006,0.1542,0.044296,tractive,sub main,P10,derived
E0001083,N0001192,N0001193,319.043494,318.972439,7.723535,7.924869,14.210862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.06742,0.154522,0.044417,tractive,sub main,P10,derived
E0001084,N0001193,N0001194,318.972439,318.734849,7.924869,8.435286,47.517985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.067539,0.154614,0.044452,tractive,sub main,P10,derived
E0001085,N0001194,N0001195,318.734849,318.621645,8.435286,8.637968,22.640936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.067935,0.154921,0.044568,tractive,sub main,P10,derived
E0001086,N0001195,N0001196,318.621645,318.486438,8.637968,8.49104,27.041415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.068123,0.155066,0.044623,tractive,sub main,P10,derived
E0001087,N0001196,N0001197,318.486438,318.235497,8.49104,8.440559,50.188218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.068349,0.155239,0.044689,tractive,sub main,P10,derived
E0001088,N0001197,N0001198,318.235497,317.865816,8.440559,8.535826,73.936138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.068767,0.15556,0.04481,tractive,sub main,P10,derived
E0001089,N0001198,N0001199,317.865816,317.825557,8.535826,8.54865,3.834228,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.069383,0.200875,0.03796,tractive,sub main,P10,derived
E0001090,N0001199,N0001200,317.825557,317.475557,8.54865,9.358336,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.069415,0.156054,0.044998,tractive,sub main,P10,derived
E0001091,N0001200,N0001201,317.475557,317.125557,9.358336,10.385735,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.069998,0.156496,0.045166,tractive,sub main,P10,derived
E0001092,N0001201,N0001202,317.125557,317.085557,10.385735,10.464889,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.070582,0.184231,0.040698,tractive,sub main,P10,derived
E0001093,N0001202,N0001203,317.085557,316.835557,10.464889,10.380355,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.070623,0.156967,0.045345,tractive,sub main,P10,derived
E0001094,N0001203,N0001204,316.835557,316.574953,10.380355,10.594938,52.120618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.07104,0.15728,0.045464,tractive,sub main,P10,derived
E0001095,N0001204,N0001205,316.574953,316.531617,10.594938,10.65628,7.879382,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.071474,0.162827,0.044598,tractive,sub main,P10,derived
E0001096,N0001205,N0001206,316.531617,316.455729,10.65628,10.533254,13.797809,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.07154,0.162877,0.044617,tractive,sub main,P10,derived
E0001097,N0001206,N0001207,316.455729,316.355132,10.533254,10.602174,18.290367,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.071655,0.162966,0.044649,tractive,sub main,P10,derived
E0001098,N0001207,N0001208,316.355132,316.115,10.602174,10.357625,43.660279,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.071807,0.163083,0.044691,tractive,sub main,P10,derived
E0001099,N0001208,N0001209,316.115,315.977557,10.357625,9.9297,24.989746,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.072171,0.163362,0.044792,tractive,sub main,P10,derived
E0001100,N0001209,N0001210,315.977557,315.840271,9.9297,10.147004,24.961102,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.072379,0.163521,0.044849,tractive,sub main,P10,derived
E0001101,N0001210,N0001211,315.840271,315.706617,10.147004,9.817675,24.300697,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.072587,0.163679,0.044906,tractive,sub main,P10,derived
E0001102,N0001211,N0001212,315.706617,315.572758,9.817675,10.061245,24.338013,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.07279,0.163834,0.044962,tractive,sub main,P10,derived
E0001103,N0001212,N0001213,315.572758,315.117928,10.061245,10.321342,82.696317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.072993,0.163988,0.045018,tractive,sub main,P10,derived
E0001104,N0001213,N0001214,315.117928,315.019117,10.321342,10.452044,17.965671,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.073682,0.164509,0.045207,tractive,sub main,P10,derived
E0001105,N0001214,N0001215,315.019117,314.81536,10.452044,9.891885,37.046701,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.073832,0.164622,0.045248,tractive,sub main,P10,derived
E0001106,N0001215,N0001216,314.81536,314.738168,9.891885,10.031363,14.03489,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.07414,0.164854,0.045332,tractive,sub main,P10,derived
E0001107,N0001216,N0001217,314.738168,314.675761,10.031363,10.119497,11.346734,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.074257,0.164942,0.045364,tractive,sub main,P10,derived
E0001108,N0001217,N0001218,314.675761,314.614504,10.119497,10.056211,11.137568,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.074352,0.165013,0.04539,tractive,sub main,P10,derived
E0001109,N0001218,N0001219,314.614504,314.50893,10.056211,9.534008,19.195396,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.074445,0.165083,0.045415,tractive,sub main,P10,derived
E0001110,N0001219,N0001220,314.50893,314.413553,9.534008,10.074728,17.341153,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.119872,0.193637,0.056221,tractive,sub main,P10,derived
E0001111,N0001220,N0001221,314.413553,314.332067,10.074728,10.039027,14.81578,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.120016,0.193714,0.056252,tractive,sub main,P10,derived
E0001112,N0001221,N0001222,314.332067,314.134406,10.039027,10.269677,35.938235,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.12014,0.193781,0.056278,tractive,sub main,P10,derived
E0001113,N0001222,N0001223,314.134406,313.791862,10.269677,10.554726,62.280697,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.120439,0.193941,0.056341,tractive,sub main,P10,derived
E0001114,N0001223,N0001224,313.791862,313.56092,10.554726,10.592492,41.989586,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.120958,0.194218,0.05645,tractive,sub main,P10,derived
E0001115,N0001224,N0001225,313.56092,313.477075,10.592492,10.62705,15.244411,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.121308,0.194405,0.056524,tractive,sub main,P10,derived
E0001116,N0001225,N0001226,313.477075,313.33474,10.62705,10.794533,25.879253,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.121435,0.194472,0.05655,tractive,sub main,P10,derived
E0001117,N0001226,N0001227,313.33474,313.183415,10.794533,10.732875,27.513489,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.121651,0.194587,0.056596,tractive,sub main,P10,derived
E0001118,N0001227,N0001228,313.183415,312.942465,10.732875,10.329355,43.8092,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.12188,0.194709,0.056644,tractive,sub main,P10,derived
E0001119,N0001228,N0001229,312.942465,312.840421,10.329355,10.312777,18.553389,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.122245,0.194902,0.05672,tractive,sub main,P10,derived
E0001120,N0001229,N0001230,312.840421,312.565352,10.312777,10.387651,50.012655,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.1224,0.194984,0.056752,tractive,sub main,P10,derived
E0001121,N0001230,N0001231,312.565352,312.432089,10.387651,10.419748,24.229471,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.122817,0.195204,0.05684,tractive,sub main,P10,derived
E0001122,N0001231,N0001232,312.432089,312.226847,10.419748,10.219564,37.316876,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.123018,0.19531,0.056881,tractive,sub main,P10,derived
E0001123,N0001232,N0001233,312.226847,312.12218,10.219564,10.245312,19.030248,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.123329,0.195474,0.056946,tractive,sub main,P10,derived
E0001124,N0001233,N0001234,312.12218,312.020762,10.245312,10.282827,18.439781,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.123488,0.195558,0.056979,tractive,sub main,P10,derived
E0001125,N0001234,N0001235,312.020762,311.883504,10.282827,10.319438,24.955961,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.123642,0.195639,0.057011,tractive,sub main,P10,derived
E0001126,N0001235,N0001236,311.883504,311.608504,10.319438,10.395738,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.12385,0.195748,0.057055,tractive,sub main,P10,derived
E0001127,N0001236,N0001237,311.608504,311.333504,10.395738,10.194664,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.124266,0.195966,0.057141,tractive,sub main,P10,derived
E0001128,N0001237,N0001238,311.333504,311.287139,10.194664,10.210023,8.429962,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.124683,0.196184,0.057227,tractive,sub main,P10,derived
E0001129,N0001238,N0001239,311.287139,310.791718,10.210023,10.185028,90.076549,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.124753,0.19622,0.057242,tractive,sub main,P10,derived
E0001130,N0001239,N0001240,310.791718,310.505374,10.185028,9.844845,52.062454,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.125504,0.196611,0.057397,tractive,sub main,P10,derived
E0001131,N0001240,N0001241,310.505374,310.176931,9.844845,9.744272,59.716936,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.125938,0.196837,0.057486,tractive,sub main,P10,derived
E0001132,N0001241,N0001242,310.176931,310.014117,9.744272,9.443433,29.602626,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.126435,0.197094,0.057588,tractive,sub main,P10,derived
E0001133,N0001242,N0001243,310.014117,309.623856,9.443433,9.846603,70.956449,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.126682,0.197221,0.057639,tractive,sub main,P10,derived
E0001134,N0001243,N0001244,309.623856,309.191365,9.846603,10.371441,78.634872,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.127273,0.197526,0.05776,tractive,sub main,P10,derived
E0001135,N0001244,N0001245,309.191365,308.806365,10.371441,9.936006,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.127929,0.197863,0.057894,tractive,sub main,P10,derived
E0001136,N0001245,N0001246,308.806365,308.421365,9.936006,9.716727,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.128512,0.198161,0.058013,tractive,sub main,P10,derived
E0001137,N0001246,N0001247,308.421365,308.381284,9.716727,9.716341,3.083099,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,1.0798,0.129095,0.266272,0.047684,tractive,sub main,P10,derived
E0001138,N0001247,N0001248,308.381284,308.194656,9.716341,9.377396,37.32558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.129121,0.192077,0.059437,tractive,sub main,P10,derived
E0001139,N0001248,N0001249,308.194656,308.090356,9.377396,9.405066,20.86002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.129432,0.19223,0.059501,tractive,sub main,P10,derived
E0001140,N0001249,N0001250,308.090356,307.896315,9.405066,9.382981,38.808168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.129606,0.192315,0.059537,tractive,sub main,P10,derived
E0001141,N0001250,N0001251,307.896315,307.565183,9.382981,9.495638,66.226478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.129929,0.192474,0.059604,tractive,sub main,P10,derived
E0001142,N0001251,N0001252,307.565183,307.194259,9.495638,9.826921,74.184893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.130481,0.192744,0.059718,tractive,sub main,P10,derived
E0001143,N0001252,N0001253,307.194259,307.141969,9.826921,9.862182,10.457987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.131099,0.193046,0.059846,tractive,sub main,P10,derived
E0001144,N0001253,N0001254,307.141969,306.88428,9.862182,9.655118,51.537754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.131187,0.193089,0.059864,tractive,sub main,P10,derived
E0001145,N0001254,N0001255,306.88428,306.74086,9.655118,9.676925,28.683899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.131616,0.193298,0.059952,tractive,sub main,P10,derived
E0001146,N0001255,N0001256,306.74086,306.568794,9.676925,9.708946,34.413217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.131855,0.193414,0.060002,tractive,sub main,P10,derived
E0001147,N0001256,N0001257,306.568794,306.348352,9.708946,9.524664,44.088469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.132142,0.193553,0.060061,tractive,sub main,P10,derived
E0001148,N0001257,N0001258,306.348352,306.130444,9.524664,9.584003,43.581578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.132509,0.193731,0.060136,tractive,sub main,P10,derived
E0001149,N0001258,N0001259,306.130444,306.069656,9.584003,9.809891,12.157536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.132872,0.193906,0.06021,tractive,sub main,P10,derived
E0001150,N0001259,N0001260,306.069656,305.837205,9.809891,9.170394,46.490219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.132974,0.193955,0.060231,tractive,sub main,P10,derived
E0001151,N0001260,N0001261,305.837205,305.694656,9.170394,8.952133,28.509781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.133361,0.194142,0.06031,tractive,sub main,P10,derived
E0001152,N0001261,N0001262,305.694656,305.575438,8.952133,9.026277,23.84368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.133599,0.194256,0.060359,tractive,sub main,P10,derived
E0001153,N0001262,N0001263,305.575438,305.533176,9.026277,9.027127,7.684066,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.133797,0.200825,0.059078,tractive,sub main,P10,derived
E0001154,N0001263,N0001264,305.533176,305.435465,9.027127,9.038351,17.765514,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.133861,0.200856,0.059091,tractive,sub main,P10,derived
E0001155,N0001264,N0001265,305.435465,305.356485,9.038351,9.288259,14.35997,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.13401,0.20093,0.059121,tractive,sub main,P10,derived
E0001156,N0001265,N0001266,305.356485,305.156578,9.288259,9.035805,36.34677,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.134129,0.200989,0.059144,tractive,sub main,P10,derived
E0001157,N0001266,N0001267,305.156578,304.898096,9.035805,9.39298,46.996685,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.134432,0.20114,0.059205,tractive,sub main,P10,derived
E0001158,N0001267,N0001268,304.898096,304.494205,9.39298,9.816128,73.434843,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.134824,0.201334,0.059282,tractive,sub main,P10,derived
E0001159,N0001268,N0001269,304.494205,304.109205,9.816128,10.144976,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.135436,0.201636,0.059404,tractive,sub main,P10,derived
E0001160,N0001269,N0001270,304.109205,303.724205,10.144976,10.875527,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.136019,0.201922,0.059519,tractive,sub main,P10,derived
E0001161,N0001270,N0001271,303.724205,303.632007,10.875527,11.01521,16.763224,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.136602,0.202208,0.059634,tractive,sub main,P10,derived
E0001162,N0001271,N0001272,303.632007,303.201101,11.01521,11.921213,78.346492,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.136742,0.202277,0.059662,tractive,sub main,P10,derived
E0001163,N0001272,N0001273,303.201101,303.05793,11.921213,12.179161,26.031171,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.137395,0.202596,0.05979,tractive,sub main,P10,derived
E0001164,N0001273,N0001274,303.05793,302.717045,12.179161,12.520931,68.176979,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,1.0798,0.137612,0.196166,0.061172,tractive,sub main,P10,derived
E0001165,N0001274,N0001275,302.717045,302.499047,12.520931,12.920967,43.599687,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.13818,0.196434,0.061286,tractive,sub main,P10,derived
E0001166,N0001276,N0001277,360.240657,360.085942,2.121526,2.034084,30.942939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.853,0.875788,0.355045,0.143988,tractive,lateral,P68,drafted
E0001167,N0001278,N0001277,359.983538,359.796303,2.426191,2.323722,37.446927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.220327,0.228904,0.075765,tractive,lateral,P68,drafted
E0001168,N0001279,N0001277,361.066082,360.564914,1.554249,1.555111,58.960906,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P68,derived
E0001169,N0001280,N0001281,397.045612,396.783172,1.55,1.709778,52.487866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P199,drafted
E0001170,N0001282,N0001283,505.08385,504.851353,1.55,1.557308,14.999814,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P179,derived
E0001171,N0001283,N0001284,504.836448,504.551927,1.572213,1.56578,11.855036,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,0.0,0.000125,0.019861,0.00261,tractive,lateral,P179,derived
E0001172,N0001284,N0001285,504.348112,503.048263,1.769594,1.772294,48.142568,200,PVC-U,2.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000224,0.027747,0.003081,tractive,lateral,P179,derived
E0001173,N0001286,N0001287,346.417255,346.349807,1.55,1.566483,13.48944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P234,drafted
E0001174,N0001288,N0001289,386.06087,385.618422,1.55,1.730882,88.489621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P169,drafted
E0001175,N0001290,N0001291,388.340245,388.274639,1.870418,1.945484,11.92834,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001529,0.039603,0.008756,tractive,lateral,P107,derived
E0001176,N0001291,N0001292,388.274639,388.045034,1.945484,1.9723,41.746453,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001629,0.040637,0.008979,tractive,lateral,P107,derived
E0001177,N0001292,N0001293,388.045034,387.89746,1.9723,1.961671,26.831691,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001976,0.043928,0.009697,tractive,lateral,P107,derived
E0001178,N0001294,N0001295,340.84377,340.781924,2.641642,2.487058,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.234581,0.233617,0.077968,tractive,main,P63,provisional
E0001179,N0001296,N0001297,348.619067,348.551598,1.55,1.564613,13.49385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P233,drafted
E0001180,N0001298,N0001299,412.963808,412.86646,1.565764,1.57217,14.976616,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.129492,0.029737,tractive,lateral,P98,drafted
E0001181,N0001300,N0001301,413.751401,413.401401,1.555972,1.903775,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P98,drafted
E0001182,N0001301,N0001302,413.401401,413.051401,1.903775,2.265036,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P98,drafted
E0001183,N0001302,N0001303,413.051401,412.701401,2.265036,2.631759,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P98,drafted
E0001184,N0001303,N0001299,412.701401,412.319976,2.631759,2.118653,76.285105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P98,drafted
E0001185,N0001304,N0001305,364.697127,364.466393,1.587572,1.594337,14.886087,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P231,derived
E0001186,N0001306,N0001307,389.74019,389.34019,1.553847,1.822804,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P89,drafted
E0001187,N0001307,N0001308,389.34019,388.94019,1.822804,2.14059,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P89,drafted
E0001188,N0001308,N0001309,388.94019,388.666014,2.14059,1.883974,54.835326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P89,drafted
E0001189,N0001309,N0001310,388.666014,388.266014,1.883974,1.776589,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00179,0.040903,0.009521,tractive,lateral,P89,drafted
E0001190,N0001310,N0001311,388.266014,387.866014,1.776589,1.814345,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002457,0.04641,0.010812,tractive,lateral,P89,drafted
E0001191,N0001311,N0001312,387.866014,387.801765,1.814345,1.816216,12.849753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003124,0.050991,0.01192,tractive,lateral,P89,drafted
E0001192,N0001312,N0001313,387.801765,387.74658,1.816216,1.648012,11.036896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003231,0.051662,0.012086,tractive,lateral,P89,drafted
E0001193,N0001314,N0001315,318.662585,318.621098,1.55,1.558223,4.880828,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.180129,0.037945,tractive,lateral,P164,derived
E0001194,N0001315,N0001316,318.621098,318.577386,1.558223,1.550636,6.244694,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,1.4832,0.062221,0.168664,0.039677,tractive,lateral,P164,derived
E0001195,N0001316,N0001317,318.577386,318.402518,1.550636,1.554147,15.205909,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,4.7878,0.20081,0.295649,0.059853,tractive,lateral,P164,derived
E0001196,N0001317,N0001318,318.322757,317.793331,1.633908,1.662266,66.178237,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,12.5421,0.526015,0.356286,0.101317,tractive,lateral,P164,derived
E0001197,N0001319,N0001320,477.176159,477.105448,2.795643,2.404714,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544573,0.305954,0.115108,tractive,lateral,P101,provisional
E0001198,N0001320,N0001321,477.105448,477.007214,2.404714,2.312,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544691,0.305975,0.115119,tractive,lateral,P101,provisional
E0001199,N0001321,N0001322,477.007214,476.581598,2.312,1.553747,27.45906,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,15.1169,0.635389,0.47555,0.094658,tractive,lateral,P101,provisional
E0001200,N0001322,N0001323,476.581598,476.017099,1.553747,1.553183,8.751921,200,PVC-U,6.45,0.5,ground,minimum,3.6221,held,15.1169,0.635618,0.775309,0.067966,velocity,lateral,P101,provisional
E0001201,N0001323,N0001324,476.017099,475.974743,1.553183,1.642567,7.059467,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,15.1169,0.635691,0.342311,0.118497,tractive,lateral,P101,provisional
E0001202,N0001324,N0001325,475.974508,475.933245,1.642801,1.559065,4.8545,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,15.1169,0.63575,0.38638,0.109091,tractive,lateral,P101,provisional
E0001203,N0001325,N0001326,475.759395,475.213039,1.732915,1.724125,18.520541,200,PVC-U,2.95,0.5,cover_min,minimum,3.6221,held,15.1169,0.63579,0.593478,0.081468,tractive,lateral,P101,provisional
E0001204,N0001326,N0001327,475.213039,475.083231,1.724125,1.818746,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635945,0.321273,0.12379,tractive,lateral,P101,provisional
E0001205,N0001328,N0001329,490.428002,490.27276,2.066505,1.75791,31.048349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046077,0.13572,0.037523,tractive,lateral,P115,provisional
E0001206,N0001329,N0001330,490.27276,490.201171,1.75791,1.730409,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046336,0.135981,0.037616,tractive,lateral,P115,provisional
E0001207,N0001330,N0001331,490.201171,490.072097,1.730409,1.55571,18.439089,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,1.0798,0.046455,0.152613,0.034871,tractive,lateral,P115,provisional
E0001208,N0001331,N0001332,490.072097,490.031305,1.55571,1.557257,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.046609,0.159866,0.033876,tractive,lateral,P115,provisional
E0001209,N0001332,N0001333,490.031305,489.868744,1.557257,1.551819,12.041595,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,1.0798,0.046651,0.190817,0.030101,tractive,lateral,P115,provisional
E0001210,N0001333,N0001334,489.868744,489.785634,1.551819,1.551707,4.054127,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,1.0798,0.046751,0.219686,0.027426,tractive,lateral,P115,provisional
E0001211,N0001334,N0001335,489.785634,488.609084,1.551707,1.556535,20.111965,200,PVC-U,5.85,0.5,ground,minimum,3.6221,held,1.0798,0.046785,0.311328,0.021724,tractive,lateral,P115,provisional
E0001212,N0001336,N0001337,409.843037,409.398161,2.067241,2.257997,88.975267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0589,0.466644,0.291353,0.107102,tractive,lateral,P78,provisional
E0001213,N0001337,N0001338,409.398161,409.323831,2.257997,2.288718,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8005,0.498475,0.297514,0.110448,tractive,lateral,P78,provisional
E0001214,N0001338,N0001339,409.323831,409.273831,2.288718,2.319645,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5421,0.529689,0.303287,0.113626,tractive,lateral,P78,provisional
E0001215,N0001339,N0001340,409.273831,409.209799,2.319645,2.440256,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.2837,0.560863,0.308814,0.116706,tractive,lateral,P78,provisional
E0001216,N0001341,N0001342,377.961226,377.761226,1.56151,1.563756,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P159,provisional
E0001217,N0001342,N0001343,377.761226,377.561226,1.563756,1.610832,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136135,0.195468,0.060874,tractive,lateral,P159,provisional
E0001218,N0001343,N0001344,377.554645,377.409598,1.617413,1.556832,19.339509,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.3191,0.181735,0.247134,0.063151,tractive,lateral,P159,provisional
E0001219,N0001345,N0001346,350.509215,350.459215,1.551789,1.695875,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P239,derived
E0001220,N0001347,N0001348,308.3362,308.00442,1.55,1.563604,31.598101,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P79,derived
E0001221,N0001348,N0001349,308.003358,307.678358,1.564665,1.551195,50.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000263,0.019327,0.004365,tractive,lateral,P79,derived
E0001222,N0001349,N0001350,307.658876,307.408876,1.570678,1.629607,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.00068,0.027304,0.006534,tractive,lateral,P79,derived
E0001223,N0001350,N0001351,307.408876,307.343138,1.629607,1.689486,13.147596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001097,0.033463,0.00785,tractive,lateral,P79,derived
E0001224,N0001351,N0001352,307.343138,307.264528,1.689486,1.744718,15.721843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001206,0.034807,0.008146,tractive,lateral,P79,derived
E0001225,N0001352,N0001353,307.264528,307.20632,1.744718,1.799021,11.641762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001337,0.036321,0.008482,tractive,lateral,P79,derived
E0001226,N0001353,N0001354,307.20632,307.121593,1.799021,1.839375,16.945299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001434,0.03738,0.008719,tractive,lateral,P79,derived
E0001227,N0001354,N0001355,307.121593,307.066866,1.839375,1.85745,10.945399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001575,0.038838,0.009048,tractive,lateral,P79,derived
E0001228,N0001355,N0001356,307.066866,306.969893,1.85745,1.970475,19.394573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001667,0.039743,0.009255,tractive,lateral,P79,derived
E0001229,N0001356,N0001357,306.969893,306.891365,1.970475,2.034874,15.705699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001828,0.04125,0.009601,tractive,lateral,P79,derived
E0001230,N0001357,N0001358,306.891365,306.672457,2.034874,2.304807,43.781489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001959,0.042413,0.00987,tractive,lateral,P79,derived
E0001231,N0001358,N0001359,306.672457,306.571609,2.304807,2.432511,20.169697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002324,0.0454,0.010572,tractive,lateral,P79,derived
E0001232,N0001359,N0001360,306.571609,306.450895,2.432511,2.573824,24.142763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002492,0.04667,0.010874,tractive,lateral,P79,derived
E0001233,N0001360,N0001361,306.450895,306.231313,2.573824,2.849955,43.916335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002693,0.048117,0.011221,tractive,lateral,P79,derived
E0001234,N0001361,N0001362,306.231313,306.079862,2.849955,3.066867,30.290272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003059,0.050575,0.011819,tractive,lateral,P79,derived
E0001235,N0001362,N0001363,306.079862,305.808393,3.066867,3.42116,54.293754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003312,0.052161,0.012209,tractive,lateral,P79,derived
E0001236,N0001363,N0001364,305.808393,305.653843,3.42116,3.630062,30.910108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003764,0.054803,0.012866,tractive,lateral,P79,derived
E0001237,N0001365,N0001366,338.993349,338.550817,1.61273,1.8146,88.506414,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P168,provisional
E0001238,N0001367,N0001368,444.278256,441.058256,1.642642,1.655214,35.0,200,PVC-U,9.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P119,derived
E0001239,N0001368,N0001369,441.058256,440.241817,1.655214,1.55341,15.8532,200,PVC-U,5.15,0.5,ground,minimum,3.6221,held,0.0,0.000292,0.038202,0.002971,tractive,lateral,P119,derived
E0001240,N0001369,N0001370,440.241817,439.906741,1.55341,1.553036,6.205097,200,PVC-U,5.4,0.5,ground,minimum,3.6221,held,0.0,0.000424,0.04636,0.003349,tractive,lateral,P119,derived
E0001241,N0001370,N0001371,439.906741,439.643205,1.553036,1.550674,4.664369,200,PVC-U,5.65,0.5,ground,minimum,3.6221,held,0.0,0.000475,0.04956,0.003455,tractive,lateral,P119,derived
E0001242,N0001371,N0001372,439.636918,439.319742,1.556961,1.557608,4.664349,200,PVC-U,6.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000514,0.054296,0.003427,tractive,lateral,P119,derived
E0001243,N0001372,N0001373,439.194089,436.075761,1.683261,1.681838,43.612985,200,PVC-U,7.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000553,0.057009,0.003483,tractive,lateral,P119,derived
E0001244,N0001373,N0001374,436.064836,435.327336,1.692763,1.561641,25.0,200,PVC-U,2.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000917,0.054753,0.005014,tractive,lateral,P119,derived
E0001245,N0001374,N0001375,435.327336,435.152433,1.561641,2.202578,34.980458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001125,0.033816,0.007928,tractive,lateral,P119,derived
E0001246,N0001376,N0001377,389.022601,388.88642,1.55,1.551965,20.950897,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,1.6433,0.068892,0.170249,0.042223,tractive,lateral,P200,derived
E0001247,N0001377,N0001378,388.864272,388.37643,1.574113,1.582249,31.473677,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,2.3849,0.100157,0.259556,0.040895,tractive,lateral,P200,derived
E0001248,N0001379,N0001380,327.845943,327.497418,4.453923,4.258563,69.704932,200,PVC-U,0.5,0.5,table11,minimum,3.4806,merrimack,105.0473,4.244189,0.56967,0.31312,tractive,main,P33,provisional
E0001249,N0001381,N0001382,330.813223,330.513223,1.550271,1.975912,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P33,provisional
E0001250,N0001382,N0001383,330.513223,330.213223,1.975912,1.55823,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136302,0.195547,0.060908,tractive,lateral,P33,provisional
E0001251,N0001383,N0001380,330.213223,330.16925,1.55823,1.586731,7.995089,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.3191,0.182069,0.222271,0.067927,tractive,lateral,P33,provisional
E0001252,N0001384,N0001380,330.239697,330.126599,1.551349,1.629382,22.619452,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P33,provisional
E0001253,N0001385,N0001386,410.055248,409.659157,6.752583,7.926842,79.21823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010088,0.079297,0.019431,tractive,sub main,P283,derived
E0001254,N0001386,N0001387,409.659157,409.555256,7.926842,8.158978,20.780209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010748,0.081152,0.019962,tractive,sub main,P283,derived
E0001255,N0001387,N0001388,409.555256,409.480222,8.158978,8.018802,15.006832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010921,0.081626,0.020098,tractive,sub main,P283,derived
E0001256,N0001388,N0001389,409.480222,409.323116,8.018802,8.052525,31.421098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011046,0.081965,0.020196,tractive,sub main,P283,derived
E0001257,N0001389,N0001390,409.323116,409.280256,8.052525,8.119219,8.57207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011308,0.082667,0.020398,tractive,sub main,P283,derived
E0001258,N0001390,N0001391,409.280256,409.053062,8.119219,8.782967,45.438795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01138,0.082858,0.020453,tractive,sub main,P283,derived
E0001259,N0001391,N0001392,409.053062,408.626029,8.782967,10.273507,85.406504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011758,0.083847,0.02074,tractive,sub main,P283,derived
E0001260,N0001392,N0001393,408.626029,408.343734,10.273507,10.69716,56.459134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01247,0.085653,0.021267,tractive,sub main,P283,derived
E0001261,N0001393,N0001394,408.343734,408.043734,10.69716,11.60565,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012941,0.086809,0.021607,tractive,sub main,P283,derived
E0001262,N0001394,N0001395,418.097264,417.797264,1.552119,2.24897,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.013441,0.088005,0.02196,tractive,sub main,P283,derived
E0001263,N0001395,N0001396,417.797264,417.705651,2.24897,2.604438,18.32269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013941,0.089172,0.022307,tractive,sub main,P264,derived
E0001264,N0001396,N0001397,417.705651,417.405651,2.604438,3.240651,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014093,0.089521,0.022411,tractive,sub main,P264,derived
E0001265,N0001397,N0001398,417.405651,417.09533,3.240651,4.101722,62.064175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014593,0.09065,0.022748,tractive,sub main,P264,derived
E0001266,N0001398,N0001399,417.09533,416.858786,4.101722,4.684121,47.308702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01511,0.091791,0.023091,tractive,sub main,P264,derived
E0001267,N0001399,N0001400,416.858786,416.764188,4.684121,4.769778,18.919689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015505,0.092644,0.023348,tractive,sub main,P264,derived
E0001268,N0001400,N0001401,416.764188,416.395949,4.769778,5.403154,73.647862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015662,0.09298,0.023449,tractive,sub main,P264,derived
E0001269,N0001401,N0001402,416.395949,416.095951,5.403154,6.039059,59.999588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016276,0.094268,0.02384,tractive,sub main,P264,derived
E0001270,N0001402,N0001403,416.095951,415.795951,6.039059,6.535653,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016776,0.095294,0.024153,tractive,sub main,P264,derived
E0001271,N0001403,N0001404,415.795951,415.495951,6.535653,7.377371,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017276,0.096298,0.02446,tractive,sub main,P264,derived
E0001272,N0001404,N0001405,415.495951,415.401621,7.377371,7.500509,18.866003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017776,0.097283,0.024763,tractive,sub main,P264,derived
E0001273,N0001405,N0001406,415.401621,415.055259,7.500509,8.331795,69.272239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017933,0.097588,0.024857,tractive,sub main,P264,derived
E0001274,N0001406,N0001407,415.055259,414.639838,8.331795,9.20855,83.084191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018511,0.098696,0.0252,tractive,sub main,P264,derived
E0001275,N0001407,N0001408,414.639838,414.500493,9.20855,9.157893,27.869032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019203,0.099993,0.025603,tractive,sub main,P264,derived
E0001276,N0001408,N0001409,414.500493,414.250493,9.157893,9.671412,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019435,0.10042,0.025736,tractive,sub main,P264,derived
E0001277,N0001409,N0001410,414.250493,413.987298,9.671412,10.207252,52.639149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019852,0.101179,0.025973,tractive,sub main,P264,derived
E0001278,N0001410,N0001411,413.987298,413.852045,10.207252,10.627996,27.050448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020291,0.101967,0.02622,tractive,sub main,P264,derived
E0001279,N0001411,N0001412,413.852045,413.703417,10.627996,10.869856,29.725746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020516,0.102366,0.026345,tractive,sub main,P264,derived
E0001280,N0001412,N0001413,413.703417,413.507907,10.869856,11.279355,39.101947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020764,0.102803,0.026483,tractive,sub main,P264,derived
E0001281,N0001413,N0001414,413.507907,413.383788,11.279355,11.382386,24.823693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.02109,0.103371,0.026662,tractive,sub main,P264,derived
E0001282,N0001414,N0001415,423.216174,422.816174,1.55,2.784045,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021296,0.103727,0.026775,tractive,sub main,P264,derived
E0001283,N0001415,N0001416,422.816174,422.416174,2.784045,3.726099,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021963,0.104864,0.027135,tractive,sub main,P17,derived
E0001284,N0001416,N0001417,422.416174,422.362857,3.726099,3.770261,10.663563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.02263,0.105977,0.027489,tractive,sub main,P17,derived
E0001285,N0001417,N0001418,422.362857,421.959682,3.770261,4.686101,80.634947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.022719,0.106124,0.027536,tractive,sub main,P17,derived
E0001286,N0001418,N0001419,421.959682,421.560764,4.686101,5.925076,79.783509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023391,0.10722,0.027887,tractive,sub main,P17,derived
E0001287,N0001419,N0001420,421.560764,421.126206,5.925076,7.4319,86.911695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024055,0.108282,0.028228,tractive,sub main,P17,derived
E0001288,N0001420,N0001421,421.126206,420.95757,7.4319,7.880412,33.727184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.02478,0.109419,0.028595,tractive,sub main,P17,derived
E0001289,N0001421,N0001422,420.95757,420.591174,7.880412,8.425916,73.279102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025061,0.109854,0.028735,tractive,sub main,P17,derived
E0001290,N0001422,N0001423,420.591174,420.375201,8.425916,8.405927,43.194688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025671,0.110785,0.029038,tractive,sub main,P17,derived
E0001291,N0001423,N0001424,420.375201,420.139707,8.405927,8.306735,47.09877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.026031,0.111328,0.029214,tractive,sub main,P17,derived
E0001292,N0001424,N0001425,420.139707,419.839707,8.306735,8.062545,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.026424,0.111915,0.029405,tractive,sub main,P17,derived
E0001293,N0001425,N0001426,419.839707,419.539707,8.062545,7.797146,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.026924,0.112652,0.029646,tractive,sub main,P17,derived
E0001294,N0001426,N0001427,419.539707,419.239707,7.797146,7.433877,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027424,0.11338,0.029885,tractive,sub main,P17,derived
E0001295,N0001427,N0001428,419.239707,419.195658,7.433877,7.423269,8.809793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027924,0.1141,0.030122,tractive,sub main,P17,derived
E0001296,N0001428,N0001429,419.195658,419.02508,7.423269,7.402715,34.115604,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027997,0.114204,0.030156,tractive,sub main,P17,derived
E0001297,N0001429,N0001430,419.02508,418.725805,7.402715,7.081476,59.854946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.028282,0.114609,0.030289,tractive,sub main,P17,derived
E0001298,N0001430,N0001431,418.725805,418.50319,7.081476,6.767226,44.523016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.02878,0.115311,0.030521,tractive,sub main,P17,derived
E0001299,N0001431,N0001432,418.50319,418.263478,6.767226,6.653087,47.942449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.029151,0.115828,0.030692,tractive,sub main,P17,derived
E0001300,N0001432,N0001433,418.263478,417.893678,6.653087,6.13098,73.959961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.029551,0.11638,0.030875,tractive,sub main,P17,derived
E0001301,N0001433,N0001434,417.893678,417.643678,6.13098,5.774413,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.030167,0.117221,0.031155,tractive,sub main,P17,derived
E0001302,N0001434,N0001435,417.643678,417.393678,5.774413,5.624571,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.030584,0.117783,0.031342,tractive,sub main,P17,derived
