Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0001303,N0001435,N0001436,417.393678,417.317503,5.624571,5.661745,15.23507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031001,0.11834,0.031528,tractive,sub main,P17,derived
E0001304,N0001436,N0001437,417.317503,417.109507,5.661745,5.392416,41.599178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031127,0.118508,0.031584,tractive,sub main,P17,derived
E0001305,N0001437,N0001438,417.109507,416.953073,5.392416,5.320151,31.286799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031474,0.118966,0.031738,tractive,sub main,P17,derived
E0001306,N0001438,N0001439,416.953073,416.619427,5.320151,5.275013,66.729192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031735,0.119309,0.031853,tractive,sub main,P17,derived
E0001307,N0001439,N0001440,416.619427,416.420114,5.275013,5.241568,39.862508,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.032291,0.120032,0.032096,tractive,sub main,P17,derived
E0001308,N0001440,N0001441,416.420114,416.249411,5.241568,5.048319,34.140762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.032623,0.12046,0.03224,tractive,sub main,P17,derived
E0001309,N0001441,N0001442,416.249411,416.024852,5.048319,4.730671,44.911675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.032908,0.120825,0.032363,tractive,sub main,P17,derived
E0001310,N0001442,N0001443,416.024852,415.844793,4.730671,4.340144,36.011881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.033282,0.1213,0.032523,tractive,sub main,P17,derived
E0001311,N0001443,N0001444,415.844793,415.74279,4.340144,4.179756,20.400586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.033582,0.121679,0.032651,tractive,sub main,P17,derived
E0001312,N0001444,N0001445,415.74279,415.574039,4.179756,4.101681,33.750136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.033752,0.121892,0.032724,tractive,sub main,P17,derived
E0001313,N0001445,N0001446,415.574039,415.345446,4.101681,3.814527,45.718638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.034033,0.122244,0.032843,tractive,sub main,P17,derived
E0001314,N0001446,N0001447,415.345446,415.266174,3.814527,3.757233,15.854347,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.034414,0.122717,0.033003,tractive,sub main,P17,derived
E0001315,N0001447,N0001448,415.266174,414.818937,3.757233,4.015139,89.447418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.034546,0.12288,0.033059,tractive,sub main,P17,derived
E0001316,N0001448,N0001449,414.818937,414.391174,4.015139,4.061798,85.552582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035292,0.123794,0.03337,tractive,sub main,P17,derived
E0001317,N0001449,N0001450,414.391174,414.153614,4.061798,3.765636,47.512003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036005,0.124655,0.033664,tractive,sub main,P17,derived
E0001318,N0001450,N0001451,414.153614,413.908153,3.765636,3.65389,49.092313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036401,0.125128,0.033826,tractive,sub main,P17,derived
E0001319,N0001451,N0001452,413.908153,413.688327,3.65389,3.37344,43.965102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.03681,0.125613,0.033992,tractive,sub main,P17,derived
E0001320,N0001452,N0001453,413.688327,413.522353,3.37344,3.356217,33.194823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.037176,0.126044,0.03414,tractive,sub main,P17,derived
E0001321,N0001453,N0001454,413.522353,413.368143,3.356217,3.265097,30.842052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.037453,0.126368,0.034252,tractive,sub main,P17,derived
E0001322,N0001454,N0001455,413.368143,413.192085,3.265097,3.380608,35.211516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.03771,0.126667,0.034355,tractive,sub main,P17,derived
E0001323,N0001455,N0001456,413.192085,412.890969,3.380608,3.361625,60.223225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038003,0.127006,0.034472,tractive,sub main,P17,derived
E0001324,N0001456,N0001457,412.890969,412.633061,3.361625,3.283443,51.581691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038505,0.127584,0.034671,tractive,sub main,P17,derived
E0001325,N0001457,N0001458,412.633061,412.383061,3.283443,2.924587,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038935,0.128074,0.034841,tractive,sub main,P17,derived
E0001326,N0001458,N0001459,412.383061,412.133061,2.924587,2.909176,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039352,0.128546,0.035004,tractive,sub main,P17,derived
E0001327,N0001459,N0001460,412.133061,412.092757,2.909176,2.868821,4.741568,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.039768,0.154473,0.031162,tractive,sub main,P17,derived
E0001328,N0001460,N0001461,412.092757,411.846981,2.868821,2.698887,49.155231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039808,0.129058,0.035182,tractive,sub main,P17,derived
E0001329,N0001461,N0001462,411.846981,411.652704,2.698887,2.830389,38.855363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.040217,0.129514,0.035341,tractive,sub main,P17,derived
E0001330,N0001462,N0001463,411.652704,411.295901,2.830389,2.782926,71.36063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.040541,0.129873,0.035466,tractive,sub main,P17,derived
E0001331,N0001463,N0001464,411.295901,411.086756,2.782926,2.918829,41.82901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.041136,0.130527,0.035694,tractive,sub main,P17,derived
E0001332,N0001464,N0001465,411.086756,410.836756,2.918829,2.630773,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.041484,0.130907,0.035826,tractive,sub main,P17,derived
E0001333,N0001465,N0001466,410.836756,410.575164,2.630773,2.59961,52.318399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.041901,0.131359,0.035984,tractive,sub main,P17,derived
E0001334,N0001466,N0001467,410.575164,410.512328,2.59961,2.476075,12.567162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042337,0.131828,0.036149,tractive,sub main,P17,derived
E0001335,N0001467,N0001468,410.512328,410.439921,2.476075,2.688467,14.48149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042442,0.13194,0.036188,tractive,sub main,P17,derived
E0001336,N0001469,N0001470,414.831287,414.647472,1.55,1.557026,28.279116,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P17,derived
E0001337,N0001470,N0001471,414.647148,414.431423,1.55735,1.550542,14.381693,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000236,0.023848,0.00353,tractive,lateral,P17,derived
E0001338,N0001471,N0001472,414.430517,414.106996,1.551447,1.572142,21.56806,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000356,0.029016,0.004074,tractive,lateral,P17,derived
E0001339,N0001472,N0001473,414.106125,413.773787,1.573013,1.552599,20.771131,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.000535,0.035679,0.004657,tractive,lateral,P17,derived
E0001340,N0001473,N0001474,413.770857,413.695777,1.555529,1.553765,3.662421,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000708,0.043669,0.004907,tractive,lateral,P17,derived
E0001341,N0001474,N0001475,413.695777,413.031913,1.553765,1.551614,20.117114,200,PVC-U,3.3,0.5,ground,minimum,3.6221,held,0.0,0.000739,0.051559,0.004519,tractive,lateral,P17,derived
E0001342,N0001475,N0001468,412.942193,411.480994,1.641334,1.647393,40.032846,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000906,0.058163,0.004777,tractive,lateral,P17,derived
E0001343,N0001476,N0001477,386.753128,386.607971,1.564315,1.566925,5.376193,200,PVC-U,2.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P143,derived
E0001344,N0001477,N0001478,386.605572,384.851952,1.569325,1.556221,34.384707,200,PVC-U,5.1,0.5,cover_min,minimum,3.6221,held,0.0,4.5e-05,0.013511,0.001707,tractive,lateral,P143,derived
E0001345,N0001478,N0001479,384.825219,384.116302,1.582954,1.577729,12.118235,200,PVC-U,5.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000331,0.04214,0.003025,tractive,lateral,P143,derived
E0001346,N0001479,N0001480,384.092986,383.646972,1.601045,1.574402,10.878374,200,PVC-U,4.1,0.5,cover_min,minimum,3.6221,held,0.0,0.000432,0.043113,0.003559,tractive,lateral,P143,derived
E0001347,N0001480,N0001481,383.646972,383.462039,1.574402,1.55441,10.878426,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,0.000523,0.035991,0.004561,tractive,lateral,P143,derived
E0001348,N0001481,N0001482,383.449061,382.565865,1.567388,1.573234,26.364065,200,PVC-U,3.35,0.5,cover_min,minimum,3.6221,held,0.0,0.000614,0.04768,0.004208,tractive,lateral,P143,derived
E0001349,N0001482,N0001483,382.563912,381.298339,1.575187,1.560303,17.824972,200,PVC-U,7.1,0.5,cover_min,minimum,3.6221,held,0.0,0.000833,0.068557,0.004048,tractive,lateral,P143,derived
E0001350,N0001483,N0001484,381.298339,380.651445,1.560303,1.550398,8.861569,200,PVC-U,7.3,0.5,ground,minimum,3.6221,held,0.0,0.000982,0.074366,0.004279,tractive,lateral,P143,derived
E0001351,N0001485,N0001486,397.047229,396.484511,1.55,1.570481,66.20206,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P48,derived
E0001352,N0001486,N0001487,396.484511,396.199506,1.570481,1.556109,15.833644,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,0.0,0.000552,0.037539,0.004597,tractive,lateral,P48,derived
E0001353,N0001487,N0001488,396.199506,396.078396,1.556109,1.7616,24.221971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000684,0.027374,0.006549,tractive,lateral,P48,derived
E0001354,N0001488,N0001489,396.078396,395.929733,1.7616,1.823136,29.732637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000885,0.030571,0.007225,tractive,lateral,P48,derived
E0001355,N0001489,N0001490,395.929733,395.496581,1.823136,1.580445,86.630345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001133,0.033916,0.00795,tractive,lateral,P48,derived
E0001356,N0001490,N0001491,395.496581,395.221166,1.580445,1.552302,32.40173,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.001855,0.04943,0.008592,tractive,lateral,P48,derived
E0001357,N0001491,N0001492,395.192475,394.906968,1.580993,1.584396,27.191181,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.002125,0.05594,0.008662,tractive,lateral,P48,derived
E0001358,N0001492,N0001493,394.906968,394.735677,1.584396,1.558939,26.352349,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.002352,0.049766,0.010023,tractive,lateral,P48,derived
E0001359,N0001493,N0001494,394.735677,394.110787,1.558939,1.553794,40.315482,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,0.0,0.002571,0.068502,0.008593,tractive,lateral,P48,derived
E0001360,N0001494,N0001495,394.069322,393.848555,1.595259,1.592882,24.529683,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.002907,0.060234,0.010164,tractive,lateral,P48,derived
E0001361,N0001495,N0001496,393.841867,393.707287,1.59957,1.558521,14.953285,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.003112,0.061864,0.010449,tractive,lateral,P48,derived
E0001362,N0001497,N0001498,396.703237,396.336347,1.55015,1.652483,73.378031,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P48,derived
E0001363,N0001498,N0001499,396.336347,396.231464,1.652483,1.680066,20.976712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000611,0.026061,0.006276,tractive,lateral,P48,derived
E0001364,N0001499,N0001500,396.231464,395.968106,1.680066,1.60062,52.671584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000786,0.029063,0.006904,tractive,lateral,P48,derived
E0001365,N0001500,N0001501,395.968106,395.877573,1.60062,1.581137,18.106611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001225,0.035034,0.008196,tractive,lateral,P48,derived
E0001366,N0001501,N0001502,395.876831,395.651393,1.581879,1.572179,45.087598,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.001376,0.036753,0.008578,tractive,lateral,P48,derived
E0001367,N0001502,N0001503,395.651393,395.593107,1.572179,1.565126,11.657127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001752,0.04055,0.00944,tractive,lateral,P48,derived
E0001368,N0001503,N0001504,395.593107,395.443187,1.565126,1.631185,29.984092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001849,0.04144,0.009645,tractive,lateral,P48,derived
E0001369,N0001504,N0001505,395.443187,395.226208,1.631185,1.830067,43.395818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002099,0.043599,0.010147,tractive,lateral,P48,derived
E0001370,N0001505,N0001506,395.226208,395.095335,1.830067,1.865816,26.174429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00246,0.046433,0.010817,tractive,lateral,P48,derived
E0001371,N0001506,N0001507,395.095335,394.740407,1.865816,2.250865,70.985665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002679,0.048018,0.011198,tractive,lateral,P48,derived
E0001372,N0001507,N0001508,394.740407,394.339877,2.250865,2.501737,80.10612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00327,0.051903,0.012145,tractive,lateral,P48,derived
E0001373,N0001508,N0001509,394.339877,393.930463,2.501737,2.254961,81.882621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003938,0.055763,0.013108,tractive,lateral,P48,derived
E0001374,N0001509,N0001510,393.930463,393.680463,2.254961,2.430346,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00462,0.059272,0.014002,tractive,lateral,P48,derived
E0001375,N0001510,N0001511,393.680463,393.430463,2.430346,2.648638,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005037,0.061248,0.014513,tractive,lateral,P48,derived
E0001376,N0001511,N0001512,393.430463,393.347609,2.648638,2.562272,16.570827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005453,0.063111,0.015,tractive,lateral,P48,derived
E0001377,N0001512,N0001513,393.347609,393.119073,2.562272,2.496589,45.70733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005591,0.063709,0.015157,tractive,lateral,P48,derived
E0001378,N0001513,N0001514,393.119073,392.949098,2.496589,2.424986,33.994851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005972,0.065307,0.01558,tractive,lateral,P48,derived
E0001379,N0001514,N0001496,392.949098,392.782791,2.424986,2.483017,33.261559,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006256,0.066453,0.015886,tractive,lateral,P48,derived
E0001380,N0001515,N0001516,320.365441,320.308496,1.551338,1.720221,11.388835,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P131,derived
E0001381,N0001516,N0001517,320.308496,320.257631,1.720221,1.745146,10.173029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.5e-05,0.010644,0.003295,tractive,lateral,P131,derived
E0001382,N0001517,N0001518,320.257631,320.154731,1.745146,1.827294,20.579997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00018,0.014781,0.004054,tractive,lateral,P131,derived
E0001383,N0001518,N0001519,320.154731,320.031297,1.827294,1.835951,24.686817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000351,0.020322,0.005118,tractive,lateral,P131,derived
E0001384,N0001519,N0001520,320.031297,319.990353,1.835951,1.839145,5.117972,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000557,0.029153,0.005475,tractive,lateral,P131,derived
E0001385,N0001520,N0001521,319.990353,319.947169,1.839145,1.965093,8.636832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0006,0.025854,0.006233,tractive,lateral,P131,derived
E0001386,N0001521,N0001522,319.947169,319.903845,1.965093,2.122156,7.220711,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000672,0.028837,0.006251,tractive,lateral,P131,derived
E0001387,N0001522,N0001523,319.903845,319.861613,2.122156,2.159077,6.497166,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000732,0.030717,0.006345,tractive,lateral,P131,derived
E0001388,N0001523,N0001524,319.861613,319.81598,2.159077,2.365538,7.020488,200,PVC-U,0.65,0.5,uniform,minimum,3.6221,held,0.0,0.000786,0.031674,0.006519,tractive,lateral,P131,derived
E0001389,N0001524,N0001525,319.81598,319.770878,2.365538,2.508358,6.938766,200,PVC-U,0.65,0.5,uniform,minimum,3.6221,held,0.0,0.000844,0.032655,0.006698,tractive,lateral,P131,derived
E0001390,N0001525,N0001526,319.770878,319.72957,2.508358,2.55873,4.589851,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.000902,0.03734,0.006403,tractive,lateral,P131,derived
E0001391,N0001526,N0001527,319.72957,319.684185,2.55873,2.472889,9.076977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00094,0.031362,0.007394,tractive,lateral,P131,derived
E0001392,N0001527,N0001528,319.684185,319.643307,2.472889,2.454197,6.288865,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.001016,0.035326,0.007193,tractive,lateral,P131,derived
E0001393,N0001528,N0001529,319.643307,319.569611,2.454197,2.340393,14.739247,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001068,0.03309,0.007769,tractive,lateral,P131,derived
E0001394,N0001530,N0001531,412.95342,412.726139,2.210582,2.33575,45.456045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094555,0.173154,0.051662,tractive,lateral,P85,derived
E0001395,N0001531,N0001532,412.726139,412.474576,2.33575,2.504001,50.31273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094933,0.173385,0.051755,tractive,lateral,P85,derived
E0001396,N0001532,N0001533,412.474576,412.174581,2.504001,2.481974,59.998916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095353,0.173641,0.051857,tractive,lateral,P85,derived
E0001397,N0001533,N0001534,412.174581,411.874581,2.481974,2.371391,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095853,0.173945,0.051979,tractive,lateral,P85,derived
E0001398,N0001534,N0001535,411.874581,411.833495,2.371391,2.379883,4.833615,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.2248,0.096353,0.208911,0.046108,tractive,lateral,P85,derived
E0001399,N0001535,N0001536,411.833495,411.79222,2.379883,2.394913,6.879178,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.2248,0.096393,0.185508,0.049962,tractive,lateral,P85,derived
E0001400,N0001536,N0001537,411.79222,411.750922,2.394913,2.331689,8.259753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09645,0.174307,0.052124,tractive,lateral,P85,derived
E0001401,N0001537,N0001538,411.750922,411.645463,2.331689,2.159041,21.09174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096519,0.174349,0.052141,tractive,lateral,P85,derived
E0001402,N0001538,N0001539,411.645463,411.579861,2.159041,2.173588,13.120455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096695,0.174455,0.052183,tractive,lateral,P85,derived
E0001403,N0001539,N0001540,411.579861,411.521307,2.173588,2.193933,11.71067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096804,0.174521,0.05221,tractive,lateral,P85,derived
E0001404,N0001541,N0001542,387.362476,387.247476,1.55,1.55181,10.0,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P243,derived
E0001405,N0001543,N0001544,393.114394,393.004394,1.55031,1.553071,10.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.176252,0.031112,tractive,lateral,P242,provisional
E0001406,N0001545,N0001546,349.223405,348.601254,1.617873,1.635776,73.194273,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.234286,0.053782,tractive,lateral,P183,drafted
E0001407,N0001547,N0001548,392.739293,392.663981,1.550288,1.56841,15.06245,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P230,provisional
E0001408,N0001549,N0001550,414.828708,414.394032,1.560392,1.65623,86.935104,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P171,derived
E0001409,N0001551,N0001552,510.191686,510.005485,1.550044,1.56437,37.240182,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P180,derived
E0001410,N0001552,N0001553,510.005485,509.817118,1.56437,1.616628,37.673365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00031,0.019186,0.004895,tractive,lateral,P180,derived
E0001411,N0001554,N0001555,348.199664,348.079664,1.552961,1.55321,10.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P240,drafted
E0001412,N0001556,N0001557,354.082416,353.69623,1.55,2.067106,77.237083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.183805,0.215757,0.069754,tractive,lateral,P130,provisional
E0001413,N0001557,N0001558,353.69623,353.533881,2.067106,2.196588,32.469939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.32025,0.258337,0.089956,tractive,lateral,P130,provisional
E0001414,N0001558,N0001559,353.533881,353.367071,2.196588,2.149683,33.361837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.490148,0.29593,0.109583,tractive,lateral,P130,provisional
E0001415,N0001560,N0001561,400.269984,399.419984,1.551855,1.565276,50.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P152,derived
E0001416,N0001561,N0001562,399.213886,397.988886,1.771374,1.781042,50.0,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,0.0,0.000417,0.036317,0.003898,tractive,lateral,P152,derived
E0001417,N0001562,N0001563,397.988886,397.933886,1.781042,1.69972,10.999977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P152,derived
E0001418,N0001564,N0001565,429.493734,429.27325,1.560312,1.740605,44.096771,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P66,derived
E0001419,N0001565,N0001566,429.27325,428.97325,1.740605,1.637406,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000367,0.020743,0.005201,tractive,lateral,P66,derived
E0001420,N0001566,N0001567,428.867732,428.567732,1.742924,1.666368,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000867,0.030306,0.007168,tractive,lateral,P66,derived
E0001421,N0001567,N0001568,428.567732,428.117732,1.666368,1.567418,60.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.001367,0.041889,0.007826,tractive,lateral,P66,derived
E0001422,N0001568,N0001569,428.106143,427.885966,1.579007,1.570364,25.903229,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.001867,0.049559,0.008614,tractive,lateral,P66,derived
E0001423,N0001569,N0001570,427.855715,426.709265,1.600614,1.599878,73.964522,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.002083,0.062955,0.007899,tractive,lateral,P66,derived
E0001424,N0001570,N0001571,426.573924,425.903686,1.735219,1.694001,78.851563,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0027,0.057419,0.009989,tractive,lateral,P66,derived
E0001425,N0001571,N0001572,425.900288,425.672384,1.697399,1.557566,22.790404,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.003357,0.065967,0.01053,tractive,lateral,P66,derived
E0001426,N0001572,N0001573,425.672384,425.501363,1.557566,1.550304,8.342508,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,0.0,0.003547,0.085145,0.009212,tractive,lateral,P66,derived
E0001427,N0001573,N0001574,425.496564,425.320879,1.555102,1.558424,8.365971,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,0.0,0.003616,0.08646,0.009237,tractive,lateral,P66,derived
E0001428,N0001574,N0001575,425.320879,425.144073,1.558424,1.554962,11.050322,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.003686,0.079768,0.009873,tractive,lateral,P66,derived
E0001429,N0001575,N0001576,425.144073,424.983842,1.554962,1.554274,11.050423,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,0.0,0.003778,0.077998,0.010189,tractive,lateral,P66,derived
E0001430,N0001576,N0001577,424.983842,424.9116,1.554274,1.848959,14.448415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00387,0.055391,0.013014,tractive,lateral,P66,derived
E0001431,N0001577,N0001578,424.9116,424.868824,1.848959,2.043042,8.555327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003991,0.05605,0.01318,tractive,lateral,P66,derived
E0001432,N0001578,N0001579,424.868824,424.818968,2.043042,2.234194,9.97121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004062,0.05643,0.013277,tractive,lateral,P66,derived
E0001433,N0001579,N0001580,424.818968,424.769112,2.234194,2.347191,9.971146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004145,0.056868,0.013388,tractive,lateral,P66,derived
E0001434,N0001580,N0001581,424.769112,424.419112,2.347191,2.437242,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004228,0.057301,0.013498,tractive,lateral,P66,derived
E0001435,N0001581,N0001582,424.419112,424.056289,2.437242,2.435868,72.564489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004811,0.060191,0.014239,tractive,lateral,P66,derived
E0001436,N0001583,N0001584,480.770488,479.565055,2.278828,2.29319,33.955854,200,PVC-U,3.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P187,provisional
E0001437,N0001585,N0001586,480.356165,480.279843,1.550848,1.666446,15.264338,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P187,provisional
E0001438,N0001586,N0001584,480.279843,480.174368,1.666446,1.683878,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000127,0.012396,0.003612,tractive,lateral,P187,provisional
E0001439,N0001587,N0001588,374.454108,374.255103,2.826074,2.968926,39.800924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7633,1.50318,0.419148,0.186565,tractive,lateral,P64,drafted
E0001440,N0001588,N0001589,374.255103,373.921691,2.968926,2.912171,66.682395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.9229,1.594046,0.42668,0.191956,tractive,lateral,P64,drafted
E0001441,N0001589,N0001590,373.921691,373.521691,2.912171,2.762854,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.9229,1.594601,0.426725,0.191989,tractive,lateral,P64,drafted
E0001442,N0001590,N0001591,373.521691,373.452117,2.762854,2.733216,13.914903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.0026,1.640535,0.43041,0.194659,tractive,lateral,P64,drafted
E0001443,N0001592,N0001593,432.756396,432.510316,1.55,1.555266,28.950596,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P77,derived
E0001444,N0001593,N0001594,432.484543,432.011301,1.581039,1.59252,45.070709,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000241,0.021574,0.003827,tractive,lateral,P77,derived
E0001445,N0001594,N0001595,432.011301,431.751155,1.59252,1.558629,52.029183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000617,0.026173,0.006299,tractive,lateral,P77,derived
E0001446,N0001595,N0001596,431.751155,430.969977,1.558629,1.573206,82.229258,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.00105,0.040526,0.006709,tractive,lateral,P77,derived
E0001447,N0001596,N0001597,430.969977,430.477679,1.573206,1.575513,70.328202,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.001736,0.045152,0.008732,tractive,lateral,P77,derived
E0001448,N0001597,N0001598,430.477679,430.195086,1.575513,1.563428,33.246232,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.002322,0.054088,0.009399,tractive,lateral,P77,derived
E0001449,N0001598,N0001599,430.195086,429.57926,1.563428,1.571161,51.31884,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.002599,0.063315,0.009122,tractive,lateral,P77,derived
E0001450,N0001599,N0001600,429.57926,429.205635,1.571161,1.553856,46.703111,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.003026,0.058861,0.010602,tractive,lateral,P77,derived
E0001451,N0001600,N0001601,429.205635,428.931777,1.553856,1.554735,28.827222,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.003416,0.065306,0.010725,tractive,lateral,P77,derived
E0001452,N0001601,N0001602,428.931777,428.48402,1.554735,1.563801,29.850416,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.003656,0.077863,0.009979,tractive,lateral,P77,derived
E0001453,N0001602,N0001603,428.480848,428.108972,1.566973,1.55445,21.875079,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.003905,0.083203,0.009976,tractive,lateral,P77,derived
E0001454,N0001603,N0001604,428.108972,427.936883,1.55445,1.554694,11.868159,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,0.0,0.004087,0.080414,0.010521,tractive,lateral,P77,derived
E0001455,N0001605,N0001606,348.308069,347.542155,1.565557,1.566152,16.124515,200,PVC-U,4.75,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.320975,0.025752,tractive,lateral,P218,provisional
E0001456,N0001606,N0001607,347.524726,346.569438,1.583581,1.569081,10.440307,200,PVC-U,9.15,0.5,cover_min,minimum,3.6221,held,2.563,0.107582,0.482279,0.028306,tractive,lateral,P218,provisional
E0001457,N0001608,N0001609,357.928699,357.888433,1.55,1.580164,4.473945,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P151,drafted
E0001458,N0001609,N0001610,357.888433,357.828757,1.580164,1.646249,11.93528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045304,0.134934,0.037244,tractive,lateral,P151,drafted
E0001459,N0001611,N0001612,358.143413,357.685715,1.762837,1.771683,30.513245,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P151,drafted
E0001460,N0001612,N0001613,357.685715,357.397739,1.771683,1.568539,19.198369,200,PVC-U,1.5,0.5,uniform,minimum,3.6221,held,1.0798,0.045521,0.196024,0.02908,tractive,lateral,P151,drafted
E0001461,N0001613,N0001614,357.397739,357.3133,1.568539,2.055047,16.887817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076772,0.161453,0.047065,tractive,lateral,P151,drafted
E0001462,N0001614,N0001615,357.3133,357.270843,2.055047,1.947815,6.06528,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.9012,0.122179,0.211661,0.053631,tractive,lateral,P151,drafted
E0001463,N0001615,N0001610,357.270843,357.149108,1.947815,2.325898,24.347071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.12223,0.188617,0.057984,tractive,lateral,P151,drafted
E0001464,N0001616,N0001617,412.258148,412.211409,1.550202,1.603075,9.347755,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P165,derived
E0001465,N0001617,N0001618,412.211409,412.140514,1.603075,1.671253,14.178892,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.8e-05,0.009566,0.003102,tractive,lateral,P165,derived
E0001466,N0001618,N0001619,412.140514,412.069953,1.671253,1.592827,14.112216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000196,0.015413,0.004172,tractive,lateral,P165,derived
E0001467,N0001619,N0001620,412.069953,412.022272,1.592827,1.603674,9.536156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000314,0.019301,0.004918,tractive,lateral,P165,derived
E0001468,N0001620,N0001621,412.022272,411.92878,1.603674,1.9981,18.698551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000393,0.021402,0.005332,tractive,lateral,P165,derived
E0001469,N0001621,N0001622,411.922368,411.223182,2.004512,1.56289,24.109846,200,PVC-U,2.9,0.5,cover_min,minimum,3.6221,held,0.0,0.000549,0.043377,0.004159,tractive,lateral,P165,derived
E0001470,N0001623,N0001624,419.964168,419.91913,1.905034,1.950133,9.007547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153873,0.203528,0.064344,tractive,lateral,P108,provisional
E0001471,N0001624,N0001625,419.91913,419.715047,1.950133,2.066722,40.816663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153948,0.203561,0.064358,tractive,lateral,P108,provisional
E0001472,N0001625,N0001626,419.715047,419.6532,2.066722,2.020353,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154288,0.203709,0.064423,tractive,lateral,P108,provisional
E0001473,N0001626,N0001627,419.6532,419.41203,2.020353,1.777698,48.23407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154392,0.203754,0.064442,tractive,lateral,P108,provisional
E0001474,N0001627,N0001628,419.41203,419.350237,1.777698,1.739576,12.358485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154793,0.203928,0.064518,tractive,lateral,P108,provisional
E0001475,N0001629,N0001630,430.070631,429.870631,4.779375,4.794714,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.864103,0.353567,0.143072,tractive,main,P62,drafted
E0001476,N0001630,N0001631,429.870631,429.670631,4.794714,4.53875,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909703,0.359255,0.14661,tractive,main,P62,drafted
E0001477,N0001631,N0001632,429.670631,429.578684,4.53875,4.485555,18.389296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,1.000571,0.369999,0.15341,tractive,main,P62,drafted
E0001478,N0001632,N0001633,429.578684,429.320631,4.485555,3.741381,51.610704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.045991,0.375105,0.156696,tractive,main,P62,drafted
E0001479,N0001633,N0001634,429.320631,429.070631,3.741381,3.901263,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.046422,0.375152,0.156726,tractive,main,P62,drafted
E0001480,N0001634,N0001635,429.070631,428.820631,3.901263,4.176989,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.046838,0.375198,0.156756,tractive,main,P62,drafted
E0001481,N0001635,N0001636,428.820631,428.736728,4.176989,3.960903,16.78045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.047255,0.375245,0.156786,tractive,main,P62,drafted
E0001482,N0001637,N0001638,390.433399,390.181987,1.550335,1.78777,50.28253,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P100,derived
E0001483,N0001638,N0001639,390.181987,389.642501,1.78777,1.569139,49.044195,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,1.0798,0.045686,0.176814,0.031239,tractive,lateral,P100,derived
E0001484,N0001640,N0001641,390.15639,389.956333,1.55,1.803799,40.011565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P100,derived
E0001485,N0001641,N0001642,389.956333,389.74164,1.803799,1.915831,42.938606,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P100,derived
E0001486,N0001642,N0001643,389.74164,389.699341,1.915831,1.941254,7.049829,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000691,0.029188,0.006317,tractive,lateral,P100,derived
E0001487,N0001643,N0001644,389.699341,389.545399,1.941254,1.603924,30.788329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P100,derived
E0001488,N0001644,N0001645,389.521984,389.025915,1.627338,1.584101,34.211671,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.7416,0.032097,0.171562,0.025158,tractive,lateral,P100,derived
E0001489,N0001645,N0001646,389.025915,388.985859,1.584101,1.608379,3.483127,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.7416,0.032382,0.159223,0.026605,tractive,lateral,P100,derived
E0001490,N0001646,N0001647,388.985859,388.872331,1.608379,1.899184,22.705615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032411,0.120187,0.032148,tractive,lateral,P100,derived
E0001491,N0001647,N0001639,388.872331,388.788415,1.899184,2.423224,16.78313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.0326,0.12043,0.03223,tractive,lateral,P100,derived
E0001492,N0001648,N0001649,364.44451,363.804104,1.553232,1.55933,21.70868,200,PVC-U,2.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.245281,0.024929,tractive,lateral,P157,derived
E0001493,N0001649,N0001650,363.732532,362.745561,1.630902,1.632827,58.057128,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,4.3191,0.18125,0.326568,0.052231,tractive,lateral,P157,derived
E0001494,N0001650,N0001651,362.745561,362.704148,1.632827,1.683974,8.282515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227001,0.231137,0.076805,tractive,lateral,P157,derived
E0001495,N0001651,N0001652,362.704148,362.625799,1.683974,1.794062,15.669821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272337,0.245189,0.08349,tractive,lateral,P157,derived
E0001496,N0001653,N0001654,423.949546,423.799546,1.553292,2.600753,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P54,derived
E0001497,N0001654,N0001655,423.799546,423.664679,2.600753,2.729303,26.973496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00025,0.017335,0.004538,tractive,lateral,P54,derived
E0001498,N0001655,N0001656,423.664679,423.575156,2.729303,3.0048,17.904606,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000475,0.023314,0.005715,tractive,lateral,P54,derived
E0001499,N0001656,N0001657,423.575156,423.535066,3.0048,3.058195,6.681586,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000624,0.02792,0.006079,tractive,lateral,P54,derived
E0001500,N0001657,N0001658,423.535066,423.486961,3.058195,3.214119,9.621064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00068,0.027304,0.006534,tractive,lateral,P54,derived
E0001501,N0001658,N0001659,423.486961,423.343978,3.214119,3.442429,28.596564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00076,0.028647,0.006816,tractive,lateral,P54,derived
E0001502,N0001659,N0001660,423.343978,423.255621,3.442429,3.458796,17.671434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046265,0.13591,0.037591,tractive,lateral,P54,derived
E0001503,N0001660,N0001661,423.255621,422.986699,3.458796,3.261042,53.784327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046413,0.136059,0.037644,tractive,lateral,P54,derived
E0001504,N0001661,N0001662,422.986699,422.59418,3.261042,3.123441,78.503878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046861,0.136508,0.037804,tractive,lateral,P54,derived
E0001505,N0001662,N0001663,422.59418,422.363993,3.123441,2.925069,46.037343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047515,0.137158,0.038036,tractive,lateral,P54,derived
E0001506,N0001663,N0001664,422.363993,422.117873,2.925069,2.949724,49.224089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047899,0.137537,0.038171,tractive,lateral,P54,derived
E0001507,N0001664,N0001665,422.117873,422.016851,2.949724,3.025629,20.204298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048309,0.13794,0.038315,tractive,lateral,P54,derived
E0001508,N0001665,N0001666,422.016851,421.831527,3.025629,3.12172,37.064798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048477,0.138104,0.038374,tractive,lateral,P54,derived
E0001509,N0001666,N0001667,421.831527,421.524187,3.12172,3.28575,61.46807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048786,0.138405,0.038482,tractive,lateral,P54,derived
E0001510,N0001667,N0001668,421.524187,421.324187,3.28575,3.446901,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049298,0.1389,0.03866,tractive,lateral,P54,derived
E0001511,N0001668,N0001669,421.324187,421.124187,3.446901,3.58083,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049632,0.139222,0.038775,tractive,lateral,P54,derived
E0001512,N0001669,N0001670,421.124187,421.046024,3.58083,3.586239,15.632498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049965,0.139541,0.03889,tractive,lateral,P54,derived
E0001513,N0001670,N0001671,421.046024,420.796024,3.586239,3.651821,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050095,0.139665,0.038935,tractive,lateral,P54,derived
E0001514,N0001671,N0001672,420.796024,420.536354,3.651821,3.469475,51.934077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050512,0.140062,0.039078,tractive,lateral,P54,derived
E0001515,N0001672,N0001673,420.536354,420.380405,3.469475,3.306424,31.189848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050945,0.140471,0.039225,tractive,lateral,P54,derived
E0001516,N0001673,N0001674,420.380405,420.209753,3.306424,3.133691,34.130269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051205,0.140716,0.039314,tractive,lateral,P54,derived
E0001517,N0001674,N0001675,420.209753,419.921487,3.133691,3.09722,57.653199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051489,0.140982,0.03941,tractive,lateral,P54,derived
E0001518,N0001675,N0001676,419.921487,419.733744,3.09722,3.171225,37.548759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051969,0.14143,0.039572,tractive,lateral,P54,derived
E0001519,N0001676,N0001677,419.733744,419.53169,3.171225,3.050433,40.410811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.052282,0.14172,0.039678,tractive,lateral,P54,derived
E0001520,N0001678,N0001679,345.29618,344.603886,1.678399,1.696681,55.38347,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.18401,0.030226,tractive,lateral,P155,drafted
E0001521,N0001680,N0001679,345.24241,344.718512,1.565452,1.582056,52.389769,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P155,drafted
E0001522,N0001681,N0001682,435.47309,435.123111,1.56112,1.608548,69.995837,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P72,derived
E0001523,N0001682,N0001683,434.956162,434.571162,1.775497,1.732397,70.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.7416,0.031673,0.123153,0.031141,tractive,lateral,P72,derived
E0001524,N0001683,N0001684,434.547427,434.127427,1.756131,1.60469,70.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.7416,0.032257,0.127655,0.030775,tractive,lateral,P72,derived
E0001525,N0001684,N0001685,434.107161,433.477161,1.624956,1.600262,70.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.7416,0.03284,0.147336,0.028291,tractive,lateral,P72,derived
E0001526,N0001685,N0001686,433.477161,433.327161,1.600262,1.704486,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033423,0.121478,0.032584,tractive,lateral,P72,derived
E0001527,N0001686,N0001687,433.327161,432.852697,1.704486,1.573938,52.718197,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.7416,0.033673,0.148631,0.028602,tractive,lateral,P72,derived
E0001528,N0001687,N0001688,432.852697,432.809448,1.573938,1.619293,7.208179,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.034113,0.130164,0.031537,tractive,lateral,P72,derived
E0001529,N0001688,N0001689,432.801773,432.595171,1.626969,1.557814,10.078146,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,0.7416,0.034173,0.196888,0.023924,tractive,lateral,P72,derived
E0001530,N0001689,N0001690,432.576405,431.928383,1.576579,1.572258,18.514925,200,PVC-U,3.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.034257,0.235364,0.021264,tractive,lateral,P72,derived
E0001531,N0001691,N0001692,432.334738,432.023789,1.570993,2.004073,62.189858,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P72,derived
E0001532,N0001692,N0001693,432.023789,431.734738,2.004073,2.81705,57.810142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000518,0.024232,0.005901,tractive,lateral,P72,derived
E0001533,N0001693,N0001694,431.734738,431.496,2.81705,2.949953,47.747593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P72,derived
E0001534,N0001694,N0001695,431.496,431.455356,2.949953,2.946865,8.12883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001398,0.036993,0.008632,tractive,lateral,P72,derived
E0001535,N0001695,N0001696,431.455356,431.411826,2.946865,2.64393,8.706117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001466,0.037719,0.008795,tractive,lateral,P72,derived
E0001536,N0001696,N0001697,431.411826,431.361566,2.64393,2.375738,10.051882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001538,0.038464,0.008964,tractive,lateral,P72,derived
E0001537,N0001697,N0001690,431.361566,431.311306,2.375738,2.189335,10.052032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001622,0.039305,0.009155,tractive,lateral,P72,derived
E0001538,N0001698,N0001699,353.538623,353.259704,1.55,1.870393,55.783888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P111,derived
E0001539,N0001699,N0001700,353.259704,353.097343,1.870393,1.885903,32.472079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000465,0.023092,0.00567,tractive,lateral,P111,derived
E0001540,N0001700,N0001701,353.097343,352.933189,1.885903,2.222023,32.830841,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000735,0.028238,0.00673,tractive,lateral,P111,derived
E0001541,N0001701,N0001702,352.933189,352.83503,2.222023,2.296714,19.631813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001009,0.032311,0.0076,tractive,lateral,P111,derived
E0001542,N0001702,N0001703,352.83503,352.663307,2.296714,2.224572,34.344622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001173,0.034409,0.008058,tractive,lateral,P111,derived
E0001543,N0001703,N0001704,352.663307,352.419537,2.224572,2.196033,48.753999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001459,0.037645,0.008779,tractive,lateral,P111,derived
E0001544,N0001705,N0001706,411.598757,411.038757,1.559965,1.59671,79.999975,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P88,drafted
E0001545,N0001706,N0001707,410.898837,410.298837,1.736631,1.70037,80.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.000667,0.030906,0.005938,tractive,lateral,P88,drafted
E0001546,N0001707,N0001708,410.298837,409.898837,1.70037,1.874173,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.106087,0.179938,0.054401,tractive,lateral,P88,drafted
E0001547,N0001708,N0001709,409.898837,409.498837,1.874173,2.409153,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.106753,0.180314,0.054555,tractive,lateral,P88,drafted
E0001548,N0001709,N0001710,409.498837,409.098837,2.409153,2.015238,79.999997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.10742,0.180689,0.054708,tractive,lateral,P88,drafted
E0001549,N0001710,N0001711,409.098837,409.047041,2.015238,2.018755,10.359266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.108087,0.181062,0.05486,tractive,lateral,P88,drafted
E0001550,N0001712,N0001713,370.819725,370.779725,1.57801,2.302031,5.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P192,drafted
E0001551,N0001713,N0001714,370.755295,370.690295,2.326462,1.574598,5.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,4.2e-05,0.008944,0.002147,tractive,lateral,P192,drafted
E0001552,N0001714,N0001715,370.658514,370.474964,1.606378,1.586651,15.960907,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.012806,0.002661,tractive,lateral,P192,drafted
E0001553,N0001715,N0001716,370.474964,370.299475,1.586651,1.556512,14.039093,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,0.000216,0.021592,0.003555,tractive,lateral,P192,drafted
E0001554,N0001716,N0001717,370.299475,370.249475,1.556512,3.715185,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P192,drafted
E0001555,N0001717,N0001718,370.249475,369.341041,3.715185,1.550133,11.499168,200,PVC-U,7.9,0.5,ground,minimum,3.6221,held,0.0,0.000417,0.05137,0.003093,tractive,lateral,P192,drafted
E0001556,N0001719,N0001720,419.167133,419.067133,1.55,2.197668,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P70,derived
E0001557,N0001720,N0001721,419.067133,418.958027,2.197668,2.121136,21.821183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P70,derived
E0001558,N0001721,N0001722,418.958027,418.758027,2.121136,1.828643,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000349,0.020269,0.005108,tractive,lateral,P70,derived
E0001559,N0001722,N0001723,418.758027,418.458027,1.828643,1.557598,40.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.000682,0.031207,0.005988,tractive,lateral,P70,derived
E0001560,N0001723,N0001724,418.458027,418.221702,1.557598,1.552773,18.178817,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.001015,0.044188,0.006191,tractive,lateral,P70,derived
E0001561,N0001724,N0001725,418.221702,418.179835,1.552773,1.57459,7.612182,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.035434,0.007875,tractive,lateral,P70,derived
E0001562,N0001725,N0001726,418.177886,418.064001,1.576539,1.55752,18.980787,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.00123,0.037269,0.007886,tractive,lateral,P70,derived
E0001563,N0001726,N0001727,418.064001,417.96348,1.55752,1.763662,20.10423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001388,0.036884,0.008608,tractive,lateral,P70,derived
E0001564,N0001727,N0001728,417.96348,417.621966,1.763662,1.756147,68.302801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001556,0.038647,0.009005,tractive,lateral,P70,derived
E0001565,N0001728,N0001729,417.621966,417.273402,1.756147,1.55634,31.687625,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.002125,0.056793,0.008575,tractive,lateral,P70,derived
E0001566,N0001729,N0001730,417.227712,416.491402,1.60203,1.615837,43.312375,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.002389,0.068534,0.008179,tractive,lateral,P70,derived
