Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0001567,N0001730,N0001731,416.491402,416.289624,1.615837,2.134326,40.355597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00275,0.048514,0.011317,tractive,lateral,P70,derived
E0001568,N0001731,N0001732,416.289624,416.093344,2.134326,2.068827,39.256004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003086,0.050748,0.011861,tractive,lateral,P70,derived
E0001569,N0001732,N0001733,416.093344,416.016402,2.068827,2.120714,15.388398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003413,0.052771,0.01236,tractive,lateral,P70,derived
E0001570,N0001733,N0001734,416.016402,415.909577,2.120714,1.922485,21.365074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003542,0.053534,0.012549,tractive,lateral,P70,derived
E0001571,N0001734,N0001735,415.909577,415.59643,1.922485,1.561193,41.752828,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.00372,0.062436,0.0117,tractive,lateral,P70,derived
E0001572,N0001735,N0001736,415.569459,414.759459,1.588164,1.584596,60.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.004068,0.078418,0.010666,tractive,lateral,P70,derived
E0001573,N0001736,N0001737,414.710777,414.050777,1.633278,1.618138,60.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.004568,0.076673,0.0117,tractive,lateral,P70,derived
E0001574,N0001737,N0001738,414.050777,414.010043,1.618138,1.684751,6.789051,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.005068,0.065252,0.013969,tractive,lateral,P70,derived
E0001575,N0001739,N0001740,408.219746,408.041589,1.551555,1.58515,35.631452,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P136,derived
E0001576,N0001740,N0001741,408.041589,407.837465,1.58515,1.738799,40.824871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000297,0.018805,0.004821,tractive,lateral,P136,derived
E0001577,N0001741,N0001742,407.837465,407.718619,1.738799,1.745706,23.76916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000637,0.02654,0.006375,tractive,lateral,P136,derived
E0001578,N0001742,N0001743,407.718619,407.635711,1.745706,1.630494,16.581667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000835,0.029824,0.007065,tractive,lateral,P136,derived
E0001579,N0001743,N0001744,407.633476,407.461557,1.632729,1.552512,18.096727,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000973,0.039242,0.006515,tractive,lateral,P136,derived
E0001580,N0001745,N0001746,385.688,385.598009,1.550861,1.581984,17.99811,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.8639,0.287753,0.249587,0.08563,tractive,lateral,P225,drafted
E0001581,N0001747,N0001748,487.141221,486.958344,1.577224,1.592407,30.479501,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P210,provisional
E0001582,N0001748,N0001749,486.95153,486.862224,1.599221,1.559407,8.930573,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.000254,0.021792,0.003937,tractive,lateral,P210,provisional
E0001583,N0001750,N0001751,317.394639,317.113934,1.550826,1.923084,56.140904,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P80,drafted
E0001584,N0001751,N0001752,317.113934,316.982472,1.923084,1.935893,26.292432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170095,0.210345,0.067338,tractive,lateral,P80,drafted
E0001585,N0001753,N0001754,316.912744,316.612744,2.50617,2.625598,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032848,0.120748,0.032337,tractive,lateral,P80,drafted
E0001586,N0001754,N0001755,316.612744,316.312744,2.625598,2.941864,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033348,0.121384,0.032551,tractive,lateral,P80,drafted
E0001587,N0001755,N0001756,316.312744,316.261344,2.941864,2.846139,10.28009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033848,0.122013,0.032764,tractive,lateral,P80,drafted
E0001588,N0001756,N0001752,316.261344,315.998484,2.846139,2.919882,52.572037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033933,0.122119,0.0328,tractive,lateral,P80,drafted
E0001589,N0001757,N0001758,307.471301,307.409498,1.55,1.572252,12.360634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P124,derived
E0001590,N0001758,N0001759,307.409498,307.319243,1.572252,1.57187,18.050975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000103,0.011112,0.003379,tractive,lateral,P124,derived
E0001591,N0001759,N0001760,307.319243,307.226139,1.57187,1.601101,18.620873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000253,0.017434,0.004557,tractive,lateral,P124,derived
E0001592,N0001760,N0001761,307.226139,307.083348,1.601101,1.662807,28.558129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000409,0.021794,0.00541,tractive,lateral,P124,derived
E0001593,N0001761,N0001762,307.083348,307.042277,1.662807,1.716023,5.476098,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000647,0.030498,0.005871,tractive,lateral,P124,derived
E0001594,N0001762,N0001763,307.042277,307.002166,1.716023,1.787079,6.685205,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000692,0.029206,0.00632,tractive,lateral,P124,derived
E0001595,N0001763,N0001764,307.002166,306.960495,1.787079,1.792099,3.623592,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.000748,0.037272,0.005657,tractive,lateral,P124,derived
E0001596,N0001764,N0001765,306.960495,306.920324,1.792099,1.794733,5.356086,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000778,0.033038,0.006295,tractive,lateral,P124,derived
E0001597,N0001765,N0001766,306.920324,306.866171,1.794733,1.723612,10.830697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000823,0.029641,0.007026,tractive,lateral,P124,derived
E0001598,N0001766,N0001767,306.866171,306.825915,1.723612,1.751112,6.709355,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000913,0.032892,0.007025,tractive,lateral,P124,derived
E0001599,N0001767,N0001768,306.825915,306.784216,1.751112,1.784723,3.625952,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.000969,0.041658,0.006243,tractive,lateral,P124,derived
E0001600,N0001768,N0001769,306.784216,306.743856,1.784723,1.789896,5.381305,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000999,0.036753,0.006927,tractive,lateral,P124,derived
E0001601,N0001769,N0001770,306.743856,306.689288,1.789896,1.853803,10.913753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001044,0.032777,0.007701,tractive,lateral,P124,derived
E0001602,N0001770,N0001771,306.689288,306.632091,1.853803,2.105396,11.439251,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001135,0.033941,0.007955,tractive,lateral,P124,derived
E0001603,N0001772,N0001773,390.055118,389.892165,2.028836,1.990464,32.5906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003914,0.055632,0.013075,tractive,lateral,P57,derived
E0001604,N0001773,N0001774,389.892165,389.759261,1.990464,2.090288,26.580827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004186,0.057083,0.013442,tractive,lateral,P57,derived
E0001605,N0001774,N0001775,389.759261,389.560653,2.090288,1.871537,39.721584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004407,0.058216,0.013731,tractive,lateral,P57,derived
E0001606,N0001775,N0001776,389.550768,389.461912,1.881422,1.563204,11.106989,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.004738,0.069992,0.012742,tractive,lateral,P57,derived
E0001607,N0001776,N0001777,389.461912,389.266344,1.563204,2.338209,39.113539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004831,0.060286,0.014264,tractive,lateral,P57,derived
E0001608,N0001777,N0001778,389.266344,388.961912,2.338209,2.663668,60.886461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005157,0.061796,0.014656,tractive,lateral,P57,derived
E0001609,N0001778,N0001779,388.961912,388.889516,2.663668,2.504557,14.479184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.219317,0.228562,0.075606,tractive,lateral,P57,derived
E0001610,N0001779,N0001780,388.889516,388.765491,2.504557,2.430737,24.804978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.219438,0.228603,0.075625,tractive,lateral,P57,derived
E0001611,N0001780,N0001781,388.765491,388.595026,2.430737,2.272223,34.093101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.219645,0.228674,0.075657,tractive,lateral,P57,derived
E0001612,N0001781,N0001782,388.595026,388.536912,2.272223,2.132094,11.622737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.219929,0.22877,0.075702,tractive,lateral,P57,derived
E0001613,N0001782,N0001783,388.536912,388.496254,2.132094,2.180351,3.127544,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,5.0964,0.220025,0.317705,0.060643,tractive,lateral,P57,derived
E0001614,N0001783,N0001784,388.496254,388.259997,2.180351,2.660413,47.25143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.220052,0.228811,0.075721,tractive,lateral,P57,derived
E0001615,N0001785,N0001786,349.134983,349.077812,1.552334,1.671089,11.434153,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P214,drafted
E0001616,N0001786,N0001787,349.077812,348.899401,1.671089,1.554853,20.989534,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,6.271,0.262993,0.291126,0.072579,tractive,lateral,P214,drafted
E0001617,N0001788,N0001789,398.031909,397.869611,1.55,1.652178,32.459595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P213,derived
E0001618,N0001790,N0001791,400.477817,400.372764,1.560421,1.580788,21.010719,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P142,derived
E0001619,N0001791,N0001792,400.372764,400.185861,1.580788,1.724418,37.38064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000175,0.014576,0.004015,tractive,lateral,P142,derived
E0001620,N0001792,N0001793,400.185861,399.844177,1.724418,1.753601,68.336737,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000487,0.023575,0.005768,tractive,lateral,P142,derived
E0001621,N0001794,N0001795,317.253514,317.205763,1.551875,1.61223,9.550241,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P246,derived
E0001622,N0001796,N0001797,327.090622,327.048626,4.942062,4.938037,5.999388,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.008674,0.083993,0.0169,tractive,main,P52,drafted
E0001623,N0001798,N0001799,385.100856,385.040856,1.551304,1.553596,5.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P207,derived
E0001624,N0001799,N0001800,384.501233,383.79164,2.093219,2.103654,39.421801,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,5.0964,0.213695,0.351614,0.055527,tractive,lateral,P207,derived
E0001625,N0001801,N0001802,432.124519,432.074519,1.563133,1.863591,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P160,provisional
E0001626,N0001802,N0001803,431.908073,430.208073,2.030037,1.733394,40.0,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.018607,0.002074,tractive,lateral,P160,provisional
E0001627,N0001803,N0001804,430.208073,430.122737,1.733394,1.958836,17.067131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P160,provisional
E0001628,N0001804,N0001805,430.122737,427.991517,1.958836,1.555724,15.556349,200,PVC-U,13.7,0.5,ground,minimum,3.6221,held,0.0,0.000559,0.069132,0.003085,tractive,lateral,P160,provisional
E0001629,N0001805,N0001806,427.931416,427.213996,1.615825,1.61239,16.492423,200,PVC-U,4.35,0.5,cover_min,minimum,3.6221,held,0.0,0.000689,0.054356,0.004163,tractive,lateral,P160,provisional
E0001630,N0001807,N0001808,421.446145,421.255227,1.550376,1.765403,38.183717,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P75,derived
E0001631,N0001808,N0001809,421.255227,421.002342,1.765403,1.971107,50.576865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000318,0.019415,0.00494,tractive,lateral,P75,derived
E0001632,N0001809,N0001810,421.002342,420.786371,1.971107,2.405798,43.194229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00074,0.02832,0.006747,tractive,lateral,P75,derived
E0001633,N0001810,N0001811,420.786371,420.545828,2.405798,2.912669,48.108761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0011,0.033501,0.007859,tractive,lateral,P75,derived
E0001634,N0001811,N0001812,420.545828,420.470902,2.912669,3.067215,14.98517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001501,0.038084,0.008878,tractive,lateral,P75,derived
E0001635,N0001812,N0001813,420.470902,420.399135,3.067215,3.343053,14.353342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001625,0.039334,0.009161,tractive,lateral,P75,derived
E0001636,N0001813,N0001814,420.399135,420.348932,3.343053,3.488989,10.040568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001745,0.040485,0.009425,tractive,lateral,P75,derived
E0001637,N0001814,N0001815,420.348932,420.290197,3.488989,3.630214,11.747102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001829,0.041259,0.009603,tractive,lateral,P75,derived
E0001638,N0001815,N0001816,420.290197,420.21728,3.630214,3.804815,14.583342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001927,0.042134,0.009805,tractive,lateral,P75,derived
E0001639,N0001816,N0001817,420.21728,420.092408,3.804815,4.032287,24.974472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002048,0.043173,0.010047,tractive,lateral,P75,derived
E0001640,N0001817,N0001818,420.092408,420.052179,4.032287,4.080175,4.234554,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.002256,0.055454,0.009068,tractive,lateral,P75,derived
E0001641,N0001818,N0001819,420.052179,419.952419,4.080175,4.059086,19.952107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002292,0.045151,0.010513,tractive,lateral,P75,derived
E0001642,N0001819,N0001820,419.952419,419.678522,4.059086,4.112891,54.779391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002458,0.046418,0.010814,tractive,lateral,P75,derived
E0001643,N0001820,N0001821,419.678522,419.558,4.112891,4.021254,24.104406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002914,0.049626,0.011587,tractive,lateral,P75,derived
E0001644,N0001821,N0001822,419.558,419.167935,4.021254,3.616855,78.013001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003115,0.050933,0.011906,tractive,lateral,P75,derived
E0001645,N0001822,N0001823,419.167935,419.035352,3.616855,3.602495,26.516462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003765,0.054808,0.012868,tractive,lateral,P75,derived
E0001646,N0001823,N0001824,419.035352,418.939452,3.602495,3.527223,19.180088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003986,0.056023,0.013174,tractive,lateral,P75,derived
E0001647,N0001824,N0001825,418.939452,418.875062,3.527223,3.416778,12.878083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004146,0.056874,0.013389,tractive,lateral,P75,derived
E0001648,N0001825,N0001826,418.875062,418.814157,3.416778,3.271322,12.180864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004253,0.057431,0.013531,tractive,lateral,P75,derived
E0001649,N0001826,N0001827,418.814157,418.770244,3.271322,3.199605,7.984307,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.004355,0.05983,0.013376,tractive,lateral,P75,derived
E0001650,N0001827,N0001828,418.770244,418.617877,3.199605,3.060101,27.703009,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004421,0.060175,0.013459,tractive,lateral,P75,derived
E0001651,N0001829,N0001830,390.286304,390.139943,1.55,1.631053,29.272093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P74,derived
E0001652,N0001830,N0001831,390.139943,389.918998,1.631053,1.555764,20.085967,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,1.4832,0.062424,0.196839,0.035844,tractive,lateral,P74,derived
E0001653,N0001831,N0001832,389.918998,389.624526,1.555764,1.553789,17.846785,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,1.4832,0.062592,0.225907,0.032737,tractive,lateral,P74,derived
E0001654,N0001832,N0001833,389.6185,389.546517,1.559814,1.576377,14.396575,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06274,0.150799,0.043019,tractive,lateral,P74,derived
E0001655,N0001833,N0001834,389.546517,389.50512,1.576377,1.621039,8.279321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06286,0.150897,0.043056,tractive,lateral,P74,derived
E0001656,N0001834,N0001835,389.50512,389.457731,1.621039,1.696261,9.477849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062929,0.150953,0.043077,tractive,lateral,P74,derived
E0001657,N0001835,N0001836,389.457731,389.417091,1.696261,1.751244,6.773419,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.4832,0.063008,0.16072,0.041333,tractive,lateral,P74,derived
E0001658,N0001836,N0001837,389.417091,389.289436,1.751244,1.838738,25.530986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063065,0.151064,0.043118,tractive,lateral,P74,derived
E0001659,N0001837,N0001838,389.289436,389.222158,1.838738,1.877726,13.455554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063277,0.151236,0.043182,tractive,lateral,P74,derived
E0001660,N0001838,N0001839,389.222158,389.160584,1.877726,1.881012,12.314865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06339,0.151328,0.043216,tractive,lateral,P74,derived
E0001661,N0001839,N0001840,389.160584,388.994597,1.881012,1.874269,33.197241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063492,0.15141,0.043247,tractive,lateral,P74,derived
E0001662,N0001840,N0001841,388.994597,388.796967,1.874269,2.065796,39.526125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063769,0.151634,0.043331,tractive,lateral,P74,derived
E0001663,N0001841,N0001842,388.796967,388.691133,2.065796,2.035795,21.166701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064098,0.151899,0.04343,tractive,lateral,P74,derived
E0001664,N0001842,N0001843,388.691133,388.572217,2.035795,1.95122,23.783194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064275,0.152041,0.043484,tractive,lateral,P74,derived
E0001665,N0001843,N0001844,388.572217,388.420481,1.95122,2.193166,30.347234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064473,0.1522,0.043543,tractive,lateral,P74,derived
E0001666,N0001844,N0001845,388.420481,388.368415,2.193166,2.218133,10.413246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064726,0.152402,0.043619,tractive,lateral,P74,derived
E0001667,N0001845,N0001846,388.368415,388.290138,2.218133,2.451195,15.655409,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064812,0.15247,0.043645,tractive,lateral,P74,derived
E0001668,N0001846,N0001847,388.290138,387.940138,2.451195,2.447588,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064943,0.152575,0.043684,tractive,lateral,P74,derived
E0001669,N0001847,N0001848,387.940138,387.590138,2.447588,2.806102,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065526,0.153038,0.043858,tractive,lateral,P74,derived
E0001670,N0001848,N0001849,387.590138,387.513775,2.806102,2.932728,15.272568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06611,0.153499,0.044031,tractive,lateral,P74,derived
E0001671,N0001849,N0001850,387.513775,387.095289,2.932728,3.336351,83.697171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066237,0.153598,0.044069,tractive,lateral,P74,derived
E0001672,N0001851,N0001852,401.553502,401.025942,1.555812,1.568022,43.963352,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P140,derived
E0001673,N0001852,N0001853,401.024543,400.690802,1.56942,1.558893,39.263659,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000366,0.024584,0.004635,tractive,lateral,P140,derived
E0001674,N0001853,N0001854,400.690802,400.350346,1.558893,1.555446,45.39412,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.000694,0.031445,0.006028,tractive,lateral,P140,derived
E0001675,N0001855,N0001856,377.687543,377.647298,9.09978,9.124369,4.471637,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.011476,0.101237,0.017988,tractive,main,P30,derived
E0001676,N0001856,N0001857,377.647298,377.567595,9.124369,9.165162,15.940632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011513,0.083208,0.020555,tractive,main,P30,derived
E0001677,N0001857,N0001858,377.567595,377.451955,9.165162,9.206401,23.128082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011646,0.083556,0.020656,tractive,main,P30,derived
E0001678,N0001858,N0001859,377.451955,377.400766,9.206401,9.169363,10.237703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011838,0.084054,0.0208,tractive,main,P30,derived
E0001679,N0001859,N0001860,377.400766,377.335463,9.169363,9.124742,13.060626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011924,0.084275,0.020865,tractive,main,P30,derived
E0001680,N0001860,N0001861,377.335463,377.154862,9.124742,9.11531,36.120181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012032,0.084551,0.020945,tractive,main,P30,derived
E0001681,N0001861,N0001862,377.154862,376.875339,9.11531,9.025205,55.904732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012333,0.085311,0.021167,tractive,main,P30,derived
E0001682,N0001862,N0001863,376.875339,376.714752,9.025205,8.914734,32.117313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012799,0.086464,0.021505,tractive,main,P30,derived
E0001683,N0001863,N0001864,376.714752,376.644849,8.914734,8.92528,13.980534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013067,0.087114,0.021697,tractive,main,P30,derived
E0001684,N0001864,N0001865,376.644849,376.579501,8.92528,8.962888,13.069709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013184,0.087394,0.02178,tractive,main,P30,derived
E0001685,N0001865,N0001866,376.579501,376.470283,8.962888,9.046624,21.843536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013292,0.087652,0.021856,tractive,main,P30,derived
E0001686,N0001866,N0001867,376.470283,376.419773,9.046624,9.048885,10.101938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013474,0.088083,0.021984,tractive,main,P30,derived
E0001687,N0001867,N0001868,376.419773,376.354171,9.048885,8.981492,13.120568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013559,0.088283,0.022043,tractive,main,P30,derived
E0001688,N0001868,N0001869,376.354171,376.166726,8.981492,8.599937,37.488994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013668,0.088539,0.022119,tractive,main,P30,derived
E0001689,N0001869,N0001870,376.166726,376.101124,8.599937,8.447704,13.120303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01398,0.089261,0.022333,tractive,main,P30,derived
E0001690,N0001870,N0001871,376.101124,376.059248,8.447704,8.401079,5.982275,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.01409,0.100263,0.02077,tractive,main,P30,derived
E0001691,N0001871,N0001872,376.059248,375.993163,8.401079,8.2865,13.21699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01414,0.089628,0.022443,tractive,main,P30,derived
E0001692,N0001872,N0001873,375.993163,375.945789,8.2865,8.244946,9.474927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01425,0.089878,0.022517,tractive,main,P30,derived
E0001693,N0001873,N0001874,375.945789,375.899327,8.244946,8.2243,9.292293,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014329,0.090057,0.022571,tractive,main,P30,derived
E0001694,N0001874,N0001875,375.899327,375.857809,8.2243,8.209452,8.30365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014406,0.090231,0.022623,tractive,main,P30,derived
E0001695,N0001875,N0001876,375.857809,375.815927,8.209452,8.223196,4.927224,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.014475,0.108057,0.020114,tractive,main,P30,derived
E0001696,N0001876,N0001877,375.815927,375.701482,8.223196,8.31869,22.889069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014516,0.090478,0.022697,tractive,main,P30,derived
E0001697,N0001877,N0001878,375.701482,375.471211,8.31869,8.419353,46.054207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014707,0.090904,0.022824,tractive,main,P30,derived
E0001698,N0001878,N0001879,375.471211,375.409192,8.419353,8.396869,12.403899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.060358,0.14883,0.042286,tractive,main,P30,derived
E0001699,N0001879,N0001880,375.409192,375.203586,8.396869,8.537686,41.121042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.060461,0.148916,0.042318,tractive,main,P30,derived
E0001700,N0001880,N0001881,375.203586,375.093082,8.537686,8.56863,22.100835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.060804,0.149203,0.042424,tractive,main,P30,derived
E0001701,N0001881,N0001882,375.093082,375.014771,8.56863,8.604767,15.662278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.060988,0.149356,0.042481,tractive,main,P30,derived
E0001702,N0001883,N0001884,412.761005,412.446496,1.599804,1.745673,62.901785,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P191,drafted
E0001703,N0001885,N0001886,404.912875,404.872875,2.165616,2.098682,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.2393,0.137662,0.230517,0.054874,tractive,lateral,P110,provisional
E0001704,N0001886,N0001887,404.872875,404.766809,2.098682,1.639135,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137704,0.19621,0.06119,tractive,lateral,P110,provisional
E0001705,N0001888,N0001889,318.009831,317.942136,1.550837,1.554446,10.414662,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P238,derived
E0001706,N0001890,N0001891,417.133896,416.891759,1.668808,1.559993,30.26713,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,1.8214,0.077677,0.190307,0.042469,tractive,lateral,P113,derived
E0001707,N0001891,N0001892,416.891759,416.806603,1.559993,1.554389,10.018289,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.8214,0.077929,0.194486,0.041944,tractive,lateral,P113,derived
E0001708,N0001892,N0001893,416.806603,416.691515,1.554389,1.552717,13.53983,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.8214,0.078012,0.194556,0.041964,tractive,lateral,P113,derived
E0001709,N0001894,N0001895,340.721755,340.421755,2.02675,2.105283,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032299,0.120042,0.032099,tractive,lateral,P82,drafted
E0001710,N0001895,N0001896,340.421755,340.121755,2.105283,2.170695,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032799,0.120685,0.032316,tractive,lateral,P82,drafted
E0001711,N0001896,N0001897,340.121755,339.821755,2.170695,2.276634,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033299,0.121322,0.032531,tractive,lateral,P82,drafted
E0001712,N0001897,N0001898,339.821755,339.757942,2.276634,2.211327,12.762591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033799,0.121951,0.032744,tractive,lateral,P82,drafted
E0001713,N0001898,N0001899,339.757942,339.507942,2.211327,2.052055,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033905,0.122084,0.032789,tractive,lateral,P82,drafted
E0001714,N0001899,N0001900,339.507942,339.257942,2.052055,2.008141,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034322,0.122603,0.032965,tractive,lateral,P82,drafted
E0001715,N0001900,N0001901,339.257942,339.204506,2.008141,1.999107,10.687192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034739,0.123118,0.03314,tractive,lateral,P82,drafted
E0001716,N0001902,N0001903,395.84679,395.44679,1.55,2.082782,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P105,drafted
E0001717,N0001903,N0001904,395.44679,395.04679,2.082782,2.327997,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P105,drafted
E0001718,N0001904,N0001905,395.04679,394.79679,2.327997,2.130182,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P105,drafted
E0001719,N0001905,N0001906,394.79679,394.54679,2.130182,1.876001,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P105,drafted
E0001720,N0001906,N0001907,394.54679,394.505204,1.876001,1.856186,8.317209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002167,0.044157,0.010278,tractive,lateral,P105,drafted
E0001721,N0001908,N0001909,409.442676,408.990962,1.55,1.760778,90.34284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P125,derived
E0001722,N0001909,N0001910,408.990962,408.836842,1.760778,1.81956,30.823873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000753,0.028533,0.006792,tractive,lateral,P125,derived
E0001723,N0001910,N0001911,408.836842,408.707816,1.81956,1.776864,25.805178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00101,0.032325,0.007603,tractive,lateral,P125,derived
E0001724,N0001912,N0001913,334.271408,334.197808,1.553361,1.604805,14.719978,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P153,derived
E0001725,N0001913,N0001914,334.197808,334.155633,1.604805,1.776954,8.435026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000123,0.012192,0.003575,tractive,lateral,P153,derived
E0001726,N0001914,N0001915,334.155633,334.112563,1.776954,1.928514,6.626067,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000193,0.016641,0.003924,tractive,lateral,P153,derived
E0001727,N0001915,N0001916,334.112563,334.070902,1.928514,2.05419,4.629013,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.000248,0.020841,0.003992,tractive,lateral,P153,derived
E0001728,N0001916,N0001917,334.070902,334.029464,2.05419,2.167008,3.603312,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.000287,0.024135,0.00399,tractive,lateral,P153,derived
E0001729,N0001917,N0001918,334.029464,333.987544,2.167008,2.309239,6.986604,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000317,0.020567,0.004744,tractive,lateral,P153,derived
E0001730,N0001918,N0001919,333.987544,332.51759,2.309239,1.557269,34.998907,200,PVC-U,4.2,0.5,ground,minimum,3.6221,held,0.0,0.000375,0.040618,0.00337,tractive,lateral,P153,derived
E0001731,N0001919,N0001920,332.510023,332.226885,1.564836,1.558515,6.584614,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000667,0.053382,0.004124,tractive,lateral,P153,derived
E0001732,N0001920,N0001921,332.226885,331.661421,1.558515,1.557054,24.062296,200,PVC-U,2.35,0.5,ground,minimum,3.6221,held,0.0,0.000722,0.045959,0.004804,tractive,lateral,P153,derived
E0001733,N0001922,N0001923,359.494176,359.403756,1.552058,1.555442,12.055975,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,3.708,0.155451,0.234736,0.058838,tractive,lateral,P205,drafted
E0001734,N0001923,N0001924,359.298072,358.702481,1.661126,1.66376,35.034728,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,7.7543,0.325179,0.395664,0.06808,tractive,lateral,P205,drafted
E0001735,N0001925,N0001926,313.525272,313.175272,1.755124,1.801535,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P127,provisional
E0001736,N0001926,N0001927,313.175272,312.825272,1.801535,2.03569,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P127,provisional
E0001737,N0001927,N0001928,312.825272,312.783897,2.03569,2.030343,6.895815,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.036464,0.007725,tractive,lateral,P127,provisional
E0001738,N0001929,N0001930,375.897947,375.73404,1.561403,1.571044,19.283227,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P223,drafted
E0001739,N0001931,N0001932,398.227559,398.108744,1.57127,4.312857,23.76297,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P34,derived
E0001740,N0001932,N0001933,398.108744,398.040217,4.312857,5.153753,13.705404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P34,derived
E0001741,N0001933,N0001934,398.040217,397.965069,5.153753,5.452686,15.029527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000312,0.019243,0.004907,tractive,lateral,P34,derived
E0001742,N0001934,N0001935,397.965069,397.752559,5.452686,5.899785,42.5021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000437,0.022456,0.005542,tractive,lateral,P34,derived
E0001743,N0001935,N0001936,397.752559,397.711998,5.899785,5.992959,3.004526,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.04021,0.005587,tractive,lateral,P34,derived
E0001744,N0001936,N0001937,397.711998,397.597324,5.992959,7.410153,22.934656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000817,0.029548,0.007007,tractive,lateral,P34,derived
E0001745,N0001937,N0001938,397.597324,397.53567,7.410153,7.547643,12.330782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001008,0.032298,0.007597,tractive,lateral,P34,derived
E0001746,N0001938,N0001939,397.53567,397.486633,7.547643,7.918213,9.807511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001111,0.03364,0.007889,tractive,lateral,P34,derived
E0001747,N0001939,N0001940,397.486633,397.372258,7.918213,7.67065,22.874958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001192,0.034639,0.008109,tractive,lateral,P34,derived
E0001748,N0001940,N0001941,397.372258,397.330037,7.67065,7.705333,7.036853,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001383,0.039117,0.008257,tractive,lateral,P34,derived
E0001749,N0001941,N0001942,397.330037,397.287378,7.705333,7.947516,8.531768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001442,0.037465,0.008738,tractive,lateral,P34,derived
E0001750,N0001942,N0001943,397.287378,397.244983,7.947516,8.322461,8.478947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001513,0.038208,0.008906,tractive,lateral,P34,derived
E0001751,N0001943,N0001944,397.244983,397.171153,8.322461,7.826772,14.766117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001583,0.038918,0.009067,tractive,lateral,P34,derived
E0001752,N0001944,N0001945,397.171153,397.107584,7.826772,6.775625,12.713653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001706,0.040117,0.00934,tractive,lateral,P34,derived
E0001753,N0001945,N0001946,397.107584,397.054897,6.775625,5.735478,10.537455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001812,0.041105,0.009567,tractive,lateral,P34,derived
E0001754,N0001946,N0001947,397.054897,397.013001,5.735478,5.474335,6.982774,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.0019,0.044506,0.009364,tractive,lateral,P34,derived
E0001755,N0001947,N0001948,397.013001,396.970611,5.474335,5.403535,8.477958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001958,0.042404,0.009868,tractive,lateral,P34,derived
E0001756,N0001948,N0001949,396.970611,396.838001,5.403535,5.537061,26.522042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.215682,0.227322,0.07503,tractive,lateral,P34,derived
E0001757,N0001949,N0001950,396.838001,396.781255,5.537061,5.218287,11.349124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.215903,0.227398,0.075066,tractive,lateral,P34,derived
E0001758,N0001950,N0001951,396.781255,396.591682,5.218287,4.571678,37.914537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.215998,0.227431,0.075081,tractive,lateral,P34,derived
E0001759,N0001951,N0001952,396.591682,396.549033,4.571678,4.326059,7.754399,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.0964,0.216314,0.235148,0.073476,tractive,lateral,P34,derived
E0001760,N0001952,N0001953,396.549033,396.456046,4.326059,3.989389,16.906797,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.0964,0.216378,0.235171,0.073485,tractive,lateral,P34,derived
E0001761,N0001953,N0001954,396.456046,396.414526,3.989389,3.815852,5.536002,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,5.0964,0.216519,0.261734,0.068382,tractive,lateral,P34,derived
E0001762,N0001954,N0001955,396.414526,396.37114,3.815852,3.50682,7.888266,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.0964,0.216565,0.235237,0.073514,tractive,lateral,P34,derived
E0001763,N0001955,N0001956,396.37114,396.243668,3.50682,2.731125,23.176805,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.0964,0.216631,0.235261,0.073525,tractive,lateral,P34,derived
E0001764,N0001956,N0001957,396.243668,396.179382,2.731125,2.475495,11.688365,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.0964,0.216824,0.235329,0.073555,tractive,lateral,P34,derived
E0001765,N0001957,N0001958,396.179382,396.129125,2.475495,2.701808,9.137623,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.0964,0.216922,0.235364,0.07357,tractive,lateral,P34,derived
E0001766,N0001958,N0001959,396.129125,396.025978,2.701808,2.460442,18.753986,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.0964,0.216998,0.23539,0.073581,tractive,lateral,P34,derived
E0001767,N0001959,N0001960,396.025978,395.982826,2.460442,2.592644,7.845839,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.0964,0.217154,0.235446,0.073606,tractive,lateral,P34,derived
E0001768,N0001960,N0001961,395.982826,395.917103,2.592644,2.319377,11.949506,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.0964,0.217219,0.235469,0.073616,tractive,lateral,P34,derived
E0001769,N0001961,N0001962,395.917103,395.873856,2.319377,2.15834,7.863191,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.0964,0.217319,0.235504,0.073631,tractive,lateral,P34,derived
E0001770,N0001962,N0001963,395.873856,395.786117,2.15834,1.702897,15.952559,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.0964,0.217385,0.235527,0.073641,tractive,lateral,P34,derived
E0001771,N0001963,N0001964,395.768615,395.70295,1.720399,1.569603,6.566515,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,5.0964,0.217518,0.289332,0.0641,tractive,lateral,P34,derived
E0001772,N0001964,N0001965,395.675667,395.15873,1.596886,1.580863,16.948732,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,5.0964,0.217572,0.423095,0.049613,tractive,lateral,P34,derived
E0001773,N0001965,N0001966,395.05975,394.885984,1.679843,1.706576,34.753302,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.217713,0.228017,0.075352,tractive,lateral,P34,derived
E0001774,N0001966,N0001967,394.885984,394.816624,1.706576,1.818477,13.871843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.218003,0.228116,0.075398,tractive,lateral,P34,derived
E0001775,N0001967,N0001968,394.816624,394.695911,1.818477,2.140118,24.142608,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.218119,0.228155,0.075417,tractive,lateral,P34,derived
E0001776,N0001968,N0001969,394.695911,394.653827,2.140118,2.004712,8.416872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21832,0.228224,0.075448,tractive,lateral,P34,derived
E0001777,N0001969,N0001970,394.653827,394.061525,2.004712,1.571806,62.3476,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,5.0964,0.21839,0.284662,0.064985,tractive,lateral,P34,derived
E0001778,N0001970,N0001971,394.053669,393.431886,1.579662,1.569762,25.378926,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,5.0964,0.21891,0.393598,0.052304,tractive,lateral,P34,derived
E0001779,N0001971,N0001972,393.431886,392.894789,1.569762,1.560808,27.543432,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,5.0964,0.219121,0.364327,0.055137,tractive,lateral,P34,derived
E0001780,N0001972,N0001973,392.894789,392.598274,1.560808,1.55706,17.970562,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,5.0964,0.219351,0.344294,0.057322,tractive,lateral,P34,derived
E0001781,N0001973,N0001974,392.555149,392.421982,1.600185,1.601547,26.633428,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.2195,0.228624,0.075634,tractive,lateral,P34,derived
E0001782,N0001974,N0001975,392.421982,392.043207,1.601547,1.558692,36.073833,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,5.0964,0.219722,0.295183,0.063671,tractive,lateral,P34,derived
E0001783,N0001975,N0001976,391.93392,391.763936,1.667978,1.68162,33.996716,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.220023,0.228802,0.075717,tractive,lateral,P34,derived
E0001784,N0001976,N0001977,391.763936,391.238936,1.68162,1.550126,70.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,5.0964,0.220306,0.263221,0.068924,tractive,lateral,P34,derived
E0001785,N0001977,N0001978,391.058766,389.833766,1.730296,1.745671,70.0,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,5.0964,0.22089,0.352078,0.056731,tractive,lateral,P34,derived
E0001786,N0001978,N0001979,389.833766,389.343766,1.745671,1.584243,70.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,5.0964,0.221473,0.257492,0.070208,tractive,lateral,P34,derived
E0001787,N0001979,N0001980,389.343766,389.256476,1.584243,1.553307,11.638633,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,5.0964,0.222056,0.263902,0.069173,tractive,lateral,P34,derived
E0001788,N0001980,N0001981,389.256476,389.152735,1.553307,1.705053,20.748327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.222153,0.22952,0.076051,tractive,lateral,P34,derived
E0001789,N0001981,N0001982,389.152735,388.852735,1.705053,1.785449,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.222326,0.229578,0.076078,tractive,lateral,P34,derived
E0001790,N0001982,N0001983,388.852735,388.552735,1.785449,1.639221,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.222826,0.229746,0.076156,tractive,lateral,P34,derived
E0001791,N0001983,N0001984,388.552735,388.50998,1.639221,1.64511,6.107852,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.0964,0.223326,0.258193,0.070475,tractive,lateral,P34,derived
E0001792,N0001984,N0001985,388.50998,388.248392,1.64511,1.566152,47.561339,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,5.0964,0.223377,0.237622,0.074561,tractive,lateral,P34,derived
E0001793,N0001985,N0001986,388.248392,387.835201,1.566152,1.560764,68.865214,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,5.0964,0.223773,0.245002,0.073121,tractive,lateral,P34,derived
E0001794,N0001986,N0001987,387.835201,387.528561,1.560764,1.557895,32.277921,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,5.0964,0.224347,0.28718,0.065785,tractive,lateral,P34,derived
E0001795,N0001987,N0001988,387.52285,387.14785,1.563606,1.578438,50.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,5.0964,0.224616,0.264891,0.069535,tractive,lateral,P34,derived
E0001796,N0001988,N0001989,387.14785,386.89785,1.578438,1.597328,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.225033,0.230483,0.0765,tractive,lateral,P34,derived
E0001797,N0001989,N0001990,386.89785,386.852215,1.597328,1.566517,9.127019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.22545,0.230622,0.076565,tractive,lateral,P34,derived
E0001798,N0001990,N0001991,386.852215,386.719152,1.566517,1.550989,14.784738,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,5.0964,0.225526,0.282386,0.066774,tractive,lateral,P34,derived
E0001799,N0001991,N0001992,386.693292,386.422806,1.57685,1.579392,30.053982,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,5.0964,0.225649,0.282436,0.06679,tractive,lateral,P34,derived
E0001800,N0001992,N0001993,386.422806,386.304581,1.579392,1.6259,23.644946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.225899,0.230771,0.076635,tractive,lateral,P34,derived
E0001801,N0001993,N0001994,386.304581,385.892656,1.6259,1.580152,74.895377,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,5.0964,0.226096,0.23856,0.074975,tractive,lateral,P34,derived
E0001802,N0001994,N0001995,385.892656,385.733483,1.580152,1.555214,19.896715,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,5.0964,0.22672,0.27166,0.068791,tractive,lateral,P34,derived
E0001803,N0001995,N0001996,385.728139,385.609485,1.560557,1.557996,16.950618,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,5.0964,0.226886,0.259528,0.070985,tractive,lateral,P34,derived
E0001804,N0001996,N0001997,385.609485,385.563865,1.557996,1.554604,9.123925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.227027,0.231146,0.076809,tractive,lateral,P34,derived
E0001805,N0001997,N0001998,385.563865,385.422805,1.554604,1.556077,20.151437,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,5.0964,0.227104,0.25961,0.071017,tractive,lateral,P34,derived
E0001806,N0001998,N0001999,385.422805,385.271186,1.556077,1.567437,21.659923,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,5.0964,0.227271,0.259672,0.07104,tractive,lateral,P34,derived
E0001807,N0002000,N0002001,400.788502,400.678957,1.579388,1.579893,19.917256,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P134,derived
E0001808,N0002001,N0002002,400.678957,400.462217,1.579893,1.586611,39.407133,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000166,0.01464,0.003865,tractive,lateral,P134,derived
E0001809,N0002002,N0002003,400.462217,400.176466,1.586611,1.554552,16.808883,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,0.000494,0.035075,0.004467,tractive,lateral,P134,derived
E0001810,N0002003,N0002004,400.148062,400.055235,1.582956,1.582979,16.877502,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000634,0.027326,0.006232,tractive,lateral,P134,derived
E0001811,N0002004,N0002005,400.055235,399.929973,1.582979,1.552449,19.271138,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.000775,0.031483,0.006484,tractive,lateral,P134,derived
E0001812,N0002005,N0002006,399.929973,399.787315,1.552449,2.043343,28.531548,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000936,0.031305,0.007382,tractive,lateral,P134,derived
E0001813,N0002007,N0002008,393.997577,393.597066,1.55,2.349223,80.102199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P123,derived
E0001814,N0002008,N0002009,393.597066,393.390908,2.349223,2.277,41.23156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9624,0.250629,0.238686,0.080368,tractive,lateral,P123,derived
E0001815,N0002009,N0002010,393.390908,393.229615,2.277,2.271911,32.258617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.122,0.341507,0.263723,0.092664,tractive,lateral,P123,derived
E0001816,N0002011,N0002012,490.264375,490.139744,1.550413,1.558101,17.804494,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.191474,0.046886,tractive,lateral,P138,provisional
E0001817,N0002012,N0002013,490.139744,490.061482,1.558101,1.698437,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090683,0.170746,0.050703,tractive,lateral,P138,provisional
E0001818,N0002013,N0002014,490.061482,490.016205,1.698437,1.683869,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090813,0.170828,0.050736,tractive,lateral,P138,provisional
E0001819,N0002014,N0002015,490.016205,489.823791,1.683869,1.554322,27.487645,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,3.2393,0.136156,0.219414,0.056313,tractive,lateral,P138,provisional
E0001820,N0002015,N0002016,489.823791,486.722044,1.554322,1.577852,59.648975,200,PVC-U,5.2,0.5,ground,minimum,3.6221,held,3.2393,0.136385,0.433073,0.035676,tractive,lateral,P138,provisional
E0001821,N0002017,N0002018,431.083396,430.945228,1.559121,2.417168,27.633517,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P102,drafted
E0001822,N0002018,N0002019,430.945228,430.904713,2.417168,2.479748,7.366483,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.00023,0.017178,0.004318,tractive,lateral,P102,drafted
E0001823,N0002019,N0002020,430.904713,430.498314,2.479748,2.440254,73.890678,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000292,0.019242,0.004695,tractive,lateral,P102,drafted
E0001824,N0002020,N0002021,430.498314,430.058314,2.440254,2.294378,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000907,0.031876,0.007142,tractive,lateral,P102,drafted
E0001825,N0002021,N0002022,430.058314,429.618314,2.294378,2.089664,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.046841,0.140996,0.03698,tractive,lateral,P102,drafted
E0001826,N0002022,N0002023,429.618314,429.514515,2.089664,1.938366,18.872504,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.047508,0.141682,0.037212,tractive,lateral,P102,drafted
E0001827,N0002024,N0002025,384.433905,384.386579,1.550409,1.585314,9.465238,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P247,provisional
E0001828,N0002026,N0002027,419.495715,419.282848,1.55,2.049275,42.573455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P148,provisional
E0001829,N0002027,N0002028,419.282848,419.215028,2.049275,1.870971,13.56406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031445,0.118928,0.031725,tractive,lateral,P148,provisional
