Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0001830,N0002028,N0002029,419.215028,419.140225,1.870971,1.846439,14.9605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031558,0.119077,0.031775,tractive,lateral,P148,provisional
E0001831,N0002029,N0002030,419.140225,419.079922,1.846439,1.981205,12.060719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031683,0.119241,0.03183,tractive,lateral,P148,provisional
E0001832,N0002030,N0002031,419.079922,419.023766,1.981205,1.925025,11.231097,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031783,0.119372,0.031874,tractive,lateral,P148,provisional
E0001833,N0002031,N0002032,419.023766,418.906612,1.925025,1.89127,23.430749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031877,0.119494,0.031915,tractive,lateral,P148,provisional
E0001834,N0002033,N0002034,396.103063,395.333667,1.777094,1.801678,59.184289,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,8.3357,0.349455,0.369437,0.074876,tractive,lateral,P195,provisional
E0001835,N0002035,N0002036,346.154267,345.992088,1.55017,1.559303,21.623879,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P193,derived
E0001836,N0002036,N0002037,345.992088,345.801482,1.559303,1.719239,38.121245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045447,0.13508,0.037296,tractive,lateral,P193,derived
E0001837,N0002038,N0002039,460.966661,460.88425,1.551954,1.596737,16.48217,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P228,derived
E0001838,N0002040,N0002041,349.786965,349.38895,1.550651,1.57452,56.859297,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,10.1961,0.427448,0.318413,0.094963,tractive,lateral,P196,provisional
E0001839,N0002042,N0002043,396.443103,396.225553,1.55,1.561038,25.594117,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P190,provisional
E0001840,N0002043,N0002044,396.074701,395.482183,1.71189,1.701228,22.359162,200,PVC-U,2.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000213,0.02691,0.003041,tractive,lateral,P190,provisional
E0001841,N0002044,N0002045,395.482183,395.40392,1.701228,2.056468,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0004,0.021575,0.005366,tractive,lateral,P190,provisional
E0001842,N0002046,N0002047,415.645832,415.456993,1.559491,1.551491,10.491054,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,0.0,0.016247,0.144632,0.017879,tractive,main,P28,derived
E0001843,N0002048,N0002049,355.741122,355.683123,1.550321,1.586011,11.59968,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P166,drafted
E0001844,N0002049,N0002050,355.658706,355.428451,1.610428,1.672928,46.051012,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045364,0.134995,0.037266,tractive,lateral,P166,drafted
E0001845,N0002050,N0002051,355.428451,355.386348,1.672928,1.681584,6.477389,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.2393,0.136282,0.213976,0.05731,tractive,lateral,P166,drafted
E0001846,N0002051,N0002052,355.386348,355.260067,1.681584,1.570957,25.256235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260696,0.241749,0.081832,tractive,lateral,P166,drafted
E0001847,N0002053,N0002054,396.384049,396.324123,1.550918,1.579136,11.985147,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P237,drafted
E0001848,N0002055,N0002056,361.053618,360.636582,1.698366,1.723098,83.407151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P173,provisional
E0001849,N0002057,N0002058,352.688983,351.235996,1.55,1.551723,46.870541,200,PVC-U,3.1,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P94,provisional
E0001850,N0002058,N0002059,351.212058,349.532058,1.575661,1.583573,60.0,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,3.2393,0.136192,0.351526,0.041006,tractive,lateral,P94,provisional
E0001851,N0002059,N0002060,349.532058,348.062058,1.583573,1.577621,60.0,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,7.2203,0.303584,0.438311,0.060648,tractive,lateral,P94,provisional
E0001852,N0002060,N0002061,348.053867,347.751889,1.585812,1.561007,13.129459,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,8.3001,0.349351,0.449096,0.065596,tractive,lateral,P94,provisional
E0001853,N0002061,N0002062,347.751889,347.401889,1.561007,2.139248,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.34946,0.265677,0.093655,tractive,lateral,P94,provisional
E0001854,N0002062,N0002063,347.401889,347.176889,2.139248,5.569662,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.57638,0.311483,0.118208,tractive,lateral,P94,provisional
E0001855,N0002063,N0002064,347.176889,347.026889,5.569662,3.010861,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.667289,0.326161,0.126623,tractive,lateral,P94,provisional
E0001856,N0002064,N0002065,347.026889,346.924148,3.010861,2.864396,20.548331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0979,0.803341,0.345637,0.138213,tractive,lateral,P94,provisional
E0001857,N0002066,N0002067,409.816425,409.764632,1.55,1.658738,10.358486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P161,derived
E0001858,N0002067,N0002068,409.764632,409.416613,1.658738,1.668562,69.603911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.6e-05,0.010089,0.003195,tractive,lateral,P161,derived
E0001859,N0002068,N0002069,409.416613,409.33654,1.668562,1.706887,16.014598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000666,0.027059,0.006483,tractive,lateral,P161,derived
E0001860,N0002070,N0002071,380.179924,380.024497,1.550972,1.555795,23.911899,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P91,derived
E0001861,N0002071,N0002072,380.015472,379.682826,1.56482,1.583715,60.481054,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000199,0.016013,0.004109,tractive,lateral,P91,derived
E0001862,N0002072,N0002073,379.682826,379.52556,1.583715,1.641402,28.593816,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000703,0.028581,0.00648,tractive,lateral,P91,derived
E0001863,N0002073,N0002074,379.52556,379.188372,1.641402,1.609754,61.306804,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000942,0.032391,0.007247,tractive,lateral,P91,derived
E0001864,N0002074,N0002075,379.188372,378.858372,1.609754,1.749629,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.032543,0.124321,0.031512,tractive,lateral,P91,derived
E0001865,N0002075,N0002076,378.858372,378.528372,1.749629,1.749368,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.033043,0.124982,0.031723,tractive,lateral,P91,derived
E0001866,N0002076,N0002077,378.528372,378.198372,1.749368,1.663993,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.033543,0.125636,0.031933,tractive,lateral,P91,derived
E0001867,N0002077,N0002078,378.198372,378.14286,1.663993,1.620507,10.093267,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.034043,0.126284,0.03214,tractive,lateral,P91,derived
E0001868,N0002079,N0002080,353.27287,353.02287,1.671435,1.700854,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P147,provisional
E0001869,N0002080,N0002081,353.02287,352.77287,1.700854,1.768786,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090951,0.170915,0.05077,tractive,lateral,P147,provisional
E0001870,N0002081,N0002082,352.77287,352.674727,1.768786,1.7856,19.62867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181902,0.215024,0.069424,tractive,lateral,P147,provisional
E0001871,N0002083,N0002084,397.878334,397.639341,1.588768,1.595675,14.48448,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P50,derived
E0001872,N0002084,N0002085,397.639341,397.371535,1.595675,1.592332,53.561123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000121,0.012089,0.003556,tractive,lateral,P50,derived
E0001873,N0002085,N0002086,397.354541,396.944796,1.609326,1.58151,32.779604,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.000567,0.033883,0.005011,tractive,lateral,P50,derived
E0001874,N0002086,N0002087,396.944796,396.875528,1.58151,1.584891,13.853633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00084,0.0299,0.007081,tractive,lateral,P50,derived
E0001875,N0002087,N0002088,396.875528,396.80626,1.584891,1.630721,13.853609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000956,0.031586,0.007443,tractive,lateral,P50,derived
E0001876,N0002088,N0002089,396.80626,396.746047,1.630721,1.680406,12.042695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001071,0.033129,0.007777,tractive,lateral,P50,derived
E0001877,N0002089,N0002090,396.746047,396.685833,1.680406,1.724842,12.042698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001171,0.034385,0.008053,tractive,lateral,P50,derived
E0001878,N0002090,N0002091,396.685833,396.442331,1.724842,1.614767,48.700325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001272,0.035583,0.008318,tractive,lateral,P50,derived
E0001879,N0002091,N0002092,396.442331,396.243938,1.614767,1.666798,39.678763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001678,0.039849,0.009279,tractive,lateral,P50,derived
E0001880,N0002092,N0002093,396.243938,396.042852,1.666798,1.555354,25.135692,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.002008,0.050029,0.008986,tractive,lateral,P50,derived
E0001881,N0002093,N0002094,396.011809,395.734241,1.586397,1.587078,20.560538,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.002218,0.06175,0.008344,tractive,lateral,P50,derived
E0001882,N0002094,N0002095,395.734241,395.691935,1.587078,1.787313,7.051062,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.002389,0.048765,0.010266,tractive,lateral,P50,derived
E0001883,N0002095,N0002096,395.691935,395.649628,1.787313,1.662048,7.05119,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.002448,0.049238,0.010368,tractive,lateral,P50,derived
E0001884,N0002096,N0002097,395.636151,395.496418,1.675525,1.567211,12.703013,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.002507,0.06067,0.009163,tractive,lateral,P50,derived
E0001885,N0002097,N0002098,395.496418,395.310327,1.567211,1.653967,37.218136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002612,0.047543,0.011083,tractive,lateral,P50,derived
E0001886,N0002098,N0002099,395.310327,395.261751,1.653967,1.596312,9.715265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002923,0.049686,0.011602,tractive,lateral,P50,derived
E0001887,N0002099,N0002100,395.261751,395.184443,1.596312,1.553136,15.461592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003004,0.050219,0.011731,tractive,lateral,P50,derived
E0001888,N0002100,N0002101,395.184443,395.107135,1.553136,1.56532,15.461631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003132,0.051041,0.011933,tractive,lateral,P50,derived
E0001889,N0002101,N0002102,395.104669,394.796507,1.567786,1.563662,36.254378,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.003261,0.06183,0.010785,tractive,lateral,P50,derived
E0001890,N0002102,N0002103,394.790385,394.716631,1.569784,1.559462,12.292276,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.003563,0.05702,0.012079,tractive,lateral,P50,derived
E0001891,N0002103,N0002104,394.716631,394.655169,1.559462,1.566113,12.292312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003666,0.054249,0.012728,tractive,lateral,P50,derived
E0001892,N0002104,N0002105,394.609782,394.431351,1.611501,1.604537,27.450899,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.003768,0.059837,0.012141,tractive,lateral,P50,derived
E0001893,N0002105,N0002106,394.431351,394.348341,1.604537,1.591845,16.602112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003997,0.056082,0.013189,tractive,lateral,P50,derived
E0001894,N0002106,N0002107,394.299471,394.189194,1.640715,1.607651,20.050401,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.004135,0.058656,0.013093,tractive,lateral,P50,derived
E0001895,N0002107,N0002108,394.189194,394.03306,1.607651,1.550924,15.613382,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.004302,0.072614,0.011656,tractive,lateral,P50,derived
E0001896,N0002108,N0002109,394.013708,393.750159,1.570276,1.585931,35.13993,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.004433,0.06679,0.012576,tractive,lateral,P50,derived
E0001897,N0002109,N0002110,393.750159,393.683057,1.585931,1.583147,13.420252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004725,0.05978,0.014133,tractive,lateral,P50,derived
E0001898,N0002110,N0002111,393.683031,393.602508,1.583174,1.550782,13.420458,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.004837,0.064107,0.013701,tractive,lateral,P50,derived
E0001899,N0002111,N0002112,393.602508,393.54065,1.550782,1.582946,12.371514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004949,0.06084,0.014407,tractive,lateral,P50,derived
E0001900,N0002112,N0002113,393.54065,393.438805,1.582946,1.561103,20.36906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005052,0.061317,0.014531,tractive,lateral,P50,derived
E0001901,N0002113,N0002114,393.438319,393.349779,1.561589,1.550886,6.324325,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.005222,0.087348,0.011727,tractive,lateral,P50,derived
E0001902,N0002114,N0002115,393.349395,393.205117,1.55127,1.55123,9.308233,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.005275,0.090655,0.011517,tractive,lateral,P50,derived
E0001903,N0002115,N0002116,393.205117,393.158567,1.55123,1.560915,9.310005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005352,0.062668,0.014884,tractive,lateral,P50,derived
E0001904,N0002116,N0002117,393.158567,393.082683,1.560915,1.551198,8.927612,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.00543,0.07521,0.013303,tractive,lateral,P50,derived
E0001905,N0002117,N0002118,393.082683,393.038044,1.551198,1.627483,8.927635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005504,0.063333,0.015059,tractive,lateral,P50,derived
E0001906,N0002118,N0002119,393.038044,392.983985,1.627483,1.630639,10.811925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005579,0.063657,0.015144,tractive,lateral,P50,derived
E0001907,N0002119,N0002120,392.983985,392.929925,1.630639,1.576239,10.811905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005669,0.064042,0.015245,tractive,lateral,P50,derived
E0001908,N0002120,N0002121,392.929925,392.852879,1.576239,1.552699,14.008338,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.005759,0.066514,0.015021,tractive,lateral,P50,derived
E0001909,N0002121,N0002122,392.852879,392.731372,1.552699,1.553876,11.046147,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.005876,0.084388,0.012985,tractive,lateral,P50,derived
E0001910,N0002122,N0002123,392.731372,392.682912,1.553876,1.572093,9.692011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005968,0.06529,0.015576,tractive,lateral,P50,derived
E0001911,N0002123,N0002124,392.682912,392.627863,1.572093,1.708715,11.009659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006048,0.065617,0.015663,tractive,lateral,P50,derived
E0001912,N0002124,N0002125,392.627863,392.572817,1.708715,1.812376,11.009378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00614,0.065989,0.015762,tractive,lateral,P50,derived
E0001913,N0002125,N0002126,392.572817,392.376886,1.812376,1.659674,39.186042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006232,0.066358,0.01586,tractive,lateral,P50,derived
E0001914,N0002126,N0002127,392.376886,392.269566,1.659674,1.555172,14.309433,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.006558,0.077461,0.014797,tractive,lateral,P50,derived
E0001915,N0002127,N0002128,392.269566,391.904833,1.555172,1.56648,48.630988,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.006678,0.077989,0.01491,tractive,lateral,P50,derived
E0001916,N0002128,N0002129,391.904833,391.777454,1.56648,1.551373,16.983915,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.007083,0.079724,0.015282,tractive,lateral,P50,derived
E0001917,N0002129,N0002130,391.777454,391.553619,1.551373,1.555084,34.436097,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.007224,0.076565,0.01591,tractive,lateral,P50,derived
E0001918,N0002130,N0002131,391.553619,391.460269,1.555084,1.655545,18.670067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007511,0.071137,0.017153,tractive,lateral,P50,derived
E0001919,N0002131,N0002132,391.460269,391.362973,1.655545,1.77753,19.459109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007667,0.071681,0.017302,tractive,lateral,P50,derived
E0001920,N0002132,N0002133,391.362973,391.279511,1.77753,1.628997,16.69248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007829,0.072238,0.017455,tractive,lateral,P50,derived
E0001921,N0002133,N0002134,391.225205,391.022441,1.683303,1.611897,31.194442,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.007968,0.079403,0.016579,tractive,lateral,P50,derived
E0001922,N0002134,N0002135,391.022441,390.95471,1.611897,1.702211,13.546252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008228,0.073578,0.017825,tractive,lateral,P50,derived
E0001923,N0002135,N0002136,390.95471,390.829757,1.702211,1.737321,24.990622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008341,0.073949,0.017928,tractive,lateral,P50,derived
E0001924,N0002136,N0002137,390.829757,390.602445,1.737321,1.676028,45.462438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008549,0.074623,0.018115,tractive,lateral,P50,derived
E0001925,N0002137,N0002138,390.602445,390.479156,1.676028,1.648774,24.657772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008928,0.075824,0.018451,tractive,lateral,P50,derived
E0001926,N0002138,N0002139,390.479156,390.245987,1.648774,1.57106,42.394379,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.009134,0.078955,0.018234,tractive,lateral,P50,derived
E0001927,N0002140,N0002141,381.971596,381.696596,1.550286,2.248168,55.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P156,provisional
E0001928,N0002141,N0002142,381.696596,381.448323,2.248168,1.721446,49.654441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272061,0.245109,0.083451,tractive,lateral,P156,provisional
E0001929,N0002143,N0002144,375.593503,375.334304,1.550296,1.627183,51.839674,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P201,derived
E0001930,N0002145,N0002146,321.303088,321.128088,1.55,2.457025,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P118,provisional
E0001931,N0002146,N0002147,321.128088,320.778088,2.457025,2.347766,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000292,0.018656,0.004792,tractive,lateral,P118,provisional
E0001932,N0002147,N0002148,320.778088,320.428088,2.347766,2.406964,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000875,0.030424,0.007193,tractive,lateral,P118,provisional
E0001933,N0002148,N0002149,320.428088,320.359827,2.406964,2.402166,13.652187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001458,0.037635,0.008776,tractive,lateral,P118,provisional
E0001934,N0002150,N0002151,418.304633,417.978323,1.551232,1.553507,28.374785,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P217,derived
E0001935,N0002152,N0002153,354.380005,354.19845,1.567932,1.778906,36.311115,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P167,provisional
E0001936,N0002153,N0002154,353.941644,353.200486,2.035712,1.832382,52.939869,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,3.2393,0.136104,0.277929,0.048007,tractive,lateral,P167,provisional
E0001937,N0002155,N0002156,317.245601,316.945678,1.550053,2.00699,59.984715,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P139,provisional
E0001938,N0002156,N0002157,316.945678,316.645678,2.00699,1.672895,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06268,0.15075,0.043001,tractive,lateral,P139,provisional
E0001939,N0002157,N0002158,316.645678,316.526513,1.672895,1.553352,8.827035,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,2.2248,0.09427,0.24268,0.041079,tractive,lateral,P139,provisional
E0001940,N0002159,N0002160,355.834216,355.437165,1.55,1.557799,41.794849,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.5635,0.023625,0.133634,0.024221,tractive,lateral,P209,derived
E0001941,N0002161,N0002162,346.544666,346.434666,1.55,1.55444,10.0,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P244,derived
E0001942,N0002163,N0002164,379.866168,379.472467,1.55,1.924598,78.740342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P176,derived
E0001943,N0002165,N0002166,355.342306,355.11542,1.554667,1.56088,23.882771,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P220,derived
E0001944,N0002167,N0002168,488.420523,488.060843,1.561991,1.585123,47.957343,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P204,derived
E0001945,N0002169,N0002170,388.580951,388.513468,1.55,1.594167,13.49658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P232,provisional
E0001946,N0002171,N0002172,418.079747,418.037997,1.551142,1.705381,5.566782,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.154841,0.033938,tractive,lateral,P197,derived
E0001947,N0002172,N0002173,418.037997,417.921769,1.705381,1.591781,23.245481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045314,0.134944,0.037248,tractive,lateral,P197,derived
E0001948,N0002173,N0002174,417.921769,417.800757,1.591781,1.550806,8.643748,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,1.0798,0.045507,0.191512,0.029531,tractive,lateral,P197,derived
E0001949,N0002174,N0002175,417.780083,417.6916,1.571479,1.604482,17.696727,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045579,0.135215,0.037344,tractive,lateral,P197,derived
E0001950,N0002176,N0002177,329.420103,329.281262,1.661257,1.666675,18.512105,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P69,derived
E0001951,N0002177,N0002178,329.281262,328.380224,1.666675,1.555903,51.487895,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,0.0,0.000154,0.020181,0.002968,tractive,lateral,P69,derived
E0001952,N0002178,N0002179,328.380224,328.131343,1.555903,1.828984,49.77613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P69,derived
E0001953,N0002179,N0002180,328.131343,327.750541,1.828984,2.034432,76.160307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000998,0.032163,0.007567,tractive,lateral,P69,derived
E0001954,N0002180,N0002181,327.750541,327.451839,2.034432,2.365818,59.740425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001633,0.039413,0.009179,tractive,lateral,P69,derived
E0001955,N0002181,N0002182,327.451839,327.175923,2.365818,2.493724,55.183287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002131,0.043863,0.010209,tractive,lateral,P69,derived
E0001956,N0002182,N0002183,327.175923,326.742208,2.493724,2.287577,86.742872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002591,0.047392,0.011047,tractive,lateral,P69,derived
E0001957,N0002183,N0002184,326.742208,326.332281,2.287577,1.650019,81.985485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003313,0.052167,0.01221,tractive,lateral,P69,derived
E0001958,N0002184,N0002185,326.332281,326.180224,1.650019,1.63896,30.411495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003997,0.056082,0.013189,tractive,lateral,P69,derived
E0001959,N0002185,N0002186,326.180224,325.741085,1.63896,1.928196,87.827642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00425,0.057415,0.013527,tractive,lateral,P69,derived
E0001960,N0002186,N0002187,325.741085,325.572793,1.928196,2.180838,33.658395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004982,0.060993,0.014447,tractive,lateral,P69,derived
E0001961,N0002188,N0002189,341.57993,341.488251,1.550288,1.581146,18.335757,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P181,provisional
E0001962,N0002190,N0002189,341.627825,341.349415,1.551008,1.719982,55.681967,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P181,provisional
E0001963,N0002191,N0002192,340.209698,339.959698,1.550037,1.55379,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P150,provisional
E0001964,N0002192,N0002193,339.959698,339.709698,1.55379,2.006854,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226753,0.231055,0.076767,tractive,lateral,P150,provisional
E0001965,N0002193,N0002194,339.709698,339.639513,2.006854,1.978163,14.037154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272436,0.245218,0.083504,tractive,lateral,P150,provisional
E0001966,N0002195,N0002196,402.649966,401.820185,1.550169,1.555639,19.524248,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P145,derived
E0001967,N0002196,N0002197,401.820185,401.041485,1.555639,1.566456,37.080963,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,0.0,0.000163,0.021937,0.002915,tractive,lateral,P145,derived
E0001968,N0002197,N0002198,400.987062,399.742809,1.620879,1.608845,27.346213,200,PVC-U,4.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000472,0.046348,0.003598,tractive,lateral,P145,derived
E0001969,N0002198,N0002199,399.645749,398.406573,1.705905,1.651715,41.305843,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0007,0.048883,0.004516,tractive,lateral,P145,derived
E0001970,N0002200,N0002201,409.599819,409.443762,1.557377,1.561395,13.004708,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P186,derived
E0001971,N0002201,N0002202,409.443762,409.031043,1.561395,1.559533,27.514632,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.000108,0.015999,0.002735,tractive,lateral,P186,derived
E0001972,N0002202,N0002203,409.031043,408.881484,1.559533,1.555009,29.911856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000338,0.019972,0.005049,tractive,lateral,P186,derived
E0001973,N0002204,N0002205,360.339398,360.235547,1.550708,1.577625,20.770326,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P222,drafted
E0001974,N0002206,N0002207,361.025638,358.706648,1.664212,1.672808,50.966813,200,PVC-U,4.55,0.5,cover_min,minimum,3.6221,held,5.1913,0.217631,0.484411,0.045301,tractive,lateral,P202,drafted
E0001975,N0002208,N0002209,369.420852,369.035852,1.653733,1.659277,70.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.22187,0.067758,tractive,lateral,P99,provisional
E0001976,N0002209,N0002210,369.035852,368.650852,1.659277,1.727719,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.7978,0.453255,0.298392,0.1033,tractive,lateral,P99,provisional
E0001977,N0002210,N0002211,368.593118,368.103118,1.785453,1.612153,70.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,17.2765,0.725442,0.376501,0.121525,tractive,lateral,P99,provisional
E0001978,N0002211,N0002212,368.103118,367.753118,1.612153,1.644923,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13343,0.384494,0.162832,tractive,lateral,P99,provisional
E0001979,N0002212,N0002213,367.753118,367.653629,1.644923,1.582028,19.89776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.450884,0.41466,0.183392,tractive,lateral,P99,provisional
E0001980,N0002214,N0002215,335.435032,333.125037,1.875271,1.901422,59.999877,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P135,derived
E0001981,N0002215,N0002216,333.125037,332.203442,1.901422,1.551716,54.211477,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,0.0005,0.035267,0.004486,tractive,lateral,P135,derived
E0001982,N0002216,N0002217,332.203442,331.926774,1.551716,1.554122,25.151596,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.000952,0.04076,0.00626,tractive,lateral,P135,derived
E0001983,N0002218,N0002219,321.219897,320.850269,1.55,1.637859,73.925612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P92,provisional
E0001984,N0002219,N0002220,320.850269,320.450269,1.637859,2.134722,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09115,0.171041,0.05082,tractive,lateral,P92,provisional
E0001985,N0002220,N0002221,320.450269,320.050269,2.134722,2.633965,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318153,0.257792,0.089684,tractive,lateral,P92,provisional
E0001986,N0002221,N0002222,320.050269,320.008686,2.633965,2.539471,7.560618,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,10.7978,0.454621,0.298678,0.103445,tractive,lateral,P92,provisional
E0001987,N0002222,N0002223,320.008686,319.733686,2.539471,2.863604,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.0372,0.590486,0.324465,0.116869,tractive,lateral,P92,provisional
E0001988,N0002223,N0002224,319.733686,319.458686,2.863604,3.214379,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.5158,0.862506,0.365349,0.139703,tractive,lateral,P92,provisional
E0001989,N0002224,N0002225,319.458686,319.368609,3.214379,3.271894,16.377571,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.90819,0.371257,0.143165,tractive,lateral,P92,provisional
E0001990,N0002226,N0002227,374.005212,373.917423,1.58103,1.585507,12.541351,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P236,derived
E0001991,N0002228,N0002229,349.937094,349.478222,1.553384,1.565448,38.239299,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.159226,0.025889,tractive,lateral,P211,drafted
E0001992,N0002230,N0002231,353.410022,353.303067,1.55,1.553286,17.825768,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P227,drafted
E0001993,N0002232,N0002233,357.408463,356.801608,1.595657,1.602018,75.856903,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.229479,0.054539,tractive,lateral,P178,provisional
E0001994,N0002234,N0002235,344.481806,344.406806,1.551336,1.554864,10.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P51,derived
E0001995,N0002235,N0002236,344.3923,342.661595,1.56937,1.565304,16.404791,200,PVC-U,10.55,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.023564,0.001772,tractive,lateral,P51,derived
E0001996,N0002236,N0002237,342.661595,342.356921,1.565304,1.551923,4.61627,200,PVC-U,6.6,0.5,ground,minimum,3.6221,held,5.0964,0.213873,0.54588,0.041316,tractive,lateral,P51,derived
E0001997,N0002237,N0002238,342.356921,342.315142,1.551923,1.568678,3.978939,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,5.0964,0.213912,0.2926,0.062901,tractive,lateral,P51,derived
E0001998,N0002238,N0002239,342.315142,342.272278,1.568678,1.702637,7.793482,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.1762,0.259212,0.249386,0.079815,tractive,lateral,P51,derived
E0001999,N0002239,N0002240,342.272278,342.191901,1.702637,2.139398,14.613917,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.259277,0.249406,0.079824,tractive,lateral,P51,derived
E0002000,N0002240,N0002241,342.191901,342.151323,2.139398,2.175063,6.242838,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.1762,0.259399,0.264251,0.07678,tractive,lateral,P51,derived
E0002001,N0002241,N0002242,342.151323,342.069921,2.175063,2.723201,16.280411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259451,0.241375,0.081653,tractive,lateral,P51,derived
E0002002,N0002242,N0002243,342.069921,342.02912,2.723201,2.786218,3.40008,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,6.1762,0.259586,0.326319,0.066596,tractive,lateral,P51,derived
E0002003,N0002243,N0002244,342.02912,341.988319,2.786218,2.850182,3.400039,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,6.1762,0.259615,0.326331,0.066599,tractive,lateral,P51,derived
E0002004,N0002244,N0002245,341.988319,341.936675,2.850182,2.987427,10.328751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259643,0.241433,0.081681,tractive,lateral,P51,derived
E0002005,N0002245,N0002246,341.936675,341.841053,2.987427,2.698406,19.124447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259729,0.241459,0.081693,tractive,lateral,P51,derived
E0002006,N0002246,N0002247,341.841053,341.800243,2.698406,2.772663,6.801675,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.1762,0.259889,0.257211,0.078299,tractive,lateral,P51,derived
E0002007,N0002247,N0002248,341.800243,341.696776,2.772663,2.336701,20.693372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259945,0.241524,0.081724,tractive,lateral,P51,derived
E0002008,N0002248,N0002249,341.696776,341.465171,2.336701,1.71119,46.320988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.260118,0.241576,0.081749,tractive,lateral,P51,derived
E0002009,N0002249,N0002250,341.410354,338.260354,1.766007,1.609061,45.0,200,PVC-U,7.0,0.5,cover_min,minimum,3.6221,held,6.1762,0.260504,0.594696,0.044536,tractive,lateral,P51,derived
E0002010,N0002250,N0002251,338.260354,338.038466,1.609061,1.554124,8.701488,200,PVC-U,2.55,0.5,ground,minimum,3.6221,held,6.1762,0.260879,0.422751,0.056101,tractive,lateral,P51,derived
E0002011,N0002251,N0002252,338.038466,337.879118,1.554124,1.63492,31.869626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.260951,0.241826,0.081869,tractive,lateral,P51,derived
E0002012,N0002252,N0002253,337.872087,337.285456,1.641951,1.561834,23.00515,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,6.1762,0.261217,0.422932,0.056134,tractive,lateral,P51,derived
E0002013,N0002253,N0002254,337.269431,337.046668,1.577859,1.567071,11.423736,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,6.1762,0.261409,0.386103,0.059723,tractive,lateral,P51,derived
E0002014,N0002254,N0002255,337.046668,337.004233,1.567071,1.664652,7.072545,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.1762,0.261504,0.257728,0.078521,tractive,lateral,P51,derived
E0002015,N0002255,N0002256,337.004233,336.956793,1.664652,1.755457,9.487986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.261563,0.242009,0.081957,tractive,lateral,P51,derived
E0002016,N0002256,N0002257,336.956793,336.915868,1.755457,1.743159,5.846387,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,6.1762,0.261642,0.271848,0.075761,tractive,lateral,P51,derived
E0002017,N0002257,N0002258,336.915868,336.872977,1.743159,2.051523,8.578272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.26169,0.242047,0.081975,tractive,lateral,P51,derived
E0002018,N0002258,N0002259,336.872977,336.831524,2.051523,1.970783,6.377284,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.1762,0.261762,0.26503,0.0771,tractive,lateral,P51,derived
E0002019,N0002259,N0002260,336.831524,336.789146,1.970783,1.75538,6.519785,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.1762,0.261815,0.265047,0.077107,tractive,lateral,P51,derived
E0002020,N0002260,N0002261,336.789146,336.740326,1.75538,1.637787,9.763876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.261869,0.242101,0.082001,tractive,lateral,P51,derived
E0002021,N0002261,N0002262,336.740326,336.691507,1.637787,1.731131,9.763755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.261951,0.242125,0.082013,tractive,lateral,P51,derived
E0002022,N0002262,N0002263,336.691507,336.615534,1.731131,2.2479,15.194627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.262032,0.242149,0.082025,tractive,lateral,P51,derived
E0002023,N0002263,N0002264,336.615534,336.533557,2.2479,2.441602,16.395484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.262159,0.242187,0.082043,tractive,lateral,P51,derived
E0002024,N0002264,N0002265,336.533557,336.446978,2.441602,2.268721,17.315827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.262295,0.242228,0.082062,tractive,lateral,P51,derived
E0002025,N0002265,N0002266,336.446978,336.314899,2.268721,1.999737,26.41575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.307707,0.255038,0.088314,tractive,lateral,P51,derived
E0002026,N0002266,N0002267,336.314899,336.115221,1.999737,1.847059,39.935542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.307927,0.255096,0.088343,tractive,lateral,P51,derived
E0002027,N0002267,N0002268,336.115221,336.06958,1.847059,1.861878,9.128317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.30826,0.255185,0.088387,tractive,lateral,P51,derived
E0002028,N0002268,N0002269,336.06958,335.876155,1.861878,2.354253,38.68495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.308336,0.255205,0.088397,tractive,lateral,P51,derived
E0002029,N0002269,N0002270,335.876155,335.695555,2.354253,2.034547,36.119967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.308658,0.255291,0.08844,tractive,lateral,P51,derived
E0002030,N0002270,N0002271,335.695555,335.651018,2.034547,2.014692,8.907424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.308959,0.255371,0.08848,tractive,lateral,P51,derived
E0002031,N0002271,N0002272,335.651018,335.457133,2.014692,2.477956,38.777037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.309033,0.255391,0.088489,tractive,lateral,P51,derived
E0002032,N0002272,N0002273,335.457133,335.404126,2.477956,2.572193,10.601407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.309357,0.255477,0.088532,tractive,lateral,P51,derived
E0002033,N0002273,N0002274,335.404126,335.261141,2.572193,2.900327,28.596921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.309445,0.2555,0.088544,tractive,lateral,P51,derived
E0002034,N0002274,N0002275,335.261141,335.100434,2.900327,2.957458,32.141462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.309683,0.255564,0.088575,tractive,lateral,P51,derived
E0002035,N0002275,N0002276,335.100434,335.058557,2.957458,3.019721,8.375395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.309951,0.255635,0.088611,tractive,lateral,P51,derived
E0002036,N0002276,N0002277,335.058557,334.860038,3.019721,4.605233,39.703741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.310021,0.255653,0.08862,tractive,lateral,P51,derived
E0002037,N0002277,N0002278,334.860038,334.708557,4.605233,5.229279,30.296259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.310352,0.255741,0.088663,tractive,lateral,P51,derived
E0002038,N0002278,N0002279,334.708557,334.458557,5.229279,8.868592,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.310604,0.255808,0.088696,tractive,lateral,P51,derived
E0002039,N0002279,N0002280,334.458557,334.330242,8.868592,7.721577,25.663037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.311021,0.255918,0.088751,tractive,lateral,P51,derived
E0002040,N0002280,N0002281,334.330242,334.033557,7.721577,5.751294,59.336963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.311235,0.255975,0.088779,tractive,lateral,P51,derived
E0002041,N0002281,N0002282,334.033557,333.674487,5.751294,5.697675,71.814063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.311729,0.256106,0.088844,tractive,lateral,P51,derived
E0002042,N0002282,N0002283,333.674487,333.304784,5.697675,4.566981,73.940547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.312328,0.256264,0.088923,tractive,lateral,P51,derived
E0002043,N0002283,N0002284,333.304784,333.247485,4.566981,4.766034,11.459749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.312944,0.256426,0.089004,tractive,lateral,P51,derived
E0002044,N0002284,N0002285,333.247485,333.190188,4.766034,4.909848,11.459315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.313039,0.256452,0.089016,tractive,lateral,P51,derived
E0002045,N0002285,N0002286,333.190188,333.132892,4.909848,4.920941,11.459371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.313135,0.256477,0.089029,tractive,lateral,P51,derived
E0002046,N0002286,N0002287,333.132892,333.075593,4.920941,4.839416,11.459765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.31323,0.256502,0.089041,tractive,lateral,P51,derived
E0002047,N0002287,N0002288,333.075593,332.992582,4.839416,4.56058,16.602167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.313326,0.256527,0.089054,tractive,lateral,P51,derived
E0002048,N0002289,N0002290,374.430577,374.155577,1.578212,1.982606,55.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P112,drafted
E0002049,N0002290,N0002291,374.155577,373.120577,1.982606,1.561582,30.0,200,PVC-U,3.45,0.5,ground,minimum,3.6221,held,0.0,0.000458,0.042074,0.003761,tractive,lateral,P112,drafted
E0002050,N0002291,N0002292,373.120577,373.080577,1.561582,3.684743,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000708,0.032388,0.005989,tractive,lateral,P112,drafted
E0002051,N0002292,N0002293,373.080577,373.040577,3.684743,4.641094,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.033207,0.006122,tractive,lateral,P112,drafted
E0002052,N0002293,N0002294,373.040577,372.990577,4.641094,1.984093,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.029158,0.006924,tractive,lateral,P112,drafted
E0002053,N0002294,N0002295,372.990577,372.915577,1.984093,2.795543,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000875,0.030424,0.007193,tractive,lateral,P112,drafted
E0002054,N0002295,N0002296,372.915577,372.815577,2.795543,1.680089,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P112,drafted
E0002055,N0002296,N0002297,372.815577,372.765577,1.680089,2.548265,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P112,drafted
E0002056,N0002297,N0002298,372.765577,372.680577,2.548265,1.553798,10.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.00125,0.042049,0.007354,tractive,lateral,P112,drafted
E0002057,N0002298,N0002299,372.680577,372.555577,1.553798,2.301326,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P112,drafted
E0002058,N0002299,N0002300,372.550045,372.170045,2.306858,1.56021,10.0,200,PVC-U,3.8,0.5,cover_min,minimum,3.6221,held,0.0,0.001542,0.073922,0.005805,tractive,lateral,P112,drafted
E0002059,N0002300,N0002301,372.122898,371.996167,1.607357,1.602649,19.497098,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.001625,0.042898,0.008646,tractive,lateral,P112,drafted
E0002060,N0002302,N0002303,351.649422,348.371571,1.553642,1.558727,73.659564,200,PVC-U,4.45,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.281139,0.022751,tractive,lateral,P182,derived
E0002061,N0002304,N0002305,418.988452,418.787314,1.552319,1.552347,16.091079,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.233225,0.041059,tractive,lateral,P229,provisional
E0002062,N0002306,N0002307,450.106494,449.756494,1.55,1.564459,50.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P97,derived
E0002063,N0002307,N0002308,449.756494,449.496377,1.564459,1.559593,52.023484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P97,derived
E0002064,N0002308,N0002309,449.405857,449.075857,1.650112,1.641916,60.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.00085,0.031009,0.006966,tractive,lateral,P97,derived
E0002065,N0002309,N0002310,449.075857,448.745857,1.641916,1.817284,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00135,0.037634,0.008337,tractive,lateral,P97,derived
E0002066,N0002310,N0002311,448.745857,448.415857,1.817284,1.589239,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00185,0.042781,0.009445,tractive,lateral,P97,derived
E0002067,N0002311,N0002312,448.415857,448.274949,1.589239,1.55458,20.129743,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.00235,0.050982,0.009857,tractive,lateral,P97,derived
E0002068,N0002313,N0002314,345.102655,343.895194,1.638678,1.668313,73.179455,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P184,derived
E0002069,N0002315,N0002316,341.853442,339.093442,1.636701,1.657291,80.0,200,PVC-U,3.45,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.331711,0.033062,tractive,lateral,P137,drafted
E0002070,N0002316,N0002317,339.093442,338.836818,1.657291,1.984105,51.324807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093937,0.172774,0.051511,tractive,lateral,P137,drafted
E0002071,N0002318,N0002319,414.104747,414.000517,1.554128,1.596468,20.846022,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P221,derived
E0002072,N0002320,N0002321,318.084359,318.034359,10.98513,10.187229,50.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56614.5933,1076.391359,1.190753,0.745277,velocity,trunk main,P06,drafted
E0002073,N0002321,N0002322,318.034359,317.984359,10.187229,10.031327,50.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56614.5933,1076.391776,1.190753,0.745277,velocity,trunk main,P06,drafted
E0002074,N0002322,N0002323,317.984359,317.944359,10.031327,10.03553,5.0,1200,GRP,0.8,0.075,table11,minimum,1.6261,merrimack,56614.5933,1076.392193,2.680948,0.385099,velocity,trunk main,P06,drafted
E0002075,N0002323,N0002324,317.944359,317.864359,10.03553,10.319693,80.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56614.5933,1076.392234,1.190753,0.745277,velocity,trunk main,P06,drafted
E0002076,N0002324,N0002325,317.864359,317.784359,10.319693,10.531346,80.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56614.5933,1076.392901,1.190754,0.745278,velocity,trunk main,P06,drafted
E0002077,N0002325,N0002326,317.784359,317.739359,10.531346,10.591604,15.0,1200,GRP,0.3,0.075,table11,dod,1.6261,merrimack,56614.5933,1076.393568,1.854152,0.510449,velocity,trunk main,P06,drafted
E0002078,N0002326,N0002327,317.739359,317.679359,10.591604,10.059685,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56614.5933,1076.393693,1.190754,0.745278,velocity,trunk main,P06,drafted
E0002079,N0002327,N0002328,317.679359,317.619359,10.059685,9.606166,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56614.5933,1076.394193,1.190754,0.745279,velocity,trunk main,P06,drafted
E0002080,N0002328,N0002329,317.619359,317.559359,9.606166,9.254728,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56614.5933,1076.394693,1.190754,0.745279,velocity,trunk main,P06,drafted
E0002081,N0002329,N0000001,317.559359,317.519045,9.254728,9.212919,13.437818,1200,GRP,0.3,0.075,table11,dod,1.6261,merrimack,56614.5933,1076.395193,1.854153,0.510449,velocity,trunk main,P06,drafted
E0002082,N0002330,N0000034,394.539264,394.482095,1.55,1.593039,11.433776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P05,drafted
E0002083,N0002331,N0002332,385.935284,385.605284,12.066364,12.008547,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.078,merrimack,290.1521,10.677383,0.757443,0.505145,velocity,trunk main,P05,drafted
E0002084,N0002332,N0002333,385.605284,385.305284,12.008547,12.233047,60.0,200,PVC-U,0.5,0.5,cover_max,minimum,3.078,merrimack,290.1521,10.677883,0.730555,0.519812,tractive,trunk main,P05,drafted
E0002085,N0002333,N0002334,385.305284,385.005284,12.233047,12.601803,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.678383,0.730564,0.519826,tractive,trunk main,P05,drafted
E0002086,N0002334,N0002335,385.005284,384.867995,12.601803,12.755509,27.457627,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.678883,0.730572,0.519841,tractive,trunk main,P05,drafted
E0002087,N0002335,N0002336,384.867995,384.455284,12.755509,13.04139,82.542373,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.679111,0.730576,0.519848,tractive,trunk main,P05,drafted
E0002088,N0002336,N0002337,384.455284,384.255284,13.04139,12.872219,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.679799,0.730587,0.519868,tractive,trunk main,P05,drafted
E0002089,N0002337,N0002338,384.255284,384.055284,12.872219,12.827376,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.680133,0.730593,0.519877,tractive,trunk main,P05,drafted
E0002090,N0002338,N0002339,384.055284,383.959735,12.827376,12.81416,19.109716,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.680466,0.730599,0.519887,tractive,trunk main,P05,drafted
