Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0002091,N0002339,N0002340,383.959735,383.759735,12.81416,12.41922,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.680625,0.730601,0.519892,tractive,trunk main,P05,drafted
E0002092,N0002340,N0002341,383.759735,383.559735,12.41922,12.434436,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.680958,0.730607,0.519901,tractive,trunk main,P05,drafted
E0002093,N0002341,N0000034,383.559735,383.468302,12.434436,12.606833,18.286681,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.681292,0.730613,0.519911,tractive,trunk main,P05,drafted
E0002094,N0002342,N0002343,334.064033,333.714033,3.140069,2.809252,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.803041,0.762586,0.581493,velocity,trunk main,P04,drafted
E0002095,N0002343,N0002344,333.714033,333.364033,2.809252,2.913097,69.999999,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.803625,0.762593,0.58151,velocity,trunk main,P04,drafted
E0002096,N0002344,N0002345,333.364033,333.014033,2.913097,2.675756,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.804208,0.762601,0.581527,velocity,trunk main,P04,drafted
E0002097,N0002345,N0002346,333.014033,332.664033,2.675756,2.182616,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.804791,0.762609,0.581544,velocity,trunk main,P04,drafted
E0002098,N0002346,N0002347,332.664033,332.614033,2.182616,2.022228,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.805375,0.762617,0.581561,velocity,trunk main,P04,drafted
E0002099,N0002347,N0002348,332.614033,332.214033,2.022228,2.270464,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.805458,0.762618,0.581563,velocity,trunk main,P04,drafted
E0002100,N0002348,N0002349,332.214033,331.814033,2.270464,2.636101,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.806125,0.762627,0.581583,velocity,trunk main,P04,drafted
E0002101,N0002349,N0002350,331.814033,331.75551,2.636101,2.653456,11.704492,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.806791,0.762636,0.581602,velocity,trunk main,P04,drafted
E0002102,N0002350,N0002351,331.75551,331.664033,2.653456,2.735442,18.295508,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.806889,0.762637,0.581605,velocity,trunk main,P04,drafted
E0002103,N0002351,N0002352,331.664033,331.220276,2.735442,2.194458,88.751457,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.807041,0.762639,0.581609,velocity,trunk main,P04,drafted
E0002104,N0002352,N0002353,331.220276,331.146571,2.194458,2.007635,14.740967,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.807781,0.762649,0.581631,velocity,trunk main,P04,drafted
E0002105,N0002353,N0002354,331.146571,331.042431,2.007635,2.162769,20.827936,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.807904,0.762651,0.581634,velocity,trunk main,P04,drafted
E0002106,N0002354,N0002355,331.042431,330.980244,2.162769,2.019604,12.437484,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.808077,0.762653,0.581639,velocity,trunk main,P04,drafted
E0002107,N0002355,N0002356,330.980244,330.932081,2.019604,1.864733,9.632568,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.808181,0.762655,0.581642,velocity,trunk main,P04,drafted
E0002108,N0002356,N0002357,330.932081,330.890571,1.864733,1.865594,3.609588,200,PVC-U,1.15,0.5,table11,minimum,3.0008,merrimack,357.9383,12.808261,1.046162,0.452763,velocity,trunk main,P04,drafted
E0002109,N0002357,N0002358,330.890571,330.849341,1.865594,2.114343,4.581096,200,PVC-U,0.9,0.5,table11,minimum,3.0008,merrimack,357.9383,12.808291,0.954617,0.485968,velocity,trunk main,P04,drafted
E0002110,N0002358,N0002359,330.849341,330.797246,2.114343,3.430995,10.418904,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.808329,0.762657,0.581647,velocity,trunk main,P04,drafted
E0002111,N0002359,N0002360,330.797246,330.747246,3.430995,3.463935,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.808416,0.762658,0.581649,velocity,trunk main,P04,drafted
E0002112,N0002360,N0000036,330.747246,330.682611,3.463935,2.222937,12.927051,200,PVC-U,0.5,0.5,table11,minimum,3.0008,merrimack,357.9383,12.8085,0.762659,0.581652,velocity,trunk main,P04,drafted
E0002113,N0002361,N0002362,322.945283,322.904083,11.915221,12.036011,9.155601,250,PVC-U,0.45,0.375,table11,minimum,2.7495,merrimack,737.3169,23.542164,0.851019,0.607814,velocity,trunk main,P253,drafted
E0002114,N0002362,N0002363,333.338658,333.068658,1.601436,2.142371,60.0,250,PVC-U,0.45,0.375,cover_min,minimum,2.7495,merrimack,737.3169,23.54224,0.85102,0.607815,velocity,trunk main,P253,drafted
E0002115,N0002363,N0002364,333.068658,332.789116,2.142371,2.500466,62.120538,250,PVC-U,0.45,0.375,uniform,minimum,2.7495,merrimack,737.3169,23.54274,0.851024,0.607824,velocity,trunk main,P04,drafted
E0002116,N0002364,N0002365,332.789116,332.564116,2.500466,2.785524,50.0,250,PVC-U,0.45,0.375,uniform,minimum,2.7495,merrimack,737.3169,23.543258,0.851028,0.607833,velocity,trunk main,P04,drafted
E0002117,N0002365,N0002366,332.564116,332.339116,2.785524,2.956142,50.0,250,PVC-U,0.45,0.375,uniform,minimum,2.7495,merrimack,737.3169,23.543674,0.851031,0.60784,velocity,trunk main,P04,drafted
E0002118,N0002366,N0002367,332.339116,332.296769,2.956142,2.973708,7.057733,250,PVC-U,0.6,0.375,table11,minimum,2.7495,merrimack,737.3169,23.544091,0.952147,0.554045,velocity,trunk main,P04,drafted
E0002119,N0002367,N0002368,332.296769,332.096769,2.973708,3.203188,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.54415,0.812033,0.632577,velocity,trunk main,P04,drafted
E0002120,N0002368,N0002369,332.096769,331.896769,3.203188,3.448659,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.544567,0.812036,0.632584,velocity,trunk main,P04,drafted
E0002121,N0002369,N0002370,331.896769,331.830105,3.448659,3.524357,16.666128,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.544983,0.812039,0.632592,velocity,trunk main,P04,drafted
E0002122,N0002370,N0002371,331.830105,331.510105,3.524357,3.607632,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.545122,0.81204,0.632594,velocity,trunk main,P04,drafted
E0002123,N0002371,N0002372,331.510105,331.190105,3.607632,3.968831,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.545789,0.812045,0.632607,velocity,trunk main,P04,drafted
E0002124,N0002372,N0002373,331.190105,331.148145,3.968831,3.979968,3.996205,250,PVC-U,1.05,0.375,table11,minimum,2.7495,merrimack,737.3169,23.546455,1.177329,0.468528,velocity,trunk main,P04,drafted
E0002125,N0002373,N0002374,331.148145,330.828145,3.979968,4.235912,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.546489,0.81205,0.63262,velocity,trunk main,P04,drafted
E0002126,N0002374,N0002375,330.828145,330.508145,4.235912,4.615879,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.547155,0.812054,0.632632,velocity,trunk main,P04,drafted
E0002127,N0002375,N0002376,330.508145,330.188145,4.615879,4.831753,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.547822,0.812059,0.632644,velocity,trunk main,P04,drafted
E0002128,N0002376,N0002377,330.188145,329.868145,4.831753,4.945393,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.548489,0.812064,0.632656,velocity,trunk main,P04,drafted
E0002129,N0002377,N0002378,329.868145,329.548145,4.945393,4.980267,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.549155,0.812068,0.632669,velocity,trunk main,P04,drafted
E0002130,N0002378,N0000046,329.548145,329.220122,4.980267,5.476106,82.005607,250,PVC-U,0.4,0.375,table11,minimum,2.7495,merrimack,737.3169,23.549822,0.812073,0.632681,velocity,trunk main,P04,drafted
E0002131,N0002379,N0002380,328.587538,328.487538,10.970537,11.108532,50.0,500,GRP,0.2,0.155,table11,minimum,2.4121,merrimack,2176.0921,61.031209,0.792054,0.415109,velocity,trunk main,P01,drafted
E0002132,N0002380,N0000060,328.487538,328.383087,11.108532,10.832856,52.225543,500,GRP,0.2,0.155,table11,minimum,2.4121,merrimack,2176.0921,61.031626,0.792056,0.41511,velocity,trunk main,P01,drafted
E0002133,N0002381,N0002382,321.767148,321.367148,10.817813,11.064218,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9236,merrimack,443.9695,15.072612,0.789536,0.648288,velocity,sub main,P04,drafted
E0002134,N0002382,N0002383,321.367148,320.967148,11.064218,11.372177,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9236,merrimack,443.9695,15.073279,0.789543,0.648308,velocity,sub main,P04,drafted
E0002135,N0002383,N0002384,320.967148,320.892148,11.372177,11.260104,15.0,200,PVC-U,0.5,0.5,table11,minimum,2.9236,merrimack,443.9695,15.073946,0.78955,0.648328,velocity,sub main,P04,drafted
E0002136,N0002384,N0000036,320.892148,320.835944,11.260104,12.069604,11.240678,200,PVC-U,0.5,0.5,table11,minimum,2.9236,merrimack,443.9695,15.074071,0.789551,0.648332,velocity,sub main,P04,drafted
E0002137,N0002385,N0000036,321.955792,321.872509,12.210803,11.033039,16.656674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.9566,3.317002,0.530579,0.276004,tractive,sub main,P04,drafted
E0002138,N0002386,N0000060,337.08611,336.710284,2.109966,2.505658,75.165102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.887,0.959909,0.365283,0.150406,tractive,lateral,P01,provisional
E0002139,N0002387,N0000046,333.148151,333.069383,1.55,1.626845,15.753575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P04,derived
E0002140,N0002388,N0002389,325.475973,325.415765,2.086374,1.855688,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001856,0.041503,0.009659,tractive,lateral,P06,provisional
E0002141,N0002389,N0000001,325.415765,325.17643,1.855688,1.555534,21.757733,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.001956,0.054929,0.008296,tractive,lateral,P06,provisional
E0002142,N0002390,N0000056,326.091187,325.989124,12.250427,12.579968,20.412667,200,PVC-U,0.5,0.5,table11,minimum,3.0362,merrimack,324.851,11.586916,0.745121,0.54624,tractive,sub main,P01,drafted
E0002143,N0002391,N0002392,394.029437,393.779437,1.619611,1.858777,49.999972,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,drafted
E0002144,N0002392,N0002393,393.779437,393.529437,1.858777,2.508557,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031507,0.11901,0.031752,tractive,lateral,P05,drafted
E0002145,N0002393,N0000034,393.529437,393.47349,2.508557,2.601644,11.189492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031923,0.119554,0.031935,tractive,lateral,P05,drafted
E0002146,N0002394,N0000064,347.24558,347.19058,1.882563,1.917757,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6219,1.496155,0.418552,0.186142,tractive,lateral,P83,provisional
E0002147,N0002395,N0002396,347.503314,347.461844,1.55,1.677133,5.924329,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P83,provisional
E0002148,N0002396,N0000064,347.461844,347.35312,1.677133,1.755217,21.744735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090584,0.170684,0.050678,tractive,lateral,P83,provisional
E0002149,N0002397,N0002398,416.758131,416.653064,1.571397,2.777295,21.013579,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P19,derived
E0002150,N0002398,N0002399,416.653064,416.472327,2.777295,3.35824,36.147341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000175,0.014576,0.004015,tractive,lateral,P19,derived
E0002151,N0002399,N0002400,416.472327,416.407181,3.35824,2.882278,13.029094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000476,0.023335,0.005719,tractive,lateral,P19,derived
E0002152,N0002400,N0002401,416.407181,416.366296,2.882278,2.744208,4.809987,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.000585,0.030379,0.005503,tractive,lateral,P19,derived
E0002153,N0002401,N0002402,416.366296,416.324542,2.744208,3.136151,6.95904,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000625,0.027939,0.006082,tractive,lateral,P19,derived
E0002154,N0002402,N0002403,416.324542,416.151216,3.136151,4.516875,34.66529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000683,0.027356,0.006545,tractive,lateral,P19,derived
E0002155,N0002403,N0002404,416.151216,416.009337,4.516875,4.122468,28.37567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000972,0.031808,0.007491,tractive,lateral,P19,derived
E0002156,N0002404,N0002405,416.009337,415.859337,4.122468,4.792518,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001208,0.034831,0.008151,tractive,lateral,P19,derived
E0002157,N0002405,N0002406,415.859337,415.797941,4.792518,4.672183,12.279387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001458,0.037635,0.008776,tractive,lateral,P19,derived
E0002158,N0002406,N0002407,415.797941,415.609337,4.672183,3.715339,37.720613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001561,0.038697,0.009017,tractive,lateral,P19,derived
E0002159,N0002407,N0002408,415.609337,415.334337,3.715339,5.004286,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001875,0.041674,0.009699,tractive,lateral,P19,derived
E0002160,N0002408,N0002409,415.334337,415.272691,5.004286,4.986525,12.329304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002333,0.04547,0.010588,tractive,lateral,P19,derived
E0002161,N0002409,N0002410,415.272691,414.961781,4.986525,4.794139,62.182001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002436,0.046253,0.010775,tractive,lateral,P19,derived
E0002162,N0002410,N0002411,414.961781,414.739588,4.794139,4.521887,44.438592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002954,0.049891,0.011652,tractive,lateral,P19,derived
E0002163,N0002411,N0002412,414.739588,414.697237,4.521887,4.550718,6.050104,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.003325,0.058428,0.011347,tractive,lateral,P19,derived
E0002164,N0002412,N0002413,414.697237,414.491819,4.550718,5.294955,41.083723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003375,0.052543,0.012303,tractive,lateral,P19,derived
E0002165,N0002413,N0002414,414.491819,414.322237,5.294955,5.877592,33.916277,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003717,0.054538,0.0128,tractive,lateral,P19,derived
E0002166,N0002414,N0002415,414.322237,414.122237,5.877592,4.458482,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004,0.056098,0.013193,tractive,lateral,P19,derived
E0002167,N0002415,N0002416,414.122237,414.074885,4.458482,4.387487,9.470479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004333,0.057841,0.013635,tractive,lateral,P19,derived
E0002168,N0002416,N0002417,414.074885,413.786957,4.387487,3.970429,57.585651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004412,0.058241,0.013738,tractive,lateral,P19,derived
E0002169,N0002417,N0002418,413.786957,413.434665,3.970429,3.455594,70.458317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004892,0.060574,0.014338,tractive,lateral,P19,derived
E0002170,N0002418,N0000070,413.434665,412.976293,3.455594,4.530726,91.674361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005479,0.063225,0.01503,tractive,lateral,P19,derived
E0002171,N0002419,N0002420,409.277719,409.181394,5.332816,5.804079,19.264964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9746,1.589417,0.426304,0.191685,tractive,sub main,P254,derived
E0002172,N0002420,N0002421,409.181394,409.102719,5.804079,6.145267,15.735036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9746,1.589578,0.426317,0.191694,tractive,sub main,P254,derived
E0002173,N0002421,N0002422,409.102719,409.048286,6.145267,6.189721,10.886662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9746,1.589709,0.426327,0.191702,tractive,sub main,P254,derived
E0002174,N0002422,N0002423,409.048286,408.99722,6.189721,6.231937,10.213162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9746,1.589799,0.426335,0.191707,tractive,sub main,P254,derived
E0002175,N0002423,N0002424,408.99722,408.7102,6.231937,6.203588,57.40395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.4578,1.652065,0.431323,0.195323,tractive,sub main,P254,derived
E0002176,N0002424,N0002425,408.7102,408.649154,6.203588,6.224716,12.209123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5376,1.69781,0.4349,0.19794,tractive,sub main,P254,derived
E0002177,N0002425,N0002426,408.649154,408.607485,6.224716,6.254361,3.788092,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,39.5376,1.697912,0.573962,0.163229,tractive,sub main,P254,derived
E0002178,N0002426,N0002427,408.607485,408.566748,6.254361,6.291284,4.79266,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,39.5376,1.697944,0.52433,0.173788,tractive,sub main,P254,derived
E0002179,N0002427,N0002428,408.566748,408.524999,6.291284,6.314357,4.394655,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,39.5376,1.697984,0.545214,0.169147,tractive,sub main,P254,derived
E0002180,N0002428,N0002429,408.524999,408.282849,6.314357,6.460895,48.429869,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5376,1.69802,0.434916,0.197952,tractive,sub main,P254,derived
E0002181,N0002429,N0002430,408.282849,408.241936,6.460895,6.501686,5.114214,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,39.5376,1.698424,0.513322,0.176401,tractive,sub main,P254,derived
E0002182,N0002430,N0002431,408.241936,408.201367,6.501686,6.583179,6.24131,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,39.5376,1.698466,0.47715,0.185598,tractive,sub main,P254,derived
E0002183,N0002431,N0002432,408.201367,408.160369,6.583179,6.667543,8.199644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5376,1.698518,0.434954,0.19798,tractive,sub main,P254,derived
E0002184,N0002432,N0002433,408.160369,407.910369,6.667543,6.989717,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5376,1.698587,0.43496,0.197984,tractive,sub main,P254,derived
E0002185,N0002433,N0002434,407.910369,407.660369,6.989717,7.577027,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5376,1.699003,0.434992,0.198007,tractive,sub main,P254,derived
E0002186,N0002434,N0002435,407.660369,407.577909,7.577027,7.674319,16.492031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5376,1.69942,0.435024,0.198031,tractive,sub main,P254,derived
E0002187,N0002435,N0002436,407.577909,407.327909,7.674319,7.90021,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5376,1.699557,0.435035,0.198039,tractive,sub main,P254,derived
E0002188,N0002436,N0002437,407.327909,407.068736,7.90021,8.139974,51.834629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5376,1.699974,0.435067,0.198063,tractive,sub main,P254,derived
E0002189,N0002437,N0002438,407.068736,406.948321,8.139974,8.832135,24.082894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5376,1.700406,0.4351,0.198087,tractive,sub main,P254,derived
E0002190,N0002438,N0002439,406.948321,406.906941,8.832135,8.94453,3.065187,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,39.5376,1.700607,0.616906,0.155457,tractive,sub main,P254,derived
E0002191,N0002439,N0002440,406.906941,406.864312,8.94453,9.119178,5.328639,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,39.5376,1.700632,0.513525,0.176512,tractive,sub main,P254,derived
E0002192,N0002440,N0002441,406.864312,406.748479,9.119178,9.954493,23.166559,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5376,1.700677,0.435121,0.198103,tractive,sub main,P254,derived
E0002193,N0002441,N0002442,406.748479,406.651696,9.954493,10.508522,19.356721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.73196,0.437523,0.199871,tractive,sub main,P254,derived
E0002194,N0002442,N0002443,406.651696,406.602014,10.508522,10.587378,9.936343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.732121,0.437535,0.19988,tractive,sub main,P254,derived
E0002195,N0002443,N0002444,406.602014,406.49031,10.587378,10.389725,22.340764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.732204,0.437542,0.199885,tractive,sub main,P254,derived
E0002196,N0002444,N0002445,406.49031,406.3996,10.389725,10.088925,18.142002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.73239,0.437556,0.199896,tractive,sub main,P254,derived
E0002197,N0002445,N0002446,406.3996,406.358176,10.088925,10.096139,4.142362,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,40.2792,1.732541,0.558543,0.168678,tractive,sub main,P254,derived
E0002198,N0002446,N0002447,406.358176,406.317263,10.096139,10.083494,5.114148,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,40.2792,1.732576,0.516444,0.178105,tractive,sub main,P254,derived
E0002199,N0002447,N0002448,406.317263,406.276534,10.083494,10.166672,5.091108,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,40.2792,1.732618,0.516448,0.178108,tractive,sub main,P254,derived
E0002200,N0002448,N0002449,406.276534,406.15321,10.166672,10.677478,24.664805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.732661,0.437577,0.199911,tractive,sub main,P254,derived
E0002201,N0002449,N0002450,406.15321,406.109805,10.677478,10.842618,8.680984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.732866,0.437592,0.199922,tractive,sub main,P254,derived
E0002202,N0002450,N0002451,406.109805,405.999654,10.842618,11.407206,22.0302,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.732939,0.437598,0.199927,tractive,sub main,P254,derived
E0002203,N0002451,N0002452,405.999654,405.85759,11.407206,11.895065,28.41281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.733122,0.437612,0.199937,tractive,sub main,P254,derived
E0002204,N0002452,N0002453,405.85759,405.802442,11.895065,11.959459,11.029576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.733359,0.43763,0.19995,tractive,sub main,P254,derived
E0002205,N0002453,N0002454,416.211708,415.93007,1.550194,2.653304,56.32774,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,40.2792,1.733451,0.437637,0.199955,tractive,sub main,P254,derived
E0002206,N0002454,N0002455,415.93007,415.884634,2.653304,2.764536,9.087156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.73392,0.437673,0.199982,tractive,sub main,P19,derived
E0002207,N0002455,N0000070,415.884634,415.601544,2.764536,1.905475,56.618049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.2792,1.733996,0.437678,0.199986,tractive,sub main,P19,derived
E0002208,N0002456,N0002457,393.191674,392.891674,1.825447,1.760731,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1867,0.431894,0.284273,0.103315,tractive,lateral,P23,provisional
E0002209,N0002457,N0002458,392.891674,392.591674,1.760731,2.048677,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4261,0.568195,0.310082,0.117418,tractive,lateral,P23,provisional
E0002210,N0002458,N0002459,392.591674,392.291674,2.048677,1.802656,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.825,0.795031,0.344519,0.137534,tractive,lateral,P23,provisional
E0002211,N0002459,N0000116,392.291674,392.201677,1.802656,1.833113,17.99934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.951,1.010426,0.371121,0.154129,tractive,lateral,P23,provisional
E0002212,N0002460,N0002461,393.801374,393.126374,1.645525,1.588409,90.0,200,PVC-U,0.75,0.5,ground,minimum,3.3089,merrimack,159.5794,6.131465,0.732086,0.34095,tractive,main,P23,provisional
E0002213,N0002461,N0000116,393.107741,392.429013,1.607041,1.605777,90.49713,200,PVC-U,0.75,0.5,cover_min,minimum,3.2982,merrimack,163.8985,6.277377,0.736935,0.345198,tractive,main,P23,provisional
E0002214,N0002462,N0002463,353.206605,352.997713,7.939391,7.702666,41.778562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8657,2.099136,0.463544,0.219627,tractive,main,P36,provisional
E0002215,N0002463,N0000120,352.997713,352.679474,7.702666,7.69339,63.647729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.855,2.434415,0.484461,0.236331,tractive,main,P36,provisional
E0002216,N0002464,N0000120,359.273767,358.792274,1.571082,1.58059,87.544199,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.22187,0.067758,tractive,lateral,P36,provisional
E0002217,N0002465,N0000126,417.214459,417.106401,3.167041,3.255934,19.646883,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.082349,0.170794,0.047507,tractive,main,P59,provisional
E0002218,N0002466,N0002467,419.18468,419.105623,1.55,1.6947,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P59,provisional
E0002219,N0002467,N0000126,419.093095,418.797765,1.707228,1.56457,21.095023,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.000132,0.017425,0.002953,tractive,lateral,P59,provisional
E0002220,N0002468,N0000128,303.355839,303.223567,11.203243,11.141911,52.908617,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,43.022414,0.792802,0.446362,velocity,sub main,P02,drafted
E0002221,N0002469,N0002470,312.026266,311.576266,2.484965,2.775175,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001947,0.042309,0.009846,tractive,lateral,P02,provisional
E0002222,N0002470,N0002471,311.576266,311.126266,2.775175,3.227494,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002697,0.048145,0.011228,tractive,lateral,P02,provisional
E0002223,N0002471,N0000128,311.126266,311.085793,3.227494,3.279685,4.260243,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.003447,0.065536,0.010765,tractive,lateral,P02,provisional
E0002224,N0002472,N0000149,427.457829,427.197621,1.550411,1.556621,47.310498,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0002225,N0002473,N0000149,417.991411,417.84547,11.182173,10.908772,48.646882,315,HDPE,0.3,0.27,table11,minimum,2.7186,merrimack,809.5224,25.616137,0.748583,0.496624,tractive,sub main,P07,provisional
E0002226,N0002474,N0000153,409.665224,409.234763,1.89871,2.257211,86.09229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.27737,0.246644,0.084196,tractive,lateral,P114,provisional
E0002227,N0002475,N0000153,410.127657,409.936401,1.550596,1.555573,12.750384,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.274012,0.044933,tractive,lateral,P114,provisional
E0002228,N0002476,N0002477,408.086144,407.936144,9.258094,9.214551,50.0,315,HDPE,0.3,0.27,table11,minimum,2.586,merrimack,1223.711,36.805259,0.813826,0.623091,velocity,sub main,P03,provisional
E0002229,N0002477,N0000156,407.936144,407.785803,9.214551,9.306512,50.113649,315,HDPE,0.3,0.27,table11,minimum,2.5855,merrimack,1225.8706,36.862487,0.814087,0.623746,velocity,sub main,P03,provisional
E0002230,N0002478,N0002479,415.532844,415.456238,2.037743,1.986847,13.928388,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.7286,1.122548,0.396402,0.158373,tractive,lateral,P03,provisional
E0002231,N0002479,N0002480,415.456238,415.370325,1.986847,2.037359,15.620499,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.7286,1.122664,0.396415,0.158381,tractive,lateral,P03,provisional
E0002232,N0002480,N0002481,415.370325,415.074141,2.037359,2.244554,53.851648,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,28.8882,1.213328,0.405997,0.164383,tractive,lateral,P03,provisional
E0002233,N0002481,N0000156,415.074141,414.916645,2.244554,2.175671,28.635642,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.0478,1.304311,0.415098,0.170193,tractive,lateral,P03,provisional
E0002234,N0002482,N0002483,336.977335,336.627335,4.406606,4.577194,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1858,1.355498,0.406155,0.177462,tractive,main,P40,drafted
E0002235,N0002483,N0002484,336.627335,336.277335,4.577194,4.896615,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1858,1.356081,0.406208,0.177499,tractive,main,P40,drafted
E0002236,N0002484,N0002485,336.277335,336.227335,4.896615,4.956777,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1858,1.356664,0.406262,0.177536,tractive,main,P40,drafted
E0002237,N0002485,N0000162,336.227335,335.999093,4.956777,4.344871,45.648468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1858,1.356748,0.406269,0.177541,tractive,main,P40,drafted
E0002238,N0002486,N0002487,339.218982,339.074293,1.55,1.5515,16.076497,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P40,drafted
E0002239,N0002487,N0002488,339.066522,338.789053,1.559271,1.570901,36.995837,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,1.4832,0.062314,0.172757,0.039082,tractive,lateral,P40,drafted
E0002240,N0002488,N0002489,338.789053,338.539053,1.570901,1.856393,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093713,0.172636,0.051455,tractive,lateral,P40,drafted
E0002241,N0002489,N0000162,338.539053,338.27869,1.856393,2.065273,52.072587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094129,0.172892,0.051558,tractive,lateral,P40,drafted
E0002242,N0002490,N0002491,392.036121,391.917588,1.55,1.714645,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P49,provisional
E0002243,N0002491,N0000175,391.917588,391.823248,1.714645,1.967127,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P49,provisional
E0002244,N0002492,N0002493,393.247041,393.164579,1.556639,1.835146,16.492423,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P49,provisional
E0002245,N0002493,N0002494,393.164579,393.123115,1.835146,1.924095,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,2.2248,0.093408,0.229125,0.042434,tractive,lateral,P49,provisional
E0002246,N0002494,N0002495,393.123115,392.941387,1.924095,2.269977,36.345564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124528,0.189785,0.058473,tractive,lateral,P49,provisional
E0002247,N0002495,N0002496,392.941387,392.801387,2.269977,2.280033,28.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.249191,0.238241,0.080156,tractive,lateral,P49,provisional
E0002248,N0002496,N0002497,392.801387,392.744379,2.280033,2.274664,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280515,0.247543,0.084633,tractive,lateral,P49,provisional
E0002249,N0002497,N0002498,392.744379,392.419379,2.274664,2.41427,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.34279,0.264041,0.092825,tractive,lateral,P49,provisional
E0002250,N0002498,N0002499,392.419379,392.294616,2.41427,2.545594,24.952636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.467692,0.29156,0.107214,tractive,lateral,P49,provisional
E0002251,N0002499,N0002500,392.294616,392.099801,2.545594,2.096457,38.962837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0906,0.59226,0.314162,0.119723,tractive,lateral,P49,provisional
E0002252,N0002500,N0002501,392.099801,391.975711,2.096457,2.068051,24.817995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.623675,0.319312,0.122662,tractive,lateral,P49,provisional
E0002253,N0002501,N0002502,391.975711,391.93448,2.068051,2.08795,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,14.8322,0.623882,0.406341,0.104058,tractive,lateral,P49,provisional
E0002254,N0002502,N0002503,391.93448,391.831889,2.08795,2.316427,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.623916,0.319351,0.122685,tractive,lateral,P49,provisional
E0002255,N0002503,N0000175,391.831889,391.694321,2.316427,2.096054,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.624087,0.319379,0.1227,tractive,lateral,P49,provisional
E0002256,N0002504,N0002505,342.423254,341.443714,1.551081,1.553814,17.973195,200,PVC-U,5.45,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.263115,0.018494,tractive,lateral,P39,derived
E0002257,N0002505,N0002506,341.40375,340.203289,1.593779,1.595814,22.026805,200,PVC-U,5.45,0.5,cover_min,minimum,3.6221,held,1.8214,0.076507,0.361002,0.02735,tractive,lateral,P39,derived
E0002258,N0002506,N0000206,340.008629,339.800182,1.790473,1.749226,41.689516,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076691,0.161396,0.047043,tractive,lateral,P39,derived
E0002259,N0002507,N0002508,345.330862,344.93052,1.556925,1.560172,44.482384,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.270587,0.062936,tractive,lateral,P39,drafted
E0002260,N0002508,N0002509,344.823635,343.535971,1.667058,1.680673,50.496618,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,6.2058,0.260533,0.422567,0.056068,tractive,lateral,P39,drafted
E0002261,N0002509,N0002510,343.4929,342.829216,1.723745,1.602577,45.771251,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,6.2058,0.260953,0.348755,0.063896,tractive,lateral,P39,drafted
E0002262,N0002510,N0002511,342.829216,342.782968,1.602577,1.630942,9.249747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.323515,0.25918,0.090378,tractive,lateral,P39,drafted
E0002263,N0002511,N0002512,342.579758,340.914758,1.834152,1.75376,45.0,200,PVC-U,3.7,0.5,cover_min,minimum,3.6221,held,7.689,0.323592,0.514964,0.056791,tractive,lateral,P39,drafted
E0002264,N0002512,N0002513,340.914758,340.7287,1.75376,1.559324,37.21146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.323967,0.259297,0.090436,tractive,lateral,P39,drafted
E0002265,N0002513,N0002514,340.7287,340.467585,1.559324,1.567144,40.171607,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,7.689,0.324277,0.284029,0.085064,tractive,lateral,P39,drafted
E0002266,N0002514,N0002515,340.428893,340.22919,1.605836,1.593991,36.309757,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,7.689,0.324612,0.268172,0.088511,tractive,lateral,P39,drafted
E0002267,N0002515,N0002516,340.22919,340.148585,1.593991,1.598699,14.655451,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.689,0.324915,0.268252,0.088549,tractive,lateral,P39,drafted
E0002268,N0002516,N0002517,340.148585,340.019215,1.598699,1.580731,23.521852,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.689,0.325037,0.268284,0.088564,tractive,lateral,P39,drafted
E0002269,N0002517,N0000206,340.019215,339.880806,1.580731,1.668602,25.165117,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.689,0.325233,0.268336,0.088589,tractive,lateral,P39,drafted
E0002270,N0002518,N0000247,487.884,487.815992,2.336307,2.187151,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000347,0.020215,0.005097,tractive,lateral,P43,provisional
E0002271,N0002519,N0002520,486.587986,486.478214,3.092159,3.084164,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.159799,0.206074,0.065456,tractive,main,P43,provisional
E0002272,N0002520,N0002521,486.478214,486.427223,3.084164,3.119804,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.159982,0.206152,0.06549,tractive,main,P43,provisional
E0002273,N0002521,N0002522,486.427223,486.353399,3.119804,3.29928,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.160067,0.206188,0.065506,tractive,main,P43,provisional
E0002274,N0002522,N0000247,486.353399,486.12438,3.29928,3.878764,45.80393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.16019,0.20624,0.065529,tractive,main,P43,provisional
E0002275,N0002523,N0000263,420.866912,420.699207,1.55655,1.676922,33.54102,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,provisional
E0002276,N0002524,N0000263,414.070285,413.930822,8.425839,8.445308,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.6303,1.848603,0.446203,0.20634,tractive,main,P22,provisional
E0002277,N0002525,N0000345,316.02608,315.641679,1.55,2.418105,76.880262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P31,drafted
E0002278,N0002526,N0002527,313.510315,313.210352,5.189087,5.364355,59.992526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8874,1.556618,0.423617,0.189753,tractive,main,P31,drafted
E0002279,N0002527,N0002528,313.210352,312.910352,5.364355,5.490222,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.3706,1.619298,0.428716,0.193429,tractive,main,P31,drafted
E0002280,N0002528,N0002529,312.910352,312.610352,5.490222,5.587799,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.3706,1.619798,0.428756,0.193458,tractive,main,P31,drafted
E0002281,N0002529,N0000345,312.610352,312.515593,5.587799,5.544191,18.951834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4504,1.665565,0.432386,0.196099,tractive,main,P31,drafted
E0002282,N0002530,N0000362,409.773326,409.595841,1.593373,1.593826,20.880613,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P13,provisional
E0002283,N0002531,N0002532,398.2708,398.094094,13.393568,13.216239,35.341194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.099355,0.176044,0.052823,tractive,main,P13,provisional
E0002284,N0002532,N0000362,398.094094,397.984322,13.216239,13.205345,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.09965,0.176219,0.052893,tractive,main,P13,provisional
E0002285,N0002533,N0002534,389.73675,389.598096,7.389165,7.566058,27.730849,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.572467,0.615142,0.36116,tractive,sub main,P11,provisional
E0002286,N0002534,N0000363,389.598096,389.401627,7.566058,7.48735,39.293765,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.572698,0.615149,0.361168,tractive,sub main,P11,provisional
E0002287,N0002535,N0002536,397.105308,396.768685,1.55439,3.630119,67.324623,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.7231,0.114159,0.184385,0.056226,tractive,lateral,P11,derived
E0002288,N0002536,N0002537,396.768685,396.725435,3.630119,3.844908,8.650078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7231,0.11472,0.184686,0.05635,tractive,lateral,P11,derived
E0002289,N0002537,N0002538,396.725435,396.674313,3.844908,4.030155,10.224365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7231,0.114793,0.184725,0.056367,tractive,lateral,P11,derived
E0002290,N0002538,N0002539,396.674313,396.616434,4.030155,4.124838,11.575705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.160145,0.206221,0.06552,tractive,lateral,P11,derived
E0002291,N0002539,N0002540,396.616434,396.392586,4.124838,3.781272,44.769577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.160241,0.206262,0.065538,tractive,lateral,P11,derived
E0002292,N0002540,N0002541,396.392586,396.347498,3.781272,3.581457,9.017736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.160614,0.206419,0.065607,tractive,lateral,P11,derived
E0002293,N0002541,N0002542,396.347498,396.295137,3.581457,3.645445,10.472141,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8827,0.205957,0.22393,0.073467,tractive,lateral,P11,derived
E0002294,N0002542,N0002543,396.295137,396.241301,3.645445,3.932527,10.767219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8827,0.206044,0.223961,0.073481,tractive,lateral,P11,derived
E0002295,N0002543,N0002544,396.241301,395.891301,3.932527,4.872737,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8827,0.206134,0.223993,0.073495,tractive,lateral,P11,derived
E0002296,N0002544,N0002545,395.891301,395.537187,4.872737,5.277327,70.822815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9624,0.251984,0.239103,0.080567,tractive,lateral,P11,derived
E0002297,N0002545,N0002546,395.537187,395.305308,5.277327,5.578389,46.37574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2676,0.30729,0.254926,0.088259,tractive,lateral,P11,derived
E0002298,N0002546,N0002547,395.305308,395.237217,5.578389,5.286495,13.618264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2676,0.307676,0.255029,0.08831,tractive,lateral,P11,derived
E0002299,N0002547,N0002548,395.237217,395.105308,5.286495,4.246987,26.381736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2676,0.30779,0.25506,0.088325,tractive,lateral,P11,derived
E0002300,N0002548,N0002549,395.105308,394.905308,4.246987,4.376918,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.089,0.384367,0.273897,0.097874,tractive,lateral,P11,derived
E0002301,N0002549,N0002550,394.905308,394.805308,4.376918,2.109578,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.089,0.3847,0.273973,0.097913,tractive,lateral,P11,derived
E0002302,N0002550,N0002551,394.805308,394.764188,2.109578,2.113589,3.426698,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,9.089,0.384867,0.3708,0.079738,tractive,lateral,P11,derived
E0002303,N0002551,N0002552,394.764188,394.637697,2.113589,2.29193,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.089,0.384895,0.274017,0.097936,tractive,lateral,P11,derived
E0002304,N0002552,N0000363,394.637697,394.570428,2.29193,2.318549,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.089,0.385106,0.274065,0.097961,tractive,lateral,P11,derived
E0002305,N0002553,N0002554,349.402606,349.285708,1.55,1.550717,5.566564,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P73,provisional
E0002306,N0002554,N0000366,349.285708,349.110708,1.550717,1.553018,10.0,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,0.0,4.6e-05,0.01029,0.002077,tractive,lateral,P73,provisional
E0002307,N0002555,N0002556,348.331409,348.2744,1.55,1.967391,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P73,provisional
E0002308,N0002556,N0000366,348.2744,348.21609,1.967391,2.447636,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.231903,0.232747,0.07756,tractive,lateral,P73,provisional
E0002309,N0002557,N0002558,346.802308,346.669481,1.552093,2.387801,26.565502,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P73,derived
E0002310,N0002558,N0000370,346.669481,346.543857,2.387801,2.252835,25.124662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031311,0.118751,0.031666,tractive,lateral,P73,derived
E0002311,N0002559,N0002560,347.60683,347.483417,1.552105,1.961774,24.682789,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P73,derived
E0002312,N0002560,N0002561,347.483417,347.407278,1.961774,2.377024,15.227797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P73,derived
E0002313,N0002561,N0002562,347.407278,347.366018,2.377024,2.432383,5.89421,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.0456,0.151641,0.034587,tractive,lateral,P73,derived
E0002314,N0002562,N0002563,347.366018,347.324066,2.432383,2.467499,4.195204,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.1596,0.090916,0.216519,0.043286,tractive,lateral,P73,derived
E0002315,N0002563,N0002564,347.324066,347.143053,2.467499,2.406843,36.202632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090951,0.170915,0.05077,tractive,lateral,P73,derived
E0002316,N0002564,N0002565,347.143053,347.101125,2.406843,2.229716,5.98975,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.6428,0.153433,0.228261,0.059433,tractive,lateral,P73,derived
E0002317,N0002565,N0002566,347.101125,347.059448,2.229716,2.029724,5.953794,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.6428,0.153483,0.228286,0.059442,tractive,lateral,P73,derived
E0002318,N0002566,N0002567,347.059448,346.866086,2.029724,1.796755,38.672331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153532,0.203379,0.064279,tractive,lateral,P73,derived
E0002319,N0002567,N0002568,346.866086,346.824632,1.796755,1.792831,4.363671,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,3.6428,0.153855,0.253649,0.055454,tractive,lateral,P73,derived
E0002320,N0002568,N0002569,346.824632,346.780542,1.792831,1.739965,8.817821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153891,0.203536,0.064348,tractive,lateral,P73,derived
E0002321,N0002569,N0002570,346.780542,346.739556,1.739965,1.824134,7.452036,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.6428,0.153965,0.210356,0.062951,tractive,lateral,P73,derived
E0002322,N0002570,N0002571,346.739556,346.697438,1.824134,1.813365,4.95507,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,3.6428,0.154027,0.244272,0.056924,tractive,lateral,P73,derived
E0002323,N0002571,N0002572,346.697438,346.607033,1.813365,2.132042,18.081004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154068,0.203613,0.064381,tractive,lateral,P73,derived
E0002324,N0002572,N0002573,346.607033,346.481077,2.132042,2.325564,25.191268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154219,0.203679,0.06441,tractive,lateral,P73,derived
E0002325,N0002573,N0002574,346.481077,346.42807,2.325564,2.577789,10.601359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154429,0.20377,0.064449,tractive,lateral,P73,derived
E0002326,N0002574,N0002575,346.42807,346.38324,2.577789,2.440368,8.965925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154517,0.203808,0.064466,tractive,lateral,P73,derived
E0002327,N0002575,N0002576,346.38324,346.322635,2.440368,2.583371,12.121011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154592,0.203841,0.06448,tractive,lateral,P73,derived
E0002328,N0002576,N0002577,346.322635,346.247991,2.583371,2.262324,14.928934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154693,0.203884,0.064499,tractive,lateral,P73,derived
E0002329,N0002577,N0002578,346.247991,346.110138,2.262324,2.305023,27.570532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154817,0.203938,0.064523,tractive,lateral,P73,derived
E0002330,N0002578,N0002579,346.110138,346.069388,2.305023,2.412057,7.409033,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.6428,0.155047,0.210842,0.063151,tractive,lateral,P73,derived
E0002331,N0002579,N0002580,346.069388,346.027166,2.412057,2.53985,7.036987,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.6428,0.155109,0.217273,0.061899,tractive,lateral,P73,derived
E0002332,N0002580,N0002581,346.027166,345.985729,2.53985,2.606068,3.946465,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,3.6428,0.155167,0.263211,0.054398,tractive,lateral,P73,derived
E0002333,N0002581,N0000370,345.985729,345.85459,2.606068,2.942102,26.227717,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.1552,0.204104,0.064595,tractive,lateral,P73,derived
E0002334,N0002582,N0000377,433.629213,433.578223,1.552061,1.655267,10.198039,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P18,provisional
E0002335,N0002583,N0002584,427.479544,427.342044,8.47349,7.973722,25.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.413,0.622597,0.329922,0.119805,tractive,main,P18,provisional
E0002336,N0002584,N0002585,427.342044,427.166482,7.973722,8.162314,31.92031,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.413,0.622806,0.329957,0.119824,tractive,main,P18,provisional
E0002337,N0002585,N0002586,427.166482,426.726482,8.162314,8.625294,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.413,0.623072,0.330001,0.119848,tractive,main,P18,provisional
E0002338,N0002586,N0002587,426.726482,426.286482,8.625294,9.11931,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.413,0.623738,0.330112,0.119908,tractive,main,P18,provisional
E0002339,N0002587,N0000377,426.286482,426.201714,9.11931,9.031776,15.412384,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.413,0.624405,0.330223,0.119969,tractive,main,P18,provisional
E0002340,N0002588,N0002589,371.839679,371.778851,1.55,1.842334,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P29,provisional
E0002341,N0002589,N0002590,371.778851,371.682674,1.842334,2.607578,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045369,0.135001,0.037268,tractive,lateral,P29,provisional
E0002342,N0002590,N0000398,371.682674,371.561454,2.607578,3.047616,24.244104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090796,0.170818,0.050731,tractive,lateral,P29,provisional
E0002343,N0002591,N0002592,371.521276,371.220185,1.550685,1.823669,60.218148,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P29,derived
E0002344,N0002592,N0002593,371.220185,371.117429,1.823669,2.219424,20.551188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000502,0.023896,0.005833,tractive,lateral,P29,derived
E0002345,N0002593,N0002594,371.117429,370.956023,2.219424,2.479432,32.2811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000673,0.027182,0.006509,tractive,lateral,P29,derived
E0002346,N0002594,N0002595,370.956023,370.823798,2.479432,3.008691,26.445093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000942,0.03139,0.0074,tractive,lateral,P29,derived
E0002347,N0002595,N0002596,370.823798,370.691537,3.008691,3.382438,26.452239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001162,0.034275,0.008028,tractive,lateral,P29,derived
