Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0002348,N0002596,N0002597,370.691537,370.42551,3.382438,3.996579,53.205323,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001383,0.03683,0.008595,tractive,lateral,P29,derived
E0002349,N0002597,N0002598,370.42551,370.291906,3.996579,4.165552,26.720721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001826,0.041232,0.009597,tractive,lateral,P29,derived
E0002350,N0002598,N0002599,370.291906,370.157861,4.165552,4.928687,26.809078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002049,0.043182,0.010049,tractive,lateral,P29,derived
E0002351,N0002599,N0002600,370.157861,369.956977,4.928687,5.115105,40.176756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002272,0.044995,0.010476,tractive,lateral,P29,derived
E0002352,N0002600,N0002601,369.956977,369.739086,5.115105,5.714893,43.578261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002607,0.047507,0.011075,tractive,lateral,P29,derived
E0002353,N0002601,N0002602,369.739086,369.621276,5.714893,5.934511,23.562095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00297,0.049996,0.011677,tractive,lateral,P29,derived
E0002354,N0002602,N0002603,369.621276,369.358668,5.934511,4.807043,52.521522,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003167,0.051262,0.011987,tractive,lateral,P29,derived
E0002355,N0002603,N0002604,369.358668,369.22423,4.807043,4.269727,26.887493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003604,0.053893,0.012639,tractive,lateral,P29,derived
E0002356,N0002604,N0002605,369.22423,369.171276,4.269727,4.136983,10.590985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003828,0.055159,0.012956,tractive,lateral,P29,derived
E0002357,N0002605,N0002606,369.171276,369.128221,4.136983,4.11299,6.623845,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.003917,0.060738,0.012336,tractive,lateral,P29,derived
E0002358,N0002606,N0002607,369.128221,369.012049,4.11299,3.977606,23.234405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003972,0.055947,0.013155,tractive,lateral,P29,derived
E0002359,N0002607,N0002608,369.012049,368.759207,3.977606,4.110666,50.568362,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004165,0.056973,0.013414,tractive,lateral,P29,derived
E0002360,N0002608,N0002609,368.759207,368.680854,4.110666,3.929711,15.670552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004587,0.05911,0.013961,tractive,lateral,P29,derived
E0002361,N0002609,N0002610,368.680854,368.632681,3.929711,3.852366,9.634678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004717,0.059742,0.014123,tractive,lateral,P29,derived
E0002362,N0002610,N0000381,368.632681,368.575354,3.852366,3.820368,11.465404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004798,0.060129,0.014223,tractive,lateral,P29,derived
E0002363,N0002611,N0002612,374.090198,373.861241,1.55,1.584865,45.791414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P29,derived
E0002364,N0002612,N0002613,373.861241,373.793834,1.584865,1.603261,13.481298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090916,0.170893,0.050761,tractive,lateral,P29,derived
E0002365,N0002613,N0002614,373.785032,373.643572,1.612063,1.563368,21.76306,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.091028,0.18703,0.047808,tractive,lateral,P29,derived
E0002366,N0002614,N0002615,373.643572,373.543491,1.563368,1.668728,20.016136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09121,0.171078,0.050835,tractive,lateral,P29,derived
E0002367,N0002615,N0002616,373.543491,373.425729,1.668728,1.70626,23.55252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091376,0.171182,0.050876,tractive,lateral,P29,derived
E0002368,N0002616,N0002617,373.425729,373.315685,1.70626,1.675892,22.008633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13684,0.195802,0.061016,tractive,lateral,P29,derived
E0002369,N0002617,N0002618,373.315685,373.255683,1.675892,1.680597,12.000571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168113,0.209537,0.066981,tractive,lateral,P29,derived
E0002370,N0002618,N0002619,373.255683,373.152645,1.680597,1.751713,20.60754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168213,0.209578,0.066999,tractive,lateral,P29,derived
E0002371,N0002619,N0002620,373.152645,373.043696,1.751713,1.855871,21.789761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168385,0.209649,0.06703,tractive,lateral,P29,derived
E0002372,N0002620,N0002621,373.043696,372.889547,1.855871,1.779459,30.829837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.168567,0.209723,0.067063,tractive,lateral,P29,derived
E0002373,N0002621,N0002622,372.889547,372.639547,1.779459,1.710429,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.199914,0.221765,0.072475,tractive,lateral,P29,derived
E0002374,N0002622,N0002623,372.639547,372.383821,1.710429,1.795164,51.145123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.20033,0.221915,0.072544,tractive,lateral,P29,derived
E0002375,N0002623,N0002624,372.383821,372.229866,1.795164,1.807793,30.79106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231847,0.232729,0.077551,tractive,lateral,P29,derived
E0002376,N0002624,N0002625,372.229866,372.081785,1.807793,2.483919,29.616127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.232103,0.232812,0.07759,tractive,lateral,P29,derived
E0002377,N0002625,N0002626,372.081785,371.99973,2.483919,2.81338,16.411014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.23235,0.232893,0.077628,tractive,lateral,P29,derived
E0002378,N0002626,N0002627,371.99973,371.95866,2.81338,2.89687,7.467287,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.4642,0.232487,0.240733,0.075936,tractive,lateral,P29,derived
E0002379,N0002627,N0002628,371.95866,371.665602,2.89687,3.389787,53.283286,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.4642,0.232549,0.240753,0.075945,tractive,lateral,P29,derived
E0002380,N0002628,N0002629,371.665602,371.56036,3.389787,3.545414,19.134903,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.4642,0.232993,0.240903,0.076012,tractive,lateral,P29,derived
E0002381,N0002629,N0002630,371.56036,371.374749,3.545414,3.419715,33.74749,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.4642,0.233153,0.240957,0.076036,tractive,lateral,P29,derived
E0002382,N0002630,N0002631,371.374749,371.269586,3.419715,3.35807,19.120623,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.4642,0.233434,0.241051,0.076077,tractive,lateral,P29,derived
E0002383,N0002631,N0002632,371.269586,371.2185,3.35807,3.335272,9.288243,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.4642,0.233593,0.241104,0.076101,tractive,lateral,P29,derived
E0002384,N0002632,N0002633,371.2185,371.167413,3.335272,3.328864,9.288631,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.4642,0.233671,0.24113,0.076113,tractive,lateral,P29,derived
E0002385,N0002633,N0002634,371.167413,371.089011,3.328864,3.399087,14.254804,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.4642,0.233748,0.241156,0.076124,tractive,lateral,P29,derived
E0002386,N0002634,N0002635,371.089011,370.965967,3.399087,3.644659,22.371685,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.9474,0.296047,0.260332,0.084836,tractive,lateral,P29,derived
E0002387,N0002635,N0000398,370.965967,370.700105,3.644659,3.908965,48.338508,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.9474,0.296233,0.260384,0.08486,tractive,lateral,P29,derived
E0002388,N0002636,N0000409,391.118938,390.726737,3.654805,4.310677,71.309186,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,54.879,2.310654,0.493437,0.224865,tractive,main,P41,provisional
E0002389,N0002637,N0002638,393.990249,393.843516,1.579301,1.584249,17.262677,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.180129,0.037945,tractive,lateral,P41,provisional
E0002390,N0002638,N0000409,393.843516,393.483423,1.584249,1.553992,12.206556,200,PVC-U,2.95,0.5,ground,minimum,3.6221,held,2.9664,0.124504,0.347115,0.038935,tractive,lateral,P41,provisional
E0002391,N0002639,N0002640,406.083981,405.988047,1.557987,1.600149,19.186773,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P81,provisional
E0002392,N0002640,N0000440,405.977479,405.860516,1.610717,1.662982,23.392446,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.00016,0.013939,0.003897,tractive,lateral,P81,provisional
E0002393,N0002641,N0002642,406.217456,405.97035,1.55,1.56618,49.421307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P81,provisional
E0002394,N0002642,N0000440,405.97035,405.814496,1.56618,1.709002,31.170619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4705,0.439363,0.285828,0.104141,tractive,lateral,P81,provisional
E0002395,N0002643,N0000453,309.375035,309.205706,6.06219,6.160108,30.787122,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5066,0.947227,0.376136,0.146056,tractive,sub main,P08,provisional
E0002396,N0002644,N0002645,312.074854,311.865592,4.279669,4.167703,41.852431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006945,0.069096,0.016597,tractive,lateral,P08,provisional
E0002397,N0002645,N0002646,311.865592,311.699854,4.167703,3.825964,33.147569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007294,0.070367,0.016943,tractive,lateral,P08,provisional
E0002398,N0002646,N0002647,311.699854,311.374854,3.825964,5.122735,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00757,0.071344,0.01721,tractive,lateral,P08,provisional
E0002399,N0002647,N0000453,311.374854,311.166728,5.122735,4.199086,41.625183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008112,0.073193,0.017719,tractive,lateral,P08,provisional
E0002400,N0002648,N0002649,385.53757,385.421069,1.649625,1.778241,23.300131,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P293,derived
E0002401,N0002649,N0002650,385.421069,385.35825,1.778241,1.988124,12.563795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000194,0.015336,0.004158,tractive,lateral,P293,derived
E0002402,N0002650,N0002651,385.35825,385.30444,1.988124,2.212131,10.761997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000299,0.018865,0.004833,tractive,lateral,P293,derived
E0002403,N0002651,N0002652,385.30444,385.23757,2.212131,2.328989,13.374076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000389,0.021302,0.005312,tractive,lateral,P293,derived
E0002404,N0002652,N0002653,385.23757,385.060503,2.328989,3.406783,35.413437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P293,derived
E0002405,N0002653,N0002654,385.060503,385.019199,3.406783,3.670254,6.35436,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000795,0.031829,0.006547,tractive,lateral,P293,derived
E0002406,N0002654,N0002655,385.019199,384.975284,3.670254,3.923337,8.783054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000848,0.030021,0.007107,tractive,lateral,P293,derived
E0002407,N0002655,N0002656,384.975284,384.933393,3.923337,3.960497,5.984391,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000921,0.034721,0.006815,tractive,lateral,P293,derived
E0002408,N0002656,N0002657,384.933393,384.892698,3.960497,4.107699,7.399196,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000971,0.032809,0.007332,tractive,lateral,P293,derived
E0002409,N0002657,N0002658,384.892698,384.715968,4.107699,5.158513,32.132678,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001033,0.033674,0.00751,tractive,lateral,P293,derived
E0002410,N0002658,N0002659,384.715968,384.640527,5.158513,5.645515,13.716588,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001301,0.037065,0.008217,tractive,lateral,P293,derived
E0002411,N0002659,N0002660,384.640527,384.567208,5.645515,6.11254,13.330591,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001415,0.038368,0.008493,tractive,lateral,P293,derived
E0002412,N0002660,N0002661,384.567208,384.391837,6.11254,7.775308,31.885705,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001526,0.039571,0.00875,tractive,lateral,P293,derived
E0002413,N0002661,N0002662,384.391837,384.144337,7.775308,11.468761,45.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001792,0.042236,0.009326,tractive,lateral,P293,derived
E0002414,N0002662,N0002663,394.063098,393.91269,1.55,2.670746,27.347019,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002167,0.045578,0.010063,tractive,lateral,P293,derived
E0002415,N0002663,N0002664,393.91269,393.733098,2.670746,3.780726,32.652981,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002395,0.047424,0.010477,tractive,lateral,P265,derived
E0002416,N0002664,N0002665,393.733098,393.678207,3.780726,4.01442,9.980148,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002667,0.04948,0.010943,tractive,lateral,P265,derived
E0002417,N0002665,N0002666,393.678207,393.388194,4.01442,4.322103,52.729691,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00275,0.050079,0.01108,tractive,lateral,P265,derived
E0002418,N0002666,N0002667,393.388194,393.293098,4.322103,4.684502,17.290161,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003189,0.053061,0.011768,tractive,lateral,P265,derived
E0002419,N0002667,N0002668,393.293098,393.095935,4.684502,2.991162,35.847794,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003333,0.053979,0.011983,tractive,lateral,P265,derived
E0002420,N0002668,N0002669,393.095935,393.054413,2.991162,3.015625,4.152206,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.003632,0.068019,0.010874,tractive,lateral,P265,derived
E0002421,N0002669,N0002670,393.054413,392.967128,3.015625,3.43961,17.457064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003667,0.054255,0.012729,tractive,lateral,P265,derived
E0002422,N0002670,N0002671,392.967128,392.689222,3.43961,5.261279,55.581238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003812,0.055071,0.012934,tractive,lateral,P265,derived
E0002423,N0002671,N0002672,392.689222,392.572428,5.261279,5.6191,23.358677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004275,0.057544,0.01356,tractive,lateral,P265,derived
E0002424,N0002672,N0002673,392.572428,392.257084,5.6191,10.381862,63.068768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00447,0.058532,0.013812,tractive,lateral,P265,derived
E0002425,N0002673,N0002674,392.257084,392.197085,10.381862,11.16696,11.999966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004996,0.061058,0.014464,tractive,lateral,P265,derived
E0002426,N0002674,N0002675,392.197085,392.15644,11.16696,11.37893,3.534288,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.005096,0.081125,0.012121,tractive,lateral,P265,derived
E0002427,N0002675,N0002676,392.15644,392.115886,11.37893,11.469074,3.119531,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.005125,0.084643,0.011827,tractive,lateral,P265,derived
E0002428,N0002676,N0002677,392.115886,392.0694,11.469074,11.441434,9.297269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005151,0.061768,0.014649,tractive,lateral,P265,derived
E0002429,N0002677,N0002678,392.0694,392.018186,11.441434,11.454837,10.242905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005228,0.062116,0.014739,tractive,lateral,P265,derived
E0002430,N0002678,N0002679,392.018186,391.977814,11.454837,11.728851,7.340295,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.005314,0.064528,0.014526,tractive,lateral,P265,derived
E0002431,N0002679,N0002680,391.977814,391.918862,11.728851,12.298118,11.790366,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,0.0,0.005375,0.06277,0.014911,tractive,lateral,P265,derived
E0002432,N0002680,N0002681,391.918862,391.87072,12.298118,12.926583,9.6285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005473,0.063199,0.015023,tractive,lateral,P265,derived
E0002433,N0002681,N0002682,391.87072,391.776386,12.926583,14.544537,18.86679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005553,0.063545,0.015114,tractive,lateral,P265,derived
E0002434,N0002682,N0002683,391.776386,391.702814,14.544537,15.299566,14.714344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005711,0.06422,0.015292,tractive,lateral,P265,derived
E0002435,N0002683,N0002684,391.702814,391.55193,15.299566,14.433605,30.176798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005833,0.064732,0.015428,tractive,lateral,P265,derived
E0002436,N0002684,N0002685,391.55193,391.477814,14.433605,14.04126,14.823202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006085,0.065767,0.015703,tractive,lateral,P265,derived
E0002437,N0002685,N0002686,391.477814,391.355993,14.04126,14.238398,24.364208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006208,0.066262,0.015835,tractive,lateral,P265,derived
E0002438,N0002686,N0002687,391.355993,391.239772,14.238398,14.748601,23.244214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006411,0.067065,0.01605,tractive,lateral,P265,derived
E0002439,N0002687,N0002688,391.239772,391.18046,14.748601,15.240012,11.862444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006605,0.067816,0.016251,tractive,lateral,P265,derived
E0002440,N0002688,N0002689,391.18046,391.088374,15.240012,13.692358,18.417204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006704,0.068193,0.016353,tractive,lateral,P265,derived
E0002441,N0002689,N0002690,391.088374,391.030608,13.692358,12.602296,11.553156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006857,0.068769,0.016509,tractive,lateral,P265,derived
E0002442,N0002690,N0002691,391.030608,390.85012,12.602296,10.505196,36.097598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006954,0.06913,0.016606,tractive,lateral,P265,derived
E0002443,N0002691,N0002692,390.85012,390.691862,10.505196,9.936251,31.651601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007254,0.070224,0.016904,tractive,lateral,P265,derived
E0002444,N0002692,N0002693,390.691862,390.650579,9.936251,9.779719,8.256607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007518,0.071162,0.01716,tractive,lateral,P265,derived
E0002445,N0002693,N0002694,390.650579,390.578106,9.779719,8.926197,14.494513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007587,0.071403,0.017226,tractive,lateral,P265,derived
E0002446,N0002694,N0002695,390.578106,390.52062,8.926197,8.610697,11.497192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007708,0.071823,0.017341,tractive,lateral,P265,derived
E0002447,N0002695,N0002696,390.52062,390.465588,8.610697,8.664783,11.006478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007804,0.072153,0.017432,tractive,lateral,P265,derived
E0002448,N0002696,N0002697,390.465588,390.423643,8.664783,8.700076,8.38904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007895,0.072463,0.017517,tractive,lateral,P265,derived
E0002449,N0002697,N0002698,390.423643,390.362065,8.700076,8.613094,12.315518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007965,0.0727,0.017582,tractive,lateral,P265,derived
E0002450,N0002698,N0000464,390.362065,390.190122,8.613094,9.295596,34.388596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008068,0.073046,0.017678,tractive,lateral,P265,derived
E0002451,N0002699,N0002700,344.553424,344.513113,1.55,1.582743,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P46,provisional
E0002452,N0002700,N0002701,344.513113,344.410497,1.582743,1.552363,11.401754,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.7416,0.031157,0.144651,0.027649,tractive,lateral,P46,provisional
E0002453,N0002701,N0000577,344.405335,343.991511,1.557526,1.556432,33.105891,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.7416,0.031252,0.161716,0.02571,tractive,lateral,P46,provisional
E0002454,N0002702,N0002703,343.474314,343.419087,2.600271,2.303478,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2665,0.480717,0.294112,0.108595,tractive,main,P46,provisional
E0002455,N0002703,N0002704,343.419087,343.363185,2.303478,2.046696,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2665,0.480809,0.29413,0.108605,tractive,main,P46,provisional
E0002456,N0002704,N0002705,343.363185,343.060861,2.046696,2.345206,60.464866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0879,0.55726,0.308187,0.116355,tractive,main,P46,provisional
E0002457,N0002705,N0000577,343.060861,342.93437,2.345206,2.613573,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.588854,0.313592,0.1194,tractive,main,P46,provisional
E0002458,N0002706,N0000584,390.27724,390.105063,1.800061,1.556131,24.596748,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,8.1577,0.343254,0.296782,0.085815,tractive,main,P84,provisional
E0002459,N0002707,N0002708,390.596938,390.553982,1.667924,1.567295,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.4496,0.187073,0.224253,0.06877,tractive,lateral,P84,provisional
E0002460,N0002708,N0002709,390.553982,390.371788,1.567295,1.550666,11.754417,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,5.1913,0.218228,0.336462,0.058018,tractive,lateral,P84,provisional
E0002461,N0002709,N0000584,390.307151,390.045993,1.615304,1.615201,23.74162,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,8.1577,0.342686,0.346627,0.077151,tractive,lateral,P84,provisional
E0002462,N0002710,N0002711,403.014129,402.764129,2.901368,3.099671,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.155238,0.204121,0.064602,tractive,lateral,P58,provisional
E0002463,N0002711,N0002712,402.764129,402.514129,3.099671,3.715546,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.155655,0.204301,0.064681,tractive,lateral,P58,provisional
E0002464,N0002712,N0002713,402.514129,402.441744,3.715546,3.774992,14.477072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.156072,0.204481,0.064759,tractive,lateral,P58,provisional
E0002465,N0002713,N0000592,402.441744,402.356827,3.774992,3.867477,16.98336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.156192,0.204533,0.064782,tractive,lateral,P58,provisional
E0002466,N0002714,N0000592,404.807208,404.352774,1.55,1.871531,90.886933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P58,provisional
E0002467,N0002715,N0000606,362.099097,361.931214,1.916009,1.637817,33.576617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2344,1.735553,0.437797,0.200074,tractive,lateral,P44,drafted
E0002468,N0002716,N0000621,388.173792,387.978502,1.551184,1.641188,39.05809,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.7704,0.116142,0.185444,0.056664,tractive,lateral,P170,derived
E0002469,N0002717,N0000621,387.880433,387.813194,1.553039,1.806496,13.447782,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2866,0.137784,0.196247,0.061206,tractive,lateral,P170,derived
E0002470,N0002718,N0000637,450.699033,450.281357,1.577304,1.577346,69.612576,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P129,derived
E0002471,N0002719,N0002720,449.833789,449.749665,1.55,1.874175,16.82479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P129,derived
E0002472,N0002720,N0000637,449.749665,449.662663,1.874175,2.19604,17.400343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00014,0.01303,0.003729,tractive,lateral,P129,derived
E0002473,N0002721,N0000640,317.39162,317.309985,1.638958,1.599835,16.327037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000223,0.016411,0.004361,tractive,lateral,P104,drafted
E0002474,N0002722,N0000640,317.454761,317.029769,1.55,1.880052,84.998407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P104,drafted
E0002475,N0002723,N0002724,327.188802,326.913802,4.278361,4.207261,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009023,0.078601,0.01814,tractive,lateral,P24,provisional
E0002476,N0002724,N0002725,326.913802,326.638802,4.207261,4.41204,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00944,0.079917,0.01849,tractive,lateral,P24,provisional
E0002477,N0002725,N0000645,326.638802,326.596705,4.41204,4.278142,6.013865,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.009857,0.08804,0.017839,tractive,lateral,P24,provisional
E0002478,N0002726,N0002727,331.123003,330.877795,1.550032,1.553754,18.862118,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P24,derived
E0002479,N0002727,N0002728,330.877795,330.682311,1.553754,1.550508,8.68821,200,PVC-U,2.25,0.5,ground,minimum,3.6221,held,0.0,0.000157,0.021962,0.002841,tractive,lateral,P24,derived
E0002480,N0002728,N0002729,330.682311,330.625117,1.550508,1.554723,11.438736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00023,0.016657,0.004408,tractive,lateral,P24,derived
E0002481,N0002729,N0002730,330.621389,330.546921,1.558451,1.554093,12.411417,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.000325,0.020807,0.004786,tractive,lateral,P24,derived
E0002482,N0002730,N0002731,330.489284,329.928455,1.611729,1.668957,93.471595,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.000428,0.023608,0.005286,tractive,lateral,P24,derived
E0002483,N0002731,N0002732,329.928455,329.790058,1.668957,1.605542,27.679418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001207,0.034819,0.008148,tractive,lateral,P24,derived
E0002484,N0002732,N0002733,329.790058,329.556529,1.605542,1.627522,46.705665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001438,0.037423,0.008729,tractive,lateral,P24,derived
E0002485,N0002733,N0002734,329.556529,329.40922,1.627522,1.598043,29.461883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001827,0.041241,0.009599,tractive,lateral,P24,derived
E0002486,N0002734,N0002735,329.40922,329.325612,1.598043,1.658732,16.721517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002073,0.043383,0.010097,tractive,lateral,P24,derived
E0002487,N0002735,N0002736,329.325612,329.237195,1.658732,1.732989,17.683424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002212,0.044519,0.010363,tractive,lateral,P24,derived
E0002488,N0002736,N0000645,329.237195,329.17391,1.732989,1.700937,12.656954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002359,0.04567,0.010636,tractive,lateral,P24,derived
E0002489,N0002737,N0002738,333.3336,333.020555,1.555286,1.557723,7.28011,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P24,provisional
E0002490,N0002738,N0000647,332.979634,331.619634,1.598644,1.593654,17.0,200,PVC-U,8.0,0.5,cover_min,minimum,3.6221,held,0.0,6.1e-05,0.018269,0.00171,tractive,lateral,P24,provisional
E0002491,N0002739,N0002740,329.34741,329.30737,4.669283,4.438022,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,25.9147,1.088994,0.392712,0.156093,tractive,main,P24,provisional
E0002492,N0002740,N0002741,329.30737,329.229588,4.438022,4.135402,14.142136,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,25.9147,1.089055,0.392719,0.156097,tractive,main,P24,provisional
E0002493,N0002741,N0002742,329.229588,329.187008,4.135402,4.197727,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,25.9147,1.089172,0.427356,0.147265,tractive,main,P24,provisional
E0002494,N0002742,N0002743,329.187008,329.099534,4.197727,4.215622,17.494992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089223,0.379816,0.159759,tractive,main,P24,provisional
E0002495,N0002743,N0002744,329.099534,329.024534,4.215622,5.037875,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089369,0.379831,0.15977,tractive,main,P24,provisional
E0002496,N0002744,N0002745,329.024534,328.974534,5.037875,4.203964,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089494,0.379845,0.159778,tractive,main,P24,provisional
E0002497,N0002745,N0000647,328.974534,328.891162,4.203964,4.322125,16.674257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089577,0.379854,0.159784,tractive,main,P24,provisional
E0002498,N0002746,N0002747,397.70705,397.650447,1.55,1.644505,11.320515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P53,derived
E0002499,N0002747,N0002748,397.650447,397.22664,1.644505,2.859328,84.761438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.4e-05,0.010584,0.003284,tractive,lateral,P53,derived
E0002500,N0002748,N0002749,397.22664,397.184698,2.859328,2.737146,6.99023,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000801,0.031107,0.006681,tractive,lateral,P53,derived
E0002501,N0002749,N0002750,397.184698,397.142094,2.737146,2.407802,8.520856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000859,0.030186,0.007142,tractive,lateral,P53,derived
E0002502,N0002750,N0002751,397.142094,397.100728,2.407802,2.045116,6.894355,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.00093,0.03315,0.007075,tractive,lateral,P53,derived
E0002503,N0002751,N0000651,397.100728,397.030702,2.045116,1.621367,14.00515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000987,0.032013,0.007535,tractive,lateral,P53,derived
E0002504,N0002752,N0002753,398.019794,397.829516,1.55,1.912946,38.055544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P53,derived
E0002505,N0002753,N0002754,397.829516,397.661735,1.912946,2.139382,33.55611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031407,0.118878,0.031708,tractive,lateral,P53,derived
E0002506,N0002754,N0002755,397.661735,397.619794,2.139382,2.167499,8.388346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031687,0.119246,0.031832,tractive,lateral,P53,derived
E0002507,N0002755,N0002756,397.619794,397.357158,2.167499,2.100331,52.527144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031757,0.119338,0.031862,tractive,lateral,P53,derived
E0002508,N0002756,N0002757,397.357158,397.30238,2.100331,1.977436,10.955662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032194,0.119906,0.032053,tractive,lateral,P53,derived
E0002509,N0002757,N0000651,397.234736,396.842963,2.045079,1.809106,78.354709,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.032286,0.120026,0.032094,tractive,lateral,P53,derived
E0002510,N0002758,N0002759,486.203685,486.142652,1.756765,1.784076,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031625,0.119165,0.031804,tractive,lateral,P45,provisional
E0002511,N0002759,N0002760,486.142652,486.021718,1.784076,1.630138,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031726,0.119297,0.031849,tractive,lateral,P45,provisional
E0002512,N0002760,N0002761,486.012911,484.846067,1.638944,1.576357,40.941882,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,0.7416,0.031928,0.214473,0.021587,tractive,lateral,P45,provisional
E0002513,N0002761,N0002762,484.846067,484.707748,1.576357,2.001298,27.663966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032269,0.120004,0.032086,tractive,lateral,P45,provisional
E0002514,N0002762,N0002763,484.707748,484.583258,2.001298,3.150293,24.897838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.0325,0.120302,0.032186,tractive,lateral,P45,provisional
E0002515,N0002763,N0000698,484.583258,484.492668,3.150293,3.633034,18.11818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032707,0.120568,0.032276,tractive,lateral,P45,provisional
E0002516,N0002764,N0000698,486.662799,486.501279,1.55,1.624423,32.30399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P45,provisional
E0002517,N0002765,N0000722,335.377765,335.124307,1.55,2.141775,50.691489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6829,0.40593,0.278712,0.100382,tractive,lateral,P61,provisional
E0002518,N0002766,N0000722,336.902424,335.62732,1.844646,1.638762,87.938183,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,20.857,0.875757,0.514413,0.111659,tractive,lateral,P61,provisional
E0002519,N0002767,N0002768,489.996073,489.915289,9.818655,9.650568,16.156643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.045422,0.135055,0.037287,tractive,sub main,P09,derived
E0002520,N0002768,N0002769,489.915289,489.774697,9.650568,9.530296,28.118467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.045556,0.135191,0.037335,tractive,sub main,P09,derived
E0002521,N0002769,N0002770,489.774697,489.561682,9.530296,9.826349,42.603053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.045791,0.13543,0.03742,tractive,sub main,P09,derived
E0002522,N0002770,N0002771,489.561682,489.371073,9.826349,10.30776,38.121838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.046146,0.13579,0.037548,tractive,sub main,P09,derived
E0002523,N0002771,N0002772,489.371073,489.231289,10.30776,10.046482,27.956639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.046463,0.136109,0.037662,tractive,sub main,P09,derived
E0002524,N0002772,N0002773,489.231289,489.067012,10.046482,9.886571,32.855545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.046696,0.136343,0.037745,tractive,sub main,P09,derived
E0002525,N0002773,N0002774,489.067012,488.996944,9.886571,9.759526,14.013506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.04697,0.136617,0.037842,tractive,sub main,P09,derived
E0002526,N0002774,N0002775,488.996944,488.858828,9.759526,9.247678,27.62318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.047087,0.136734,0.037884,tractive,sub main,P09,derived
E0002527,N0002775,N0002776,488.858828,488.716436,9.247678,9.038294,28.478431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.047317,0.136962,0.037966,tractive,sub main,P09,derived
E0002528,N0002776,N0000733,488.716436,488.623315,9.038294,8.922156,18.624239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.047554,0.137197,0.038049,tractive,sub main,P09,derived
E0002529,N0002777,N0002778,496.593012,496.36532,1.584265,1.587103,28.461453,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P09,derived
E0002530,N0002778,N0002779,496.36532,496.161796,1.587103,1.553139,12.72025,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.000237,0.024374,0.003488,tractive,lateral,P09,derived
E0002531,N0002779,N0002780,496.160326,496.037674,1.554609,1.552292,4.906071,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000343,0.033342,0.003622,tractive,lateral,P09,derived
E0002532,N0002780,N0002781,496.037674,495.98873,1.552292,1.603006,9.788796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000384,0.021177,0.005287,tractive,lateral,P09,derived
E0002533,N0002781,N0002782,495.98873,495.947824,1.603006,1.670432,6.817728,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000466,0.024531,0.005454,tractive,lateral,P09,derived
E0002534,N0002782,N0002783,495.947824,495.90399,1.670432,1.701723,7.305701,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,0.0,0.000522,0.025806,0.005687,tractive,lateral,P09,derived
E0002535,N0002783,N0002784,495.90399,495.732476,1.701723,2.271095,34.302714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P09,derived
E0002536,N0002784,N0002785,495.732476,495.632409,2.271095,2.526588,20.013421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000869,0.030335,0.007174,tractive,lateral,P09,derived
E0002537,N0002785,N0002786,495.632409,495.573728,2.526588,2.76102,11.736252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001036,0.032671,0.007678,tractive,lateral,P09,derived
E0002538,N0002786,N0002787,495.573728,495.50042,2.76102,2.953621,14.661585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001134,0.033929,0.007952,tractive,lateral,P09,derived
E0002539,N0002787,N0002788,495.50042,495.430421,2.953621,2.859984,13.999703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001256,0.035398,0.008276,tractive,lateral,P09,derived
E0002540,N0002788,N0002789,495.430421,495.38181,2.859984,2.870571,9.722319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001373,0.03672,0.008571,tractive,lateral,P09,derived
E0002541,N0002789,N0002790,495.38181,495.341708,2.870571,2.953763,5.012655,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001454,0.043882,0.007906,tractive,lateral,P09,derived
E0002542,N0002790,N0002791,495.341708,495.296556,2.953763,3.19908,9.030495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001495,0.038022,0.008864,tractive,lateral,P09,derived
E0002543,N0002791,N0002792,495.296556,495.25417,3.19908,3.303783,6.520856,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.001571,0.042312,0.008531,tractive,lateral,P09,derived
E0002544,N0002792,N0002793,495.25417,495.212652,3.303783,3.295649,5.931196,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.001625,0.043957,0.008506,tractive,lateral,P09,derived
E0002545,N0002793,N0002794,495.212652,494.938813,3.295649,2.86212,54.767678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001674,0.039811,0.00927,tractive,lateral,P09,derived
E0002546,N0002794,N0002795,494.938813,494.872617,2.86212,2.814761,13.239357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002131,0.043863,0.010209,tractive,lateral,P09,derived
E0002547,N0002795,N0000733,494.872617,494.785542,2.814761,2.759929,17.414893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002241,0.04475,0.010418,tractive,lateral,P09,derived
E0002548,N0002796,N0002797,415.530742,415.298789,8.086812,7.598519,46.390568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.78547,0.343222,0.136749,tractive,sub main,P12,derived
E0002549,N0002797,N0002798,415.298789,415.233807,7.598519,7.45766,12.996402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.785856,0.343275,0.136781,tractive,sub main,P12,derived
E0002550,N0002798,N0000736,415.233807,415.179411,7.45766,7.266572,10.879122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0062,0.785964,0.343289,0.13679,tractive,sub main,P12,derived
E0002551,N0002799,N0002800,391.904089,391.8157,1.555932,1.55695,13.598374,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.213726,0.057219,tractive,lateral,P121,provisional
E0002552,N0002800,N0000772,391.815182,391.300367,1.557468,1.623248,79.202329,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,9.718,0.407518,0.305644,0.094523,tractive,lateral,P121,provisional
E0002553,N0002801,N0000772,391.323871,391.041594,1.55,1.88202,56.455338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P121,provisional
E0002554,N0002802,N0000774,377.184743,376.422222,1.556437,1.581074,89.708442,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.141783,0.027983,tractive,lateral,P93,provisional
E0002555,N0002803,N0000774,376.920718,376.431567,1.55438,1.571729,48.915039,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.216212,0.043205,tractive,lateral,P93,drafted
E0002556,N0002804,N0000779,368.934378,368.84104,7.19169,7.279687,16.970602,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.7878,0.21685,0.235338,0.073559,tractive,main,P20,derived
E0002557,N0002805,N0002806,375.067001,374.865799,1.550736,1.677444,40.240346,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P20,derived
E0002558,N0002806,N0002807,374.865799,374.754361,1.677444,1.737216,22.287611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062516,0.150616,0.042951,tractive,lateral,P20,derived
E0002559,N0002807,N0000779,374.754361,374.384685,1.737216,1.736042,73.935224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062701,0.150767,0.043007,tractive,lateral,P20,derived
E0002560,N0002808,N0002809,405.668669,405.472357,1.57657,1.587,35.693137,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P67,provisional
E0002561,N0002809,N0002810,405.435219,405.135219,1.624138,1.590672,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.000297,0.01995,0.004635,tractive,lateral,P67,provisional
E0002562,N0002810,N0002811,405.135219,404.685219,1.590672,1.570519,50.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.000714,0.033766,0.005858,tractive,lateral,P67,provisional
E0002563,N0002811,N0002812,404.685219,404.607695,1.570519,1.552034,4.306863,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,0.0,0.001131,0.05131,0.006023,tractive,lateral,P67,provisional
E0002564,N0002812,N0000812,404.607695,404.26514,1.552034,2.282436,68.51096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P67,provisional
E0002565,N0002813,N0002814,404.881274,404.799268,1.55,1.776476,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P67,provisional
E0002566,N0002814,N0002815,404.799268,404.706263,1.776476,1.949255,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P67,provisional
E0002567,N0002815,N0002816,404.706263,404.605021,1.949255,2.220785,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000292,0.018656,0.004792,tractive,lateral,P67,provisional
E0002568,N0002816,N0002817,404.605021,404.205021,2.220785,2.408383,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00046,0.022981,0.005648,tractive,lateral,P67,provisional
E0002569,N0002817,N0002818,404.205021,403.805021,2.408383,2.837954,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001127,0.033841,0.007933,tractive,lateral,P67,provisional
E0002570,N0002818,N0002819,403.805021,403.726556,2.837954,3.077491,15.692914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001794,0.04094,0.009529,tractive,lateral,P67,provisional
E0002571,N0002819,N0002820,403.726556,403.279063,3.077491,3.576772,89.498603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001925,0.042116,0.009801,tractive,lateral,P67,provisional
E0002572,N0002820,N0002821,403.279063,403.225912,3.576772,3.696665,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00267,0.047955,0.011182,tractive,lateral,P67,provisional
E0002573,N0002821,N0002822,403.225912,403.123932,3.696665,3.678039,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002759,0.048576,0.011332,tractive,lateral,P67,provisional
E0002574,N0002822,N0002823,403.123932,403.056664,3.678039,3.718116,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002929,0.049726,0.011611,tractive,lateral,P67,provisional
E0002575,N0002823,N0002824,403.056664,402.969343,3.718116,3.757311,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003041,0.050459,0.01179,tractive,lateral,P67,provisional
E0002576,N0002824,N0000812,402.969343,402.88032,3.757311,3.667257,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003187,0.051388,0.012018,tractive,lateral,P67,provisional
E0002577,N0002825,N0002826,380.993468,380.530408,2.561707,3.081714,92.612094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.037565,0.126498,0.034297,tractive,main,P47,provisional
E0002578,N0002826,N0000815,380.530408,380.156777,3.081714,2.98989,74.726167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.038337,0.127391,0.034604,tractive,main,P47,provisional
E0002579,N0002827,N0002828,381.975538,381.90827,2.346514,2.346826,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001096,0.03345,0.007848,tractive,lateral,P47,provisional
E0002580,N0002828,N0002829,381.90827,381.731493,2.346826,2.042249,35.355339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001208,0.034831,0.008151,tractive,lateral,P47,provisional
E0002581,N0002829,N0002830,381.731493,381.668844,2.042249,1.97819,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032592,0.12042,0.032226,tractive,lateral,P47,provisional
E0002582,N0002830,N0000815,381.668844,381.5648,1.97819,1.581867,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032697,0.120555,0.032272,tractive,lateral,P47,provisional
E0002583,N0002831,N0002832,489.096729,489.028721,1.55,1.618801,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P65,provisional
E0002584,N0002832,N0000822,489.028721,488.958543,1.618801,1.712661,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045381,0.135013,0.037272,tractive,lateral,P65,provisional
E0002585,N0002833,N0000822,488.741832,488.67219,1.736745,1.999014,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047552,0.137195,0.038049,tractive,lateral,P65,provisional
E0002586,N0002834,N0002835,430.531939,430.491755,2.084089,1.909521,4.229926,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,2.1596,0.092179,0.213766,0.044068,tractive,lateral,P56,derived
E0002587,N0002835,N0002836,430.491755,430.354102,1.909521,1.554346,19.664714,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,2.1596,0.092214,0.192661,0.047273,tractive,lateral,P56,derived
E0002588,N0002836,N0002837,430.354102,429.119843,1.554346,1.572478,51.427427,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,2.1596,0.092378,0.292696,0.035728,tractive,lateral,P56,derived
E0002589,N0002837,N0002838,429.10423,428.947777,1.588092,1.568886,12.516225,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.092807,0.235186,0.041515,tractive,lateral,P56,derived
E0002590,N0002838,N0002839,428.947777,428.898892,1.568886,1.552249,8.147446,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,2.1596,0.092911,0.183234,0.049146,tractive,lateral,P56,derived
E0002591,N0002839,N0002840,428.898892,428.843216,1.552249,2.090409,11.135304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092979,0.172182,0.051274,tractive,lateral,P56,derived
E0002592,N0002840,N0002841,428.843216,428.802237,2.090409,2.390085,7.450672,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.093072,0.17796,0.050181,tractive,lateral,P56,derived
E0002593,N0002841,N0002842,428.802237,428.75053,2.390085,2.507466,9.40126,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.093134,0.177999,0.050196,tractive,lateral,P56,derived
E0002594,N0002842,N0002843,428.75053,428.592579,2.507466,3.015605,28.718279,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.093212,0.178049,0.050214,tractive,lateral,P56,derived
E0002595,N0002843,N0002844,428.592579,428.497381,3.015605,3.27508,17.308746,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.093452,0.178203,0.050272,tractive,lateral,P56,derived
E0002596,N0002844,N0002845,428.497381,428.316257,3.27508,3.511807,32.93178,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.093596,0.178295,0.050307,tractive,lateral,P56,derived
E0002597,N0002845,N0002846,428.316257,428.125738,3.511807,3.654169,34.639661,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.09387,0.17847,0.050373,tractive,lateral,P56,derived
E0002598,N0002846,N0002847,428.125738,428.031114,3.654169,3.713607,17.204508,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.094159,0.178653,0.050442,tractive,lateral,P56,derived
E0002599,N0002847,N0002848,428.031114,427.988515,3.713607,3.747416,6.08552,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.1596,0.094302,0.194114,0.047749,tractive,lateral,P56,derived
E0002600,N0002848,N0002849,427.988515,427.929614,3.747416,3.771619,11.780244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094353,0.17303,0.051613,tractive,lateral,P56,derived
E0002601,N0002849,N0002850,427.929614,427.872313,3.771619,3.841951,11.460153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094451,0.17309,0.051637,tractive,lateral,P56,derived
E0002602,N0002850,N0002851,427.872313,427.801589,3.841951,4.123826,14.144739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094547,0.173149,0.05166,tractive,lateral,P56,derived
E0002603,N0002851,N0002852,427.801589,427.74247,4.123826,4.425224,11.823766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094665,0.173221,0.051689,tractive,lateral,P56,derived
E0002604,N0002852,N0002853,427.74247,427.682573,4.425224,4.703566,11.979488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094763,0.173281,0.051713,tractive,lateral,P56,derived
E0002605,N0002853,N0002854,427.682573,427.556097,4.703566,4.962946,25.295277,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094863,0.173342,0.051738,tractive,lateral,P56,derived
E0002606,N0002854,N0002855,427.556097,427.505956,4.962946,4.994685,10.028129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095074,0.173471,0.051789,tractive,lateral,P56,derived
E0002607,N0002855,N0000840,427.505956,427.338508,4.994685,5.576745,33.489694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095157,0.173522,0.051809,tractive,lateral,P56,derived
E0002608,N0002856,N0002857,384.210625,383.790625,1.561866,1.576776,60.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P60,provisional
