Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0002609,N0002857,N0002858,383.790625,383.490625,1.576776,1.58457,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226836,0.231082,0.07678,tractive,lateral,P60,provisional
E0002610,N0002858,N0000847,383.490625,383.450121,1.58457,1.624982,7.364311,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.5585,0.31787,0.266367,0.087659,tractive,lateral,P60,provisional
E0002611,N0002859,N0002860,382.767707,382.685428,1.555322,1.634762,16.455653,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P60,provisional
E0002612,N0002860,N0002861,382.685428,382.335428,1.634762,2.222372,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090672,0.170739,0.0507,tractive,lateral,P60,provisional
E0002613,N0002861,N0002862,382.335428,381.985428,2.222372,2.737472,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212879,0.226356,0.074584,tractive,lateral,P60,provisional
E0002614,N0002862,N0000847,381.985428,381.624451,2.737472,3.450653,72.195554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.349264,0.26563,0.093631,tractive,lateral,P60,provisional
E0002615,N0002863,N0000855,397.652087,397.511286,1.55,1.747533,28.160256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P76,provisional
E0002616,N0002864,N0000855,396.944854,396.889854,2.436554,2.368965,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.2339,1.270756,0.411797,0.168074,tractive,main,P76,provisional
E0002617,N0002865,N0000867,409.015038,408.783965,1.695503,1.848512,46.214536,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.6433,0.068892,0.155656,0.044847,tractive,lateral,P87,provisional
E0002618,N0002866,N0002867,406.736133,406.285255,1.55,1.958153,90.175531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P25,derived
E0002619,N0002867,N0002868,406.285255,406.021547,1.958153,2.454589,52.741727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062932,0.150956,0.043077,tractive,lateral,P25,derived
E0002620,N0002868,N0002869,406.021547,405.808431,2.454589,2.789805,42.623015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063371,0.151312,0.043211,tractive,lateral,P25,derived
E0002621,N0002869,N0002870,405.808431,405.597033,2.789805,3.247083,42.279659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063726,0.151599,0.043318,tractive,lateral,P25,derived
E0002622,N0002870,N0002871,405.597033,405.51174,3.247083,3.357798,17.058694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064079,0.151884,0.043425,tractive,lateral,P25,derived
E0002623,N0002871,N0002872,405.51174,405.287745,3.357798,3.262823,44.799001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064221,0.151998,0.043467,tractive,lateral,P25,derived
E0002624,N0002872,N0000903,405.287745,405.177743,3.262823,3.188254,22.000274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064594,0.152296,0.043579,tractive,lateral,P25,derived
E0002625,N0002873,N0002874,400.923315,400.809344,1.551905,1.818464,22.794269,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P35,derived
E0002626,N0002874,N0002875,400.809344,400.473851,1.818464,1.988978,67.098499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P35,derived
E0002627,N0002875,N0002876,400.473851,400.432087,1.988978,1.957714,5.966291,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000749,0.031781,0.006298,tractive,lateral,P35,derived
E0002628,N0002876,N0002877,400.432087,400.164873,1.957714,2.518507,53.442816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000799,0.029268,0.006947,tractive,lateral,P35,derived
E0002629,N0002877,N0002878,400.164873,400.111071,2.518507,2.483503,10.760337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001244,0.035257,0.008245,tractive,lateral,P35,derived
E0002630,N0002878,N0002879,400.111071,400.062388,2.483503,2.469076,9.736678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001334,0.036288,0.008474,tractive,lateral,P35,derived
E0002631,N0002879,N0002880,400.062388,400.021774,2.469076,2.506821,8.122709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001415,0.037177,0.008673,tractive,lateral,P35,derived
E0002632,N0002880,N0002881,400.021774,399.960644,2.506821,2.462849,12.226095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001483,0.037897,0.008836,tractive,lateral,P35,derived
E0002633,N0002881,N0000917,399.960644,399.790673,2.462849,2.113654,33.994199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001585,0.038938,0.009071,tractive,lateral,P35,derived
E0002634,N0002882,N0000961,397.65588,397.435138,1.647801,1.648388,16.980096,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.236346,0.040694,tractive,lateral,P128,provisional
E0002635,N0002883,N0002884,398.208128,398.165819,1.556764,1.601484,5.641181,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,1.6433,0.068892,0.178753,0.040861,tractive,lateral,P128,derived
E0002636,N0002884,N0002885,398.165819,398.096916,1.601484,1.550484,4.175953,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,1.6433,0.068939,0.233506,0.034163,tractive,lateral,P128,derived
E0002637,N0002885,N0002886,398.096916,397.90996,1.550484,1.552473,5.419012,200,PVC-U,3.45,0.5,ground,minimum,3.6221,held,1.6433,0.068974,0.299095,0.028944,tractive,lateral,P128,derived
E0002638,N0002886,N0000961,397.84459,397.457805,1.617842,1.625721,35.162276,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,2.7231,0.114286,0.241519,0.046911,tractive,lateral,P128,derived
E0002639,N0002887,N0002888,485.803445,485.370126,1.553489,1.560263,18.439089,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P117,provisional
E0002640,N0002888,N0000964,485.264402,484.67686,1.665987,1.656087,20.615528,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000154,0.023299,0.002696,tractive,lateral,P117,provisional
E0002641,N0002889,N0002890,485.545917,485.133606,1.55,1.550445,16.492423,200,PVC-U,2.5,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P117,provisional
E0002642,N0002890,N0002891,485.133606,485.086436,1.550445,1.656941,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P117,provisional
E0002643,N0002891,N0002892,485.017624,484.454682,1.725753,1.623779,14.073564,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,0.0,0.000216,0.030564,0.00282,tractive,lateral,P117,provisional
E0002644,N0002892,N0002893,484.133609,483.931593,1.944851,1.877306,40.403252,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P117,provisional
E0002645,N0002893,N0002894,483.931593,483.860004,1.877306,2.019085,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00067,0.027129,0.006498,tractive,lateral,P117,provisional
E0002646,N0002894,N0000964,483.860004,483.748986,2.019085,2.583961,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000789,0.029111,0.006914,tractive,lateral,P117,provisional
E0002647,N0002895,N0002896,414.863844,414.809992,4.489397,4.46195,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.97,2.44724,0.485217,0.236948,tractive,main,P14,provisional
E0002648,N0002896,N0002897,414.809992,414.767566,4.46195,4.542706,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.97,2.44733,0.485222,0.236953,tractive,main,P14,provisional
E0002649,N0002897,N0002898,414.767566,414.467566,4.542706,4.948175,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.2094,2.583202,0.493048,0.243411,tractive,main,P14,provisional
E0002650,N0002898,N0002899,414.467566,414.167566,4.948175,5.262976,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6083,2.810038,0.505441,0.25387,tractive,main,P14,provisional
E0002651,N0002899,N0002900,414.167566,414.127355,5.262976,5.337977,5.744389,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,67.688,2.855806,0.572507,0.235109,tractive,main,P14,provisional
E0002652,N0002900,N0002901,414.127355,414.082931,5.337977,5.280624,8.884731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.688,2.855854,0.50785,0.255937,tractive,main,P14,provisional
E0002653,N0002901,N0002902,414.082931,414.036834,5.280624,5.304292,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.7678,2.901195,0.510205,0.257969,tractive,main,P14,provisional
E0002654,N0002902,N0000979,414.036834,413.651343,5.304292,5.033838,77.098128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.9274,2.991806,0.514829,0.261988,tractive,main,P14,provisional
E0002655,N0002903,N0002904,417.303518,417.259909,1.551828,1.64274,7.268212,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P14,derived
E0002656,N0002904,N0002905,417.259909,416.992943,1.64274,1.807533,53.393152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181129,0.214724,0.06929,tractive,lateral,P14,derived
E0002657,N0002905,N0000979,416.992943,416.780521,1.807533,1.90466,42.484493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226841,0.231084,0.07678,tractive,lateral,P14,derived
E0002658,N0002906,N0000989,340.619486,340.215422,1.586752,2.108125,80.812744,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P86,provisional
E0002659,N0002907,N0002908,339.80855,339.45855,1.586165,2.57624,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P86,provisional
E0002660,N0002908,N0000989,339.45855,339.105463,2.57624,3.218085,70.617444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272186,0.245145,0.083469,tractive,lateral,P86,provisional
E0002661,N0002909,N0002910,377.404211,376.989572,1.782038,1.78945,18.027756,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P16,provisional
E0002662,N0002910,N0000993,376.989572,376.908178,1.78945,1.993555,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00015,0.013494,0.003814,tractive,lateral,P16,provisional
E0002663,N0002911,N0002912,374.59589,374.516833,6.254787,6.31297,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.403131,0.278097,0.100061,tractive,main,P16,provisional
E0002664,N0002912,N0002913,374.516833,374.175585,6.31297,6.050672,68.249542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.403262,0.278126,0.100076,tractive,main,P16,provisional
E0002665,N0002913,N0002914,374.175585,374.093123,6.050672,5.915818,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.403831,0.278251,0.100141,tractive,main,P16,provisional
E0002666,N0002914,N0002915,374.093123,374.015342,5.915818,5.933877,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.403968,0.278281,0.100157,tractive,main,P16,provisional
E0002667,N0002915,N0002916,374.015342,373.92091,5.933877,7.837361,18.886407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.404098,0.27831,0.100172,tractive,main,P16,provisional
E0002668,N0002916,N0002917,373.92091,373.87091,7.837361,6.653566,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.404256,0.278345,0.10019,tractive,main,P16,provisional
E0002669,N0002917,N0002918,373.87091,373.79591,6.653566,6.319111,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.404339,0.278363,0.1002,tractive,main,P16,provisional
E0002670,N0002918,N0002919,373.79591,373.54591,6.319111,6.237477,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.404464,0.27839,0.100214,tractive,main,P16,provisional
E0002671,N0002919,N0002920,373.54591,373.50591,6.237477,6.401256,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.1722,0.404881,0.327725,0.089747,tractive,main,P16,provisional
E0002672,N0002920,N0002921,373.50591,373.45591,6.401256,8.625572,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.404922,0.278491,0.100267,tractive,main,P16,provisional
E0002673,N0002921,N0002922,373.45591,373.41591,8.625572,6.863021,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.1722,0.405006,0.327758,0.08976,tractive,main,P16,provisional
E0002674,N0002922,N0002923,373.41591,373.37591,6.863021,6.189978,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.1722,0.405047,0.327768,0.089764,tractive,main,P16,provisional
E0002675,N0002923,N0002924,373.37591,373.30091,6.189978,5.803949,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.405089,0.278528,0.100286,tractive,main,P16,provisional
E0002676,N0002924,N0002925,373.30091,373.17591,5.803949,2.858423,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.405214,0.278555,0.1003,tractive,main,P16,provisional
E0002677,N0002925,N0002926,373.17591,373.10091,2.858423,2.703168,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.405422,0.278601,0.100324,tractive,main,P16,provisional
E0002678,N0002926,N0002927,373.080551,372.860551,2.723526,1.572341,10.0,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,9.1722,0.405547,0.464293,0.070944,tractive,main,P16,provisional
E0002679,N0002927,N0002928,372.860551,372.820551,1.572341,3.258428,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.1722,0.405631,0.32792,0.089824,tractive,main,P16,provisional
E0002680,N0002928,N0002929,372.820551,372.780551,3.258428,6.115414,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.1722,0.405672,0.32793,0.089828,tractive,main,P16,provisional
E0002681,N0002929,N0002930,372.780551,372.740551,6.115414,6.681842,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,9.1722,0.405714,0.327941,0.089832,tractive,main,P16,provisional
E0002682,N0002930,N0000993,372.740551,372.397878,6.681842,6.503855,68.534609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.405756,0.278674,0.100362,tractive,main,P16,provisional
E0002683,N0002931,N0002932,449.058146,448.926617,3.533834,2.962727,26.305893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4542,1.579115,0.425464,0.19108,tractive,main,P38,provisional
E0002684,N0002932,N0001003,448.926617,448.762148,2.962727,2.837279,32.893768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4542,1.579334,0.425482,0.191093,tractive,main,P38,provisional
E0002685,N0002933,N0002934,454.143761,453.716261,1.554329,1.555925,5.0,200,PVC-U,8.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.444328,0.026639,tractive,lateral,P38,provisional
E0002686,N0002934,N0002935,453.716261,452.346261,1.555925,1.551322,10.0,200,PVC-U,13.7,0.5,ground,minimum,3.6221,held,3.2393,0.135843,0.597403,0.028673,tractive,lateral,P38,provisional
E0002687,N0002935,N0002936,451.259713,449.521101,2.63787,2.66527,84.810337,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,7.5585,0.316995,0.418324,0.064445,tractive,lateral,P38,provisional
E0002688,N0002936,N0002937,449.521101,449.473667,2.66527,2.65173,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589305,0.313667,0.119443,tractive,lateral,P38,provisional
E0002689,N0002937,N0002938,449.473667,449.403667,2.65173,2.272969,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634652,0.321068,0.123672,tractive,lateral,P38,provisional
E0002690,N0002938,N0001003,449.403667,449.30749,2.272969,2.291936,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634768,0.321086,0.123682,tractive,lateral,P38,provisional
E0002691,N0002939,N0002940,308.89872,308.77668,1.552635,1.556694,18.775429,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P27,derived
E0002692,N0002940,N0002941,308.77668,308.733347,1.556694,1.6462,6.666575,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000156,0.014967,0.003654,tractive,lateral,P27,derived
E0002693,N0002941,N0002942,308.733347,308.687209,1.6462,1.757524,9.227645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P27,derived
E0002694,N0002942,N0002943,308.687209,308.57081,1.757524,2.208731,23.279685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000289,0.018566,0.004775,tractive,lateral,P27,derived
E0002695,N0002943,N0002944,308.57081,308.348303,2.208731,3.170862,44.501448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000483,0.023488,0.00575,tractive,lateral,P27,derived
E0002696,N0002944,N0002945,308.348303,308.215982,3.170862,3.611594,26.46431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000854,0.030112,0.007127,tractive,lateral,P27,derived
E0002697,N0002945,N0002946,308.215982,308.119053,3.611594,3.937649,19.385726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001074,0.033168,0.007786,tractive,lateral,P27,derived
E0002698,N0002946,N0002947,308.119053,307.839648,3.937649,4.981031,55.880985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001236,0.035163,0.008224,tractive,lateral,P27,derived
E0002699,N0002947,N0002948,307.839648,307.718095,4.981031,5.381911,24.310522,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001702,0.040079,0.009331,tractive,lateral,P27,derived
E0002700,N0002948,N0002949,307.718095,307.518095,5.381911,5.983949,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001904,0.041931,0.009758,tractive,lateral,P27,derived
E0002701,N0002949,N0002950,307.518095,307.318095,5.983949,6.968098,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002237,0.044718,0.01041,tractive,lateral,P27,derived
E0002702,N0002950,N0002951,307.318095,307.235557,6.968098,7.146309,16.507675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002571,0.047248,0.011012,tractive,lateral,P27,derived
E0002703,N0002951,N0002952,307.235557,307.143066,7.146309,7.193726,18.498139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002708,0.048222,0.011247,tractive,lateral,P27,derived
E0002704,N0002952,N0002953,307.143066,307.012357,7.193726,7.217776,26.141875,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002862,0.049278,0.011502,tractive,lateral,P27,derived
E0002705,N0002953,N0002954,307.012357,306.784337,7.217776,6.547511,45.604027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00308,0.05071,0.011852,tractive,lateral,P27,derived
E0002706,N0002954,N0002955,306.784337,306.668244,6.547511,6.072143,23.21858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00346,0.053051,0.012429,tractive,lateral,P27,derived
E0002707,N0002955,N0002956,306.668244,306.462933,6.072143,6.039478,41.062203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003654,0.05418,0.012711,tractive,lateral,P27,derived
E0002708,N0002956,N0002957,306.462933,306.396701,6.039478,6.137936,13.246379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003996,0.056077,0.013187,tractive,lateral,P27,derived
E0002709,N0002957,N0002958,306.396701,306.324702,6.137936,6.113378,14.399809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004106,0.056663,0.013336,tractive,lateral,P27,derived
E0002710,N0002958,N0002959,306.324702,306.262189,6.113378,6.041706,12.502702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004226,0.057291,0.013495,tractive,lateral,P27,derived
E0002711,N0002959,N0002960,306.262189,306.177688,6.041706,5.891435,16.900152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004331,0.057831,0.013633,tractive,lateral,P27,derived
E0002712,N0002960,N0002961,306.177688,306.124908,5.891435,5.755677,10.555962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004471,0.058537,0.013813,tractive,lateral,P27,derived
E0002713,N0002961,N0002962,306.124908,306.082939,5.755677,5.711067,4.663204,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.004559,0.071711,0.012219,tractive,lateral,P27,derived
E0002714,N0002962,N0002963,306.082939,306.013171,5.711067,5.606274,13.953547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004598,0.059164,0.013974,tractive,lateral,P27,derived
E0002715,N0002963,N0001025,306.013171,305.909482,5.606274,5.525241,20.737819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004715,0.059732,0.014121,tractive,lateral,P27,derived
E0002716,N0002964,N0002965,315.362887,315.037887,1.561887,1.582871,50.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P27,derived
E0002717,N0002965,N0002966,314.994989,314.569989,1.625769,1.601154,50.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000417,0.026099,0.004859,tractive,lateral,P27,derived
E0002718,N0002966,N0002967,314.569989,314.51165,1.601154,1.656746,11.667803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P27,derived
E0002719,N0002967,N0002968,314.51165,314.469997,1.656746,1.704136,3.332197,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.000931,0.042062,0.00604,tractive,lateral,P27,derived
E0002720,N0002968,N0002969,314.469997,314.119997,1.704136,2.751798,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.031614,0.007449,tractive,lateral,P27,derived
E0002721,N0002969,N0002970,314.119997,313.769997,2.751798,3.446525,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.038505,0.008973,tractive,lateral,P27,derived
E0002722,N0002970,N0002971,313.769997,313.729997,3.446525,3.492659,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.002125,0.051178,0.009192,tractive,lateral,P27,derived
E0002723,N0002971,N0002972,313.729997,313.456163,3.492659,5.492842,54.766813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002167,0.044157,0.010278,tractive,lateral,P27,derived
E0002724,N0002972,N0002973,313.456163,313.354997,5.492842,6.559675,20.233187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002623,0.047621,0.011102,tractive,lateral,P27,derived
E0002725,N0002973,N0002974,313.354997,313.229997,6.559675,6.851546,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002792,0.048803,0.011387,tractive,lateral,P27,derived
E0002726,N0002974,N0002975,313.229997,312.76878,6.851546,5.524952,92.243501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003,0.050192,0.011725,tractive,lateral,P27,derived
E0002727,N0002975,N0002976,312.76878,312.579997,5.524952,4.061604,37.756499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003769,0.054831,0.012873,tractive,lateral,P27,derived
E0002728,N0002976,N0002977,312.579997,312.304997,4.061604,4.141414,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004083,0.056541,0.013305,tractive,lateral,P27,derived
E0002729,N0002977,N0002978,312.304997,312.262684,4.141414,3.987316,6.044806,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.004542,0.065886,0.012898,tractive,lateral,P27,derived
E0002730,N0002978,N0002979,312.262684,311.779997,3.987316,1.565004,68.955194,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.004592,0.066162,0.012957,tractive,lateral,P27,derived
E0002731,N0002979,N0002980,311.779997,311.194997,1.565004,1.567332,45.0,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.005167,0.084907,0.011867,tractive,lateral,P27,derived
E0002732,N0002980,N0002981,311.194997,310.85348,1.567332,1.571263,42.689615,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.005542,0.074284,0.013598,tractive,lateral,P27,derived
E0002733,N0002981,N0002982,310.804645,310.474645,1.620099,1.607844,60.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.005897,0.067109,0.01517,tractive,lateral,P27,derived
E0002734,N0002982,N0002983,310.474645,309.904645,1.607844,1.562061,60.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.006397,0.083012,0.013896,tractive,lateral,P27,derived
E0002735,N0002983,N0002984,309.902892,309.81971,1.563814,1.55828,15.123863,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.006897,0.07116,0.016198,tractive,lateral,P27,derived
E0002736,N0002984,N0002985,309.81971,309.426619,1.55828,1.758287,71.47123,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.007023,0.071641,0.016322,tractive,lateral,P27,derived
E0002737,N0002985,N0002986,309.426619,309.049385,1.758287,1.933922,68.587876,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.007619,0.073843,0.01689,tractive,lateral,P27,derived
E0002738,N0002986,N0002987,309.049385,309.006621,1.933922,1.942262,7.127416,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.008191,0.078096,0.017077,tractive,lateral,P27,derived
E0002739,N0002987,N0002988,309.006621,308.760865,1.942262,2.303649,49.151183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00825,0.07365,0.017845,tractive,lateral,P27,derived
E0002740,N0002988,N0002989,308.760865,308.567177,2.303649,2.656364,38.737548,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00866,0.074979,0.018215,tractive,lateral,P27,derived
E0002741,N0002989,N0001025,308.567177,308.165385,2.656364,3.269338,80.358482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008982,0.075993,0.018498,tractive,lateral,P27,derived
E0002742,N0002990,N0002991,392.498746,392.448746,2.538027,1.639877,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.1688,3.248924,0.527384,0.273119,tractive,main,P15,provisional
E0002743,N0002991,N0001041,392.276703,391.72546,1.81192,1.727849,78.749044,200,PVC-U,0.7,0.5,cover_min,minimum,3.6009,merrimack,79.3284,3.320099,0.598539,0.253462,tractive,main,P15,provisional
E0002744,N0002992,N0001041,391.931724,391.636743,1.631326,1.816565,58.996077,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,63.7365,2.67956,0.49841,0.247901,tractive,main,P15,provisional
E0002745,N0002993,N0002994,387.247302,387.192888,1.55,1.552687,6.401677,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.4832,0.06218,0.180129,0.037945,tractive,lateral,P188,derived
E0002746,N0002994,N0002995,387.192888,387.152678,1.552687,1.556001,5.361321,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,3.1265,0.131126,0.221871,0.05449,tractive,lateral,P188,derived
E0002747,N0002995,N0001062,387.149715,387.027289,1.558964,1.554834,11.659637,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,3.1265,0.13117,0.248919,0.050437,tractive,lateral,P188,derived
E0002748,N0002996,N0001062,387.387225,387.020417,1.55,1.561706,36.680854,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P188,derived
E0002749,N0002997,N0002998,434.998167,434.804908,1.73517,1.740045,25.767891,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P32,derived
E0002750,N0002998,N0002999,434.804908,434.661022,1.740045,1.801624,28.777081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000215,0.016123,0.004307,tractive,lateral,P32,derived
E0002751,N0002999,N0003000,434.661022,434.250648,1.801624,1.618859,82.074934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000455,0.022868,0.005625,tractive,lateral,P32,derived
E0002752,N0003000,N0003001,434.250648,433.907827,1.618859,1.561319,57.136714,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.001138,0.036084,0.00765,tractive,lateral,P32,derived
E0002753,N0003001,N0003002,433.907827,433.51026,1.561319,1.557245,49.69595,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.001615,0.045809,0.008241,tractive,lateral,P32,derived
E0002754,N0003002,N0003003,433.51026,433.452553,1.557245,1.626457,11.541271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002029,0.043013,0.01001,tractive,lateral,P32,derived
E0002755,N0003003,N0003004,433.452553,432.948967,1.626457,1.562691,33.57246,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.002125,0.062797,0.008018,tractive,lateral,P32,derived
E0002756,N0003004,N0003005,432.926487,432.664004,1.585171,1.585081,40.382031,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.002405,0.050208,0.010113,tractive,lateral,P32,derived
E0002757,N0003005,N0003006,432.354741,431.319531,1.894343,1.898456,90.018235,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.002741,0.063773,0.009407,tractive,lateral,P32,derived
E0002758,N0003006,N0003007,431.319531,431.171741,1.898456,1.662487,29.558059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003491,0.053235,0.012475,tractive,lateral,P32,derived
E0002759,N0003007,N0003008,431.171741,430.607387,1.662487,1.556461,27.529448,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,0.0,0.003738,0.086911,0.009411,tractive,lateral,P32,derived
E0002760,N0003008,N0003009,430.48395,430.16937,1.679898,1.680636,31.458045,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.003967,0.070381,0.011274,tractive,lateral,P32,derived
E0002761,N0003009,N0003010,430.16937,430.038185,1.680636,1.59301,26.237038,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004229,0.057306,0.013499,tractive,lateral,P32,derived
E0002762,N0003010,N0003011,429.940581,429.498095,1.690614,1.651227,22.691592,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.004448,0.091497,0.010213,tractive,lateral,P32,derived
E0002763,N0003011,N0001076,429.498095,428.793596,1.651227,1.571334,70.449986,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.004637,0.074732,0.012022,tractive,lateral,P32,derived
E0002764,N0003012,N0001101,342.678939,342.625087,1.550432,1.603886,10.77033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P120,provisional
E0002765,N0003013,N0003014,343.707705,343.605305,1.554777,1.764324,20.479908,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P120,provisional
E0002766,N0003014,N0003015,343.605305,343.49983,1.764324,2.23601,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045438,0.135071,0.037293,tractive,lateral,P120,provisional
E0002767,N0003015,N0003016,343.49983,343.412366,2.23601,2.205585,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090881,0.170871,0.050753,tractive,lateral,P120,provisional
E0002768,N0003016,N0003017,343.412366,343.326926,2.205585,2.013528,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091027,0.170963,0.050789,tractive,lateral,P120,provisional
E0002769,N0003017,N0003018,343.326926,343.286677,2.013528,1.903295,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,3.2393,0.136436,0.239277,0.05319,tractive,lateral,P120,provisional
E0002770,N0003018,N0003019,343.286513,343.040671,1.903459,1.552743,21.377558,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,3.2393,0.136473,0.260169,0.050282,tractive,lateral,P120,provisional
E0002771,N0003019,N0001101,343.033324,342.66822,1.56009,1.560754,14.317821,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.136652,0.340989,0.041949,tractive,lateral,P120,provisional
E0002772,N0003020,N0003021,318.156671,317.856671,2.904791,2.906756,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003327,0.052252,0.012231,tractive,lateral,P42,derived
E0002773,N0003021,N0001112,317.856671,317.555043,2.906756,3.072582,60.325749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003827,0.055154,0.012955,tractive,lateral,P42,derived
E0002774,N0003022,N0003023,319.8692,319.4692,1.874971,2.25074,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P42,derived
E0002775,N0003023,N0001112,319.09999,318.697175,2.619951,1.93045,24.413034,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000667,0.039742,0.005021,tractive,lateral,P42,derived
E0002776,N0003024,N0003025,487.138662,486.712817,1.974131,2.094068,85.16912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170423,0.210478,0.067397,tractive,lateral,P71,provisional
E0002777,N0003025,N0003026,486.712817,486.672024,2.094068,1.993503,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.126,0.2164,0.267555,0.067347,tractive,lateral,P71,provisional
E0002778,N0003026,N0003027,486.672024,486.547827,1.993503,2.074609,24.839485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.216442,0.227583,0.075151,tractive,lateral,P71,provisional
E0002779,N0003027,N0001135,486.547827,486.473497,2.074609,2.206526,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.247739,0.23779,0.079942,tractive,lateral,P71,provisional
E0002780,N0003028,N0003029,488.222689,488.069637,1.554685,1.568089,30.610456,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P71,provisional
E0002781,N0003029,N0003030,488.069637,488.027211,1.568089,1.564159,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000255,0.019936,0.004189,tractive,lateral,P71,provisional
E0002782,N0003030,N0003031,488.027211,487.979777,1.564159,1.563009,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000302,0.018953,0.00485,tractive,lateral,P71,provisional
E0002783,N0003031,N0003032,487.979777,487.904777,1.563009,1.694345,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000381,0.021101,0.005272,tractive,lateral,P71,provisional
E0002784,N0003032,N0003033,487.904777,487.476711,1.694345,1.564366,71.344236,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.000506,0.025451,0.005622,tractive,lateral,P71,provisional
E0002785,N0003033,N0003034,487.476711,487.402955,1.564366,1.553527,9.219544,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.001101,0.0391,0.007092,tractive,lateral,P71,provisional
E0002786,N0003034,N0003035,487.392117,487.301117,1.564364,1.566375,13.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.001178,0.038505,0.007496,tractive,lateral,P71,provisional
E0002787,N0003035,N0001135,487.301117,487.104993,1.566375,1.575031,28.017851,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,0.0,0.001286,0.039933,0.007757,tractive,lateral,P71,provisional
E0002788,N0003036,N0001150,391.665613,391.538051,1.62641,1.63657,21.260292,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P132,provisional
E0002789,N0003037,N0001150,391.966449,391.49285,1.678265,1.681771,20.59126,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P132,provisional
E0002790,N0003038,N0003039,327.866781,327.655107,1.994852,1.997389,16.933897,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P37,derived
E0002791,N0003039,N0003040,327.655107,327.61196,1.997389,2.212533,7.191202,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000141,0.013862,0.003595,tractive,lateral,P37,derived
E0002792,N0003040,N0003041,327.61196,327.568811,2.212533,1.959784,7.191528,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.016547,0.004047,tractive,lateral,P37,derived
E0002793,N0003041,N0003042,327.568811,327.525662,1.959784,1.96503,7.191529,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000261,0.018769,0.004429,tractive,lateral,P37,derived
E0002794,N0003042,N0003043,327.525662,327.482513,1.96503,2.161103,7.191525,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000321,0.020687,0.004765,tractive,lateral,P37,derived
E0002795,N0003043,N0003044,327.482513,327.439365,2.161103,2.199856,7.191246,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000381,0.02239,0.005067,tractive,lateral,P37,derived
E0002796,N0003044,N0003045,327.439365,327.239365,2.199856,2.564041,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000441,0.022549,0.005561,tractive,lateral,P37,derived
E0002797,N0003045,N0003046,327.239365,327.039365,2.564041,2.507235,39.999968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000774,0.028872,0.006863,tractive,lateral,P37,derived
E0002798,N0003046,N0003047,327.039365,326.95382,2.507235,2.3227,17.109072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001107,0.03359,0.007878,tractive,lateral,P37,derived
E0002799,N0003047,N0003048,326.95382,326.8474,2.3227,2.698804,21.284043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00125,0.035328,0.008261,tractive,lateral,P37,derived
E0002800,N0003048,N0003049,326.8474,326.553371,2.698804,2.973851,58.805822,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001427,0.037305,0.008702,tractive,lateral,P37,derived
E0002801,N0003049,N0003050,326.553371,326.512243,2.973851,3.087854,6.327254,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.001917,0.045863,0.009233,tractive,lateral,P37,derived
E0002802,N0003050,N0003051,326.512243,326.471592,3.087854,2.984035,7.391146,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.00197,0.043875,0.009685,tractive,lateral,P37,derived
E0002803,N0003051,N0003052,326.471592,326.430942,2.984035,2.930874,7.390873,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002032,0.044423,0.009806,tractive,lateral,P37,derived
E0002804,N0003052,N0003053,326.430942,326.39029,2.930874,3.076171,7.391318,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002093,0.044951,0.009923,tractive,lateral,P37,derived
E0002805,N0003053,N0003054,326.39029,326.349641,3.076171,3.146972,7.39079,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002155,0.045477,0.01004,tractive,lateral,P37,derived
E0002806,N0003054,N0003055,326.349641,326.308988,3.146972,3.169619,7.391319,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002217,0.045993,0.010156,tractive,lateral,P37,derived
E0002807,N0003055,N0003056,326.308988,326.268339,3.169619,3.531679,7.390824,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002278,0.046492,0.010267,tractive,lateral,P37,derived
E0002808,N0003056,N0003057,326.268339,326.228091,3.531679,3.631101,4.236612,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.00234,0.056268,0.009202,tractive,lateral,P37,derived
E0002809,N0003057,N0003058,326.228091,325.978091,3.631101,3.259061,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002375,0.045792,0.010665,tractive,lateral,P37,derived
E0002810,N0003058,N0003059,325.978091,325.728091,3.259061,3.033445,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002792,0.048803,0.011387,tractive,lateral,P37,derived
E0002811,N0003059,N0001159,325.728091,325.664248,3.033445,2.932798,12.76871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003208,0.051519,0.01205,tractive,lateral,P37,derived
E0002812,N0003060,N0003061,330.755497,330.555497,1.558285,2.381789,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P37,derived
E0002813,N0003061,N0003062,330.555497,330.305497,2.381789,2.43666,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P37,derived
E0002814,N0003062,N0003063,330.305497,330.055497,2.43666,2.474563,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P37,derived
E0002815,N0003063,N0003064,330.055497,330.014453,2.474563,2.526562,5.130437,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.040064,0.007255,tractive,lateral,P37,derived
E0002816,N0003064,N0003065,330.014453,329.965106,2.526562,2.547986,9.869563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001209,0.034843,0.008154,tractive,lateral,P37,derived
E0002817,N0003065,N0003066,329.965106,329.865106,2.547986,3.252387,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001292,0.035813,0.008369,tractive,lateral,P37,derived
E0002818,N0003066,N0003067,329.865106,329.765106,3.252387,2.375702,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001458,0.037635,0.008776,tractive,lateral,P37,derived
E0002819,N0003067,N0003068,329.765106,329.565106,2.375702,2.818104,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001625,0.039334,0.009161,tractive,lateral,P37,derived
E0002820,N0003068,N0003069,329.565106,329.365106,2.818104,2.765021,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001958,0.042404,0.009868,tractive,lateral,P37,derived
E0002821,N0003069,N0003070,329.365106,329.290106,2.765021,3.039271,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002292,0.045151,0.010513,tractive,lateral,P37,derived
E0002822,N0003070,N0003071,329.290106,328.390106,3.039271,1.566956,45.0,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,0.0,0.002417,0.072548,0.007935,tractive,lateral,P37,derived
E0002823,N0003071,N0003072,328.315756,328.015756,1.641306,1.761466,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.002792,0.048803,0.011387,tractive,lateral,P37,derived
E0002824,N0003072,N0003073,328.015756,327.715756,1.761466,1.911167,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003292,0.052039,0.012178,tractive,lateral,P37,derived
E0002825,N0003073,N0003074,327.715756,327.675756,1.911167,2.012263,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.003792,0.064258,0.011626,tractive,lateral,P37,derived
E0002826,N0003074,N0003075,327.675756,327.425756,2.012263,1.773066,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003833,0.055187,0.012963,tractive,lateral,P37,derived
E0002827,N0003075,N0003076,327.425756,327.175756,1.773066,1.65359,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00425,0.057415,0.013527,tractive,lateral,P37,derived
E0002828,N0003076,N0001159,327.04625,326.914212,1.783095,1.682833,14.670883,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.004667,0.072356,0.012337,tractive,lateral,P37,derived
E0002829,N0003077,N0003078,351.844172,351.419216,1.553381,3.712193,84.991249,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,sub main,P273,derived
E0002830,N0003078,N0003079,351.419216,351.119216,3.712193,4.880235,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000708,0.027785,0.006635,tractive,sub main,P273,derived
E0002831,N0003079,N0003080,351.119216,350.811777,4.880235,6.14559,61.487641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001208,0.034831,0.008151,tractive,sub main,P273,derived
E0002832,N0003080,N0003081,350.811777,350.594172,6.14559,6.951483,43.52111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001721,0.040259,0.009373,tractive,sub main,P273,derived
E0002833,N0003081,N0003082,350.594172,350.380265,6.951483,6.883651,42.781258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002083,0.043466,0.010116,tractive,sub main,P273,derived
E0002834,N0003082,N0003083,350.380265,350.336871,6.883651,6.381422,8.678978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00244,0.046283,0.010782,tractive,sub main,P273,derived
E0002835,N0003083,N0003084,350.336871,350.26408,6.381422,5.600422,14.55809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002512,0.046818,0.010909,tractive,sub main,P273,derived
E0002836,N0003084,N0003085,350.26408,350.217933,5.600422,5.712212,9.229454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002633,0.047693,0.011119,tractive,sub main,P273,derived
E0002837,N0003085,N0003086,350.217933,350.142631,5.712212,6.11628,15.060298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00271,0.048236,0.01125,tractive,sub main,P273,derived
E0002838,N0003086,N0003087,350.142631,350.09267,6.11628,6.22929,9.99225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002836,0.049102,0.01146,tractive,sub main,P273,derived
E0002839,N0003087,N0003088,350.09267,350.050303,6.22929,6.337301,6.517994,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.002919,0.054187,0.010938,tractive,sub main,P273,derived
E0002840,N0003088,N0003089,350.050303,349.989256,6.337301,6.224794,12.209395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002973,0.050016,0.011682,tractive,sub main,P273,derived
E0002841,N0003089,N0003090,349.989256,349.948541,6.224794,6.139472,8.143065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003075,0.050678,0.011844,tractive,sub main,P273,derived
E0002842,N0003090,N0003091,349.948541,349.82068,6.139472,6.645659,25.572243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003143,0.051111,0.01195,tractive,sub main,P273,derived
E0002843,N0003091,N0003092,349.82068,349.779668,6.645659,6.879604,3.728357,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.003356,0.068054,0.010311,tractive,sub main,P273,derived
E0002844,N0003092,N0003093,349.779668,349.739116,6.879604,7.458607,5.40684,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.003387,0.060209,0.01126,tractive,sub main,P273,derived
E0002845,N0003093,N0003094,349.739116,349.667327,7.458607,8.598085,14.357969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003432,0.052885,0.012388,tractive,sub main,P273,derived
E0002846,N0003094,N0003095,349.667327,349.626875,8.598085,8.641832,6.741851,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.003552,0.056952,0.012063,tractive,sub main,P273,derived
E0002847,N0003095,N0003096,349.626875,349.586583,8.641832,8.627559,3.503697,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.003608,0.071027,0.010518,tractive,sub main,P273,derived
E0002848,N0003096,N0003097,349.586583,349.544764,8.627559,8.570653,4.401962,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.003637,0.066916,0.011004,tractive,sub main,P273,derived
E0002849,N0003097,N0003098,349.544764,349.43891,8.570653,8.1112,21.170918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003674,0.054295,0.012739,tractive,sub main,P273,derived
E0002850,N0003098,N0003099,349.43891,349.398199,8.1112,7.95434,5.088846,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.00385,0.064636,0.011698,tractive,sub main,P273,derived
E0002851,N0003099,N0003100,349.398199,349.357734,7.95434,7.887078,3.112683,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.003893,0.076149,0.010563,tractive,sub main,P273,derived
E0002852,N0003100,N0003101,349.357734,349.316081,7.887078,7.806752,3.966954,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.003919,0.071184,0.011099,tractive,sub main,P273,derived
E0002853,N0003101,N0003102,349.316081,349.215057,7.806752,7.987183,20.204861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003952,0.055839,0.013127,tractive,sub main,P273,derived
E0002854,N0003102,N0003103,349.215057,349.112197,7.987183,8.126817,20.572038,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00412,0.056737,0.013354,tractive,sub main,P273,derived
E0002855,N0003103,N0003104,349.112197,349.004491,8.126817,7.356074,21.541072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004292,0.057631,0.013582,tractive,sub main,P273,derived
E0002856,N0003104,N0003105,349.004491,348.937197,7.356074,6.97238,13.458928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004471,0.058537,0.013813,tractive,sub main,P273,derived
E0002857,N0003105,N0003106,348.937197,348.787197,6.97238,7.816319,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004583,0.059091,0.013955,tractive,sub main,P273,derived
E0002858,N0003106,N0003107,348.787197,348.628659,7.816319,7.122073,31.707437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004833,0.060295,0.014266,tractive,sub main,P273,derived
E0002859,N0003107,N0003108,348.628659,348.587197,7.122073,6.907615,8.292563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005098,0.061527,0.014586,tractive,sub main,P273,derived
E0002860,N0003108,N0003109,348.587197,348.432566,6.907615,7.483419,30.926081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005167,0.061841,0.014668,tractive,sub main,P273,derived
E0002861,N0003109,N0003110,348.432566,348.362197,7.483419,7.385332,14.073919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005424,0.062985,0.014967,tractive,sub main,P273,derived
E0002862,N0003110,N0003111,348.362197,348.070412,7.385332,5.951561,58.356925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005542,0.063498,0.015102,tractive,sub main,P273,derived
E0002863,N0003111,N0003112,348.070412,347.971132,5.951561,5.589964,19.855963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006028,0.065536,0.015641,tractive,sub main,P273,derived
E0002864,N0003112,N0003113,347.971132,347.856939,5.589964,5.201624,22.838668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006193,0.066202,0.015819,tractive,sub main,P273,derived
E0002865,N0003113,N0003114,347.856939,347.781334,5.201624,4.855171,15.120944,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006384,0.066959,0.016021,tractive,sub main,P273,derived
E0002866,N0003114,N0003115,347.781334,347.600984,4.855171,4.077911,36.070106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00651,0.06745,0.016153,tractive,sub main,P273,derived
E0002867,N0003115,N0003116,347.600984,347.519714,4.077911,3.736206,16.25381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00681,0.068593,0.016461,tractive,sub main,P273,derived
E0002868,N0003116,N0003117,347.519714,347.438448,3.736206,3.297697,16.25324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006946,0.0691,0.016598,tractive,sub main,P273,derived
E0002869,N0003117,N0003118,347.438448,347.250111,3.297697,2.758404,37.66751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007081,0.069597,0.016733,tractive,sub main,P273,derived
E0002870,N0003118,N0003119,347.250111,347.208788,2.758404,2.610486,5.509644,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.007395,0.081015,0.015561,tractive,sub main,P273,derived
E0002871,N0003119,N0003120,347.208788,347.166816,2.610486,2.413079,5.596292,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.007441,0.081203,0.015602,tractive,sub main,P273,derived
