Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0002872,N0003120,N0003121,347.166816,347.124845,2.413079,2.03049,5.596214,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.007488,0.081393,0.015643,tractive,sub main,P273,derived
E0002873,N0003121,N0003122,347.124845,347.084047,2.03049,1.613921,5.439743,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.007534,0.081579,0.015683,tractive,sub main,P273,derived
E0002874,N0003122,N0003123,347.074166,346.899252,1.623801,1.561899,5.221311,200,PVC-U,3.35,0.5,cover_min,minimum,3.6221,held,0.0,0.00758,0.133682,0.011319,tractive,sub main,P273,derived
E0002875,N0003123,N0003124,346.889367,346.677137,1.571784,1.560717,5.240246,200,PVC-U,4.05,0.5,cover_min,minimum,3.6221,held,0.0,0.007623,0.142434,0.010891,tractive,sub main,P273,derived
E0002876,N0003124,N0003125,346.677137,346.381074,1.560717,1.55194,5.240056,200,PVC-U,5.65,0.5,ground,minimum,3.6221,held,0.0,0.007667,0.158859,0.010164,tractive,sub main,P273,derived
E0002877,N0003125,N0003126,346.381074,346.305245,1.55194,1.552116,4.739328,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.007711,0.105745,0.013392,tractive,sub main,P273,derived
E0002878,N0003126,N0003127,346.305245,346.082033,1.552116,2.832976,44.642346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00775,0.071967,0.017381,tractive,sub main,P273,derived
E0002879,N0003127,N0003128,346.082033,346.040798,2.832976,2.971348,3.927134,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.008122,0.093822,0.015019,tractive,sub main,P273,derived
E0002880,N0003128,N0003129,346.040798,345.999787,2.971348,2.98767,3.154697,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.008155,0.100843,0.014351,tractive,sub main,P273,derived
E0002881,N0003129,N0003130,345.999787,345.933408,2.98767,2.752109,13.275823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008181,0.073422,0.017782,tractive,sub main,P273,derived
E0002882,N0003130,N0003131,345.933408,345.829923,2.752109,4.553225,20.69698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008292,0.073788,0.017883,tractive,sub main,P273,derived
E0002883,N0003131,N0003132,345.829923,345.787517,4.553225,4.687275,6.057977,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.008464,0.083236,0.016727,tractive,sub main,P273,derived
E0002884,N0003132,N0003133,345.787517,345.74669,4.687275,4.73091,5.103371,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.008515,0.087226,0.016276,tractive,sub main,P273,derived
E0002885,N0003133,N0003134,345.74669,345.697302,4.73091,4.832849,9.877584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008557,0.074649,0.018123,tractive,sub main,P273,derived
E0002886,N0003134,N0003135,345.697302,345.656501,4.832849,4.877282,3.264088,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.008639,0.101703,0.01483,tractive,sub main,P273,derived
E0002887,N0003135,N0003136,345.656501,345.446129,4.877282,4.14933,42.074362,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008667,0.075001,0.018221,tractive,sub main,P273,derived
E0002888,N0003136,N0003137,345.446129,345.402632,4.14933,4.007219,7.908634,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.009017,0.078582,0.018135,tractive,sub main,P273,derived
E0002889,N0003137,N0003138,345.402632,345.360131,4.007219,3.851173,7.72744,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.009083,0.078793,0.018191,tractive,sub main,P273,derived
E0002890,N0003138,N0003139,345.360131,345.316524,3.851173,3.666783,7.26788,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.009148,0.081344,0.017893,tractive,sub main,P273,derived
E0002891,N0003139,N0003140,345.316524,345.241415,3.666783,3.384134,15.021684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009208,0.076689,0.018694,tractive,sub main,P273,derived
E0002892,N0003140,N0003141,345.241415,345.02403,3.384134,3.31203,43.477023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009333,0.07707,0.018801,tractive,sub main,P273,derived
E0002893,N0003141,N0003142,345.02403,344.916415,3.31203,3.154019,21.522977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009696,0.078155,0.019107,tractive,sub main,P273,derived
E0002894,N0003142,N0003143,344.916415,344.795022,3.154019,2.483329,24.278599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009875,0.07868,0.019256,tractive,sub main,P273,derived
E0002895,N0003143,N0003144,344.795022,344.641415,2.483329,1.678104,30.721401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010077,0.079265,0.019422,tractive,sub main,P273,derived
E0002896,N0003144,N0003145,344.641415,344.466415,1.678104,2.055588,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010333,0.079995,0.01963,tractive,sub main,P273,derived
E0002897,N0003145,N0003146,344.466415,344.230268,2.055588,1.553728,33.735256,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.010625,0.090493,0.018416,tractive,sub main,P273,derived
E0002898,N0003146,N0003147,344.06372,343.20616,1.720277,1.722612,71.463281,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.010906,0.10935,0.016511,tractive,sub main,P273,derived
E0002899,N0003147,N0003148,343.20616,343.101923,1.722612,1.735693,20.847465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011502,0.083179,0.020547,tractive,sub main,P273,derived
E0002900,N0003148,N0003149,343.101923,343.032153,1.735693,1.743695,13.953998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011675,0.083632,0.020678,tractive,sub main,P273,derived
E0002901,N0003149,N0003150,343.032153,341.032834,1.743695,1.55057,81.604844,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,0.0,0.011792,0.142402,0.01458,tractive,sub main,P273,derived
E0002902,N0003150,N0003151,341.032834,339.925681,1.55057,1.561349,58.271228,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,0.0,0.012472,0.133715,0.015788,tractive,sub main,P273,derived
E0002903,N0003151,N0003152,339.845014,338.307225,1.642016,1.651332,87.873637,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,0.0,0.012957,0.131967,0.016339,tractive,sub main,P273,derived
E0002904,N0003152,N0003153,338.307225,337.408913,1.651332,1.56237,35.227944,200,PVC-U,2.55,0.5,ground,minimum,3.6221,held,0.0,0.01369,0.152419,0.015394,tractive,sub main,P273,derived
E0002905,N0003153,N0003154,337.408913,337.030053,1.56237,1.552711,18.480978,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,0.0,0.013983,0.142964,0.016297,tractive,sub main,P273,derived
E0002906,N0003154,N0003155,337.026496,336.966293,1.556267,1.55452,3.541368,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.014137,0.134933,0.017064,tractive,sub main,P273,derived
E0002907,N0003155,N0003156,336.966293,336.401434,1.55452,1.572656,56.485885,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.014167,0.113208,0.019219,tractive,sub main,P273,derived
E0002908,N0003156,N0003157,336.276998,335.528353,1.697093,1.692625,45.372443,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.014637,0.135306,0.017434,tractive,sub main,P273,derived
E0002909,N0003157,N0003158,335.528353,334.772511,1.692625,1.573925,58.141673,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.015015,0.126177,0.018582,tractive,sub main,P273,derived
E0002910,N0003158,N0003159,334.772511,334.709952,1.573925,1.598642,12.511817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0155,0.092634,0.023345,tractive,sub main,P273,derived
E0002911,N0003159,N0003160,334.709952,334.487427,1.598642,1.765075,44.504896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015604,0.092856,0.023412,tractive,sub main,P273,derived
E0002912,N0003160,N0003161,334.487427,334.237427,1.765075,1.92398,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015975,0.093641,0.02365,tractive,sub main,P273,derived
E0002913,N0003161,N0003162,334.237427,333.987427,1.92398,1.605377,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016392,0.094508,0.023913,tractive,sub main,P273,derived
E0002914,N0003162,N0003163,333.987427,333.946183,1.605377,1.64891,5.892056,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.016808,0.106827,0.022402,tractive,sub main,P273,derived
E0002915,N0003163,N0003164,333.877293,333.575687,1.717799,1.669705,60.321342,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.016858,0.09546,0.024204,tractive,sub main,P273,derived
E0002916,N0003164,N0003165,333.575687,333.455521,1.669705,1.566818,24.033093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01736,0.096465,0.024512,tractive,sub main,P273,derived
E0002917,N0003165,N0003166,333.455521,333.412969,1.566818,1.556697,7.736796,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.017561,0.100036,0.024107,tractive,sub main,P273,derived
E0002918,N0003166,N0003167,333.412969,333.20129,1.556697,1.644444,38.487099,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.017625,0.100166,0.024145,tractive,sub main,P273,derived
E0002919,N0003167,N0003168,333.20129,332.81629,1.644444,2.375391,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.017946,0.100813,0.024333,tractive,sub main,P273,derived
E0002920,N0003168,N0003169,332.81629,332.430548,2.375391,2.441492,70.134955,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.018529,0.101968,0.024671,tractive,sub main,P273,derived
E0002921,N0003169,N0003170,332.430548,332.175469,2.441492,2.742164,46.377945,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.019114,0.103102,0.025005,tractive,sub main,P273,derived
E0002922,N0003170,N0003171,332.175469,332.041847,2.742164,3.370262,24.294866,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.0195,0.103837,0.025221,tractive,sub main,P273,derived
E0002923,N0003171,N0003172,332.041847,331.916237,3.370262,3.936729,22.83815,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.019702,0.104218,0.025334,tractive,sub main,P273,derived
E0002924,N0003172,N0003173,331.916237,331.872969,3.936729,4.003954,7.866984,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.019893,0.104575,0.02544,tractive,sub main,P273,derived
E0002925,N0003173,N0003174,331.872969,331.65807,4.003954,4.203655,39.072492,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.019958,0.104696,0.025476,tractive,sub main,P273,derived
E0002926,N0003174,N0003175,331.65807,331.459805,4.203655,4.264103,36.048267,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020284,0.1053,0.025655,tractive,sub main,P273,derived
E0002927,N0003175,N0003176,331.459805,331.346792,4.264103,4.299693,20.547823,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020584,0.105849,0.025818,tractive,sub main,P273,derived
E0002928,N0003176,N0003177,331.346792,331.074595,4.299693,3.982961,49.490352,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020756,0.106162,0.025911,tractive,sub main,P273,derived
E0002929,N0003177,N0003178,331.074595,330.880627,3.982961,4.650227,35.266928,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.021168,0.106904,0.026133,tractive,sub main,P273,derived
E0002930,N0003178,N0003179,330.880627,330.602736,4.650227,4.387132,50.525562,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.021462,0.107427,0.026289,tractive,sub main,P273,derived
E0002931,N0003179,N0003180,330.602736,330.493064,4.387132,4.452798,19.940319,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.021883,0.108167,0.026512,tractive,sub main,P273,derived
E0002932,N0003180,N0003181,330.493064,330.297559,4.452798,4.977862,35.54639,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.022049,0.108457,0.026599,tractive,sub main,P273,derived
E0002933,N0003181,N0003182,330.297559,330.106603,4.977862,5.011623,34.719371,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.022345,0.108969,0.026753,tractive,sub main,P273,derived
E0002934,N0003182,N0003183,330.106603,329.837969,5.011623,5.01338,48.842497,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.022635,0.109466,0.026903,tractive,sub main,P273,derived
E0002935,N0003183,N0003184,329.837969,329.526763,5.01338,6.267427,56.582965,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.023042,0.110157,0.027112,tractive,sub main,P273,derived
E0002936,N0003184,N0003185,329.526763,329.266564,6.267427,6.565284,47.308831,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.023513,0.110946,0.027351,tractive,sub main,P273,derived
E0002937,N0003185,N0003186,329.266564,328.753156,6.565284,7.703936,93.346941,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.023907,0.111597,0.027549,tractive,sub main,P273,derived
E0002938,N0003186,N0003187,328.753156,328.365229,7.703936,8.553319,70.532115,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.024685,0.112863,0.027935,tractive,sub main,P273,derived
E0002939,N0003187,N0003188,328.365229,328.172731,8.553319,8.739195,34.999678,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.025273,0.113801,0.028222,tractive,sub main,P273,derived
E0002940,N0003188,N0003189,328.172731,327.987043,8.739195,8.33681,33.761526,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.025565,0.114261,0.028363,tractive,sub main,P273,derived
E0002941,N0003189,N0003190,327.987043,327.595218,8.33681,8.672085,71.240758,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.025846,0.114701,0.028499,tractive,sub main,P273,derived
E0002942,N0003190,N0003191,327.595218,327.39767,8.672085,8.675877,35.917897,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.02644,0.115619,0.028782,tractive,sub main,P273,derived
E0002943,N0003191,N0003192,327.39767,327.011306,8.675877,9.082138,70.247916,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.026739,0.116076,0.028923,tractive,sub main,P273,derived
E0002944,N0003192,N0003193,327.011306,326.624786,9.082138,9.443879,70.276521,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.027324,0.11696,0.029197,tractive,sub main,P273,derived
E0002945,N0003193,N0003194,326.624786,326.180469,9.443879,9.574597,80.784852,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.02791,0.117832,0.029468,tractive,sub main,P273,derived
E0002946,N0003194,N0003195,326.180469,325.740469,9.574597,10.507914,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.028583,0.118819,0.029776,tractive,sub main,P273,derived
E0002947,N0003195,N0003196,325.740469,325.300469,10.507914,11.054725,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.02925,0.119781,0.030077,tractive,sub main,P273,derived
E0002948,N0003196,N0003197,325.300469,325.25839,11.054725,11.207125,5.259796,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.029917,0.137055,0.027898,tractive,sub main,P273,derived
E0002949,N0003197,N0003198,325.25839,324.90839,11.207125,11.109432,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.02996,0.11694,0.031061,tractive,sub main,P273,derived
E0002950,N0003198,N0003199,324.90839,324.55545,11.109432,11.898774,70.588086,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.030544,0.11773,0.031324,tractive,sub main,P273,derived
E0002951,N0003199,N0003200,324.55545,324.380164,11.898774,12.055596,35.0572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031132,0.118514,0.031587,tractive,sub main,P273,derived
E0002952,N0003200,N0003201,324.380164,324.276963,12.055596,12.028884,20.640252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031424,0.1189,0.031716,tractive,sub main,P273,derived
E0002953,N0003201,N0003202,334.754197,334.315967,1.55165,2.290631,87.646025,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.031596,0.119127,0.031792,tractive,sub main,P273,derived
E0002954,N0003202,N0003203,334.315967,333.848381,2.290631,2.726936,93.517092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.032327,0.120079,0.032111,tractive,sub main,P260,derived
E0002955,N0003203,N0003204,333.848381,333.62688,2.726936,2.855969,44.30016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.033106,0.121077,0.032448,tractive,sub main,P260,derived
E0002956,N0003204,N0003205,333.62688,333.525263,2.855969,2.866735,20.323536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.033475,0.121544,0.032606,tractive,sub main,P260,derived
E0002957,N0003205,N0003206,333.525263,333.286924,2.866735,3.29993,47.667853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.033644,0.121757,0.032678,tractive,sub main,P260,derived
E0002958,N0003206,N0003207,333.286924,332.923627,3.29993,3.138323,72.65923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.034042,0.122255,0.032847,tractive,sub main,P260,derived
E0002959,N0003207,N0003208,332.923627,332.572334,3.138323,3.118065,70.258579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.034647,0.123005,0.033101,tractive,sub main,P260,derived
E0002960,N0003208,N0003209,332.572334,332.400839,3.118065,3.042459,34.299092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035233,0.123722,0.033345,tractive,sub main,P260,derived
E0002961,N0003209,N0003210,332.400839,332.044682,3.042459,2.773159,71.2314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035518,0.124068,0.033463,tractive,sub main,P260,derived
E0002962,N0003210,N0003211,332.044682,331.824665,2.773159,2.854718,44.003461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036112,0.124783,0.033708,tractive,sub main,P260,derived
E0002963,N0003211,N0003212,331.824665,331.517547,2.854718,2.456117,61.423642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036479,0.125221,0.033858,tractive,sub main,P260,derived
E0002964,N0003212,N0003213,331.517547,331.461924,2.456117,2.307821,11.124596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036991,0.125826,0.034066,tractive,sub main,P260,derived
E0002965,N0003213,N0003214,331.461924,331.161924,2.307821,2.363864,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.037083,0.125935,0.034103,tractive,sub main,P260,derived
E0002966,N0003214,N0003215,331.161924,330.861924,2.363864,2.588607,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.037583,0.126519,0.034304,tractive,sub main,P260,derived
E0002967,N0003215,N0003216,330.861924,330.817249,2.588607,2.573742,8.934835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038083,0.127099,0.034504,tractive,sub main,P260,derived
E0002968,N0003216,N0003217,330.817249,330.63853,2.573742,2.582661,35.743879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038158,0.127185,0.034533,tractive,sub main,P260,derived
E0002969,N0003217,N0003218,330.63853,330.398205,2.582661,2.809071,48.065073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038456,0.127528,0.034652,tractive,sub main,P260,derived
E0002970,N0003218,N0003219,330.398205,330.111153,2.809071,2.851951,57.41022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038856,0.127984,0.03481,tractive,sub main,P260,derived
E0002971,N0003219,N0003220,330.111153,329.886924,2.851951,3.144754,44.845992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039335,0.128527,0.034998,tractive,sub main,P260,derived
E0002972,N0003220,N0003221,329.886924,329.845953,3.144754,3.153467,3.901941,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.039708,0.165808,0.029687,tractive,sub main,P260,derived
E0002973,N0003221,N0003222,329.845953,329.739318,3.153467,2.944306,21.327015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039741,0.128983,0.035156,tractive,sub main,P260,derived
E0002974,N0003222,N0003223,329.739318,329.339318,2.944306,2.616309,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039919,0.129182,0.035225,tractive,sub main,P260,derived
E0002975,N0003223,N0003224,329.339318,328.939318,2.616309,1.655042,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.040585,0.129922,0.035482,tractive,sub main,P260,derived
E0002976,N0003224,N0003225,328.939318,328.740687,1.655042,1.553014,15.890467,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,0.041252,0.178178,0.029021,tractive,sub main,P260,derived
E0002977,N0003225,N0003226,328.727843,328.554336,1.565858,1.573624,13.880577,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.041384,0.178376,0.029062,tractive,sub main,P260,derived
E0002978,N0003226,N0003227,328.554336,328.241885,1.573624,1.708494,62.490336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0415,0.130924,0.035832,tractive,sub main,P260,derived
E0002979,N0003227,N0003228,328.241885,328.041885,1.708494,2.196641,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042021,0.131488,0.03603,tractive,sub main,P260,derived
E0002980,N0003228,N0003229,328.041885,327.841885,2.196641,2.44495,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042354,0.131846,0.036155,tractive,sub main,P260,derived
E0002981,N0003229,N0003230,327.841885,327.745181,2.44495,2.169828,19.340746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042687,0.132202,0.03628,tractive,sub main,P260,derived
E0002982,N0003230,N0003231,327.745181,327.379336,2.169828,2.739225,73.168918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042849,0.132374,0.036341,tractive,sub main,P260,derived
E0002983,N0003231,N0003232,327.379336,327.218056,2.739225,2.301048,32.256056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.043458,0.133019,0.036567,tractive,sub main,P260,derived
E0002984,N0003232,N0003233,327.218056,326.898891,2.301048,2.184849,63.833044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.043727,0.133301,0.036667,tractive,sub main,P260,derived
E0002985,N0003233,N0003234,326.898891,326.690692,2.184849,2.248303,41.63971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.044259,0.133857,0.036863,tractive,sub main,P260,derived
E0002986,N0003234,N0003235,326.690692,326.515686,2.248303,2.305847,35.001151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.044606,0.134216,0.03699,tractive,sub main,P260,derived
E0002987,N0003235,N0003236,326.515686,326.336599,2.305847,2.03657,35.817479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.044898,0.134517,0.037097,tractive,sub main,P260,derived
E0002988,N0003236,N0003237,326.336599,326.144658,2.03657,1.733241,38.38821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.045196,0.134824,0.037205,tractive,sub main,P260,derived
E0002989,N0003237,N0003238,326.144658,326.079336,1.733241,1.6038,13.06435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.045516,0.135151,0.037321,tractive,sub main,P260,derived
E0002990,N0003238,N0003239,326.079336,325.779336,1.6038,2.028556,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.045625,0.135262,0.03736,tractive,sub main,P260,derived
E0002991,N0003239,N0003240,325.779336,325.479336,2.028556,1.910587,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.046125,0.135769,0.03754,tractive,sub main,P260,derived
E0002992,N0003240,N0003241,325.479336,325.438075,1.910587,1.93961,3.750988,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.046625,0.178062,0.031519,tractive,sub main,P260,derived
E0002993,N0003241,N0003242,325.827021,325.545776,1.550665,1.881379,56.249012,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.046656,0.136303,0.037731,tractive,sub main,P260,derived
E0002994,N0003242,N0003243,325.545776,325.475578,1.881379,1.844033,14.039665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.047125,0.136771,0.037897,tractive,sub main,P10,derived
E0002995,N0003243,N0003244,325.475578,325.061935,1.844033,1.569047,45.960335,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,0.0,0.047242,0.167146,0.033177,tractive,sub main,P10,derived
E0002996,N0003244,N0003245,325.061935,324.761935,1.569047,1.936613,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.047625,0.137267,0.038074,tractive,sub main,P10,derived
E0002997,N0003245,N0003246,324.761935,324.461935,1.936613,2.255961,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.048125,0.137759,0.038251,tractive,sub main,P10,derived
E0002998,N0003246,N0003247,324.461935,324.413076,2.255961,2.192606,9.771625,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.048625,0.138248,0.038426,tractive,sub main,P10,derived
E0002999,N0003247,N0003248,324.413076,324.307634,2.192606,2.277082,21.088393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.048706,0.138327,0.038454,tractive,sub main,P10,derived
E0003000,N0003248,N0003249,324.307634,323.860109,2.277082,2.300657,89.504994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.048882,0.138498,0.038515,tractive,sub main,P10,derived
E0003001,N0003249,N0003250,323.860109,323.710339,2.300657,2.343219,29.954074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.049628,0.139218,0.038774,tractive,sub main,P10,derived
E0003002,N0003250,N0003251,323.710339,323.460339,2.343219,2.615497,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.049878,0.139458,0.03886,tractive,sub main,P10,derived
E0003003,N0003251,N0003252,323.460339,323.210339,2.615497,3.001514,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.050294,0.139855,0.039003,tractive,sub main,P10,derived
E0003004,N0003252,N0003253,323.210339,323.169354,3.001514,3.098895,5.464659,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.050711,0.161007,0.035679,tractive,sub main,P10,derived
E0003005,N0003253,N0003254,323.169354,322.719354,3.098895,3.492407,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.050757,0.140294,0.039161,tractive,sub main,P10,derived
E0003006,N0003254,N0003255,322.719354,322.269354,3.492407,3.911524,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.051507,0.140999,0.039416,tractive,sub main,P10,derived
E0003007,N0003255,N0003256,322.269354,322.228619,3.911524,3.986836,3.879581,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.052257,0.182312,0.033491,tractive,sub main,P10,derived
E0003008,N0003256,N0003257,322.228619,321.919766,3.986836,4.380314,61.770541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.052289,0.141727,0.03968,tractive,sub main,P10,derived
E0003009,N0003257,N0003258,321.919766,321.742141,4.380314,4.184983,35.524976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.052804,0.142202,0.039852,tractive,sub main,P10,derived
E0003010,N0003258,N0003259,321.742141,321.526935,4.184983,4.25346,43.041158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0531,0.142474,0.039951,tractive,sub main,P10,derived
E0003011,N0003259,N0003260,321.526935,321.390723,4.25346,4.595025,27.242423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.053458,0.142801,0.04007,tractive,sub main,P10,derived
E0003012,N0003260,N0003261,321.390723,321.039275,4.595025,5.905885,70.289638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.053685,0.143008,0.040145,tractive,sub main,P10,derived
E0003013,N0003261,N0001183,321.039275,320.896645,5.905885,6.613579,28.526019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.054271,0.143539,0.040339,tractive,sub main,P10,derived
E0003014,N0003262,N0003263,324.463909,324.252887,1.551167,1.560315,20.097372,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P10,derived
E0003015,N0003263,N0003264,324.252887,324.197885,1.560315,1.622641,11.000262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P10,derived
E0003016,N0003264,N0003265,324.197885,324.142886,1.622641,1.727079,10.999896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000259,0.01763,0.004594,tractive,lateral,P10,derived
E0003017,N0003265,N0003266,324.142886,324.087885,1.727079,1.662207,11.000225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000351,0.020322,0.005118,tractive,lateral,P10,derived
E0003018,N0003266,N0003267,324.087885,324.032883,1.662207,1.63359,11.000265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000442,0.022572,0.005565,tractive,lateral,P10,derived
E0003019,N0003267,N0003268,324.032883,323.903374,1.63359,1.774208,25.901981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000534,0.024561,0.005968,tractive,lateral,P10,derived
E0003020,N0003268,N0003269,323.903374,323.861302,1.774208,2.004268,4.674564,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.034494,0.005968,tractive,lateral,P10,derived
E0003021,N0003269,N0003270,323.861302,323.794528,2.004268,2.642117,13.354806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000789,0.029111,0.006914,tractive,lateral,P10,derived
E0003022,N0003270,N0003271,323.794528,323.544528,2.642117,2.99487,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0009,0.03079,0.007272,tractive,lateral,P10,derived
E0003023,N0003271,N0003272,323.544528,323.29394,2.99487,3.305029,50.117775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001317,0.036097,0.008432,tractive,lateral,P10,derived
E0003024,N0003272,N0003273,323.29394,323.09394,3.305029,3.500329,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001735,0.040391,0.009403,tractive,lateral,P10,derived
E0003025,N0003273,N0003274,323.09394,322.89394,3.500329,4.483776,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002068,0.043341,0.010087,tractive,lateral,P10,derived
E0003026,N0003274,N0003275,322.89394,322.802904,4.483776,4.408552,18.20707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002401,0.04599,0.010712,tractive,lateral,P10,derived
E0003027,N0003275,N0003276,322.802904,322.740227,4.408552,4.339149,12.535428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002553,0.047117,0.010981,tractive,lateral,P10,derived
E0003028,N0003276,N0001183,322.740227,322.613571,4.339149,4.896653,25.331271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002657,0.047863,0.01116,tractive,lateral,P10,derived
E0003029,N0003277,N0003278,329.58739,329.536931,1.55,1.574306,10.091857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P10,derived
E0003030,N0003278,N0003279,329.536931,329.304294,1.574306,1.555264,13.684494,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,8.4e-05,0.014474,0.002472,tractive,lateral,P10,derived
E0003031,N0003279,N0003280,329.247705,328.794963,1.611853,1.618947,31.223649,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.000198,0.021648,0.003349,tractive,lateral,P10,derived
E0003032,N0003280,N0003281,328.794963,328.619388,1.618947,2.006314,35.114991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P10,derived
E0003033,N0003281,N0003282,328.619388,328.538917,2.006314,2.351678,16.094177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000751,0.028501,0.006785,tractive,lateral,P10,derived
E0003034,N0003282,N0003283,328.538917,328.445413,2.351678,2.586722,18.700652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000885,0.030571,0.007225,tractive,lateral,P10,derived
E0003035,N0003283,N0003284,328.445413,328.367206,2.586722,3.185101,15.641478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001041,0.032737,0.007692,tractive,lateral,P10,derived
E0003036,N0003284,N0003285,328.367206,328.162998,3.185101,3.117489,40.841568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001171,0.034385,0.008053,tractive,lateral,P10,derived
E0003037,N0003285,N0003286,328.162998,327.920009,3.117489,3.321629,48.597816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001512,0.038198,0.008903,tractive,lateral,P10,derived
E0003038,N0003286,N0003287,327.920009,327.485046,3.321629,3.077912,86.992606,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001917,0.042046,0.009785,tractive,lateral,P10,derived
E0003039,N0003287,N0003288,327.485046,327.106616,3.077912,2.891736,75.686064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002642,0.047757,0.011135,tractive,lateral,P10,derived
E0003040,N0003288,N0003289,327.106616,326.756272,2.891736,2.565384,70.068844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003272,0.051916,0.012148,tractive,lateral,P10,derived
E0003041,N0003289,N0003290,326.756272,326.695009,2.565384,2.499632,12.252486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003856,0.055314,0.012995,tractive,lateral,P10,derived
E0003042,N0003290,N0003291,326.695009,326.345009,2.499632,2.651024,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003958,0.055871,0.013135,tractive,lateral,P10,derived
E0003043,N0003291,N0003292,326.345009,326.170009,2.651024,3.514378,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004542,0.058889,0.013904,tractive,lateral,P10,derived
E0003044,N0003292,N0003293,326.170009,326.089354,3.514378,3.329683,16.131105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004833,0.060295,0.014266,tractive,lateral,P10,derived
E0003045,N0003293,N0003294,326.089354,325.739354,3.329683,3.296474,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004968,0.060928,0.01443,tractive,lateral,P10,derived
E0003046,N0003294,N0003295,325.739354,325.389354,3.296474,3.098958,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005551,0.063536,0.015112,tractive,lateral,P10,derived
E0003047,N0003295,N0003296,325.389354,325.319879,3.098958,2.992743,13.895002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006134,0.065965,0.015756,tractive,lateral,P10,derived
E0003048,N0003296,N0001183,325.319879,324.897439,2.992743,2.612785,84.487975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00625,0.06643,0.01588,tractive,lateral,P10,derived
E0003049,N0003297,N0003298,361.028762,360.828126,1.577317,1.57907,33.439373,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P68,derived
E0003050,N0003298,N0001276,360.828126,360.745407,1.57907,1.616776,16.543774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000279,0.018261,0.004716,tractive,lateral,P68,derived
E0003051,N0003299,N0003300,361.234696,360.884696,1.55162,1.676889,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P68,drafted
E0003052,N0003300,N0003301,360.884696,360.534696,1.676889,1.899813,69.999999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031673,0.119228,0.031825,tractive,lateral,P68,drafted
E0003053,N0003301,N0001278,360.534696,360.493477,1.899813,1.916252,4.849322,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.9664,0.125527,0.228235,0.051912,tractive,lateral,P68,drafted
E0003054,N0003302,N0003303,360.935918,360.666378,1.550105,1.906651,53.90812,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P68,drafted
E0003055,N0003303,N0001276,360.666378,360.240657,1.906651,2.121526,85.144183,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1025,0.507816,0.299268,0.111409,tractive,lateral,P68,drafted
E0003056,N0003304,N0003305,360.876849,360.63343,1.55,1.714379,48.683929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P68,drafted
E0003057,N0003305,N0003306,360.63343,360.353135,1.714379,2.082961,56.058998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062586,0.150673,0.042972,tractive,lateral,P68,drafted
E0003058,N0003306,N0003307,360.353135,360.296656,2.082961,2.21668,11.295726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063053,0.151054,0.043114,tractive,lateral,P68,drafted
E0003059,N0003307,N0001278,360.296656,359.983538,2.21668,2.426191,62.623603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063147,0.15113,0.043143,tractive,lateral,P68,drafted
E0003060,N0003308,N0003309,388.719176,388.398346,1.554292,1.787354,64.166037,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P107,derived
E0003061,N0003309,N0001290,388.398346,388.340245,1.787354,1.870418,11.620115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000535,0.024581,0.005972,tractive,lateral,P107,derived
E0003062,N0003310,N0003311,389.004517,388.931137,1.556397,1.560836,13.341664,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P107,provisional
E0003063,N0003311,N0003312,388.931137,388.711141,1.560836,1.674998,39.999286,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000111,0.011915,0.00339,tractive,lateral,P107,provisional
E0003064,N0003312,N0003313,388.711141,388.491141,1.674998,1.887277,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000445,0.023356,0.005465,tractive,lateral,P107,provisional
E0003065,N0003313,N0001290,388.491141,388.412096,1.887277,1.798567,14.371949,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000778,0.029857,0.006735,tractive,lateral,P107,provisional
E0003066,N0003314,N0001294,341.947069,341.888546,1.551008,1.596867,11.7047,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P63,provisional
E0003067,N0003315,N0003316,341.232267,341.147415,2.803865,2.864487,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.157478,0.205085,0.065023,tractive,main,P63,provisional
E0003068,N0003316,N0001294,341.147415,340.84377,2.864487,2.641642,60.728906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.233977,0.233421,0.077876,tractive,main,P63,provisional
E0003069,N0003317,N0001319,477.421159,477.176159,2.537734,2.795643,49.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317484,0.257617,0.089597,tractive,lateral,P101,provisional
E0003070,N0003318,N0003319,477.57107,477.438217,1.550542,2.342545,26.570661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P101,provisional
E0003071,N0003319,N0001319,477.438217,477.363887,2.342545,2.607915,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18129,0.214786,0.069318,tractive,lateral,P101,provisional
E0003072,N0003320,N0003321,490.536854,490.481854,1.550671,1.791126,11.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P115,provisional
E0003073,N0003321,N0001328,490.481854,490.428002,1.791126,2.066505,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,9.2e-05,0.010463,0.003262,tractive,lateral,P115,provisional
E0003074,N0003322,N0003323,491.606515,491.515126,1.550559,1.55363,15.231546,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P115,provisional
E0003075,N0003323,N0003324,491.505432,491.3302,1.563324,1.561248,20.615528,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000127,0.014658,0.00323,tractive,lateral,P115,provisional
E0003076,N0003324,N0003325,491.3302,491.224725,1.561248,1.567877,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045566,0.135202,0.037339,tractive,lateral,P115,provisional
E0003077,N0003325,N0001328,491.224725,490.938919,1.567877,1.555587,18.439089,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,1.0798,0.045742,0.198528,0.028927,tractive,lateral,P115,provisional
E0003078,N0003326,N0003327,410.121583,410.078922,1.560119,1.652248,7.756464,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P78,derived
E0003079,N0003327,N0003328,410.078922,409.936783,1.652248,1.900345,25.843516,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.062245,0.155373,0.041939,tractive,lateral,P78,derived
E0003080,N0003328,N0001336,409.936783,409.843037,1.900345,2.067241,17.04469,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.12464,0.196161,0.057218,tractive,lateral,P78,derived
E0003081,N0003329,N0003330,411.577275,411.537268,1.550136,1.581018,3.478817,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.156967,0.026138,tractive,lateral,P78,derived
E0003082,N0003330,N0003331,411.537268,411.312667,1.581018,1.728745,44.920279,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031119,0.118497,0.031581,tractive,lateral,P78,derived
E0003083,N0003331,N0003332,411.312667,411.045431,1.728745,1.862956,53.447267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093674,0.172612,0.051446,tractive,lateral,P78,derived
E0003084,N0003332,N0003333,411.045431,410.82545,1.862956,2.351246,43.996018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125209,0.190129,0.058617,tractive,lateral,P78,derived
E0003085,N0003333,N0003334,410.82545,410.762838,2.351246,2.52067,12.522522,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.218846,0.228403,0.075531,tractive,lateral,P78,derived
E0003086,N0003334,N0003335,410.762838,410.512838,2.52067,2.183573,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.264218,0.242801,0.082338,tractive,lateral,P78,derived
E0003087,N0003335,N0003336,410.512838,410.262838,2.183573,1.851023,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.309902,0.255622,0.088604,tractive,lateral,P78,derived
E0003088,N0003336,N0003337,410.262838,410.189349,1.851023,1.84834,14.697816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.310318,0.255732,0.088659,tractive,lateral,P78,derived
E0003089,N0003337,N0003338,410.189349,410.047253,1.84834,1.894367,28.419177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.310441,0.255765,0.088675,tractive,lateral,P78,derived
E0003090,N0003338,N0001336,410.047253,409.990942,1.894367,1.919337,11.262267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.310677,0.255827,0.088706,tractive,lateral,P78,derived
E0003091,N0003339,N0003340,331.412934,330.912934,1.551239,1.553039,50.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.247656,0.051807,tractive,lateral,P33,provisional
E0003092,N0003340,N0003341,330.876845,330.626845,1.589127,1.586717,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P33,provisional
E0003093,N0003341,N0001379,330.626845,330.530234,1.586717,1.769631,19.322199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408238,0.279216,0.100647,tractive,lateral,P33,provisional
E0003094,N0003342,N0001379,328.258404,327.845943,4.44286,4.453923,82.492176,200,PVC-U,0.5,0.5,table11,minimum,3.5918,merrimack,81.0152,3.378587,0.533425,0.278591,tractive,main,P33,provisional
E0003095,N0003343,N0003344,414.953876,414.728876,1.55,2.542242,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P283,derived
E0003096,N0003344,N0003345,414.728876,414.654036,2.542242,2.538011,14.968009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P283,derived
E0003097,N0003345,N0003346,414.654036,414.101264,2.538011,1.570764,65.031991,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0005,0.02833,0.005192,tractive,lateral,P283,derived
E0003098,N0003346,N0003347,414.101264,413.967244,1.570764,1.73405,26.804033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P283,derived
E0003099,N0003347,N0003348,413.967244,413.767244,1.73405,1.962279,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001265,0.035502,0.0083,tractive,lateral,P283,derived
E0003100,N0003348,N0003349,413.767244,413.567252,1.962279,2.365243,39.99831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001598,0.039068,0.009101,tractive,lateral,P283,derived
E0003101,N0003349,N0003350,413.567252,413.476516,2.365243,2.302384,18.147208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001932,0.042178,0.009815,tractive,lateral,P283,derived
E0003102,N0003350,N0003351,413.476516,413.151272,2.302384,3.504795,65.048759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002083,0.043466,0.010116,tractive,lateral,P283,derived
E0003103,N0003351,N0003352,413.151272,412.979041,3.504795,4.818108,34.446189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002625,0.047636,0.011106,tractive,lateral,P283,derived
E0003104,N0003352,N0003353,412.979041,412.826272,4.818108,5.7293,30.553811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002912,0.049613,0.011584,tractive,lateral,P283,derived
E0003105,N0003353,N0003354,412.826272,412.501272,5.7293,4.571054,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003167,0.051262,0.011987,tractive,lateral,P283,derived
E0003106,N0003354,N0003355,412.501272,412.147481,4.571054,4.334055,70.758166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003708,0.054488,0.012787,tractive,lateral,P283,derived
E0003107,N0003355,N0003356,412.147481,412.101272,4.334055,4.319352,9.241834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004298,0.057662,0.01359,tractive,lateral,P283,derived
E0003108,N0003356,N0003357,412.101272,411.906299,4.319352,4.758557,38.994558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004375,0.058054,0.01369,tractive,lateral,P283,derived
E0003109,N0003357,N0003358,411.906299,411.524425,4.758557,5.278676,76.374911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0047,0.05966,0.014102,tractive,lateral,P283,derived
E0003110,N0003358,N0003359,411.524425,411.126272,5.278676,5.753733,79.630531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005336,0.062597,0.014865,tractive,lateral,P283,derived
E0003111,N0003359,N0003360,411.126272,410.939601,5.753733,5.582708,37.334322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006,0.065421,0.015611,tractive,lateral,P283,derived
E0003112,N0003360,N0003361,410.939601,410.751272,5.582708,5.308878,37.665678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006311,0.066671,0.015944,tractive,lateral,P283,derived
E0003113,N0003361,N0003362,410.751272,410.588647,5.308878,5.701392,32.525022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006625,0.067892,0.016272,tractive,lateral,P283,derived
E0003114,N0003362,N0003363,410.588647,410.323042,5.701392,6.406084,53.120927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006896,0.068914,0.016548,tractive,lateral,P283,derived
E0003115,N0003363,N0001385,410.323042,410.055248,6.406084,6.752583,53.558899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007339,0.070528,0.016987,tractive,lateral,P283,derived
E0003116,N0003364,N0003365,422.128827,421.878827,1.714312,2.692187,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P283,provisional
E0003117,N0003365,N0003366,421.878827,421.778827,2.692187,4.00169,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P283,provisional
E0003118,N0003366,N0003367,421.778827,421.628827,4.00169,12.502368,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P283,provisional
E0003119,N0003367,N0003368,421.628827,421.553827,12.502368,18.505896,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P283,provisional
E0003120,N0003368,N0003369,421.553827,421.478827,18.505896,22.035638,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.031614,0.007449,tractive,lateral,P283,provisional
E0003121,N0003369,N0003370,421.478827,421.438827,22.035638,21.87938,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001083,0.038831,0.007047,tractive,lateral,P283,provisional
E0003122,N0003370,N0003371,421.438827,421.263827,21.87938,5.237668,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001125,0.033816,0.007928,tractive,lateral,P283,provisional
E0003123,N0003371,N0003372,421.256398,419.786398,5.245097,1.558054,20.0,200,PVC-U,7.35,0.5,cover_min,minimum,3.6221,held,0.0,0.001417,0.087382,0.004907,tractive,lateral,P283,provisional
E0003124,N0003372,N0003373,419.688866,416.066366,1.655585,1.667459,45.0,200,PVC-U,8.05,0.5,cover_min,minimum,3.6221,held,0.0,0.001583,0.09418,0.005026,tractive,lateral,P283,provisional
E0003125,N0003373,N0001385,415.941998,415.11472,1.791828,1.693111,41.363918,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.001958,0.066626,0.007298,tractive,lateral,P283,provisional
E0003126,N0003374,N0001530,413.774249,413.45948,1.550916,1.704522,62.953892,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P85,derived
E0003127,N0003375,N0001530,413.409273,412.95342,1.550047,2.210582,91.170593,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P85,derived
E0003128,N0003376,N0003377,375.094536,374.794536,2.836922,2.915944,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862223,0.353327,0.142925,tractive,lateral,P64,drafted
E0003129,N0003377,N0003378,374.794536,374.494536,2.915944,2.832216,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0453,1.094531,0.380385,0.160131,tractive,lateral,P64,drafted
E0003130,N0003378,N0001587,374.494536,374.454108,2.832216,2.826074,8.085598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.1251,1.140298,0.385208,0.163304,tractive,lateral,P64,drafted
E0003131,N0003379,N0003380,375.898362,375.771276,1.550216,1.659174,25.41713,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P64,drafted
E0003132,N0003380,N0001587,375.771276,375.492328,1.659174,1.787854,55.789692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271815,0.245037,0.083417,tractive,lateral,P64,drafted
E0003133,N0003381,N0001623,420.339752,420.273772,1.553131,1.59543,13.196056,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P108,provisional
