Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0003134,N0003382,N0001623,420.248191,419.964168,1.755654,1.905034,56.804654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.15329,0.203274,0.064234,tractive,lateral,P108,provisional
E0003135,N0003383,N0001629,433.236425,433.147439,1.553004,1.702567,17.797105,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P62,drafted
E0003136,N0003384,N0003385,430.606183,430.524789,3.153705,3.421134,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636738,0.321399,0.123863,tractive,main,P62,provisional
E0003137,N0003385,N0003386,430.524789,430.477619,3.421134,3.513989,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636873,0.32142,0.123875,tractive,main,P62,provisional
E0003138,N0003386,N0003387,430.477619,430.435193,3.513989,3.660114,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,16.1967,0.682219,0.349999,0.122491,tractive,main,P62,provisional
E0003139,N0003387,N0003388,430.435193,430.174112,3.660114,5.436148,52.21613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81808,0.347599,0.139408,tractive,main,P62,provisional
E0003140,N0003388,N0001629,430.174112,430.070631,5.436148,4.779375,20.696277,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863782,0.353526,0.143047,tractive,main,P62,provisional
E0003141,N0003389,N0001753,316.954744,316.912744,2.449858,2.50617,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.7416,0.032485,0.1546,0.027194,tractive,lateral,P80,derived
E0003142,N0003390,N0001753,318.044907,317.847511,1.550979,1.571403,39.479084,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P80,drafted
E0003143,N0003391,N0003392,392.711706,392.306706,1.728755,1.729488,30.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P57,derived
E0003144,N0003392,N0003393,392.306706,392.26091,1.729488,2.071426,9.15911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00025,0.017335,0.004538,tractive,lateral,P57,derived
E0003145,N0003393,N0003394,392.26091,392.111929,2.071426,3.12739,29.796265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000326,0.01964,0.004984,tractive,lateral,P57,derived
E0003146,N0003394,N0003395,392.111929,391.956706,3.12739,4.402853,31.044625,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000575,0.025376,0.006135,tractive,lateral,P57,derived
E0003147,N0003395,N0003396,391.956706,391.802732,4.402853,2.521487,30.794789,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P57,derived
E0003148,N0003396,N0003397,391.794121,391.655448,2.530097,1.559823,14.597212,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.00109,0.041169,0.006807,tractive,lateral,P57,derived
E0003149,N0003397,N0003398,391.648529,391.01895,1.566742,1.560274,12.466909,200,PVC-U,5.05,0.5,cover_min,minimum,3.6221,held,0.0,0.001212,0.072877,0.004991,tractive,lateral,P57,derived
E0003150,N0003398,N0003399,391.018216,390.78256,1.561007,1.553682,7.14109,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,0.0,0.001315,0.066158,0.005621,tractive,lateral,P57,derived
E0003151,N0003399,N0003400,390.78256,390.74125,1.553682,1.572013,4.130988,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.001375,0.046114,0.007369,tractive,lateral,P57,derived
E0003152,N0003400,N0003401,390.74125,390.635094,1.572013,1.749183,21.231304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001409,0.037112,0.008659,tractive,lateral,P57,derived
E0003153,N0003401,N0003402,390.635094,390.485614,1.749183,1.892133,29.896044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001586,0.038948,0.009073,tractive,lateral,P57,derived
E0003154,N0003402,N0003403,390.485614,390.42467,1.892133,1.693463,12.188678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001835,0.041314,0.009615,tractive,lateral,P57,derived
E0003155,N0003403,N0003404,390.42467,390.267744,1.693463,2.510821,31.385288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001937,0.042221,0.009826,tractive,lateral,P57,derived
E0003156,N0003404,N0003405,390.267744,390.227654,2.510821,2.616615,6.167698,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.002199,0.048453,0.009755,tractive,lateral,P57,derived
E0003157,N0003405,N0003406,390.227654,390.187365,2.616615,2.54585,6.198196,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.048897,0.009845,tractive,lateral,P57,derived
E0003158,N0003406,N0003407,390.187365,390.145498,2.54585,2.422007,8.373515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002302,0.045229,0.010531,tractive,lateral,P57,derived
E0003159,N0003407,N0001772,390.145498,390.055118,2.422007,2.028836,18.076003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002371,0.045761,0.010658,tractive,lateral,P57,derived
E0003160,N0003408,N0003409,391.666735,391.276735,1.55998,1.568754,60.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P57,derived
E0003161,N0003409,N0003410,391.276735,390.766735,1.568754,1.55138,60.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0005,0.02833,0.005192,tractive,lateral,P57,derived
E0003162,N0003410,N0003411,390.766735,390.627749,1.55138,1.552976,18.53152,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.001,0.036769,0.00693,tractive,lateral,P57,derived
E0003163,N0003411,N0003412,390.625934,390.553729,1.554791,1.553906,14.440991,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.001154,0.034176,0.008007,tractive,lateral,P57,derived
E0003164,N0003412,N0001772,390.553729,390.483473,1.553906,1.600481,14.051226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001275,0.035618,0.008325,tractive,lateral,P57,derived
E0003165,N0003413,N0003414,332.670091,331.910091,1.748823,1.750004,80.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P52,drafted
E0003166,N0003414,N0003415,331.910091,331.510091,1.750004,1.614359,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P52,drafted
E0003167,N0003415,N0003416,331.510091,331.470091,1.614359,1.611909,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.042339,0.007641,tractive,lateral,P52,drafted
E0003168,N0003416,N0003417,331.470091,331.170091,1.611909,1.814772,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001375,0.036742,0.008576,tractive,lateral,P52,drafted
E0003169,N0003417,N0003418,331.170091,330.870091,1.814772,2.185725,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001875,0.041674,0.009699,tractive,lateral,P52,drafted
E0003170,N0003418,N0003419,330.870091,330.820091,2.185725,2.154304,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002375,0.045792,0.010665,tractive,lateral,P52,drafted
E0003171,N0003419,N0003420,330.820091,330.545091,2.154304,3.225294,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002458,0.046418,0.010814,tractive,lateral,P52,drafted
E0003172,N0003420,N0003421,330.545091,330.195091,3.225294,2.854866,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002917,0.049646,0.011592,tractive,lateral,P52,drafted
E0003173,N0003421,N0003422,330.195091,329.845091,2.854866,2.969636,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0035,0.053288,0.012488,tractive,lateral,P52,drafted
E0003174,N0003422,N0003423,329.845091,329.770091,2.969636,2.904378,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004083,0.056541,0.013305,tractive,lateral,P52,drafted
E0003175,N0003423,N0003424,329.770091,329.320091,2.904378,3.294044,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004208,0.057198,0.013471,tractive,lateral,P52,drafted
E0003176,N0003424,N0003425,329.320091,328.870091,3.294044,3.672633,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004958,0.060882,0.014418,tractive,lateral,P52,drafted
E0003177,N0003425,N0003426,328.870091,328.420091,3.672633,3.944044,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005708,0.064207,0.015289,tractive,lateral,P52,drafted
E0003178,N0003426,N0003427,328.420091,327.970091,3.944044,4.671693,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006458,0.067248,0.016099,tractive,lateral,P52,drafted
E0003179,N0003427,N0003428,327.970091,327.520091,4.671693,4.808308,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007208,0.070058,0.016858,tractive,lateral,P52,drafted
E0003180,N0003428,N0003429,327.520091,327.430906,4.808308,4.855013,17.837136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007958,0.072676,0.017576,tractive,lateral,P52,drafted
E0003181,N0003429,N0001796,327.430906,327.090622,4.855013,4.942062,68.056731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008107,0.073176,0.017714,tractive,lateral,P52,drafted
E0003182,N0003430,N0003431,384.630378,384.180378,1.5552,2.34013,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P30,drafted
E0003183,N0003431,N0003432,384.180378,383.730378,2.34013,2.989349,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P30,drafted
E0003184,N0003432,N0003433,383.730378,383.280378,2.989349,3.656847,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P30,drafted
E0003185,N0003433,N0003434,383.280378,383.240378,3.656847,3.698221,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.05236,0.009405,tractive,lateral,P30,drafted
E0003186,N0003434,N0003435,383.240378,382.782245,3.698221,5.428204,91.626473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002292,0.045151,0.010513,tractive,lateral,P30,drafted
E0003187,N0003435,N0003436,382.782245,382.638159,5.428204,5.835932,28.817383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003055,0.050549,0.011812,tractive,lateral,P30,drafted
E0003188,N0003436,N0003437,382.638159,382.540378,5.835932,6.256131,19.556144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003295,0.052057,0.012183,tractive,lateral,P30,drafted
E0003189,N0003437,N0003438,382.540378,382.290378,6.256131,8.6759,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003458,0.053039,0.012426,tractive,lateral,P30,drafted
E0003190,N0003438,N0003439,382.290378,382.040378,8.6759,14.609433,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003875,0.055419,0.013021,tractive,lateral,P30,drafted
E0003191,N0003439,N0003440,382.040378,381.990378,14.609433,15.098184,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004292,0.057631,0.013582,tractive,lateral,P30,drafted
E0003192,N0003440,N0003441,381.990378,381.947617,15.098184,14.88945,7.12686,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.004375,0.061701,0.013143,tractive,lateral,P30,drafted
E0003193,N0003441,N0003442,381.947617,381.808251,14.88945,11.771064,27.87314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004434,0.058351,0.013766,tractive,lateral,P30,drafted
E0003194,N0003442,N0003443,381.808251,381.683251,11.771064,10.246986,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004667,0.0595,0.014061,tractive,lateral,P30,drafted
E0003195,N0003443,N0003444,381.683251,381.233251,10.246986,8.574732,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004875,0.060494,0.014317,tractive,lateral,P30,drafted
E0003196,N0003444,N0003445,381.233251,381.190614,8.574732,8.58316,5.329679,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.005625,0.074702,0.013682,tractive,lateral,P30,drafted
E0003197,N0003445,N0003446,381.190614,380.742262,8.58316,9.380205,89.670321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005669,0.064042,0.015245,tractive,lateral,P30,drafted
E0003198,N0003446,N0003447,380.742262,380.546576,9.380205,8.498407,39.13717,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006417,0.067088,0.016056,tractive,lateral,P30,drafted
E0003199,N0003447,N0003448,380.546576,380.417262,8.498407,8.43488,25.86283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006743,0.068341,0.016393,tractive,lateral,P30,drafted
E0003200,N0003448,N0003449,380.417262,380.197763,8.43488,10.961142,43.899795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006958,0.069144,0.01661,tractive,lateral,P30,drafted
E0003201,N0003449,N0003450,380.197763,380.142262,10.961142,11.083965,11.100205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007324,0.070475,0.016972,tractive,lateral,P30,drafted
E0003202,N0003450,N0003451,380.142262,380.043722,11.083965,10.774454,19.70799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007417,0.070806,0.017062,tractive,lateral,P30,drafted
E0003203,N0003451,N0003452,380.043722,379.717262,10.774454,9.298973,65.29201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007581,0.071382,0.01722,tractive,lateral,P30,drafted
E0003204,N0003452,N0003453,379.717262,379.443135,9.298973,9.214092,54.825419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008125,0.073236,0.01773,tractive,lateral,P30,drafted
E0003205,N0003453,N0003454,379.443135,379.242262,9.214092,8.641527,40.174581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008582,0.074729,0.018145,tractive,lateral,P30,drafted
E0003206,N0003454,N0003455,379.242262,378.892262,8.641527,8.472026,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008917,0.07579,0.018441,tractive,lateral,P30,drafted
E0003207,N0003455,N0003456,378.892262,378.542262,8.472026,8.284398,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0095,0.077573,0.018943,tractive,lateral,P30,drafted
E0003208,N0003456,N0003457,378.542262,378.50127,8.284398,8.30946,4.314973,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.010083,0.098306,0.016823,tractive,lateral,P30,drafted
E0003209,N0003457,N0003458,378.50127,378.297845,8.30946,8.347358,40.685027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010119,0.079386,0.019457,tractive,lateral,P30,drafted
E0003210,N0003458,N0003459,378.297845,378.202331,8.347358,8.433442,19.102796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010458,0.080347,0.019731,tractive,lateral,P30,drafted
E0003211,N0003459,N0003460,378.202331,377.975675,8.433442,8.844271,45.331082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010618,0.080793,0.019859,tractive,lateral,P30,drafted
E0003212,N0003460,N0001855,377.975675,377.687543,8.844271,9.09978,57.626423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010995,0.081827,0.020156,tractive,lateral,P30,drafted
E0003213,N0003461,N0001885,405.600226,405.520226,1.557916,1.558265,10.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P110,provisional
E0003214,N0003462,N0003463,405.62423,405.27423,2.10691,1.964326,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091126,0.171025,0.050814,tractive,lateral,P110,provisional
E0003215,N0003463,N0001885,405.27423,404.912875,1.964326,2.165616,72.270868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136976,0.195866,0.061044,tractive,lateral,P110,provisional
E0003216,N0003464,N0001890,417.352863,417.247863,1.55,1.554841,10.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.173507,0.031442,tractive,lateral,P113,derived
E0003217,N0003465,N0003466,418.884766,418.833456,1.550903,1.590678,10.262147,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P113,provisional
E0003218,N0003466,N0003467,418.833456,417.687079,1.590678,1.590631,81.884064,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,0.7416,0.031176,0.167832,0.025038,tractive,lateral,P113,provisional
E0003219,N0003467,N0003468,417.687079,417.359347,1.590631,1.571469,23.4094,200,PVC-U,1.4,0.5,uniform,minimum,3.6221,held,0.7416,0.031858,0.169113,0.025274,tractive,lateral,P113,provisional
E0003220,N0003468,N0001890,417.297754,417.133896,1.633062,1.668808,32.771706,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.032053,0.119723,0.031992,tractive,lateral,P113,provisional
E0003221,N0003469,N0001894,341.087207,340.721755,1.550213,2.02675,73.090469,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P82,drafted
E0003222,N0003470,N0003471,341.693805,341.427464,1.55,1.558192,40.97547,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P82,drafted
E0003223,N0003471,N0001894,341.42745,341.195079,1.558206,1.553425,30.982782,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.031432,0.136436,0.028925,tractive,lateral,P82,drafted
E0003224,N0003472,N0003473,440.518364,440.43603,1.550301,1.874944,16.466736,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P28,derived
E0003225,N0003473,N0003474,440.43603,440.379845,1.874944,2.008522,11.237022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000137,0.012887,0.003702,tractive,lateral,P28,derived
E0003226,N0003474,N0003475,440.379845,440.183913,2.008522,1.998155,39.186347,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000231,0.016692,0.004415,tractive,lateral,P28,derived
E0003227,N0003475,N0003476,440.183913,440.084378,1.998155,1.760654,19.907033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000557,0.025023,0.006062,tractive,lateral,P28,derived
E0003228,N0003476,N0003477,440.084378,439.943364,1.760654,1.991573,28.202863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000723,0.028038,0.006688,tractive,lateral,P28,derived
E0003229,N0003477,N0003478,439.943364,439.901994,1.991573,1.794662,6.895004,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.033569,0.007156,tractive,lateral,P28,derived
E0003230,N0003478,N0003479,439.901994,439.780903,1.794662,1.555645,11.532413,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.001016,0.041279,0.006483,tractive,lateral,P28,derived
E0003231,N0003479,N0003480,439.780903,439.598098,1.555645,1.551042,4.810674,200,PVC-U,3.8,0.5,ground,minimum,3.6221,held,0.0,0.001112,0.064351,0.00512,tractive,lateral,P28,derived
E0003232,N0003480,N0003481,439.596498,439.021775,1.552641,1.55394,19.157458,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,0.0,0.001152,0.060714,0.005449,tractive,lateral,P28,derived
E0003233,N0003481,N0003482,439.005046,438.490828,1.570668,1.570512,14.484997,200,PVC-U,3.55,0.5,cover_min,minimum,3.6221,held,0.0,0.001312,0.067614,0.005532,tractive,lateral,P28,derived
E0003234,N0003482,N0003483,438.490828,438.203842,1.570512,1.555435,11.479439,200,PVC-U,2.5,0.5,ground,minimum,3.6221,held,0.0,0.001432,0.062858,0.006157,tractive,lateral,P28,derived
E0003235,N0003483,N0003484,438.1997,438.002991,1.559578,1.554199,10.087647,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.001528,0.059693,0.006655,tractive,lateral,P28,derived
E0003236,N0003484,N0003485,438.002991,437.285319,1.554199,1.553945,29.292707,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,0.0,0.001612,0.065612,0.006475,tractive,lateral,P28,derived
E0003237,N0003485,N0003486,437.181929,436.373524,1.657334,1.666515,28.871621,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,0.0,0.001856,0.072537,0.006653,tractive,lateral,P28,derived
E0003238,N0003486,N0003487,436.373524,435.267654,1.666515,1.562363,48.081303,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,0.0,0.002097,0.071634,0.007279,tractive,lateral,P28,derived
E0003239,N0003487,N0003488,435.264801,434.937554,1.565216,1.556709,17.223553,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.002497,0.0723,0.008128,tractive,lateral,P28,derived
E0003240,N0003488,N0003489,434.924521,434.589983,1.569742,1.565016,11.151256,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,0.0,0.002641,0.085565,0.007541,tractive,lateral,P28,derived
E0003241,N0003489,N0003490,434.589983,434.34822,1.565016,1.553879,14.652306,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,0.0,0.002734,0.071631,0.00869,tractive,lateral,P28,derived
E0003242,N0003490,N0003491,434.308663,433.750447,1.593436,1.591655,23.753878,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,0.0,0.002856,0.081668,0.008196,tractive,lateral,P28,derived
E0003243,N0003491,N0003492,433.750447,433.709901,1.591655,1.560729,3.525745,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.003054,0.066548,0.009828,tractive,lateral,P28,derived
E0003244,N0003492,N0003493,433.709901,433.6691,1.560729,1.565763,5.440084,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.003083,0.058043,0.010836,tractive,lateral,P28,derived
E0003245,N0003493,N0003494,433.6691,433.613175,1.565763,1.798873,11.185064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003129,0.051022,0.011928,tractive,lateral,P28,derived
E0003246,N0003494,N0003495,433.613175,433.562858,1.798873,1.835061,10.063452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003222,0.051606,0.012072,tractive,lateral,P28,derived
E0003247,N0003495,N0003496,433.520502,433.328945,1.877417,1.954777,38.3114,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.003306,0.052124,0.0122,tractive,lateral,P28,derived
E0003248,N0003496,N0003497,433.328945,432.798496,1.954777,1.550564,39.292487,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,0.0,0.003625,0.074986,0.010175,tractive,lateral,P28,derived
E0003249,N0003497,N0003498,432.798496,432.70563,1.550564,1.991788,18.573118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003952,0.055839,0.013127,tractive,lateral,P28,derived
E0003250,N0003498,N0003499,432.70563,432.607733,1.991788,3.090662,19.579524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004107,0.056668,0.013337,tractive,lateral,P28,derived
E0003251,N0003499,N0003500,432.607733,432.562175,3.090662,3.60027,9.111589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00427,0.057518,0.013553,tractive,lateral,P28,derived
E0003252,N0003500,N0003501,432.562175,432.505775,3.60027,3.086449,11.280057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004346,0.057907,0.013652,tractive,lateral,P28,derived
E0003253,N0003501,N0003502,432.505775,432.462773,3.086449,2.438625,7.818465,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.00444,0.060273,0.013483,tractive,lateral,P28,derived
E0003254,N0003502,N0003503,432.456942,431.784766,2.444456,1.56817,35.377672,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.004505,0.091177,0.010325,tractive,lateral,P28,derived
E0003255,N0003503,N0003504,431.778936,431.690226,1.573999,1.556691,5.544384,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0048,0.088349,0.011001,tractive,lateral,P28,derived
E0003256,N0003504,N0003505,431.690226,431.635162,1.556691,1.552154,9.177304,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.004846,0.064152,0.013711,tractive,lateral,P28,derived
E0003257,N0003505,N0003506,431.635162,431.565928,1.552154,1.605763,13.846798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004923,0.060719,0.014376,tractive,lateral,P28,derived
E0003258,N0003506,N0003507,431.565928,431.438225,1.605763,2.019447,25.540628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005038,0.061252,0.014514,tractive,lateral,P28,derived
E0003259,N0003507,N0003508,431.438225,431.393495,2.019447,1.674621,8.946146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005251,0.062219,0.014766,tractive,lateral,P28,derived
E0003260,N0003508,N0003509,431.210194,429.670404,1.857921,1.740332,35.809065,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,0.0,0.005326,0.126548,0.009276,tractive,lateral,P28,derived
E0003261,N0003509,N0003510,429.670404,429.603047,1.740332,1.731029,13.471391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005624,0.06385,0.015195,tractive,lateral,P28,derived
E0003262,N0003510,N0003511,429.603047,429.533693,1.731029,1.965208,13.870859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005736,0.064325,0.01532,tractive,lateral,P28,derived
E0003263,N0003511,N0003512,429.533693,429.439426,1.965208,1.737485,18.853471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005852,0.064811,0.015449,tractive,lateral,P28,derived
E0003264,N0003512,N0003513,429.439426,429.383499,1.737485,1.554397,9.321024,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.006009,0.069582,0.014995,tractive,lateral,P28,derived
E0003265,N0003513,N0003514,429.322083,428.950761,1.615814,1.617202,17.682006,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,0.0,0.006087,0.10571,0.011437,tractive,lateral,P28,derived
E0003266,N0003514,N0003515,428.950761,428.370652,1.617202,1.568679,52.7372,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.006234,0.086294,0.013308,tractive,lateral,P28,derived
E0003267,N0003515,N0003516,428.370652,428.076654,1.568679,1.554908,11.999919,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,0.0,0.006674,0.1151,0.01149,tractive,lateral,P28,derived
E0003268,N0003516,N0003517,428.029821,427.85413,1.601741,1.602108,16.732426,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.006774,0.087674,0.01392,tractive,lateral,P28,derived
E0003269,N0003517,N0003518,427.85413,427.805239,1.602108,1.609342,9.778114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006913,0.068978,0.016565,tractive,lateral,P28,derived
E0003270,N0003518,N0003519,427.785949,427.324135,1.628632,1.577537,25.656351,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,0.0,0.006995,0.105957,0.012531,tractive,lateral,P28,derived
E0003271,N0003519,N0003520,427.324135,427.277505,1.577537,1.563133,9.326074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007208,0.070058,0.016858,tractive,lateral,P28,derived
E0003272,N0003520,N0003521,427.277505,426.768869,1.563133,1.562308,36.331118,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,0.0,0.007286,0.099075,0.013468,tractive,lateral,P28,derived
E0003273,N0003521,N0003522,426.756762,426.107344,1.574414,1.56389,64.94182,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.007589,0.090013,0.014756,tractive,lateral,P28,derived
E0003274,N0003522,N0003523,426.052089,425.597585,1.619145,1.611582,27.545698,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.00813,0.108955,0.013599,tractive,lateral,P28,derived
E0003275,N0003523,N0003524,425.597585,425.145031,1.611582,1.566456,53.24168,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.00836,0.088403,0.015934,tractive,lateral,P28,derived
E0003276,N0003524,N0003525,425.145031,425.04192,1.566456,1.552684,14.730052,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.008803,0.084452,0.017006,tractive,lateral,P28,derived
E0003277,N0003525,N0003526,425.023939,424.729544,1.570666,1.574106,18.399662,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.008926,0.111679,0.014239,tractive,lateral,P28,derived
E0003278,N0003526,N0003527,424.729544,424.375752,1.574106,1.564311,35.379177,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.009079,0.096206,0.015912,tractive,lateral,P28,derived
E0003279,N0003527,N0003528,424.243681,423.775374,1.696383,1.707231,46.830658,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.009374,0.097349,0.016128,tractive,lateral,P28,derived
E0003280,N0003528,N0003529,423.775374,423.597186,1.707231,1.550671,22.273465,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.009764,0.091741,0.017245,tractive,lateral,P28,derived
E0003281,N0003529,N0003530,423.597186,423.234407,1.550671,1.562072,29.022393,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,0.00995,0.107161,0.01574,tractive,lateral,P28,derived
E0003282,N0003530,N0003531,423.170646,422.809255,1.625833,1.622172,51.627278,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.010192,0.089125,0.018094,tractive,lateral,P28,derived
E0003283,N0003531,N0003532,422.8083,422.664144,1.623127,1.5525,15.174284,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.010622,0.100204,0.017198,tractive,lateral,P28,derived
E0003284,N0003532,N0003533,422.664144,422.372848,1.5525,1.554276,27.742507,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.010749,0.104051,0.016904,tractive,lateral,P28,derived
E0003285,N0003533,N0003534,422.36504,421.996515,1.562084,1.55976,18.898719,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,0.0,0.01098,0.128689,0.014875,tractive,lateral,P28,derived
E0003286,N0003534,N0003535,421.96746,421.369233,1.588815,1.587463,49.852227,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.011137,0.110194,0.016658,tractive,lateral,P28,derived
E0003287,N0003535,N0003536,421.369233,421.176499,1.587463,1.671187,38.546676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011553,0.083313,0.020585,tractive,lateral,P28,derived
E0003288,N0003536,N0003537,421.176499,420.960629,1.671187,1.565555,43.174038,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011874,0.084146,0.020827,tractive,lateral,P28,derived
E0003289,N0003537,N0003538,420.954626,420.717726,1.571558,1.558031,14.80628,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.012234,0.125454,0.016265,tractive,lateral,P28,derived
E0003290,N0003538,N0003539,420.657489,420.054383,1.618268,1.612579,25.129434,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,0.0,0.012357,0.143901,0.014939,tractive,lateral,P28,derived
E0003291,N0003539,N0003540,420.054383,419.722687,1.612579,1.555755,28.843066,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.012566,0.113549,0.017701,tractive,lateral,P28,derived
E0003292,N0003540,N0003541,419.720476,419.580751,1.557967,1.554198,17.465572,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.012807,0.101295,0.019351,tractive,lateral,P28,derived
E0003293,N0003541,N0003542,419.566899,419.423362,1.56805,1.564858,13.04882,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.012952,0.113121,0.018109,tractive,lateral,P28,derived
E0003294,N0003542,N0003543,419.423362,419.310199,1.564858,1.893048,22.632511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013061,0.087099,0.021693,tractive,lateral,P28,derived
E0003295,N0003543,N0003544,419.310199,419.260015,1.893048,1.954371,10.036791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01325,0.087552,0.021826,tractive,lateral,P28,derived
E0003296,N0003544,N0003545,419.260015,419.180836,1.954371,1.727978,15.835904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013333,0.08775,0.021885,tractive,lateral,P28,derived
E0003297,N0003545,N0003546,419.180836,419.104764,1.727978,1.663333,15.214354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013465,0.088062,0.021977,tractive,lateral,P28,derived
E0003298,N0003546,N0003547,419.104764,418.925783,1.663333,1.553587,14.915057,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.013592,0.118505,0.01813,tractive,lateral,P28,derived
E0003299,N0003547,N0003548,418.88634,418.683863,1.59303,1.597204,26.996902,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.013716,0.10162,0.020217,tractive,lateral,P28,derived
E0003300,N0003548,N0003549,418.683863,418.459015,1.597204,1.554657,40.88143,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.013941,0.092089,0.021831,tractive,lateral,P28,derived
E0003301,N0003549,N0003550,418.252833,417.462397,1.760839,1.757543,54.512818,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.014282,0.128484,0.017754,tractive,lateral,P28,derived
E0003302,N0003550,N0003551,417.462397,417.327264,1.757543,1.615058,27.026516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014736,0.090968,0.022844,tractive,lateral,P28,derived
E0003303,N0003551,N0003552,417.327264,417.260854,1.615058,1.717723,13.282006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014962,0.091467,0.022993,tractive,lateral,P28,derived
E0003304,N0003552,N0003553,417.260854,417.21222,1.717723,1.681976,9.726838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015072,0.091708,0.023066,tractive,lateral,P28,derived
E0003305,N0003553,N0003554,417.210937,417.039011,1.683259,1.551718,16.373884,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.015153,0.1179,0.019565,tractive,lateral,P28,derived
E0003306,N0003554,N0003555,417.039011,416.972428,1.551718,1.560775,13.316645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01529,0.092182,0.023208,tractive,lateral,P28,derived
E0003307,N0003555,N0003556,416.972428,416.87026,1.560775,1.653971,20.43346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015401,0.092421,0.023281,tractive,lateral,P28,derived
E0003308,N0003556,N0003557,416.87026,416.712839,1.653971,1.966756,31.484186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015571,0.092786,0.023391,tractive,lateral,P28,derived
E0003309,N0003557,N0002046,416.712839,415.645832,1.966756,1.559491,49.628267,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,0.0,0.015833,0.151949,0.017002,tractive,lateral,P28,derived
E0003310,N0003558,N0003559,318.584555,318.524555,9.674387,9.691052,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56613.5135,1076.359946,1.190749,0.745258,velocity,trunk main,P06,drafted
E0003311,N0003559,N0003560,318.524555,318.464555,9.691052,9.298842,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56613.5135,1076.360446,1.190749,0.745259,velocity,trunk main,P06,drafted
E0003312,N0003560,N0003561,318.464555,318.404555,9.298842,9.468919,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56613.5135,1076.360946,1.190749,0.745259,velocity,trunk main,P06,drafted
E0003313,N0003561,N0003562,318.404555,318.364555,9.468919,9.597359,20.0,1200,GRP,0.2,0.075,table11,dod,1.6261,merrimack,56613.5135,1076.361446,1.584351,0.579421,velocity,trunk main,P06,drafted
E0003314,N0003562,N0003563,318.364555,318.304555,9.597359,10.675548,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56613.5135,1076.361613,1.19075,0.745259,velocity,trunk main,P06,drafted
E0003315,N0003563,N0003564,318.304555,318.244555,10.675548,12.27696,60.0,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56613.5135,1076.362113,1.19075,0.74526,velocity,trunk main,P06,drafted
E0003316,N0003564,N0003565,318.244555,318.202571,12.27696,12.720434,8.396833,1200,GRP,0.5,0.075,table11,minimum,1.6261,merrimack,56613.5135,1076.362613,2.250098,0.439348,velocity,trunk main,P06,drafted
E0003317,N0003565,N0003566,318.202571,318.161959,12.720434,13.095822,11.603167,1200,GRP,0.35,0.075,table11,minimum,1.6261,merrimack,56613.5135,1076.362683,1.966513,0.487401,velocity,trunk main,P06,drafted
E0003318,N0003566,N0002320,318.161959,318.084359,13.095822,10.98513,77.600735,1200,GRP,0.1,0.075,table11,dod,1.6261,merrimack,56613.5135,1076.36278,1.19075,0.74526,velocity,trunk main,P06,drafted
E0003319,N0003567,N0002331,396.452488,396.41054,1.554714,1.591108,5.992573,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P05,drafted
E0003320,N0003568,N0002331,386.279769,385.935284,11.989274,12.066364,62.633675,200,PVC-U,0.55,0.5,uniform,minimum,3.078,merrimack,290.1521,10.676811,0.757433,0.505129,velocity,trunk main,P05,drafted
E0003321,N0003569,N0002342,334.415369,334.277144,2.97666,2.926958,27.644978,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.028385,0.628682,0.376663,tractive,trunk main,P04,drafted
E0003322,N0003570,N0003571,332.516681,332.066681,3.307477,3.685363,89.999877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9159,0.970879,0.36657,0.151222,tractive,trunk main,P253,drafted
E0003323,N0003571,N0003572,332.066681,331.616681,3.685363,3.947375,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9159,0.971629,0.366657,0.151278,tractive,trunk main,P253,drafted
E0003324,N0003572,N0003573,331.616681,331.575757,3.947375,3.946765,7.440793,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,22.9159,0.972379,0.379203,0.147888,tractive,trunk main,P253,drafted
E0003325,N0003573,N0003574,331.575757,331.243132,3.946765,3.574007,60.477299,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.972441,0.379211,0.147892,tractive,trunk main,P253,drafted
E0003326,N0003574,N0003575,331.243132,331.086295,3.574007,3.655007,28.515723,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.972945,0.379272,0.147928,tractive,trunk main,P253,drafted
E0003327,N0003575,N0003576,331.086295,330.866295,3.655007,3.639228,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.973182,0.3793,0.147946,tractive,trunk main,P253,drafted
E0003328,N0003576,N0003577,330.866295,330.646295,3.639228,3.707525,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.973516,0.37934,0.14797,tractive,trunk main,P253,drafted
E0003329,N0003577,N0003578,330.646295,330.565478,3.707525,3.77464,14.694058,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.973849,0.379381,0.147994,tractive,trunk main,P253,drafted
E0003330,N0003578,N0003579,330.565478,330.185465,3.77464,3.785238,69.093333,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.973972,0.379395,0.148003,tractive,trunk main,P253,drafted
E0003331,N0003579,N0003580,330.185465,329.746682,3.785238,4.296805,79.778609,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.974547,0.379465,0.148044,tractive,trunk main,P253,drafted
E0003332,N0003580,N0003581,329.746682,329.664277,4.296805,4.249542,14.982824,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.975212,0.379545,0.148092,tractive,trunk main,P253,drafted
E0003333,N0003581,N0003582,329.664277,329.380094,4.249542,4.290011,51.669652,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.975337,0.37956,0.148101,tractive,trunk main,P253,drafted
E0003334,N0003582,N0003583,329.380094,329.306682,4.290011,4.31905,13.347523,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.975768,0.379612,0.148133,tractive,trunk main,P253,drafted
E0003335,N0003583,N0003584,329.306682,329.196682,4.31905,3.606235,20.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.975879,0.379625,0.148141,tractive,trunk main,P253,drafted
E0003336,N0003584,N0003585,329.196682,329.142479,3.606235,3.771065,9.855132,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.976045,0.379645,0.148153,tractive,trunk main,P253,drafted
E0003337,N0003585,N0003586,329.142479,328.976682,3.771065,4.89725,30.144868,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.976128,0.379655,0.148159,tractive,trunk main,P253,drafted
E0003338,N0003586,N0003587,328.976682,328.621301,4.89725,4.937232,64.614775,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.976379,0.379686,0.148177,tractive,trunk main,P253,drafted
E0003339,N0003587,N0003588,328.621301,328.261682,4.937232,5.162634,65.385225,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.976917,0.37975,0.148216,tractive,trunk main,P253,drafted
E0003340,N0003588,N0003589,328.261682,328.099867,5.162634,5.483415,29.420947,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.977462,0.379816,0.148255,tractive,trunk main,P253,drafted
E0003341,N0003589,N0003590,328.099867,327.783856,5.483415,6.235004,57.456619,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.977707,0.379845,0.148273,tractive,trunk main,P253,drafted
E0003342,N0003590,N0003591,327.783856,327.472306,6.235004,6.682205,56.645451,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.978186,0.379903,0.148307,tractive,trunk main,P253,drafted
E0003343,N0003591,N0003592,327.472306,327.148319,6.682205,7.291348,58.906757,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.978658,0.37996,0.148341,tractive,trunk main,P253,drafted
E0003344,N0003592,N0002361,327.148319,326.849816,7.291348,8.010688,54.273252,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.9159,0.979149,0.380019,0.148377,tractive,trunk main,P253,drafted
E0003345,N0003593,N0002379,337.922,337.872,1.550534,1.686075,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P01,drafted
E0003346,N0003594,N0003595,328.960329,328.870329,10.938108,10.664247,45.0,500,GRP,0.2,0.155,table11,dod,2.4121,merrimack,2176.0921,61.029573,0.792049,0.415102,velocity,trunk main,P01,drafted
E0003347,N0003595,N0003596,328.870329,328.730329,10.664247,10.674181,69.99999,500,GRP,0.2,0.155,table11,minimum,2.4121,merrimack,2176.0921,61.029948,0.79205,0.415104,velocity,trunk main,P01,drafted
E0003348,N0003596,N0002379,328.730329,328.587538,10.674181,10.970537,71.395796,500,GRP,0.2,0.155,table11,minimum,2.4121,merrimack,2176.0921,61.030531,0.792052,0.415106,velocity,trunk main,P01,drafted
E0003349,N0003597,N0003598,333.366825,333.016825,1.551632,1.636068,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,drafted
E0003350,N0003598,N0003599,333.016825,332.666825,1.636068,1.841353,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P253,drafted
E0003351,N0003599,N0003600,332.666825,332.614355,1.841353,1.883478,10.494032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P253,drafted
E0003352,N0003600,N0003601,332.614355,332.264355,1.883478,2.078632,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001254,0.035374,0.008271,tractive,lateral,P253,drafted
E0003353,N0003601,N0003602,332.264355,331.914355,2.078632,2.341748,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001837,0.041332,0.00962,tractive,lateral,P253,drafted
E0003354,N0003602,N0003603,331.914355,331.564355,2.341748,2.619788,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002421,0.046141,0.010748,tractive,lateral,P253,drafted
E0003355,N0003603,N0003604,331.564355,331.214355,2.619788,2.800934,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003004,0.050219,0.011731,tractive,lateral,P253,drafted
E0003356,N0003604,N0003605,331.214355,331.091825,2.800934,2.894472,24.505968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003587,0.053795,0.012614,tractive,lateral,P253,drafted
E0003357,N0003605,N0003606,331.091825,331.051106,2.894472,2.938731,3.540769,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.003792,0.072412,0.010734,tractive,lateral,P253,drafted
E0003358,N0003606,N0003607,331.051106,330.701106,2.938731,3.596104,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049088,0.138698,0.038587,tractive,lateral,P253,drafted
E0003359,N0003607,N0003608,330.701106,330.351106,3.596104,4.330168,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094939,0.173389,0.051756,tractive,lateral,P253,drafted
E0003360,N0003608,N0003609,330.351106,330.001106,4.330168,4.843559,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095522,0.173744,0.051898,tractive,lateral,P253,drafted
E0003361,N0003609,N0002361,330.001106,329.940542,4.843559,4.919962,12.112863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096106,0.174099,0.052041,tractive,lateral,P253,drafted
E0003362,N0003610,N0002361,323.188832,322.945283,11.822429,11.915221,60.887131,250,PVC-U,0.4,0.375,table11,minimum,2.7611,merrimack,712.2414,22.814186,0.80677,0.619219,velocity,sub main,P253,drafted
E0003363,N0003611,N0003612,334.912195,334.847102,1.551275,1.553106,4.649533,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,derived
E0003364,N0003612,N0003613,334.79578,334.54578,1.604428,1.812192,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,3.9e-05,0.006415,0.00255,tractive,lateral,P04,derived
E0003365,N0003613,N0003614,334.54578,334.29578,1.812192,2.624753,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000455,0.022868,0.005625,tractive,lateral,P04,derived
E0003366,N0003614,N0003615,334.29578,334.242616,2.624753,2.766112,10.632696,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000872,0.03038,0.007184,tractive,lateral,P04,derived
E0003367,N0003615,N0003616,334.242616,334.151179,2.766112,3.016637,18.287417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000961,0.031655,0.007458,tractive,lateral,P04,derived
E0003368,N0003616,N0002342,334.151179,334.064033,3.016637,3.140069,17.42924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001113,0.033666,0.007895,tractive,lateral,P04,derived
E0003369,N0003617,N0003618,328.005986,327.705986,2.949549,4.318489,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049746,0.139331,0.038815,tractive,main,P06,provisional
E0003370,N0003618,N0003619,327.705986,327.355986,4.318489,3.092378,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050246,0.139809,0.038987,tractive,main,P06,provisional
E0003371,N0003619,N0003620,327.355986,327.005986,3.092378,2.281001,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050829,0.140362,0.039186,tractive,main,P06,provisional
E0003372,N0003620,N0003621,327.005986,326.605986,2.281001,2.361848,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051412,0.14091,0.039384,tractive,main,P06,provisional
E0003373,N0003621,N0003622,326.605986,326.205986,2.361848,2.931434,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.052079,0.141532,0.039609,tractive,main,P06,provisional
E0003374,N0003622,N0002320,326.205986,326.136136,2.931434,2.933352,13.970051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.052746,0.142149,0.039833,tractive,main,P06,provisional
E0003375,N0003623,N0002320,324.591664,324.384731,4.093425,4.684757,41.386518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00213,0.043855,0.010207,tractive,lateral,P06,provisional
E0003376,N0003624,N0003625,322.520676,322.070676,10.791519,10.496035,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.1276,1.509102,0.419649,0.186921,tractive,sub main,P04,drafted
E0003377,N0003625,N0002385,322.070676,321.955792,10.496035,12.210803,22.976771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.1276,1.509852,0.419713,0.186966,tractive,sub main,P04,drafted
E0003378,N0003626,N0003627,325.849395,325.524395,5.470734,6.495502,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.829,1.805741,0.443062,0.203985,tractive,main,P04,provisional
E0003379,N0003627,N0002385,325.524395,325.118611,6.495502,9.047985,81.156871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.829,1.806283,0.443102,0.204015,tractive,main,P04,provisional
E0003380,N0003628,N0003629,325.63757,325.553755,1.550723,1.917436,16.763055,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0003381,N0003629,N0002388,325.553755,325.475973,1.917436,2.086374,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00014,0.01303,0.003729,tractive,lateral,P06,provisional
E0003382,N0003630,N0003631,331.127155,328.627155,2.731488,1.55,10.0,200,PVC-U,25.0,0.5,vmax,minimum,3.6221,held,0.0,0.000752,0.094242,0.003057,tractive,lateral,P06,provisional
E0003383,N0003631,N0003632,328.460977,326.548477,1.716177,1.725174,25.0,200,PVC-U,7.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000835,0.070174,0.003991,tractive,lateral,P06,provisional
E0003384,N0003632,N0003633,326.548477,325.958477,1.725174,1.556842,20.0,200,PVC-U,2.95,0.5,ground,minimum,3.6221,held,0.0,0.001043,0.057883,0.005265,tractive,lateral,P06,provisional
E0003385,N0003633,N0002388,325.945391,325.719492,1.569928,1.842855,45.179838,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.00121,0.034855,0.008156,tractive,lateral,P06,provisional
E0003386,N0003634,N0003635,335.323091,335.282371,1.774291,1.797799,4.790542,200,PVC-U,0.85,0.5,table11,minimum,3.1978,merrimack,211.6316,7.836355,0.820304,0.375616,velocity,lateral,P04,drafted
E0003387,N0003635,N0003636,335.282371,335.240371,1.797799,1.881119,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.1978,merrimack,211.6316,7.836395,0.885892,0.354888,velocity,lateral,P04,drafted
E0003388,N0003636,N0003637,335.240371,335.164407,1.881119,1.978842,15.192744,200,PVC-U,0.5,0.5,table11,minimum,3.1978,merrimack,211.6316,7.836429,0.674918,0.434807,tractive,lateral,P04,drafted
E0003389,N0003637,N0003638,335.164407,335.123222,1.978842,2.044137,4.335339,200,PVC-U,0.95,0.5,table11,minimum,3.1978,merrimack,211.6316,7.836555,0.854245,0.36453,velocity,lateral,P04,drafted
E0003390,N0003638,N0002342,335.123222,335.065661,2.044137,2.13844,11.51206,200,PVC-U,0.5,0.5,table11,minimum,3.1978,merrimack,211.6316,7.836591,0.674922,0.434812,tractive,lateral,P04,drafted
E0003391,N0003639,N0002386,337.632899,337.582899,1.550023,1.613176,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P01,provisional
E0003392,N0003640,N0002386,337.29323,337.08611,1.586348,2.109966,41.423958,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,provisional
E0003393,N0003641,N0003642,336.387683,335.973016,1.55,2.357642,82.933391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P01,drafted
E0003394,N0003642,N0002390,335.973016,335.9164,2.357642,2.425214,11.323217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136493,0.195638,0.060946,tractive,lateral,P01,drafted
E0003395,N0003643,N0003644,322.826637,322.496637,8.733086,9.224341,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4626,merrimack,109.6662,4.407844,0.596003,0.311458,tractive,main,P04,provisional
