Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0003396,N0003644,N0003645,322.496637,322.166637,9.224341,9.853718,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4626,merrimack,109.6662,4.408344,0.596022,0.311476,tractive,main,P04,provisional
E0003397,N0003645,N0003646,322.166637,321.836637,9.853718,10.616549,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4626,merrimack,109.6662,4.408844,0.596041,0.311494,tractive,main,P04,provisional
E0003398,N0003646,N0002381,321.836637,321.767148,10.616549,10.817813,12.634378,200,PVC-U,0.55,0.5,uniform,minimum,3.4626,merrimack,109.6662,4.409344,0.596061,0.311513,tractive,main,P04,provisional
E0003399,N0003647,N0003648,332.885013,332.535013,1.552823,1.685751,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.0265,merrimack,333.5617,11.713199,0.747039,0.549901,tractive,sub main,P259,drafted
E0003400,N0003648,N0003649,332.535013,332.185013,1.685751,1.990158,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0265,merrimack,333.5617,11.713783,0.747047,0.549918,tractive,sub main,P04,drafted
E0003401,N0003649,N0003650,332.185013,331.835013,1.990158,2.343179,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0265,merrimack,333.5617,11.714366,0.747056,0.549935,tractive,sub main,P04,drafted
E0003402,N0003650,N0003651,331.835013,331.485013,2.343179,2.524966,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.737781,0.747409,0.550614,tractive,sub main,P04,drafted
E0003403,N0003651,N0003652,331.485013,331.360013,2.524966,2.603061,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.738364,0.747418,0.550631,tractive,sub main,P04,drafted
E0003404,N0003652,N0003653,331.360013,331.110013,2.603061,2.521518,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.738572,0.747421,0.550637,tractive,sub main,P04,drafted
E0003405,N0003653,N0003654,331.110013,330.860013,2.521518,2.19031,49.999974,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.738989,0.747427,0.550649,tractive,sub main,P04,drafted
E0003406,N0003654,N0003655,330.860013,330.769735,2.19031,2.036967,18.055627,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.739406,0.747434,0.550661,tractive,sub main,P04,drafted
E0003407,N0003655,N0003656,330.769735,330.569735,2.036967,1.839384,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.739556,0.747436,0.550665,tractive,sub main,P04,drafted
E0003408,N0003656,N0003657,330.569735,330.369735,1.839384,1.827012,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.73989,0.747441,0.550675,tractive,sub main,P04,drafted
E0003409,N0003657,N0003658,330.369735,330.285013,1.827012,1.85195,16.944373,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.740223,0.747446,0.550685,tractive,sub main,P04,drafted
E0003410,N0003658,N0003659,330.285013,329.935013,1.85195,2.134598,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.740364,0.747448,0.550689,tractive,sub main,P04,drafted
E0003411,N0003659,N0003660,329.935013,329.585013,2.134598,2.837259,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.740947,0.747457,0.550706,tractive,sub main,P04,drafted
E0003412,N0003660,N0003661,329.585013,329.235013,2.837259,3.370761,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.741531,0.747465,0.550722,tractive,sub main,P04,drafted
E0003413,N0003661,N0002381,329.235013,329.09955,3.370761,3.485411,27.092542,200,PVC-U,0.5,0.5,table11,minimum,3.0257,merrimack,334.3033,11.742114,0.747474,0.550739,tractive,sub main,P04,drafted
E0003414,N0003662,N0003663,329.300949,329.000949,6.106491,6.448636,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0483,merrimack,314.3557,11.256007,0.739975,0.536638,tractive,sub main,P01,drafted
E0003415,N0003663,N0003664,329.000949,328.700949,6.448636,7.266794,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0483,merrimack,314.3557,11.256507,0.739983,0.536652,tractive,sub main,P01,drafted
E0003416,N0003664,N0003665,328.700949,328.400949,7.266794,7.669089,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0483,merrimack,314.3557,11.257007,0.739991,0.536667,tractive,sub main,P01,drafted
E0003417,N0003665,N0003666,328.400949,328.302086,7.669089,7.956887,19.77275,200,PVC-U,0.5,0.5,table11,minimum,3.0483,merrimack,314.3557,11.257507,0.739999,0.536681,tractive,sub main,P01,drafted
E0003418,N0003666,N0003667,328.302086,327.952086,7.956887,8.871553,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0483,merrimack,314.3557,11.257672,0.740002,0.536686,tractive,sub main,P01,drafted
E0003419,N0003667,N0003668,327.952086,327.588146,8.871553,9.55376,72.787829,200,PVC-U,0.5,0.5,table11,minimum,3.047,merrimack,315.4355,11.291735,0.740539,0.537675,tractive,sub main,P01,drafted
E0003420,N0003668,N0003669,327.588146,327.188146,9.55376,10.28744,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.047,merrimack,315.4355,11.292341,0.740549,0.537693,tractive,sub main,P01,drafted
E0003421,N0003669,N0003670,327.188146,326.788146,10.28744,11.418946,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.047,merrimack,315.4355,11.293008,0.740559,0.537712,tractive,sub main,P01,drafted
E0003422,N0003670,N0003671,326.788146,326.747872,11.418946,11.506828,7.322692,200,PVC-U,0.55,0.5,table11,minimum,3.0399,merrimack,321.6116,11.484907,0.77116,0.527636,velocity,sub main,P01,drafted
E0003423,N0003671,N0003672,326.747872,326.395773,11.506828,12.094705,64.017873,200,PVC-U,0.55,0.5,uniform,minimum,3.0399,merrimack,321.6116,11.484968,0.771161,0.527638,velocity,sub main,P01,drafted
E0003424,N0003672,N0002390,326.395773,326.091187,12.094705,12.250427,60.917243,200,PVC-U,0.5,0.5,cover_max,minimum,3.0399,merrimack,321.6116,11.485501,0.743562,0.543299,tractive,sub main,P01,drafted
E0003425,N0003673,N0002394,348.304761,347.475564,1.640368,1.652579,29.614186,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P83,provisional
E0003426,N0003674,N0003675,347.51111,347.469069,2.422361,2.185136,8.408192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0434,1.345445,0.405233,0.176826,tractive,lateral,P83,provisional
E0003427,N0003675,N0003676,347.469069,347.330727,2.185136,2.093437,27.66845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1232,1.390782,0.409351,0.179678,tractive,lateral,P83,provisional
E0003428,N0003676,N0002394,347.330727,347.24558,2.093437,1.882563,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6219,1.495766,0.418519,0.186118,tractive,lateral,P83,provisional
E0003429,N0003677,N0003678,410.822202,410.762202,5.36664,5.303899,12.000057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.547654,0.422875,0.189222,tractive,main,P254,derived
E0003430,N0003678,N0003679,410.762202,410.674009,5.303899,5.229616,17.638568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.547754,0.422884,0.189228,tractive,main,P254,derived
E0003431,N0003679,N0003680,410.674009,410.380319,5.229616,5.194815,58.738069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.547901,0.422896,0.189237,tractive,main,P254,derived
E0003432,N0003680,N0003681,410.380319,410.09772,5.194815,5.440671,56.519823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.548391,0.422936,0.189266,tractive,main,P254,derived
E0003433,N0003681,N0003682,410.09772,410.016738,5.440671,5.43715,16.196313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.548862,0.422975,0.189294,tractive,main,P254,derived
E0003434,N0003682,N0003683,410.016738,409.81023,5.43715,5.565075,41.301598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.548997,0.422987,0.189302,tractive,main,P254,derived
E0003435,N0003683,N0003684,409.81023,409.695275,5.565075,5.658393,22.991118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.549341,0.423015,0.189322,tractive,main,P254,derived
E0003436,N0003684,N0003685,409.695275,409.605447,5.658393,5.673087,17.965575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.549533,0.423031,0.189334,tractive,main,P254,derived
E0003437,N0003685,N0003686,409.605447,409.485778,5.673087,5.592103,23.933803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.549682,0.423043,0.189342,tractive,main,P254,derived
E0003438,N0003686,N0002419,409.485778,409.277719,5.592103,5.332816,41.611779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.549882,0.42306,0.189354,tractive,main,P254,derived
E0003439,N0003687,N0003688,410.289046,410.188986,3.95183,4.011911,20.011931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.038252,0.127293,0.034571,tractive,lateral,P254,derived
E0003440,N0003688,N0003689,410.188986,410.032585,4.011911,3.960243,31.280185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.038419,0.127485,0.034637,tractive,lateral,P254,derived
E0003441,N0003689,N0003690,410.032585,409.974482,3.960243,4.06983,11.620658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03868,0.127784,0.03474,tractive,lateral,P254,derived
E0003442,N0003690,N0003691,409.974482,409.924049,4.06983,4.17202,10.086582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.038777,0.127894,0.034778,tractive,lateral,P254,derived
E0003443,N0003691,N0002419,409.924049,409.72737,4.17202,4.883164,39.335676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.038861,0.12799,0.034812,tractive,lateral,P254,derived
E0003444,N0003692,N0003693,395.422624,393.882624,1.682967,1.685156,40.0,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.321311,0.029533,tractive,lateral,P23,provisional
E0003445,N0003693,N0002456,393.822836,393.388781,1.744944,1.62834,45.690037,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,5.0607,0.212492,0.28212,0.064181,tractive,lateral,P23,provisional
E0003446,N0003694,N0003695,406.981929,406.881929,4.621403,3.353422,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.5974,merrimack,79.9781,3.339696,0.531632,0.276959,tractive,main,P23,provisional
E0003447,N0003695,N0003696,406.881929,406.549643,3.353422,3.625131,66.457275,200,PVC-U,0.5,0.5,table11,minimum,3.5801,merrimack,83.2174,3.458131,0.537042,0.281905,tractive,main,P23,provisional
E0003448,N0003696,N0003697,406.549643,406.131929,3.625131,3.913542,83.542725,200,PVC-U,0.5,0.5,table11,minimum,3.5801,merrimack,83.2174,3.458684,0.537067,0.281928,tractive,main,P23,provisional
E0003449,N0003697,N0003698,406.131929,405.906929,3.913542,3.103172,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.553,merrimack,88.6164,3.655271,0.545735,0.289983,tractive,main,P23,provisional
E0003450,N0003698,N0003699,405.906929,405.531929,3.103172,3.333824,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.5326,merrimack,92.9355,3.811317,0.552358,0.296251,tractive,main,P23,provisional
E0003451,N0003699,N0003700,405.531929,405.406929,3.333824,2.313713,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.5132,merrimack,97.2546,3.96674,0.558746,0.302392,tractive,main,P23,provisional
E0003452,N0003700,N0003701,405.406929,405.206929,2.313713,1.823802,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5039,merrimack,99.4142,4.044033,0.561849,0.30541,tractive,main,P23,provisional
E0003453,N0003701,N0003702,405.206929,405.006929,1.823802,1.649565,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4859,merrimack,103.7333,4.197935,0.567889,0.311351,tractive,main,P23,provisional
E0003454,N0003702,N0003703,404.988495,404.598495,1.667999,1.56929,15.0,200,PVC-U,2.6,0.5,cover_min,minimum,3.4859,merrimack,103.7333,4.198268,1.021468,0.20519,velocity,main,P23,provisional
E0003455,N0003703,N0003704,404.598495,404.448495,1.56929,2.251669,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.4773,merrimack,105.8929,4.274885,0.570844,0.314289,tractive,main,P23,provisional
E0003456,N0003704,N0003705,404.448495,404.103495,2.251669,1.555135,30.0,200,PVC-U,1.15,0.5,ground,minimum,3.4688,merrimack,108.0524,4.351439,0.773374,0.256039,velocity,main,P23,provisional
E0003457,N0003705,N0003706,404.101981,403.728922,1.556649,1.572072,57.393647,200,PVC-U,0.65,0.5,cover_min,minimum,3.4524,merrimack,112.3715,4.503748,0.636876,0.301539,tractive,main,P23,provisional
E0003458,N0003706,N0003707,403.728922,402.328922,1.572072,1.551449,40.0,200,PVC-U,3.5,0.5,ground,minimum,3.4444,merrimack,114.5311,4.579989,1.164111,0.199016,velocity,main,P23,provisional
E0003459,N0003707,N0003708,402.260433,401.140433,1.619938,1.634286,40.0,200,PVC-U,2.8,0.5,cover_min,minimum,3.4226,merrimack,120.7073,4.796056,1.091068,0.215087,velocity,main,P23,provisional
E0003460,N0003708,N0003709,401.140433,400.794487,1.634286,1.557167,15.724836,200,PVC-U,2.2,0.5,ground,minimum,3.4189,merrimack,121.787,4.833967,1.004292,0.229262,velocity,main,P23,provisional
E0003461,N0003709,N0003710,400.772597,400.181796,1.579057,1.572935,21.881517,200,PVC-U,2.7,0.5,cover_min,minimum,3.4189,merrimack,121.787,4.834098,1.079693,0.217881,velocity,main,P23,provisional
E0003462,N0003710,N0003711,400.126363,398.776363,1.628367,1.620304,90.0,200,PVC-U,1.5,0.5,cover_min,minimum,3.4081,merrimack,125.0264,4.946774,0.882651,0.255323,velocity,main,P23,provisional
E0003463,N0003711,N0003712,398.655581,396.990581,1.741086,1.673542,90.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.3873,merrimack,131.5051,5.171465,0.963457,0.24762,velocity,main,P23,provisional
E0003464,N0003712,N0003713,396.990581,396.950581,1.673542,1.626476,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.3773,merrimack,134.7444,5.283681,0.718409,0.310208,tractive,main,P23,provisional
E0003465,N0003713,N0003714,396.950581,396.470581,1.626476,1.589874,80.0,200,PVC-U,0.6,0.5,ground,minimum,3.3709,merrimack,136.904,5.357853,0.650078,0.336972,tractive,main,P23,provisional
E0003466,N0003714,N0003715,396.446947,395.366947,1.613508,1.586209,80.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.3582,merrimack,141.2231,5.506359,0.877086,0.276835,velocity,main,P23,provisional
E0003467,N0003715,N0003716,395.271292,394.311292,1.681864,1.655017,80.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.349,merrimack,144.4624,5.617546,0.84577,0.288241,velocity,main,P23,provisional
E0003468,N0003716,N0002460,394.311292,393.867114,1.655017,1.579785,80.759607,200,PVC-U,0.55,0.5,ground,minimum,3.343,merrimack,146.622,5.691726,0.640629,0.356033,tractive,main,P23,provisional
E0003469,N0003717,N0002460,394.278713,393.801374,1.616001,1.645525,79.55645,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,9.718,0.407405,0.297257,0.096311,tractive,lateral,P23,provisional
E0003470,N0003718,N0003719,394.77637,394.52637,1.712338,1.834866,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185354,0.216351,0.070021,tractive,lateral,P23,provisional
E0003471,N0003719,N0003720,394.52637,394.27637,1.834866,1.763699,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.216861,0.227726,0.075218,tractive,lateral,P23,provisional
E0003472,N0003720,N0003721,394.27637,394.218442,1.763699,1.752444,11.58565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.217278,0.227869,0.075284,tractive,lateral,P23,provisional
E0003473,N0003721,N0003722,394.218442,393.968442,1.752444,2.041507,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.217374,0.227901,0.075299,tractive,lateral,P23,provisional
E0003474,N0003722,N0003723,393.968442,393.718442,2.041507,2.274447,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.217791,0.228044,0.075365,tractive,lateral,P23,provisional
E0003475,N0003723,N0003724,393.718442,393.67747,2.274447,2.438802,3.41435,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,5.126,0.218208,0.308287,0.061542,tractive,lateral,P23,provisional
E0003476,N0003724,N0003725,393.67747,393.60247,2.438802,5.240761,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218236,0.228195,0.075435,tractive,lateral,P23,provisional
E0003477,N0003725,N0003726,393.60247,393.52747,5.240761,11.637294,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218361,0.228238,0.075455,tractive,lateral,P23,provisional
E0003478,N0003726,N0003727,393.52747,393.48747,11.637294,12.519396,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.126,0.218486,0.268396,0.067642,tractive,lateral,P23,provisional
E0003479,N0003727,N0003728,393.48747,393.43747,12.519396,8.797027,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218528,0.228294,0.075481,tractive,lateral,P23,provisional
E0003480,N0003728,N0003729,393.43747,393.36247,8.797027,4.493334,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218611,0.228323,0.075494,tractive,lateral,P23,provisional
E0003481,N0003729,N0003730,393.36247,393.28747,4.493334,2.323187,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218736,0.228365,0.075514,tractive,lateral,P23,provisional
E0003482,N0003730,N0002456,393.28747,393.191674,2.323187,1.825447,19.159265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.218861,0.228408,0.075534,tractive,lateral,P23,provisional
E0003483,N0003731,N0002462,353.628583,353.206605,7.729784,7.939391,84.395619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9083,1.554619,0.423452,0.189635,tractive,main,P36,provisional
E0003484,N0003732,N0002462,359.683058,359.318322,1.550676,1.827674,72.947242,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P36,provisional
E0003485,N0003733,N0003734,419.260653,419.134446,1.554959,1.557753,19.416488,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P59,provisional
E0003486,N0003734,N0002465,419.070265,418.763736,1.621935,1.617765,17.029386,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000162,0.020887,0.003,tractive,lateral,P59,provisional
E0003487,N0003735,N0003736,418.192426,418.148083,3.794116,3.77489,8.062258,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.080563,0.169538,0.047044,tractive,main,P59,provisional
E0003488,N0003736,N0003737,418.148083,417.989344,3.77489,3.754431,28.861739,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.08063,0.169585,0.047061,tractive,main,P59,provisional
E0003489,N0003737,N0003738,417.989344,417.714344,3.754431,3.702801,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.080871,0.169756,0.047124,tractive,main,P59,provisional
E0003490,N0003738,N0003739,417.714344,417.439344,3.702801,3.361041,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.081288,0.17005,0.047232,tractive,main,P59,provisional
E0003491,N0003739,N0003740,417.439344,417.396976,3.361041,3.192197,7.703296,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.8214,0.081704,0.170343,0.04734,tractive,main,P59,provisional
E0003492,N0003740,N0003741,417.396976,417.30812,3.192197,3.150589,16.155494,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.081769,0.170388,0.047357,tractive,main,P59,provisional
E0003493,N0003741,N0002465,417.30812,417.214459,3.150589,3.167041,17.029386,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.081903,0.170482,0.047392,tractive,main,P59,provisional
E0003494,N0003742,N0002468,303.728507,303.567603,10.335336,10.991479,32.180723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042738,0.132256,0.036299,tractive,sub main,P02,provisional
E0003495,N0003743,N0003744,312.992391,312.642391,1.638895,1.994663,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,provisional
E0003496,N0003744,N0003745,312.642391,312.292391,1.994663,2.17587,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P02,provisional
E0003497,N0003745,N0002469,312.292391,312.197235,2.17587,2.313996,19.031304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P02,provisional
E0003498,N0003746,N0002469,312.399524,312.026266,1.55,2.484965,74.651627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,provisional
E0003499,N0003747,N0003748,307.925979,307.800979,9.01677,9.087601,50.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.972897,0.792567,0.44607,velocity,sub main,P02,drafted
E0003500,N0003748,N0003749,307.800979,307.675979,9.087601,9.115311,50.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.973314,0.792569,0.446073,velocity,sub main,P02,drafted
E0003501,N0003749,N0003750,307.675979,307.632763,9.115311,9.12389,9.603694,400,GRP,0.45,0.205,table11,minimum,2.5331,merrimack,1451.939,42.97373,0.985551,0.378621,velocity,sub main,P02,drafted
E0003502,N0003750,N0003751,307.632763,307.507763,9.12389,9.147023,50.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.97381,0.792572,0.446076,velocity,sub main,P02,drafted
E0003503,N0003751,N0003752,307.507763,307.382763,9.147023,9.215992,50.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.974227,0.792574,0.446078,velocity,sub main,P02,drafted
E0003504,N0003752,N0003753,307.382763,307.340714,9.215992,9.179336,8.409769,400,GRP,0.5,0.205,table11,minimum,2.5331,merrimack,1451.939,42.974644,1.024442,0.367932,velocity,sub main,P02,drafted
E0003505,N0003753,N0003754,307.340714,307.115307,9.179336,9.305409,90.162734,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.974714,0.792576,0.446081,velocity,sub main,P02,drafted
E0003506,N0003754,N0003755,307.115307,306.965307,9.305409,9.071497,60.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.975465,0.79258,0.446085,velocity,sub main,P02,drafted
E0003507,N0003755,N0003756,306.965307,306.811597,9.071497,8.863971,61.484041,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.975965,0.792582,0.446088,velocity,sub main,P02,drafted
E0003508,N0003756,N0003757,306.811597,306.661597,8.863971,8.666528,60.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.976478,0.792584,0.446091,velocity,sub main,P02,drafted
E0003509,N0003757,N0003758,306.661597,306.510263,8.666528,8.943747,60.533528,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.976978,0.792587,0.446094,velocity,sub main,P02,drafted
E0003510,N0003758,N0003759,306.510263,306.385263,8.943747,8.824759,50.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.977482,0.792589,0.446097,velocity,sub main,P02,drafted
E0003511,N0003759,N0003760,306.385263,306.260263,8.824759,8.810446,50.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.977899,0.792591,0.4461,velocity,sub main,P02,drafted
E0003512,N0003760,N0003761,306.260263,306.217754,8.810446,8.8167,7.728911,400,GRP,0.55,0.205,table11,minimum,2.5331,merrimack,1451.939,42.978315,1.060876,0.358593,velocity,sub main,P02,drafted
E0003513,N0003761,N0003762,306.217754,306.067754,8.8167,8.601313,60.0,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.97838,0.792593,0.446103,velocity,sub main,P02,drafted
E0003514,N0003762,N0003763,306.067754,305.917765,8.601313,8.648183,59.995364,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.97888,0.792596,0.446106,velocity,sub main,P02,drafted
E0003515,N0003763,N0002468,305.917765,305.876455,8.648183,8.682627,3.304853,400,GRP,1.25,0.205,table11,minimum,2.5331,merrimack,1451.939,42.97938,1.429418,0.28876,velocity,sub main,P02,drafted
E0003516,N0003764,N0003765,418.194843,418.032593,11.594708,11.206878,54.083269,315,HDPE,0.3,0.27,table11,dod,2.7222,merrimack,800.8841,25.375911,0.746833,0.493877,tractive,sub main,P07,provisional
E0003517,N0003765,N0002473,418.032593,417.991411,11.206878,11.182173,10.29563,315,HDPE,0.4,0.27,table11,minimum,2.7208,merrimack,804.1235,25.466051,0.832945,0.455082,velocity,sub main,P07,provisional
E0003518,N0003766,N0003767,427.104484,427.064484,1.554787,1.622802,8.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P07,provisional
E0003519,N0003767,N0003768,427.064484,426.830124,1.622802,2.199784,46.872167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090601,0.170695,0.050683,tractive,lateral,P07,provisional
E0003520,N0003768,N0002473,426.830124,426.735255,2.199784,2.438329,18.973666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226793,0.231068,0.076773,tractive,lateral,P07,provisional
E0003521,N0003769,N0002474,409.984454,409.898141,1.55,1.665793,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P114,provisional
E0003522,N0003770,N0002474,409.755778,409.665224,1.551442,1.89871,18.11077,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P114,provisional
E0003523,N0003771,N0003772,416.668187,416.506187,1.554622,1.557595,12.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.239387,0.040346,tractive,lateral,P03,provisional
E0003524,N0003772,N0003773,416.506187,416.453036,1.557595,1.605466,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181169,0.214739,0.069297,tractive,lateral,P03,provisional
E0003525,N0003773,N0003774,416.453036,416.412725,1.605466,1.638362,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181257,0.214774,0.069312,tractive,lateral,P03,provisional
E0003526,N0003774,N0003775,416.412725,416.326702,1.638362,1.614857,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.394978,0.27629,0.099117,tractive,lateral,P03,provisional
E0003527,N0003775,N0002478,416.267991,415.951992,1.673568,1.618595,57.45433,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,12.6548,0.530923,0.313748,0.1112,tractive,lateral,P03,provisional
E0003528,N0003776,N0003777,416.229693,415.89261,1.654005,1.70346,67.416615,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P03,provisional
E0003529,N0003777,N0003778,415.89261,415.85261,1.70346,1.72695,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,10.4953,0.440551,0.336705,0.093319,tractive,lateral,P03,provisional
E0003530,N0003778,N0002478,415.85261,415.532844,1.72695,2.037743,63.953108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.48586,0.295107,0.109135,tractive,lateral,P03,provisional
E0003531,N0003779,N0003780,408.277161,408.212262,8.294097,8.79372,21.633308,315,HDPE,0.3,0.27,table11,minimum,2.5877,merrimack,1217.2323,36.634223,0.813043,0.621134,velocity,sub main,P03,provisional
E0003532,N0003780,N0003781,408.212262,408.172012,8.79372,8.922348,13.416408,315,HDPE,0.3,0.27,table11,minimum,2.5877,merrimack,1217.2323,36.634404,0.813044,0.621136,velocity,sub main,P03,provisional
E0003533,N0003781,N0002476,408.172012,408.086144,8.922348,9.258094,28.622637,315,HDPE,0.3,0.27,table11,minimum,2.5872,merrimack,1219.3919,36.691363,0.813305,0.621787,velocity,sub main,P03,provisional
E0003534,N0003782,N0003783,337.458776,337.258776,3.441127,3.791487,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.031159,0.373456,0.15563,tractive,lateral,P40,provisional
E0003535,N0003783,N0003784,337.258776,337.058776,3.791487,4.192353,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.031492,0.373493,0.155654,tractive,lateral,P40,provisional
E0003536,N0003784,N0002482,337.058776,336.977335,4.192353,4.406606,16.288113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7216,1.125096,0.383622,0.162257,tractive,lateral,P40,provisional
E0003537,N0003785,N0003786,339.933276,339.669422,1.55,1.887036,52.770877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P40,drafted
E0003538,N0003786,N0002482,339.669422,339.21667,1.887036,2.167272,90.550431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.229512,0.231965,0.077193,tractive,lateral,P40,drafted
E0003539,N0003787,N0002518,488.042114,487.884,1.55008,2.336307,31.622777,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P43,provisional
E0003540,N0003788,N0002518,488.838763,488.668763,1.55,1.551543,10.0,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P43,provisional
E0003541,N0003789,N0003790,486.944627,486.9022,2.944869,2.991507,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.9012,0.126693,0.219349,0.053653,tractive,main,P43,provisional
E0003542,N0003790,N0003791,486.9022,486.779624,2.991507,3.0142,24.515301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.126741,0.190897,0.05894,tractive,main,P43,provisional
E0003543,N0003791,N0002519,486.779624,486.587986,3.0142,3.092159,38.327536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.126945,0.190998,0.058982,tractive,main,P43,provisional
E0003544,N0003792,N0003793,487.571764,487.45633,1.9279,2.180205,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031895,0.119518,0.031923,tractive,lateral,P43,provisional
E0003545,N0003793,N0002519,487.45633,487.187521,2.180205,2.492624,53.761766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032087,0.119768,0.032007,tractive,lateral,P43,provisional
E0003546,N0003794,N0002524,420.873351,420.730172,1.554414,1.765952,28.635642,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P22,provisional
E0003547,N0003795,N0003796,414.506487,414.460389,8.411177,8.406036,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.802371,0.442813,0.203799,tractive,main,P22,provisional
E0003548,N0003796,N0003797,414.460389,414.342703,8.406036,8.433054,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.802447,0.442819,0.203803,tractive,main,P22,provisional
E0003549,N0003797,N0003798,414.342703,414.261309,8.433054,8.423872,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.802644,0.442833,0.203814,tractive,main,P22,provisional
E0003550,N0003798,N0003799,414.261309,414.164226,8.423872,8.383015,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.802779,0.442843,0.203822,tractive,main,P22,provisional
E0003551,N0003799,N0002524,414.164226,414.070285,8.383015,8.425839,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.802941,0.442855,0.203831,tractive,main,P22,provisional
E0003552,N0003800,N0003801,314.702148,314.408906,5.374237,5.28427,58.64846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4042,1.492451,0.418237,0.185918,tractive,main,P31,drafted
E0003553,N0003801,N0003802,314.408906,314.008906,5.28427,5.127324,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4042,1.49294,0.418279,0.185948,tractive,main,P31,drafted
E0003554,N0003802,N0003803,314.008906,313.608906,5.127324,5.177105,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8874,1.555787,0.423548,0.189704,tractive,main,P31,drafted
E0003555,N0003803,N0002526,313.608906,313.510315,5.177105,5.189087,19.71828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8874,1.556453,0.423603,0.189744,tractive,main,P31,drafted
E0003556,N0003804,N0002531,398.3408,398.2708,13.42632,13.393568,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.066387,0.153716,0.044113,tractive,main,P13,provisional
E0003557,N0003805,N0003806,410.958193,410.915766,1.552275,1.608923,7.071068,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P13,provisional
E0003558,N0003806,N0003807,410.915766,410.565766,1.608923,1.672546,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.9e-05,0.008183,0.002857,tractive,lateral,P13,provisional
E0003559,N0003807,N0003808,410.565166,410.215166,1.673145,1.592878,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000642,0.02663,0.006394,tractive,lateral,P13,provisional
E0003560,N0003808,N0003809,410.215166,410.171841,1.592878,1.592472,7.220922,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001226,0.037219,0.007876,tractive,lateral,P13,provisional
E0003561,N0003809,N0003810,410.171841,410.002135,1.592472,1.55774,28.284271,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.001286,0.037962,0.008024,tractive,lateral,P13,provisional
E0003562,N0003810,N0002531,410.002135,409.857913,1.55774,1.806454,28.84441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032612,0.120446,0.032235,tractive,lateral,P13,provisional
E0003563,N0003811,N0002533,395.696277,395.544208,1.55,1.581708,30.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0003564,N0003812,N0003813,390.510345,390.429723,6.459229,6.481441,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.570924,0.615094,0.361107,tractive,sub main,P11,provisional
E0003565,N0003813,N0003814,390.429723,390.380478,6.481441,6.402664,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.571058,0.615098,0.361111,tractive,sub main,P11,provisional
E0003566,N0003814,N0003815,390.380478,390.216466,6.402664,6.493647,32.802439,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.57114,0.615101,0.361114,tractive,sub main,P11,provisional
E0003567,N0003815,N0003816,390.216466,390.13088,6.493647,6.516764,17.117243,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.571414,0.615109,0.361124,tractive,sub main,P11,provisional
E0003568,N0003816,N0003817,390.13088,389.929634,6.516764,6.422509,40.249224,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.571556,0.615114,0.361128,tractive,sub main,P11,provisional
E0003569,N0003817,N0003818,389.929634,389.868611,6.422509,6.572704,12.204651,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.571892,0.615124,0.36114,tractive,sub main,P11,provisional
E0003570,N0003818,N0002533,389.868611,389.73675,6.572704,7.389165,26.372024,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.571994,0.615127,0.361144,tractive,sub main,P11,provisional
E0003571,N0003819,N0003820,433.743823,433.687922,1.55,1.808569,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P18,provisional
E0003572,N0003820,N0002583,433.687922,433.421095,1.808569,2.531938,53.365219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04536,0.134991,0.037264,tractive,lateral,P18,provisional
E0003573,N0003821,N0003822,428.398115,428.351446,6.989062,6.992701,8.485281,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.1736,0.484866,0.304854,0.106592,tractive,main,P18,provisional
E0003574,N0003822,N0003823,428.351446,428.225786,6.992701,7.15306,22.847319,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.1736,0.484937,0.304868,0.1066,tractive,main,P18,provisional
E0003575,N0003823,N0003824,428.225786,427.895786,7.15306,7.674069,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.1736,0.485127,0.304906,0.106619,tractive,main,P18,provisional
E0003576,N0003824,N0003825,427.895786,427.565786,7.674069,8.359416,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.2534,0.530894,0.313743,0.111197,tractive,main,P18,provisional
E0003577,N0003825,N0002583,427.565786,427.479544,8.359416,8.47349,15.680335,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.3332,0.576662,0.322049,0.11558,tractive,main,P18,provisional
E0003578,N0003826,N0002636,392.884601,392.834601,1.55,1.939142,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P41,provisional
E0003579,N0003827,N0003828,391.281415,391.237921,3.936176,4.032526,7.90794,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,54.879,2.310324,0.493416,0.22485,tractive,main,P41,provisional
E0003580,N0003828,N0002636,391.237921,391.118938,4.032526,3.654805,21.633308,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,54.879,2.31039,0.49342,0.224853,tractive,main,P41,provisional
E0003581,N0003829,N0002644,312.43194,312.074854,3.779821,4.279669,71.417258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004828,0.060272,0.01426,tractive,lateral,P08,provisional
E0003582,N0003830,N0003831,315.438521,315.180989,1.564225,1.664866,51.506395,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P08,provisional
E0003583,N0003831,N0003832,315.180989,314.880989,1.664866,1.744072,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000429,0.02227,0.005505,tractive,lateral,P08,provisional
E0003584,N0003832,N0003833,314.880989,314.580989,1.744072,1.81699,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000929,0.031206,0.007361,tractive,lateral,P08,provisional
E0003585,N0003833,N0002644,314.580989,314.525411,1.81699,1.829112,11.11575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001429,0.037327,0.008707,tractive,lateral,P08,provisional
E0003586,N0003834,N0003835,310.851363,310.71391,5.766496,5.53371,27.490657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.046797,0.136444,0.037781,tractive,main,P08,derived
E0003587,N0003835,N0003836,310.71391,310.46391,5.53371,5.498584,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.047026,0.136673,0.037862,tractive,main,P08,derived
E0003588,N0003836,N0003837,310.46391,310.21391,5.498584,5.83855,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.047443,0.137087,0.03801,tractive,main,P08,derived
E0003589,N0003837,N0003838,310.21391,310.172407,5.83855,5.884294,4.611356,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.7416,0.047859,0.167895,0.033367,tractive,main,P08,derived
E0003590,N0003838,N0003839,310.172407,310.027825,5.884294,5.945137,28.916519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.047898,0.137536,0.038171,tractive,main,P08,derived
E0003591,N0003839,N0002643,310.027825,309.767184,5.945137,5.670042,52.128224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.048139,0.137773,0.038255,tractive,main,P08,derived
E0003592,N0003840,N0003841,311.674561,311.399561,5.662078,5.796636,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.765,0.89517,0.369595,0.142187,tractive,main,P08,provisional
E0003593,N0003841,N0003842,311.399561,311.124561,5.796636,5.875286,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.765,0.895586,0.369649,0.142219,tractive,main,P08,provisional
E0003594,N0003842,N0003843,311.124561,311.060317,5.875286,5.909287,11.68069,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.765,0.896003,0.369702,0.14225,tractive,main,P08,provisional
E0003595,N0003843,N0003844,311.060317,310.589812,5.909287,6.215608,85.546377,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.765,0.8961,0.369715,0.142257,tractive,main,P08,provisional
E0003596,N0003844,N0003845,310.589812,310.314812,6.215608,6.345954,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.765,0.896813,0.369806,0.142311,tractive,main,P08,provisional
E0003597,N0003845,N0003846,310.314812,310.039812,6.345954,6.385236,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.765,0.89723,0.369859,0.142342,tractive,main,P08,provisional
E0003598,N0003846,N0003847,310.039812,309.99591,6.385236,6.407746,7.982304,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,20.765,0.897646,0.369913,0.142374,tractive,main,P08,provisional
E0003599,N0003847,N0003848,309.99591,309.777061,6.407746,6.651161,39.790629,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.765,0.897713,0.369921,0.142379,tractive,main,P08,provisional
E0003600,N0003848,N0002643,309.777061,309.375035,6.651161,6.06219,73.095646,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.765,0.898045,0.369964,0.142404,tractive,main,P08,provisional
E0003601,N0003849,N0003850,344.038297,343.709626,2.969332,2.277008,65.734314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.279217,0.247173,0.084453,tractive,main,P46,provisional
E0003602,N0003850,N0003851,343.709626,343.667199,2.277008,2.179724,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.6237,0.325032,0.276484,0.08677,tractive,main,P46,provisional
E0003603,N0003851,N0003852,343.667199,343.626383,2.179724,2.238516,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,7.6237,0.325091,0.29163,0.083695,tractive,main,P46,provisional
E0003604,N0003852,N0002702,343.626383,343.474314,2.238516,2.600271,30.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.325139,0.259598,0.090587,tractive,main,P46,provisional
E0003605,N0003853,N0003854,344.791524,344.694958,2.343913,2.374348,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092224,0.171713,0.051087,tractive,lateral,P46,provisional
E0003606,N0003854,N0003855,344.694958,344.64886,2.374348,2.406621,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092385,0.171813,0.051127,tractive,lateral,P46,provisional
E0003607,N0003855,N0003856,344.64886,344.407354,2.406621,2.26211,48.301139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123552,0.189291,0.058266,tractive,lateral,P46,provisional
E0003608,N0003856,N0002702,344.407354,344.239724,2.26211,1.834861,33.526109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.123955,0.189495,0.058351,tractive,lateral,P46,provisional
E0003609,N0003857,N0002706,390.375791,390.330514,1.858279,1.746787,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280812,0.247628,0.084674,tractive,lateral,P84,provisional
E0003610,N0003858,N0002707,390.817033,390.71283,1.550032,1.552032,16.03122,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.129492,0.029737,tractive,lateral,P84,provisional
E0003611,N0003859,N0003860,390.389528,390.330022,1.550291,1.648524,11.901244,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P84,provisional
E0003612,N0003860,N0002706,390.330022,390.27724,1.648524,1.800061,10.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062279,0.150422,0.042878,tractive,lateral,P84,provisional
E0003613,N0003861,N0003862,390.847727,390.787519,1.550069,1.612383,12.041595,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P84,provisional
E0003614,N0003862,N0003863,390.787519,390.638037,1.612383,1.64837,29.896406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093371,0.172425,0.051371,tractive,lateral,P84,provisional
E0003615,N0003863,N0002707,390.638037,390.596938,1.64837,1.667924,5.871295,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.708,0.1558,0.229418,0.059846,tractive,lateral,P84,provisional
E0003616,N0003864,N0003865,404.44054,404.399076,1.55,1.627871,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.178914,0.030801,tractive,lateral,P58,provisional
E0003617,N0003865,N0003866,404.399076,404.063479,1.627871,2.034391,67.119297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076387,0.16118,0.046959,tractive,lateral,P58,provisional
E0003618,N0003866,N0003867,404.063479,403.986994,2.034391,1.97254,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076947,0.161577,0.047113,tractive,lateral,P58,provisional
E0003619,N0003867,N0002710,403.986994,403.929985,1.97254,1.985512,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077074,0.161667,0.047147,tractive,lateral,P58,provisional
E0003620,N0003868,N0003869,404.130848,403.988601,1.552654,1.55748,10.536801,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P58,derived
E0003621,N0003869,N0003870,403.988601,403.67501,1.55748,2.272012,62.718384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076445,0.161221,0.046975,tractive,lateral,P58,derived
E0003622,N0003870,N0003871,403.67501,403.21414,2.272012,2.966921,92.173868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076968,0.161592,0.047118,tractive,lateral,P58,derived
E0003623,N0003871,N0003872,403.21414,403.082136,2.966921,2.91591,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077736,0.162133,0.047328,tractive,lateral,P58,derived
E0003624,N0003872,N0002710,403.082136,403.014129,2.91591,2.901368,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077956,0.162288,0.047387,tractive,lateral,P58,derived
E0003625,N0003873,N0003874,363.80026,363.691106,3.464602,2.586238,21.830939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0549,0.591247,0.313993,0.119627,tractive,lateral,P44,derived
E0003626,N0003874,N0003875,363.691106,363.583154,2.586238,1.990424,21.59034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3595,0.729966,0.335459,0.132095,tractive,lateral,P44,derived
E0003627,N0003875,N0003876,363.583154,363.489218,1.990424,1.921945,18.787181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3595,0.730146,0.335485,0.13211,tractive,lateral,P44,derived
E0003628,N0003876,N0003877,363.489218,363.366679,1.921945,1.804739,24.507892,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3595,0.730303,0.335508,0.132124,tractive,lateral,P44,derived
E0003629,N0003877,N0003878,363.366679,363.201028,1.804739,1.666129,33.130125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2359,1.060708,0.376724,0.157745,tractive,lateral,P44,derived
E0003630,N0003878,N0003879,363.201028,362.861185,1.666129,2.187429,67.968533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3955,1.151519,0.386369,0.164072,tractive,lateral,P44,derived
E0003631,N0003879,N0003880,362.861185,362.625399,2.187429,2.030516,47.157326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.0388,1.220977,0.393377,0.168751,tractive,lateral,P44,derived
E0003632,N0003880,N0003881,362.625399,362.478165,2.030516,1.86177,29.446701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.0388,1.22137,0.393415,0.168777,tractive,lateral,P44,derived
E0003633,N0003881,N0002715,362.478165,362.376128,1.86177,1.638978,20.407474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.0388,1.221616,0.39344,0.168793,tractive,lateral,P44,derived
E0003634,N0003882,N0003883,365.359063,364.676563,1.614509,1.624554,35.0,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.213631,0.027347,tractive,lateral,P44,drafted
E0003635,N0003883,N0003884,364.676563,364.634181,1.624554,1.672978,7.705813,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.090826,0.176509,0.049635,tractive,lateral,P44,drafted
E0003636,N0003884,N0003885,364.634181,364.319063,1.672978,2.269072,57.294187,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.181425,0.222013,0.067818,tractive,lateral,P44,drafted
E0003637,N0003885,N0003886,364.319063,364.209063,2.269072,1.703352,20.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,10.8904,0.457388,0.299255,0.103737,tractive,lateral,P44,drafted
E0003638,N0003886,N0003887,363.904386,362.730263,2.008028,1.872795,53.369251,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,10.8904,0.457555,0.482778,0.074975,tractive,lateral,P44,drafted
E0003639,N0003887,N0003888,362.730263,362.596781,1.872795,2.104391,26.696418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8904,0.458,0.289628,0.106174,tractive,lateral,P44,drafted
E0003640,N0003888,N0003889,362.596781,362.473446,2.104391,2.437321,24.666998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8904,0.458222,0.289672,0.106198,tractive,lateral,P44,drafted
E0003641,N0003889,N0002715,362.473446,362.099097,2.437321,1.916009,74.869679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1956,0.513143,0.300258,0.111953,tractive,lateral,P44,drafted
E0003642,N0003890,N0002721,317.525205,317.39162,1.550783,1.638958,26.716969,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P104,drafted
E0003643,N0003891,N0003892,330.97589,330.67589,1.550813,1.914351,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P24,provisional
E0003644,N0003892,N0003893,330.67589,330.37589,1.914351,2.062312,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P24,provisional
E0003645,N0003893,N0003894,330.37589,330.285174,2.062312,2.195722,18.143269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P24,provisional
E0003646,N0003894,N0003895,330.285174,330.17589,2.195722,2.516127,21.856731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001151,0.034139,0.007999,tractive,lateral,P24,provisional
E0003647,N0003895,N0003896,330.17589,329.77589,2.516127,2.242543,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P24,provisional
E0003648,N0003896,N0003897,329.77589,329.37589,2.242543,2.596858,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002,0.042766,0.009952,tractive,lateral,P24,provisional
E0003649,N0003897,N0002723,329.37589,328.975134,2.596858,2.492029,80.151091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002667,0.047934,0.011177,tractive,lateral,P24,provisional
E0003650,N0003898,N0003899,327.894858,327.564858,3.455148,3.535728,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004619,0.061188,0.013705,tractive,lateral,P24,provisional
E0003651,N0003899,N0003900,327.564858,327.234858,3.535728,4.441472,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005119,0.063622,0.014302,tractive,lateral,P24,provisional
E0003652,N0003900,N0002723,327.234858,327.188802,4.441472,4.278361,8.373811,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005619,0.065901,0.014868,tractive,lateral,P24,provisional
