Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0003653,N0003901,N0003902,335.762148,334.442594,1.876371,1.879764,31.048349,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.352086,0.031137,tractive,lateral,P24,provisional
E0003654,N0003902,N0002739,334.442594,332.458245,1.879764,1.558448,20.248457,200,PVC-U,9.8,0.5,ground,minimum,3.6221,held,4.3191,0.181328,0.589557,0.035114,tractive,lateral,P24,provisional
E0003655,N0003903,N0003904,329.816737,329.753491,2.976263,4.759113,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680416,0.328159,0.127789,tractive,lateral,P24,provisional
E0003656,N0003904,N0003905,329.753491,329.666768,4.759113,6.389293,17.344663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771056,0.341245,0.135556,tractive,lateral,P24,provisional
E0003657,N0003905,N0003906,329.666768,329.616768,6.389293,6.298455,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.7712,0.341265,0.135568,tractive,lateral,P24,provisional
E0003658,N0003906,N0003907,329.616768,329.541768,6.298455,4.553569,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861818,0.353276,0.142893,tractive,lateral,P24,provisional
E0003659,N0003907,N0003908,329.541768,329.501439,4.553569,4.405726,3.666206,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,20.5158,0.861943,0.465082,0.118333,tractive,lateral,P24,provisional
E0003660,N0003908,N0002739,329.501439,329.34741,4.405726,4.669283,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907241,0.358953,0.146421,tractive,lateral,P24,provisional
E0003661,N0003909,N0002758,486.955255,486.395641,1.554205,1.564808,24.33105,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P45,provisional
E0003662,N0003910,N0003911,486.83936,486.385346,1.606318,1.608032,17.804494,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.204768,0.021874,tractive,lateral,P45,provisional
E0003663,N0003911,N0003912,486.370312,486.262208,1.623066,1.566802,10.29563,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.7416,0.031238,0.152495,0.026734,tractive,lateral,P45,provisional
E0003664,N0003912,N0002758,486.262208,486.203685,1.566802,1.756765,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031324,0.118769,0.031672,tractive,lateral,P45,provisional
E0003665,N0003913,N0002766,337.927545,336.985509,1.745001,1.761561,41.868274,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,8.2368,0.345308,0.444051,0.065581,tractive,lateral,P61,provisional
E0003666,N0003914,N0003915,338.847147,337.887147,1.553182,1.580992,60.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.25355,0.038817,tractive,lateral,P61,provisional
E0003667,N0003915,N0003916,337.887147,337.197147,1.580992,1.573849,60.0,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,6.4787,0.272103,0.326571,0.068715,tractive,lateral,P61,provisional
E0003668,N0003916,N0002766,337.197147,337.155942,1.573849,1.591128,3.433757,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,9.0417,0.380051,0.369297,0.079279,tractive,lateral,P61,provisional
E0003669,N0003917,N0003918,502.861799,502.461799,1.582202,1.751489,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P09,derived
E0003670,N0003918,N0003919,502.461799,501.981799,1.751489,1.581312,80.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.000667,0.028743,0.006233,tractive,lateral,P09,derived
E0003671,N0003919,N0003920,501.981799,501.461799,1.581312,1.570611,80.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.001333,0.039556,0.007996,tractive,lateral,P09,derived
E0003672,N0003920,N0003921,501.461799,501.360226,1.570611,1.60535,20.314598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002,0.042766,0.009952,tractive,lateral,P09,derived
E0003673,N0003921,N0003922,501.360047,500.991941,1.605529,1.595309,73.621209,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.002169,0.044173,0.010282,tractive,lateral,P09,derived
E0003674,N0003922,N0003923,500.991941,500.411775,1.595309,1.550933,44.6282,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.002783,0.066771,0.009216,tractive,lateral,P09,derived
E0003675,N0003923,N0003924,500.408284,500.207811,1.554424,1.560103,21.102408,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.003155,0.063312,0.010384,tractive,lateral,P09,derived
E0003676,N0003924,N0003925,500.115262,499.791959,1.652652,1.652224,49.738863,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.003331,0.05705,0.011543,tractive,lateral,P09,derived
E0003677,N0003925,N0003926,499.791959,499.649194,1.652224,1.783332,28.553009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003745,0.054696,0.01284,tractive,lateral,P09,derived
E0003678,N0003926,N0003927,499.649194,499.505946,1.783332,1.796087,28.649586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003983,0.056006,0.01317,tractive,lateral,P09,derived
E0003679,N0003927,N0003928,499.505946,499.434227,1.796087,1.799874,14.343865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004222,0.05727,0.01349,tractive,lateral,P09,derived
E0003680,N0003928,N0003929,499.434227,499.291132,1.799874,1.895513,28.618898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004341,0.057882,0.013646,tractive,lateral,P09,derived
E0003681,N0003929,N0003930,499.291132,499.148588,1.895513,1.845187,28.508889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00458,0.059076,0.013952,tractive,lateral,P09,derived
E0003682,N0003930,N0003931,499.148588,499.005556,1.845187,1.801481,28.606244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004817,0.06022,0.014247,tractive,lateral,P09,derived
E0003683,N0003931,N0003932,499.005556,498.920468,1.801481,1.760776,17.017709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005056,0.061335,0.014536,tractive,lateral,P09,derived
E0003684,N0003932,N0003933,498.920468,498.790005,1.760776,1.773715,26.092537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005198,0.061981,0.014704,tractive,lateral,P09,derived
E0003685,N0003933,N0002767,498.781092,498.252736,1.782628,1.561992,40.642777,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.005415,0.086437,0.012099,tractive,lateral,P09,derived
E0003686,N0003934,N0003935,495.95893,495.57393,7.563592,8.157393,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.030615,0.121704,0.030682,tractive,sub main,P09,derived
E0003687,N0003935,N0003936,495.57393,495.18893,8.157393,8.285771,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.031198,0.122507,0.030936,tractive,sub main,P09,derived
E0003688,N0003936,N0003937,495.18893,494.80393,8.285771,8.394221,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.031782,0.123301,0.031188,tractive,sub main,P09,derived
E0003689,N0003937,N0003938,494.80393,494.41893,8.394221,8.555313,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.032365,0.124084,0.031437,tractive,sub main,P09,derived
E0003690,N0003938,N0003939,494.41893,494.03393,8.555313,9.16297,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.032948,0.124857,0.031683,tractive,sub main,P09,derived
E0003691,N0003939,N0003940,494.03393,493.78643,9.16297,9.365182,45.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.033532,0.125622,0.031928,tractive,sub main,P09,derived
E0003692,N0003940,N0003941,493.78643,493.632999,9.365182,9.457119,27.896502,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.033907,0.126109,0.032084,tractive,sub main,P09,derived
E0003693,N0003941,N0003942,493.632999,493.266446,9.457119,9.445895,66.646016,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.034139,0.126408,0.03218,tractive,sub main,P09,derived
E0003694,N0003942,N0003943,493.266446,493.139044,9.445895,9.401789,23.16407,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.034695,0.127119,0.032408,tractive,sub main,P09,derived
E0003695,N0003943,N0003944,493.139044,492.968089,9.401789,9.403004,31.082567,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.034888,0.127364,0.032487,tractive,sub main,P09,derived
E0003696,N0003944,N0003945,492.968089,492.766776,9.403004,9.432565,36.602393,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.035147,0.127691,0.032593,tractive,sub main,P09,derived
E0003697,N0003945,N0003946,492.766776,492.574853,9.432565,9.385749,34.895126,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.035452,0.128074,0.032716,tractive,sub main,P09,derived
E0003698,N0003946,N0003947,492.574853,492.527624,9.385749,9.415186,8.5871,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.035742,0.128437,0.032833,tractive,sub main,P09,derived
E0003699,N0003947,N0003948,492.527624,492.126165,9.415186,9.287622,72.992478,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.035814,0.128526,0.032862,tractive,sub main,P09,derived
E0003700,N0003948,N0003949,492.126165,491.88893,9.287622,9.284959,43.133719,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.036422,0.129278,0.033106,tractive,sub main,P09,derived
E0003701,N0003949,N0003950,491.88893,491.724596,9.284959,9.527998,29.878928,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.036782,0.12972,0.033249,tractive,sub main,P09,derived
E0003702,N0003950,N0003951,491.724596,491.449596,9.527998,9.442708,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.037031,0.130023,0.033348,tractive,sub main,P09,derived
E0003703,N0003951,N0003952,491.449596,491.174596,9.442708,9.686976,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.037447,0.130527,0.033511,tractive,sub main,P09,derived
E0003704,N0003952,N0003953,491.174596,491.081818,9.686976,9.773834,16.868666,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.037864,0.131028,0.033675,tractive,sub main,P09,derived
E0003705,N0003953,N0003954,491.081818,490.854621,9.773834,9.919519,41.308642,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.038005,0.131197,0.03373,tractive,sub main,P09,derived
E0003706,N0003954,N0003955,490.854621,490.357178,9.919519,9.920288,90.444153,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.038349,0.131606,0.033864,tractive,sub main,P09,derived
E0003707,N0003955,N0003956,490.357178,490.19521,9.920288,10.299663,29.448691,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.039103,0.132495,0.034154,tractive,sub main,P09,derived
E0003708,N0003956,N0003957,490.19521,490.152905,10.299663,10.341572,7.05092,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.039348,0.136768,0.033575,tractive,sub main,P09,derived
E0003709,N0003957,N0002767,490.152905,489.996073,10.341572,9.818655,31.366373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039407,0.128608,0.035026,tractive,sub main,P09,derived
E0003710,N0003958,N0003959,416.843706,416.748223,7.671462,7.847847,19.096578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6219,0.598369,0.315179,0.120301,tractive,main,P12,derived
E0003711,N0003959,N0003960,416.748223,416.648352,7.847847,8.076196,19.974065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6219,0.598528,0.315205,0.120316,tractive,main,P12,derived
E0003712,N0003960,N0003961,416.648352,416.595165,8.076196,8.29366,10.637556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6219,0.598695,0.315233,0.120331,tractive,main,P12,derived
E0003713,N0003961,N0003962,416.595165,416.468706,8.29366,8.606032,25.291801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6219,0.598783,0.315247,0.12034,tractive,main,P12,derived
E0003714,N0003962,N0003963,416.468706,416.268706,8.606032,8.438783,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3635,0.630084,0.32034,0.123253,tractive,main,P12,derived
E0003715,N0003963,N0003964,416.268706,416.068706,8.438783,8.411488,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3635,0.630418,0.320393,0.123284,tractive,main,P12,derived
E0003716,N0003964,N0003965,416.068706,415.970187,8.411488,8.462156,19.703799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3635,0.630751,0.320446,0.123314,tractive,main,P12,derived
E0003717,N0003965,N0003966,415.970187,415.814481,8.462156,8.456362,31.141041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3635,0.630915,0.320473,0.123329,tractive,main,P12,derived
E0003718,N0003966,N0003967,415.814481,415.747841,8.456362,8.450279,13.328126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1051,0.662265,0.325389,0.126173,tractive,main,P12,derived
E0003719,N0003967,N0002796,415.747841,415.530742,8.450279,8.086812,43.419785,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1051,0.662376,0.325406,0.126183,tractive,main,P12,derived
E0003720,N0003968,N0003969,422.681699,422.633972,1.550479,1.55307,8.677625,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P12,derived
E0003721,N0003969,N0003970,422.633972,422.592018,1.55307,1.600762,6.992348,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,7.2e-05,0.009694,0.002915,tractive,lateral,P12,derived
E0003722,N0003970,N0003971,422.592018,422.550664,1.600762,1.62588,6.892194,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000131,0.01335,0.00351,tractive,lateral,P12,derived
E0003723,N0003971,N0003972,422.550664,422.499469,1.62588,1.666364,10.239132,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000188,0.015101,0.004114,tractive,lateral,P12,derived
E0003724,N0003972,N0003973,422.499469,422.394904,1.666364,1.709679,20.912912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000273,0.018075,0.00468,tractive,lateral,P12,derived
E0003725,N0003973,N0003974,422.394904,422.352749,1.709679,1.725346,4.959488,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.000448,0.026963,0.004987,tractive,lateral,P12,derived
E0003726,N0003974,N0003975,422.352749,422.304303,1.725346,1.772296,9.689114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000489,0.023618,0.005776,tractive,lateral,P12,derived
E0003727,N0003975,N0002796,422.304303,421.981701,1.772296,1.635853,64.520411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091104,0.171012,0.050808,tractive,lateral,P12,derived
E0003728,N0003976,N0003977,375.675199,375.60281,2.615908,2.766392,14.477863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006922,0.069011,0.016574,tractive,main,P20,derived
E0003729,N0003977,N0003978,375.60281,375.504819,2.766392,2.928806,19.598169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007043,0.069457,0.016695,tractive,main,P20,derived
E0003730,N0003978,N0003979,375.504819,375.275199,2.928806,3.008462,45.923968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007206,0.070051,0.016856,tractive,main,P20,derived
E0003731,N0003979,N0003980,375.275199,375.233108,3.008462,2.963029,7.015145,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.007589,0.075919,0.016536,tractive,main,P20,derived
E0003732,N0003980,N0003981,375.233108,374.930392,2.963029,1.826536,60.54327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007647,0.071612,0.017283,tractive,main,P20,derived
E0003733,N0003981,N0003982,374.930392,374.889562,1.826536,1.793177,7.423555,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.008152,0.075714,0.017379,tractive,main,P20,derived
E0003734,N0003982,N0003983,374.889562,374.827144,1.793177,1.866429,11.34878,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008214,0.075927,0.017434,tractive,main,P20,derived
E0003735,N0003983,N0003984,374.827144,374.773345,1.866429,1.979157,9.781538,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008308,0.076246,0.017518,tractive,main,P20,derived
E0003736,N0003984,N0003985,374.773345,374.564262,1.979157,2.498208,38.015219,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00839,0.076523,0.017591,tractive,main,P20,derived
E0003737,N0003985,N0003986,374.564262,374.504562,2.498208,2.489945,10.854463,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008706,0.077573,0.017868,tractive,main,P20,derived
E0003738,N0003986,N0003987,374.504562,374.458315,2.489945,2.441496,8.408562,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008797,0.077871,0.017946,tractive,main,P20,derived
E0003739,N0003987,N0003988,374.458315,374.414123,2.441496,2.338288,8.034948,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008867,0.078099,0.018007,tractive,main,P20,derived
E0003740,N0003988,N0003989,374.414123,374.348123,2.338288,2.034079,11.999969,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008934,0.078315,0.018064,tractive,main,P20,derived
E0003741,N0003989,N0003990,374.348123,374.212292,2.034079,1.554279,15.980115,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.009034,0.090974,0.016463,tractive,main,P20,derived
E0003742,N0003990,N0003991,374.180948,373.586562,1.585623,1.582139,16.743264,200,PVC-U,3.55,0.5,cover_min,minimum,3.6221,held,0.0,0.009167,0.146334,0.012099,tractive,main,P20,derived
E0003743,N0003991,N0003992,373.586562,373.445232,1.582139,1.553548,8.833143,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.009307,0.113426,0.014491,tractive,main,P20,derived
E0003744,N0003992,N0003993,373.445232,373.404719,1.553548,1.557409,3.000959,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,0.0,0.00938,0.107555,0.015094,tractive,main,P20,derived
E0003745,N0003993,N0003994,373.40385,373.285508,1.558277,1.555373,11.834233,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.009405,0.097468,0.01615,tractive,main,P20,derived
E0003746,N0003994,N0003995,373.285508,373.20969,1.555373,1.553799,9.477264,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.009504,0.090835,0.017049,tractive,main,P20,derived
E0003747,N0003995,N0003996,373.20969,373.139185,1.553799,1.552068,7.421549,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,0.0,0.009583,0.096484,0.016466,tractive,main,P20,derived
E0003748,N0003996,N0003997,373.102678,372.944851,1.588576,1.608372,31.565372,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.009645,0.078005,0.019065,tractive,main,P20,derived
E0003749,N0003997,N0003998,372.944851,372.880885,1.608372,1.626317,12.793214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009908,0.078777,0.019283,tractive,main,P20,derived
E0003750,N0003998,N0003999,372.880885,372.692413,1.626317,1.554688,25.129524,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.010014,0.09062,0.017684,tractive,main,P20,derived
E0003751,N0003999,N0004000,372.692413,372.533588,1.554688,1.556683,18.685308,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.010224,0.095212,0.017348,tractive,main,P20,derived
E0003752,N0004000,N0004001,372.533588,372.490301,1.556683,1.553644,5.092577,200,PVC-U,0.85,0.5,uniform,minimum,3.6221,held,0.0,0.010379,0.095739,0.017459,tractive,main,P20,derived
E0003753,N0004001,N0004002,372.490301,372.240301,1.553644,2.343164,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010422,0.080246,0.019702,tractive,main,P20,derived
E0003754,N0004002,N0004003,372.240301,371.98636,2.343164,3.021361,50.788218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010839,0.081402,0.020034,tractive,main,P20,derived
E0003755,N0004003,N0004004,371.98636,371.946348,3.021361,3.1019,4.211782,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.011262,0.102373,0.017631,tractive,main,P20,derived
E0003756,N0004004,N0004005,371.946348,371.883278,3.1019,3.172569,12.614012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011297,0.082638,0.02039,tractive,main,P20,derived
E0003757,N0004005,N0004006,371.883278,371.792567,3.172569,3.285985,18.142231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011402,0.082916,0.02047,tractive,main,P20,derived
E0003758,N0004006,N0004007,371.792567,371.538567,3.285985,3.533852,50.800076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011553,0.083313,0.020585,tractive,main,P20,derived
E0003759,N0004007,N0004008,371.538567,371.40528,3.533852,3.595788,26.657335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011977,0.08441,0.020904,tractive,main,P20,derived
E0003760,N0004008,N0004009,371.40528,371.26412,3.595788,3.72706,28.231985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012199,0.084974,0.021069,tractive,main,P20,derived
E0003761,N0004009,N0004010,371.26412,371.151684,3.72706,3.979999,22.487131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012434,0.085563,0.021241,tractive,main,P20,derived
E0003762,N0004010,N0004011,371.151684,370.955135,3.979999,4.355625,39.309818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012621,0.086027,0.021377,tractive,main,P20,derived
E0003763,N0004011,N0004012,370.955135,370.753997,4.355625,4.620484,40.227678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012949,0.086828,0.021613,tractive,main,P20,derived
E0003764,N0004012,N0004013,370.753997,370.658511,4.620484,4.645505,19.097226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013284,0.087633,0.02185,tractive,main,P20,derived
E0003765,N0004013,N0004014,370.658511,370.566143,4.645505,4.739215,18.473469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013443,0.08801,0.021962,tractive,main,P20,derived
E0003766,N0004014,N0004015,370.566143,370.524574,4.739215,4.79931,3.959039,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.013597,0.113366,0.01868,tractive,main,P20,derived
E0003767,N0004015,N0004016,370.524574,370.480434,4.79931,4.935703,8.827815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01363,0.08845,0.022092,tractive,main,P20,derived
E0003768,N0004016,N0004017,370.480434,370.425883,4.935703,5.189992,10.910203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.075884,0.160821,0.046821,tractive,main,P20,derived
E0003769,N0004017,N0004018,370.425883,370.224007,5.189992,6.029839,40.375342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.075975,0.160886,0.046846,tractive,main,P20,derived
E0003770,N0004018,N0004019,370.224007,370.182136,6.029839,6.108238,3.806404,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,1.4832,0.076311,0.210776,0.03918,tractive,main,P20,derived
E0003771,N0004019,N0004020,370.182136,370.138574,6.108238,6.243049,8.712528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.076343,0.161148,0.046947,tractive,main,P20,derived
E0003772,N0004020,N0004021,370.138574,369.951934,6.243049,6.800171,37.32788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.076416,0.1612,0.046967,tractive,main,P20,derived
E0003773,N0004021,N0004022,369.951934,369.84617,6.800171,6.82894,21.152855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.076727,0.161421,0.047052,tractive,main,P20,derived
E0003774,N0004022,N0004023,369.84617,369.692524,6.82894,6.705212,30.729215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.107993,0.181009,0.054839,tractive,main,P20,derived
E0003775,N0004023,N0004024,369.692524,369.649909,6.705212,6.720209,5.326901,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.2248,0.108249,0.212779,0.049255,tractive,main,P20,derived
E0003776,N0004024,N0004025,369.649909,369.609737,6.720209,6.731602,8.034368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.108294,0.181177,0.054907,tractive,main,P20,derived
E0003777,N0004025,N0004026,369.609737,369.554666,6.731602,6.775748,11.014255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.108361,0.181214,0.054923,tractive,main,P20,derived
E0003778,N0004026,N0004027,369.554666,369.508955,6.775748,6.82036,9.142021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.108452,0.181265,0.054943,tractive,main,P20,derived
E0003779,N0004027,N0004028,369.508955,369.468395,6.82036,6.848621,4.506664,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.2248,0.108529,0.221694,0.047996,tractive,main,P20,derived
E0003780,N0004028,N0004029,369.468395,369.414261,6.848621,6.813797,10.826825,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.108566,0.181329,0.054969,tractive,main,P20,derived
E0003781,N0004029,N0004030,369.414261,369.289723,6.813797,6.782207,24.907708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.216104,0.227467,0.075098,tractive,main,P20,derived
E0003782,N0004030,N0004031,369.289723,369.247846,6.782207,6.81206,7.613994,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.7878,0.216311,0.235147,0.073475,tractive,main,P20,derived
E0003783,N0004031,N0004032,369.247846,369.185211,6.81206,6.874939,11.388107,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.7878,0.216375,0.23517,0.073485,tractive,main,P20,derived
E0003784,N0004032,N0004033,369.185211,369.034958,6.874939,7.196609,27.318682,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.7878,0.21647,0.235204,0.0735,tractive,main,P20,derived
E0003785,N0004033,N0002804,369.034958,368.934378,7.196609,7.19169,18.287284,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.7878,0.216697,0.235284,0.073535,tractive,main,P20,derived
E0003786,N0004034,N0002827,382.340119,382.254972,2.032958,2.06708,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000623,0.026284,0.006322,tractive,lateral,P47,provisional
E0003787,N0004035,N0004036,382.17415,382.05332,1.556715,2.175837,24.166092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P47,provisional
E0003788,N0004036,N0002827,382.05332,381.975538,2.175837,2.346514,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P47,provisional
E0003789,N0004037,N0004038,381.547064,381.393035,2.241815,2.057527,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035327,0.123836,0.033384,tractive,main,P47,provisional
E0003790,N0004038,N0004039,381.393035,381.215693,2.057527,2.111638,35.468296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035584,0.124148,0.033491,tractive,main,P47,provisional
E0003791,N0004039,N0004040,381.215693,381.096425,2.111638,2.179851,23.853721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03588,0.124505,0.033613,tractive,main,P47,provisional
E0003792,N0004040,N0002825,381.096425,380.993468,2.179851,2.561707,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036078,0.124742,0.033694,tractive,main,P47,provisional
E0003793,N0004041,N0004042,383.470549,383.358828,1.550691,1.608396,22.344212,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P47,provisional
E0003794,N0004042,N0004043,383.358828,382.970549,1.608396,1.758577,77.655788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000186,0.015022,0.004099,tractive,lateral,P47,provisional
E0003795,N0004043,N0004044,382.970549,382.92809,1.758577,1.707347,7.719852,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.030743,0.006913,tractive,lateral,P47,provisional
E0003796,N0004044,N0004045,382.92809,382.460618,1.707347,1.561202,22.803509,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,0.0,0.000898,0.048439,0.005366,tractive,lateral,P47,provisional
E0003797,N0004045,N0002825,382.460618,381.996608,1.561202,1.558568,27.294688,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,0.001088,0.049568,0.006006,tractive,lateral,P47,provisional
E0003798,N0004046,N0002833,488.997782,488.926193,1.551962,1.552384,14.317821,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P65,provisional
E0003799,N0004047,N0004048,489.589195,489.441049,1.986336,2.05065,29.629149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046045,0.135688,0.037512,tractive,lateral,P65,provisional
E0003800,N0004048,N0004049,489.441049,489.337971,2.05065,2.114604,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046292,0.135937,0.0376,tractive,lateral,P65,provisional
E0003801,N0004049,N0004050,489.337971,489.261814,2.114604,1.934689,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046464,0.13611,0.037662,tractive,lateral,P65,provisional
E0003802,N0004050,N0004051,489.261814,489.184032,1.934689,2.01479,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046591,0.136238,0.037707,tractive,lateral,P65,provisional
E0003803,N0004051,N0004052,489.184032,488.964195,2.01479,1.850441,43.967427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04672,0.136367,0.037753,tractive,lateral,P65,provisional
E0003804,N0004052,N0004053,488.964195,488.914195,1.850441,2.377828,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047087,0.136734,0.037884,tractive,lateral,P65,provisional
E0003805,N0004053,N0004054,488.914195,488.874195,2.377828,4.114025,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.04717,0.160526,0.034055,tractive,lateral,P65,provisional
E0003806,N0004054,N0004055,488.874195,488.799195,4.114025,1.71701,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047212,0.136858,0.037928,tractive,lateral,P65,provisional
E0003807,N0004055,N0002833,488.799195,488.741832,1.71701,1.736745,11.47261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047337,0.136982,0.037973,tractive,lateral,P65,provisional
E0003808,N0004056,N0004057,431.518848,431.374353,1.55,2.069037,28.898896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P56,derived
E0003809,N0004057,N0004058,431.374353,430.953762,2.069037,2.639774,84.118179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000241,0.017035,0.00448,tractive,lateral,P56,derived
E0003810,N0004058,N0004059,430.953762,430.85161,2.639774,2.832167,20.43046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046209,0.135853,0.037571,tractive,lateral,P56,derived
E0003811,N0004059,N0004060,430.85161,430.685046,2.832167,2.784619,33.312749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046379,0.136025,0.037631,tractive,lateral,P56,derived
E0003812,N0004060,N0004061,430.685046,430.64258,2.784619,2.608336,8.493343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046657,0.136304,0.037731,tractive,lateral,P56,derived
E0003813,N0004061,N0004062,430.64258,430.582241,2.608336,2.251499,12.067612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046728,0.136375,0.037756,tractive,lateral,P56,derived
E0003814,N0004062,N0002834,430.582241,430.531939,2.251499,2.084089,10.060487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046828,0.136475,0.037792,tractive,lateral,P56,derived
E0003815,N0004063,N0004064,397.291425,397.190155,1.984882,2.19458,18.412687,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.317249,0.266199,0.08758,tractive,lateral,P76,provisional
E0003816,N0004064,N0004065,397.190155,397.078788,2.19458,2.321602,20.248457,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.5585,0.317402,0.26624,0.087599,tractive,lateral,P76,provisional
E0003817,N0004065,N0002864,397.078788,396.944854,2.321602,2.436554,24.351591,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.362838,0.277929,0.093177,tractive,lateral,P76,provisional
E0003818,N0004066,N0004067,397.472327,397.366675,1.6047,1.868615,19.209373,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.5158,0.862054,0.365289,0.139669,tractive,lateral,P76,provisional
E0003819,N0004067,N0004068,397.366675,397.282902,1.868615,1.897305,15.231546,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.907481,0.371167,0.143112,tractive,lateral,P76,provisional
E0003820,N0004068,N0002864,397.282902,397.212467,1.897305,2.168941,12.806248,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.907608,0.371183,0.143121,tractive,lateral,P76,provisional
E0003821,N0004069,N0004070,418.027332,417.653266,1.55,1.775262,74.8131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P14,provisional
E0003822,N0004070,N0002895,417.653266,417.564666,1.775262,1.788575,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362761,0.268876,0.095287,tractive,lateral,P14,provisional
E0003823,N0004071,N0004072,416.297652,416.139538,4.896806,4.997242,31.622777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.534,1.629299,0.429516,0.194009,tractive,main,P14,provisional
E0003824,N0004072,N0004073,416.139538,416.097111,4.997242,5.007198,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,38.534,1.629562,0.45808,0.185517,tractive,main,P14,provisional
E0003825,N0004073,N0004074,416.097111,416.047867,5.007198,5.04396,9.848858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.534,1.629621,0.429541,0.194028,tractive,main,P14,provisional
E0003826,N0004074,N0004075,416.047867,415.597867,5.04396,4.897586,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.6935,1.720237,0.436627,0.19921,tractive,main,P14,provisional
E0003827,N0004075,N0004076,415.597867,415.147867,4.897586,4.831656,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0126,1.902056,0.450044,0.209241,tractive,main,P14,provisional
E0003828,N0004076,N0004077,415.147867,415.104716,4.831656,4.847891,6.638688,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,47.1722,1.993341,0.500828,0.200631,tractive,main,P14,provisional
E0003829,N0004077,N0004078,415.104716,415.042869,4.847891,4.736703,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.1722,1.993396,0.456425,0.214113,tractive,main,P14,provisional
E0003830,N0004078,N0002895,415.042869,414.863844,4.736703,4.489397,35.805028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.3318,2.084033,0.462544,0.218847,tractive,main,P14,provisional
E0003831,N0004079,N0004080,374.900942,374.837303,5.744535,5.825387,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.324764,0.259501,0.090539,tractive,main,P16,provisional
E0003832,N0004080,N0004081,374.837303,374.739068,5.825387,6.268897,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.32487,0.259529,0.090552,tractive,main,P16,provisional
E0003833,N0004081,N0002911,374.739068,374.59589,6.268897,6.254787,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.370301,0.270652,0.096198,tractive,main,P16,provisional
E0003834,N0004082,N0004083,379.932408,379.636519,1.587673,1.593492,39.451814,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.135916,0.028787,tractive,lateral,P16,provisional
E0003835,N0004083,N0004084,379.450192,378.998504,1.779819,1.756196,69.490463,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.7416,0.031419,0.129968,0.029874,tractive,lateral,P16,provisional
E0003836,N0004084,N0002911,378.998504,378.642869,1.756196,2.207808,71.12692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031998,0.119652,0.031968,tractive,lateral,P16,provisional
E0003837,N0004085,N0002931,449.267012,449.058146,3.230241,3.533834,41.773197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.079895,0.378811,0.159103,tractive,main,P38,provisional
E0003838,N0004086,N0004087,452.288072,451.740064,1.551589,1.553545,7.071068,200,PVC-U,7.75,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.337587,0.020128,tractive,lateral,P38,provisional
E0003839,N0004087,N0004088,451.740064,451.422907,1.553545,1.551611,7.928932,200,PVC-U,4.0,0.5,ground,minimum,3.6221,held,2.1596,0.090593,0.345099,0.031573,tractive,lateral,P38,provisional
E0003840,N0004088,N0004089,451.422907,451.222907,1.551611,1.71322,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181194,0.214749,0.069301,tractive,lateral,P38,provisional
E0003841,N0004089,N0004090,451.222907,451.022907,1.71322,1.78413,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362596,0.268837,0.095267,tractive,lateral,P38,provisional
E0003842,N0004090,N0002931,451.022907,450.938197,1.78413,1.653783,16.942063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453464,0.288713,0.105683,tractive,lateral,P38,provisional
E0003843,N0004091,N0004092,395.362464,394.417464,1.553399,1.558335,70.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.27431,0.04836,tractive,lateral,P15,provisional
E0003844,N0004092,N0004093,394.387062,393.687062,1.588737,1.600688,70.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,19.4654,0.816624,0.44237,0.118014,tractive,lateral,P15,provisional
E0003845,N0004093,N0004094,393.562692,392.162692,1.725058,1.708249,70.0,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,23.7845,0.998276,0.599188,0.110023,tractive,lateral,P15,provisional
E0003846,N0004094,N0002992,392.162692,392.00293,1.708249,1.560119,29.047564,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,25.9441,1.089394,0.392756,0.15612,tractive,lateral,P15,provisional
E0003847,N0004095,N0002992,392.650235,391.964909,1.957279,1.598141,65.26916,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,36.7126,1.544113,0.548473,0.157733,tractive,lateral,P15,provisional
E0003848,N0004096,N0002990,393.309404,393.173318,1.554884,1.863456,27.217249,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P15,provisional
E0003849,N0004097,N0004098,394.703404,394.318404,1.95483,1.61281,70.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,66.6735,2.805507,0.522669,0.247621,tractive,main,P15,provisional
E0003850,N0004098,N0004099,394.318404,393.933404,1.61281,1.950233,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,67.7533,2.851358,0.525173,0.249636,tractive,main,P15,provisional
E0003851,N0004099,N0004100,393.933404,393.548404,1.950233,1.761533,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,67.7533,2.851941,0.525205,0.249662,tractive,main,P15,provisional
E0003852,N0004100,N0004101,393.467917,393.047917,1.842019,1.644496,70.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,72.8497,3.066178,0.553431,0.253244,tractive,main,P15,provisional
E0003853,N0004101,N0004102,393.041935,392.944435,1.650479,1.561242,15.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,72.8497,3.066761,0.56948,0.248194,tractive,main,P15,provisional
E0003854,N0004102,N0002990,392.944435,392.498746,1.561242,2.538027,89.137624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.089,3.202687,0.525184,0.271146,tractive,main,P15,provisional
E0003855,N0004103,N0004104,319.016101,318.816101,1.55,2.511597,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P42,derived
E0003856,N0004104,N0003020,318.816101,318.415249,2.511597,2.646213,80.170355,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P42,derived
E0003857,N0004105,N0004106,322.123285,322.081274,1.55033,1.643823,4.422112,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P42,derived
E0003858,N0004106,N0004107,322.081274,322.037053,1.643823,1.896754,8.844261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,3.7e-05,0.006213,0.002515,tractive,lateral,P42,derived
E0003859,N0004107,N0004108,321.901194,321.717526,2.032613,1.820408,36.733627,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000111,0.011558,0.00346,tractive,lateral,P42,derived
E0003860,N0004108,N0004109,321.717526,321.005026,1.820408,1.556467,25.0,200,PVC-U,2.85,0.5,ground,minimum,3.6221,held,0.0,0.000417,0.038023,0.00378,tractive,lateral,P42,derived
E0003861,N0004109,N0004110,321.005026,320.958823,1.556467,1.730081,9.240523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000625,0.02632,0.00633,tractive,lateral,P42,derived
E0003862,N0004110,N0004111,320.958823,320.890803,1.730081,1.698766,13.603966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000702,0.027683,0.006613,tractive,lateral,P42,derived
E0003863,N0004111,N0004112,320.890803,320.822783,1.698766,1.929566,13.603996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000815,0.029517,0.007,tractive,lateral,P42,derived
E0003864,N0004112,N0004113,320.822783,320.754763,1.929566,1.601591,13.604176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000929,0.031206,0.007361,tractive,lateral,P42,derived
E0003865,N0004113,N0004114,320.754763,320.686743,1.601591,1.66009,13.603987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P42,derived
E0003866,N0004114,N0004115,320.686743,320.618723,1.66009,1.703818,13.603988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001155,0.034189,0.008009,tractive,lateral,P42,derived
E0003867,N0004115,N0004116,320.618723,320.543721,1.703818,1.810008,15.000263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001269,0.035548,0.00831,tractive,lateral,P42,derived
E0003868,N0004116,N0004117,320.543721,320.500135,1.810008,2.23778,7.924783,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001394,0.038134,0.008443,tractive,lateral,P42,derived
E0003869,N0004117,N0004118,320.500135,320.456548,2.23778,2.388759,7.92496,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.00146,0.038863,0.008598,tractive,lateral,P42,derived
E0003870,N0004118,N0004119,320.456548,320.412961,2.388759,1.9592,7.924787,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001526,0.039571,0.00875,tractive,lateral,P42,derived
E0003871,N0004119,N0004120,320.412961,320.338673,1.9592,1.965587,13.507009,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001592,0.04026,0.008897,tractive,lateral,P42,derived
E0003872,N0004120,N0004121,320.338673,320.276043,1.965587,1.903553,11.387328,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001705,0.041395,0.009143,tractive,lateral,P42,derived
E0003873,N0004121,N0004122,320.276043,320.213413,1.903553,2.147884,11.3871,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001799,0.042302,0.00934,tractive,lateral,P42,derived
E0003874,N0004122,N0004123,320.213413,320.109306,2.147884,2.074349,18.928608,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001894,0.043188,0.009534,tractive,lateral,P42,derived
E0003875,N0004123,N0004124,320.083597,320.00794,2.100058,1.578577,7.565683,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.002052,0.054289,0.008633,tractive,lateral,P42,derived
E0003876,N0004124,N0004125,320.00794,319.7507,1.578577,1.552889,7.56589,200,PVC-U,3.4,0.5,ground,minimum,3.6221,held,0.0,0.002115,0.08136,0.006724,tractive,lateral,P42,derived
E0003877,N0004125,N0003020,318.396025,318.156671,2.907563,2.904791,17.729926,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.002178,0.0613,0.008284,tractive,lateral,P42,derived
E0003878,N0004126,N0003024,487.221149,487.138662,1.55,1.974131,16.497287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P71,derived
E0003879,N0004127,N0004128,487.904357,487.748298,1.552034,1.603356,31.211702,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P71,derived
E0003880,N0004128,N0004129,487.748298,487.59866,1.603356,1.676304,29.927721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076617,0.161343,0.047022,tractive,lateral,P71,derived
E0003881,N0004129,N0003024,487.59866,487.509701,1.676304,1.603092,17.791794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107957,0.180989,0.054831,tractive,lateral,P71,derived
E0003882,N0004130,N0004131,342.586845,342.15833,2.248635,2.423213,85.702975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033484,0.121555,0.03261,tractive,lateral,P63,provisional
E0003883,N0004131,N0004132,342.15833,341.71053,2.423213,2.466136,89.560036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079465,0.163339,0.047795,tractive,lateral,P63,provisional
E0003884,N0004132,N0004133,341.71053,341.4927,2.466136,2.523383,43.566042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.156569,0.204695,0.064853,tractive,lateral,P63,provisional
E0003885,N0004133,N0003315,341.4927,341.232267,2.523383,2.803865,52.086467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.156932,0.204851,0.064921,tractive,lateral,P63,provisional
E0003886,N0004134,N0003315,342.247919,342.180651,1.551458,1.855482,13.453624,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P63,provisional
E0003887,N0004135,N0004136,477.635151,477.502922,1.715099,1.724678,24.041631,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P101,provisional
E0003888,N0004136,N0003317,477.502922,477.421159,1.724678,2.537734,14.866069,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045468,0.139563,0.036498,tractive,lateral,P101,provisional
E0003889,N0004137,N0004138,478.787555,478.698955,1.55,1.622365,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P101,provisional
E0003890,N0004138,N0003317,478.698955,478.40197,1.622365,1.556923,16.970563,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,5.3989,0.226484,0.354989,0.057377,tractive,lateral,P101,provisional
E0003891,N0004139,N0003342,328.489086,328.258404,4.631825,4.44286,46.136411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.6986,3.015882,0.516039,0.263047,tractive,main,P33,provisional
E0003892,N0004140,N0003342,331.067676,330.955657,1.55,1.745606,22.403769,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2368,0.345308,0.264661,0.093139,tractive,lateral,P33,provisional
E0003893,N0004141,N0003376,376.305316,376.033595,1.55,1.897863,54.344259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P64,drafted
E0003894,N0004142,N0004143,376.110582,375.810582,1.582472,2.056575,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P64,drafted
E0003895,N0004143,N0004144,375.810582,375.510582,2.056575,2.739021,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407905,0.279144,0.100609,tractive,lateral,P64,drafted
E0003896,N0004144,N0004145,375.510582,375.210582,2.739021,2.780507,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634741,0.321082,0.12368,tractive,lateral,P64,drafted
E0003897,N0004145,N0003376,375.210582,375.094536,2.780507,2.836922,23.20919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725775,0.334856,0.131736,tractive,lateral,P64,drafted
E0003898,N0004146,N0003382,420.54336,420.248191,1.734594,1.755654,59.033889,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P108,provisional
E0003899,N0004147,N0003382,420.361847,420.311847,1.550415,1.691999,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P108,provisional
E0003900,N0004148,N0004149,431.396245,431.315468,2.208583,2.651237,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318448,0.257868,0.089722,tractive,lateral,P62,provisional
E0003901,N0004149,N0004150,431.315468,431.246245,2.651237,2.935304,13.844506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318583,0.257904,0.08974,tractive,lateral,P62,provisional
E0003902,N0004150,N0004151,431.246245,430.946245,2.935304,2.679121,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409233,0.279433,0.100761,tractive,lateral,P62,provisional
E0003903,N0004151,N0004152,430.946245,430.646245,2.679121,3.108027,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500267,0.297852,0.110633,tractive,lateral,P62,provisional
E0003904,N0004152,N0003384,430.646245,430.606183,3.108027,3.153705,4.217075,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,12.9574,0.546034,0.382647,0.098995,tractive,lateral,P62,provisional
E0003905,N0004153,N0004154,432.631509,432.454887,1.561759,1.562051,4.906187,200,PVC-U,3.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P62,provisional
E0003906,N0004154,N0003384,432.438847,432.19288,1.57809,1.567008,11.18034,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,2.1596,0.090575,0.28235,0.036121,tractive,lateral,P62,provisional
E0003907,N0004155,N0004156,317.875686,317.833929,1.550553,1.583582,7.592097,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.122359,0.030889,tractive,lateral,P80,derived
E0003908,N0004156,N0004157,317.833929,317.658325,1.583582,1.886688,31.928059,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031153,0.122445,0.030917,tractive,lateral,P80,derived
E0003909,N0004157,N0004158,317.658325,317.526582,1.886688,2.117309,23.953378,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031419,0.122808,0.031032,tractive,lateral,P80,derived
E0003910,N0004158,N0004159,317.526582,317.394836,2.117309,2.250153,23.953678,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031619,0.12308,0.031118,tractive,lateral,P80,derived
E0003911,N0004159,N0004160,317.394836,317.16902,2.250153,2.325151,41.057558,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031819,0.123351,0.031204,tractive,lateral,P80,derived
E0003912,N0004160,N0003389,317.16902,316.954744,2.325151,2.449858,38.959166,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.032161,0.123811,0.03135,tractive,lateral,P80,derived
E0003913,N0004161,N0003462,407.065105,405.962018,1.757924,1.769122,28.284271,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P110,provisional
E0003914,N0004162,N0004163,405.837609,405.740527,1.551795,1.733564,19.416488,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P110,provisional
