Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0003915,N0004163,N0003462,405.740527,405.62423,1.733564,2.10691,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045429,0.135062,0.037289,tractive,lateral,P110,provisional
E0003916,N0004164,N0004165,318.698554,318.64919,9.478814,9.534892,19.745635,1200,GRP,0.25,0.075,table11,dod,1.6261,merrimack,56599.4763,1076.124926,1.72835,0.539726,velocity,trunk main,P06,drafted
E0003917,N0004165,N0003558,318.64919,318.584555,9.534892,9.674387,25.854115,1200,GRP,0.25,0.075,uniform,dod,1.6261,merrimack,56599.4763,1076.12509,1.72835,0.539726,velocity,trunk main,P06,drafted
E0003918,N0004166,N0004167,388.581303,388.181303,11.189358,11.121554,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.673145,0.730476,0.519674,tractive,trunk main,P05,drafted
E0003919,N0004167,N0004168,388.181303,387.781303,11.121554,10.823708,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.673812,0.730487,0.519693,tractive,trunk main,P05,drafted
E0003920,N0004168,N0004169,387.781303,387.691102,10.823708,11.015532,18.040113,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.674479,0.730498,0.519712,tractive,trunk main,P05,drafted
E0003921,N0004169,N0004170,387.691102,387.406303,11.015532,10.423806,56.959887,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.674629,0.730501,0.519717,tractive,trunk main,P05,drafted
E0003922,N0004170,N0004171,387.406303,387.364797,10.423806,10.555918,7.546503,200,PVC-U,0.55,0.5,table11,minimum,3.078,merrimack,290.1521,10.675104,0.757403,0.505081,velocity,trunk main,P05,drafted
E0003923,N0004171,N0004172,387.364797,387.034797,10.555918,10.886132,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.078,merrimack,290.1521,10.675167,0.757404,0.505083,velocity,trunk main,P05,drafted
E0003924,N0004172,N0004173,387.034797,386.700776,10.886132,11.364379,60.73101,200,PVC-U,0.55,0.5,uniform,minimum,3.078,merrimack,290.1521,10.675667,0.757413,0.505097,velocity,trunk main,P05,drafted
E0003925,N0004173,N0003568,386.700776,386.279769,11.364379,11.989274,76.546858,200,PVC-U,0.55,0.5,uniform,minimum,3.078,merrimack,290.1521,10.676173,0.757422,0.505111,velocity,trunk main,P05,drafted
E0003926,N0004174,N0004175,335.44268,335.14268,3.141243,3.133809,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.025901,0.62861,0.37658,tractive,trunk main,P04,drafted
E0003927,N0004175,N0004176,335.14268,334.84268,3.133809,3.037996,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.026401,0.628625,0.376597,tractive,trunk main,P04,drafted
E0003928,N0004176,N0004177,334.84268,334.54268,3.037996,2.997023,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.026901,0.628639,0.376614,tractive,trunk main,P04,drafted
E0003929,N0004177,N0003569,334.54268,334.415369,2.997023,2.97666,25.462273,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.027401,0.628654,0.37663,tractive,trunk main,P04,drafted
E0003930,N0004178,N0004179,333.942884,333.891099,2.604235,2.725905,10.357042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.185531,0.216418,0.070051,tractive,trunk main,P253,drafted
E0003931,N0004179,N0004180,333.891099,333.641099,2.725905,2.959121,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.185617,0.216451,0.070066,tractive,trunk main,P253,drafted
E0003932,N0004180,N0004181,333.641099,333.391099,2.959121,3.117385,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.186034,0.21661,0.070138,tractive,trunk main,P253,drafted
E0003933,N0004181,N0004182,333.391099,333.317884,3.117385,3.159319,14.642958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.186451,0.216769,0.070209,tractive,trunk main,P253,drafted
E0003934,N0004182,N0004183,333.317884,333.012748,3.159319,2.881111,61.027194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.186573,0.216815,0.07023,tractive,trunk main,P253,drafted
E0003935,N0004183,N0004184,333.012748,332.742885,2.881111,2.580815,53.972684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.187081,0.217008,0.070317,tractive,trunk main,P253,drafted
E0003936,N0004184,N0003570,332.742885,332.516681,2.580815,3.307477,45.240853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.187531,0.217179,0.070394,tractive,trunk main,P253,drafted
E0003937,N0004185,N0004186,332.505031,332.265031,8.177372,8.007185,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.7583,merrimack,718.1224,23.031127,0.808365,0.623177,velocity,trunk main,P01,drafted
E0003938,N0004186,N0004187,332.265031,332.025032,8.007185,7.932518,59.999957,250,PVC-U,0.4,0.375,table11,minimum,2.7583,merrimack,718.1224,23.031627,0.808368,0.623187,velocity,trunk main,P01,drafted
E0003939,N0004187,N0003594,332.025032,331.983247,7.932518,7.915191,6.964123,250,PVC-U,0.6,0.375,table11,minimum,2.7583,merrimack,718.1224,23.032127,0.947248,0.546554,velocity,trunk main,P01,drafted
E0003940,N0004188,N0003594,337.876649,337.629901,1.56198,2.268537,49.349766,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.5683,0.484971,0.294935,0.109042,tractive,lateral,P01,drafted
E0003941,N0004189,N0003558,325.308918,325.107263,2.879284,3.151679,40.331147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590556,0.313877,0.119561,tractive,lateral,P06,provisional
E0003942,N0004190,N0004191,334.122729,333.822729,1.55,2.164484,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,provisional
E0003943,N0004191,N0004192,333.822729,333.522729,2.164484,2.298773,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P253,provisional
E0003944,N0004192,N0004193,333.522729,333.222729,2.298773,2.335071,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.5635,0.024625,0.109178,0.028517,tractive,lateral,P253,provisional
E0003945,N0004193,N0003570,333.222729,333.146532,2.335071,2.677626,15.239526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5968,0.781126,0.342629,0.136391,tractive,lateral,P253,provisional
E0003946,N0004194,N0004195,336.53667,336.45653,1.55,1.551588,6.678339,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,derived
E0003947,N0004195,N0004196,336.45653,336.114065,1.551588,1.572855,52.686834,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,5.6e-05,0.00862,0.002665,tractive,lateral,P04,derived
E0003948,N0004196,N0004197,336.114065,336.029087,1.572855,1.558437,16.995604,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000495,0.023747,0.005802,tractive,lateral,P04,derived
E0003949,N0004197,N0003569,335.99311,335.805971,1.594415,1.586058,16.272904,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000636,0.03472,0.005323,tractive,lateral,P04,derived
E0003950,N0004198,N0003594,337.886693,337.549779,1.550411,2.348658,67.382647,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,drafted
E0003951,N0004199,N0004200,334.146838,333.696838,1.55,2.178162,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,drafted
E0003952,N0004200,N0004201,333.696838,333.246838,2.178162,2.869342,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P253,drafted
E0003953,N0004201,N0004202,333.246838,333.205409,2.869342,2.948796,6.904889,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.04044,0.008525,tractive,lateral,P253,drafted
E0003954,N0004202,N0003570,333.205409,333.109536,2.948796,2.714621,19.174523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001558,0.038667,0.00901,tractive,lateral,P253,drafted
E0003955,N0004203,N0004204,326.249993,325.929993,8.952125,9.328735,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8183,merrimack,601.0845,19.645052,0.780522,0.562078,velocity,sub main,P253,drafted
E0003956,N0004204,N0004205,325.929993,325.609993,9.328735,9.427544,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8001,merrimack,634.3008,20.595002,0.788983,0.579122,velocity,sub main,P253,drafted
E0003957,N0004205,N0003610,325.609993,325.568749,9.427544,9.442512,7.498901,250,PVC-U,0.55,0.375,table11,minimum,2.795,merrimack,643.9531,20.870379,0.894902,0.52856,velocity,sub main,P253,drafted
E0003958,N0004206,N0003634,335.583942,335.506301,1.55,1.591081,15.52815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,176.6291,7.404744,0.664812,0.421322,tractive,lateral,P04,drafted
E0003959,N0004207,N0004208,329.5339,329.352443,10.40122,10.716436,60.485708,400,GRP,0.3,0.205,uniform,minimum,2.5357,merrimack,1439.454,42.416871,0.845459,0.420529,velocity,sub main,P01,provisional
E0003960,N0004208,N0004209,329.352443,329.232443,10.716436,10.823344,40.0,400,GRP,0.3,0.205,uniform,minimum,2.5357,merrimack,1439.454,42.417376,0.845461,0.420532,velocity,sub main,P01,provisional
E0003961,N0004209,N0004210,329.232443,329.112443,10.823344,10.902603,40.0,400,GRP,0.3,0.205,uniform,minimum,2.5346,merrimack,1444.58,42.549919,0.846152,0.421264,velocity,sub main,P01,provisional
E0003962,N0004210,N0003594,329.112443,329.060329,10.902603,10.838108,17.371106,400,GRP,0.3,0.205,uniform,minimum,2.5343,merrimack,1446.4014,42.597216,0.846398,0.421525,velocity,sub main,P01,provisional
E0003963,N0004211,N0004212,337.861821,332.751184,1.577846,1.591468,29.12044,200,PVC-U,17.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0003964,N0004212,N0003630,332.751184,332.304292,1.591468,1.55435,11.313708,200,PVC-U,3.95,0.5,ground,minimum,3.6221,held,0.0,0.000243,0.032305,0.002939,tractive,lateral,P06,provisional
E0003965,N0004213,N0003623,327.018989,326.850912,1.560143,1.834177,33.615473,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0003966,N0004214,N0004215,339.831775,339.781775,1.55,3.675226,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0003967,N0004215,N0004216,339.781775,339.740963,3.675226,3.902714,6.278821,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.01075,0.002991,tractive,lateral,P06,provisional
E0003968,N0004216,N0004217,339.740963,339.70003,3.902714,3.468611,3.721179,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.000136,0.016445,0.003131,tractive,lateral,P06,provisional
E0003969,N0004217,N0004218,339.70003,337.602378,3.468611,1.551552,12.090209,200,PVC-U,17.35,0.5,ground,minimum,3.6221,held,0.0,0.000167,0.03983,0.00199,tractive,lateral,P06,provisional
E0003970,N0004218,N0003630,336.731594,332.308643,2.422337,1.55,17.691806,200,PVC-U,25.0,0.5,vmax,minimum,3.6221,held,0.0,0.000267,0.056347,0.00216,tractive,lateral,P06,provisional
E0003971,N0004219,N0004220,337.655261,337.460037,1.55,1.617172,39.044845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P04,drafted
E0003972,N0004220,N0004221,337.444992,337.094992,1.632217,1.581735,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.9899,0.502973,0.298361,0.110912,tractive,lateral,P04,drafted
E0003973,N0004221,N0004222,337.094992,336.744992,1.581735,1.645419,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5907,1.031812,0.373529,0.155677,tractive,lateral,P04,drafted
E0003974,N0004222,N0004223,336.744992,336.289992,1.645419,1.580888,70.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,35.0025,1.468887,0.456505,0.173019,tractive,lateral,P04,drafted
E0003975,N0004223,N0004224,336.289992,336.2495,1.580888,1.593762,4.763842,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,35.0025,1.46947,0.501651,0.162121,tractive,lateral,P04,drafted
E0003976,N0004224,N0004225,336.245942,335.755942,1.59732,1.563608,70.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,35.0025,1.46951,0.468613,0.169956,tractive,lateral,P04,drafted
E0003977,N0004225,N0004226,335.755942,335.405942,1.563608,1.698001,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.0025,1.470093,0.416322,0.184564,tractive,lateral,P04,drafted
E0003978,N0004226,N0003634,335.405942,335.323091,1.698001,1.774291,16.57025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.0025,1.470676,0.416372,0.184599,tractive,lateral,P04,drafted
E0003979,N0004227,N0004228,325.11577,324.751394,2.506697,3.453897,72.87507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000976,0.031863,0.007502,tractive,lateral,P06,provisional
E0003980,N0004228,N0004229,324.751394,324.687711,3.453897,3.709567,12.736724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001584,0.038928,0.009069,tractive,lateral,P06,provisional
E0003981,N0004229,N0003623,324.687711,324.591664,3.709567,4.093425,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00169,0.039964,0.009305,tractive,lateral,P06,provisional
E0003982,N0004230,N0004231,328.689265,328.575028,1.554296,1.941695,22.847319,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0003983,N0004231,N0003617,328.575028,328.496926,1.941695,2.45861,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P06,provisional
E0003984,N0004232,N0003624,322.765619,322.520676,10.863226,10.791519,48.988614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.0479,1.463426,0.415747,0.184158,tractive,sub main,P04,drafted
E0003985,N0004233,N0004234,329.472644,329.172644,1.55,1.957056,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P04,provisional
E0003986,N0004234,N0003643,329.172644,328.866027,1.957056,2.693696,61.323378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136302,0.195547,0.060908,tractive,lateral,P04,provisional
E0003987,N0004235,N0004236,328.43654,328.365829,2.737074,2.634018,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003474,0.053134,0.01245,tractive,lateral,P06,provisional
E0003988,N0004236,N0004237,328.365829,328.256628,2.634018,2.009424,21.84033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003592,0.053824,0.012622,tractive,lateral,P06,provisional
E0003989,N0004237,N0004238,328.256628,328.216452,2.009424,1.987954,4.017535,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.049041,0.175453,0.03293,tractive,lateral,P06,provisional
E0003990,N0004238,N0004239,328.216452,328.169272,1.987954,2.182504,9.436089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049074,0.138684,0.038582,tractive,lateral,P06,provisional
E0003991,N0004239,N0004240,328.169272,328.066194,2.182504,2.677916,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049153,0.13876,0.038609,tractive,lateral,P06,provisional
E0003992,N0004240,N0003617,328.066194,328.005986,2.677916,2.949549,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049325,0.138926,0.038669,tractive,lateral,P06,provisional
E0003993,N0004241,N0004242,323.348423,323.128423,7.778561,8.265498,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5063,merrimack,98.8683,4.023317,0.580601,0.297162,tractive,main,P04,provisional
E0003994,N0004242,N0004243,323.128423,322.908423,8.265498,8.514703,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4926,merrimack,102.1077,4.138976,0.585352,0.301517,tractive,main,P04,provisional
E0003995,N0004243,N0003643,322.908423,322.826637,8.514703,8.733086,14.870188,200,PVC-U,0.55,0.5,uniform,minimum,3.4882,merrimack,103.1875,4.177652,0.586917,0.302963,tractive,main,P04,provisional
E0003996,N0004244,N0004245,324.591001,324.353449,7.587862,8.746374,47.510447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8767,2.35421,0.479666,0.232434,tractive,main,P253,drafted
E0003997,N0004245,N0004246,324.353449,324.141001,8.746374,9.560598,42.489553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.3599,2.416786,0.483418,0.235479,tractive,main,P253,drafted
E0003998,N0004246,N0004247,324.141001,323.691001,9.560598,10.426949,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.9039,2.691479,0.499063,0.248451,tractive,main,P253,drafted
E0003999,N0004247,N0003610,323.691001,323.23589,10.426949,11.77537,91.022154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.2883,2.876034,0.508902,0.256843,tractive,main,P253,drafted
E0004000,N0004248,N0003626,325.890984,325.849395,5.387305,5.470734,4.621031,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,42.829,1.805703,0.545095,0.176547,tractive,main,P04,provisional
E0004001,N0004249,N0004250,323.727162,323.327162,7.713909,8.890947,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0298,merrimack,330.5953,11.619421,0.745617,0.547183,tractive,main,P259,provisional
E0004002,N0004250,N0004251,323.327162,322.927162,8.890947,10.043969,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.029,merrimack,331.3369,11.642944,0.745975,0.547865,tractive,main,P259,provisional
E0004003,N0004251,N0004252,322.927162,322.527162,10.043969,10.663604,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0273,merrimack,332.8201,11.689304,0.746678,0.549209,tractive,main,P259,provisional
E0004004,N0004252,N0003647,322.527162,322.292597,10.663604,12.145239,46.912997,200,PVC-U,0.5,0.5,table11,minimum,3.0265,merrimack,333.5617,11.712808,0.747033,0.54989,tractive,main,P259,provisional
E0004005,N0004253,N0004254,333.256107,332.798393,1.550198,2.374337,91.542909,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.331,0.139643,0.197118,0.061578,tractive,lateral,P01,derived
E0004006,N0004254,N0004255,332.798393,332.498393,2.374337,3.018758,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.331,0.140405,0.197473,0.06173,tractive,lateral,P01,derived
E0004007,N0004255,N0004256,332.498393,332.190263,3.018758,3.408523,61.626011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.331,0.140905,0.197705,0.061829,tractive,lateral,P01,derived
E0004008,N0004256,N0003662,332.190263,331.788881,3.408523,3.61856,80.276428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4107,0.186686,0.216858,0.07025,tractive,lateral,P01,derived
E0004009,N0004257,N0004258,322.317122,321.917122,10.267045,10.832542,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0535,merrimack,309.9449,11.111427,0.737672,0.532437,tractive,sub main,P257,drafted
E0004010,N0004258,N0004259,321.917122,321.517122,10.832542,11.672606,79.999999,200,PVC-U,0.5,0.5,table11,minimum,3.0535,merrimack,309.9449,11.112093,0.737682,0.532456,tractive,sub main,P257,drafted
E0004011,N0004259,N0004260,331.639728,331.239728,1.55,2.41524,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0535,merrimack,309.9449,11.11276,0.737693,0.532476,tractive,sub main,P257,drafted
E0004012,N0004260,N0004261,331.239728,330.839728,2.41524,3.047632,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0535,merrimack,309.9449,11.113427,0.737704,0.532495,tractive,sub main,P01,drafted
E0004013,N0004261,N0004262,330.839728,330.439728,3.047632,3.808838,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0535,merrimack,309.9449,11.114093,0.737714,0.532514,tractive,sub main,P01,drafted
E0004014,N0004262,N0004263,330.439728,330.252353,3.808838,4.219907,37.474958,200,PVC-U,0.5,0.5,table11,minimum,3.0535,merrimack,309.9449,11.11476,0.737725,0.532534,tractive,sub main,P01,drafted
E0004015,N0004263,N0004264,330.252353,329.952353,4.219907,4.785684,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0535,merrimack,309.9449,11.115072,0.73773,0.532543,tractive,sub main,P01,drafted
E0004016,N0004264,N0004265,329.952353,329.652353,4.785684,5.217306,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0535,merrimack,309.9449,11.115572,0.737738,0.532557,tractive,sub main,P01,drafted
E0004017,N0004265,N0004266,329.652353,329.352353,5.217306,5.966617,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0535,merrimack,309.9449,11.116072,0.737746,0.532572,tractive,sub main,P01,drafted
E0004018,N0004266,N0003662,329.352353,329.300949,5.966617,6.106491,10.280749,200,PVC-U,0.5,0.5,table11,minimum,3.0535,merrimack,309.9449,11.116572,0.737754,0.532587,tractive,sub main,P01,drafted
E0004019,N0004267,N0004268,348.434784,348.230444,1.559082,1.564875,15.718531,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.223089,0.037729,tractive,lateral,P83,drafted
E0004020,N0004268,N0003674,348.230444,348.117026,1.564875,1.816446,22.683527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215026,0.227097,0.074926,tractive,lateral,P83,drafted
E0004021,N0004269,N0004270,349.05849,348.937062,1.55,1.816539,24.285669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260162,0.241589,0.081755,tractive,lateral,P83,drafted
E0004022,N0004270,N0004271,348.937062,348.831606,1.816539,1.743803,21.091192,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.350899,0.266028,0.093833,tractive,lateral,P83,drafted
E0004023,N0004271,N0004272,348.831606,348.738351,1.743803,1.64849,18.651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.520702,0.30165,0.112721,tractive,lateral,P83,drafted
E0004024,N0004272,N0004273,348.738351,348.273837,1.64849,1.55029,16.298722,200,PVC-U,2.85,0.5,ground,minimum,3.6221,held,14.2329,0.597215,0.574832,0.079791,tractive,lateral,P83,drafted
E0004025,N0004273,N0004274,348.273729,348.184089,1.550398,1.55349,8.964041,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,14.2329,0.597351,0.400779,0.101975,tractive,lateral,P83,drafted
E0004026,N0004274,N0004275,348.182801,348.131416,1.554778,1.551994,5.709377,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,14.2329,0.597425,0.386432,0.104549,tractive,lateral,P83,drafted
E0004027,N0004275,N0004276,348.131416,347.935486,1.551994,2.245544,39.186058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2329,0.597473,0.31503,0.120216,tractive,lateral,P83,drafted
E0004028,N0004276,N0004277,347.935486,347.734128,2.245544,2.672672,40.271714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9745,0.62889,0.320149,0.123143,tractive,lateral,P83,drafted
E0004029,N0004277,N0004278,347.734128,347.693352,2.672672,2.702461,3.136591,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,19.6971,0.827207,0.486495,0.111565,tractive,lateral,P83,drafted
E0004030,N0004278,N0003674,347.693352,347.51111,2.702461,2.422361,36.448323,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6781,0.994125,0.369261,0.152938,tractive,lateral,P83,drafted
E0004031,N0004279,N0004280,412.226581,412.054883,1.55,1.869739,34.339576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,derived
E0004032,N0004280,N0004281,412.054883,411.63554,1.869739,2.526265,83.868648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000286,0.018475,0.004757,tractive,lateral,P254,derived
E0004033,N0004281,N0004282,411.63554,411.503997,2.526265,2.70047,26.308479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000985,0.031986,0.007529,tractive,lateral,P254,derived
E0004034,N0004282,N0004283,411.503997,411.439421,2.70047,2.796755,12.915288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001204,0.034784,0.00814,tractive,lateral,P254,derived
E0004035,N0004283,N0004284,411.439421,411.240295,2.796755,2.934968,39.825256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001312,0.03604,0.008419,tractive,lateral,P254,derived
E0004036,N0004284,N0004285,411.240295,411.093781,2.934968,3.022186,29.302673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001644,0.03952,0.009204,tractive,lateral,P254,derived
E0004037,N0004285,N0004286,411.093781,411.017695,3.022186,3.108953,15.217278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001888,0.041789,0.009725,tractive,lateral,P254,derived
E0004038,N0004286,N0004287,411.017695,410.79187,3.108953,3.355835,45.16488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002015,0.042894,0.009982,tractive,lateral,P254,derived
E0004039,N0004287,N0004288,410.79187,410.565949,3.355835,3.551543,45.184247,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002391,0.045914,0.010694,tractive,lateral,P254,derived
E0004040,N0004288,N0004289,410.565949,410.486401,3.551543,3.642993,15.909572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002768,0.048638,0.011347,tractive,lateral,P254,derived
E0004041,N0004289,N0003687,410.486401,410.289046,3.642993,3.95183,39.471139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0029,0.049533,0.011564,tractive,lateral,P254,derived
E0004042,N0004290,N0004291,412.267139,412.004882,5.858044,5.483613,52.451493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2775,0.733136,0.335914,0.132365,tractive,main,P254,provisional
E0004043,N0004291,N0004292,412.004882,411.909466,5.483613,5.538074,19.083152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1787,0.855198,0.35243,0.142371,tractive,main,P254,provisional
E0004044,N0004292,N0004293,411.909466,411.843785,5.538074,5.558376,13.136181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0001,0.931714,0.361927,0.148287,tractive,main,P254,provisional
E0004045,N0004293,N0004294,411.843785,411.800455,5.558376,5.579062,7.221662,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,22.0001,0.931824,0.385799,0.141916,tractive,main,P254,provisional
E0004046,N0004294,N0004295,411.800455,411.754089,5.579062,5.647278,7.727617,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,22.0001,0.931884,0.385807,0.14192,tractive,main,P254,provisional
E0004047,N0004295,N0004296,411.754089,411.713092,5.647278,5.670728,5.856816,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,22.0001,0.931948,0.407171,0.136762,tractive,main,P254,provisional
E0004048,N0004296,N0004297,411.713092,411.654824,5.670728,5.59127,11.653617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0001,0.931997,0.361961,0.148308,tractive,main,P254,provisional
E0004049,N0004297,N0004298,411.654824,411.609818,5.59127,5.42897,9.001196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0798,0.977362,0.367325,0.151703,tractive,main,P254,provisional
E0004050,N0004298,N0004299,411.609818,411.390476,5.42897,4.298275,43.868267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0798,0.977437,0.367334,0.151708,tractive,main,P254,provisional
E0004051,N0004299,N0004300,411.390476,411.348985,4.298275,4.343856,3.771939,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,23.0798,0.977802,0.483826,0.125564,tractive,main,P254,provisional
E0004052,N0004300,N0004301,411.348985,411.105665,4.343856,4.695819,48.664047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0798,0.977834,0.36738,0.151738,tractive,main,P254,provisional
E0004053,N0004301,N0004302,411.105665,411.064481,4.695819,4.856082,6.864024,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,23.0798,0.978239,0.391663,0.14523,tractive,main,P254,provisional
E0004054,N0004302,N0004303,411.064481,411.00435,4.856082,5.147078,12.026149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0798,0.978296,0.367434,0.151772,tractive,main,P254,provisional
E0004055,N0004303,N0004304,411.00435,410.963743,5.147078,5.257357,4.274445,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,23.0798,0.978397,0.459846,0.130073,tractive,main,P254,provisional
E0004056,N0004304,N0004305,410.963743,410.884346,5.257357,5.389519,15.87938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0798,0.978432,0.367449,0.151782,tractive,main,P254,provisional
E0004057,N0004305,N0003677,410.884346,410.822202,5.389519,5.36664,12.428632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0798,0.978564,0.367465,0.151792,tractive,main,P254,provisional
E0004058,N0004306,N0004307,414.247057,414.182354,3.469466,3.738942,12.940601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.564339,0.309417,0.117044,tractive,main,P254,derived
E0004059,N0004307,N0004308,414.182354,414.123587,3.738942,3.853464,11.753345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.564447,0.309435,0.117055,tractive,main,P254,derived
E0004060,N0004308,N0004309,414.123587,414.058491,3.853464,3.914745,13.019105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.564545,0.309452,0.117064,tractive,main,P254,derived
E0004061,N0004309,N0004310,414.058491,413.863604,3.914745,4.019667,38.97756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.564654,0.309471,0.117075,tractive,main,P254,derived
E0004062,N0004310,N0004311,413.863604,413.529573,4.019667,4.365416,66.806203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.564978,0.309527,0.117106,tractive,main,P254,derived
E0004063,N0004311,N0004312,413.529573,413.285876,4.365416,4.517713,48.739405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.565535,0.309623,0.11716,tractive,main,P254,derived
E0004064,N0004312,N0004313,413.285876,413.027158,4.517713,4.723147,51.7435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.565941,0.309693,0.1172,tractive,main,P254,derived
E0004065,N0004313,N0004314,413.027158,412.985016,4.723147,4.75177,6.020282,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,13.1532,0.566372,0.348232,0.10823,tractive,main,P254,derived
E0004066,N0004314,N0004315,412.985016,412.879358,4.75177,4.7656,21.131568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.566423,0.309777,0.117247,tractive,main,P254,derived
E0004067,N0004315,N0004316,412.879358,412.744631,4.7656,4.774656,26.945452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.566599,0.309807,0.117264,tractive,main,P254,derived
E0004068,N0004316,N0004317,412.744631,412.631171,4.774656,4.82345,22.692101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.566823,0.309846,0.117285,tractive,main,P254,derived
E0004069,N0004317,N0004318,412.631171,412.440475,4.82345,4.801163,38.139044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.567012,0.309878,0.117304,tractive,main,P254,derived
E0004070,N0004318,N0004319,412.440475,412.105962,4.801163,4.693629,66.902721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.56733,0.309933,0.117334,tractive,main,P254,derived
E0004071,N0004319,N0004320,412.105962,411.956928,4.693629,4.774853,29.806652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.567888,0.310029,0.117388,tractive,main,P254,derived
E0004072,N0004320,N0004321,411.956928,411.73286,4.774853,4.690357,44.813611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.568136,0.310072,0.117412,tractive,main,P254,derived
E0004073,N0004321,N0003677,411.73286,411.446819,4.690357,4.742024,57.208342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.56851,0.310136,0.117449,tractive,main,P254,derived
E0004074,N0004322,N0004323,413.310135,412.991666,1.650222,1.65964,42.462561,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,derived
E0004075,N0004323,N0004324,412.991666,412.74936,1.65964,2.004272,48.46124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000354,0.020402,0.005134,tractive,lateral,P254,derived
E0004076,N0004324,N0004325,412.74936,412.458525,2.004272,2.519014,58.16693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000758,0.028615,0.006809,tractive,lateral,P254,derived
E0004077,N0004325,N0004326,412.458525,412.382909,2.519014,2.587977,15.123196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032333,0.120086,0.032114,tractive,lateral,P254,derived
E0004078,N0004326,N0004327,412.382909,412.3343,2.587977,2.637105,9.721917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032459,0.120249,0.032169,tractive,lateral,P254,derived
E0004079,N0004327,N0004328,412.3343,412.105109,2.637105,2.849053,45.838097,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03254,0.120353,0.032204,tractive,lateral,P254,derived
E0004080,N0004328,N0004329,412.105109,411.79632,2.849053,3.290533,61.757769,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032922,0.120842,0.032369,tractive,lateral,P254,derived
E0004081,N0004329,N0004330,411.79632,411.728986,3.290533,3.36156,13.466832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033436,0.121495,0.032589,tractive,lateral,P254,derived
E0004082,N0004330,N0004331,411.728986,411.266885,3.36156,2.983176,92.420284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033548,0.121636,0.032637,tractive,lateral,P254,derived
E0004083,N0004331,N0004332,411.266885,411.210431,2.983176,2.852648,11.290653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034319,0.122599,0.032963,tractive,lateral,P254,derived
E0004084,N0004332,N0004333,411.210431,411.169553,2.852648,2.826236,6.289063,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.7416,0.034413,0.134155,0.031087,tractive,lateral,P254,derived
E0004085,N0004333,N0004334,411.169553,411.129507,2.826236,2.85267,5.720741,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.7416,0.034465,0.137638,0.030588,tractive,lateral,P254,derived
E0004086,N0004334,N0004335,411.129507,411.089372,2.85267,2.911879,4.459483,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.7416,0.034513,0.149913,0.028911,tractive,lateral,P254,derived
E0004087,N0004335,N0004336,411.089372,411.043983,2.911879,3.010674,9.077822,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03455,0.122885,0.03306,tractive,lateral,P254,derived
E0004088,N0004336,N0003687,411.043983,410.805435,3.010674,3.435441,47.709637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034626,0.122979,0.033092,tractive,lateral,P254,derived
E0004089,N0004337,N0003718,395.024898,394.77637,1.589665,1.712338,49.705469,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P23,provisional
E0004090,N0004338,N0004339,395.70918,395.548772,1.550402,1.835902,32.081561,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P23,provisional
E0004091,N0004339,N0004340,395.548772,395.287469,1.835902,1.671516,52.260733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062448,0.150561,0.04293,tractive,lateral,P23,provisional
E0004092,N0004340,N0003718,395.155067,394.791802,1.803917,1.696906,51.895009,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.2248,0.093973,0.193887,0.047674,tractive,lateral,P23,provisional
E0004093,N0004341,N0004342,394.772479,394.375487,1.55,4.339021,79.398478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P291,provisional
E0004094,N0004342,N0004343,394.375487,394.272479,4.339021,4.907666,20.601522,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226998,0.231136,0.076805,tractive,lateral,P291,provisional
E0004095,N0004343,N0004344,394.272479,393.922479,4.907666,4.89231,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362971,0.268926,0.095312,tractive,lateral,P291,provisional
E0004096,N0004344,N0004345,393.922479,393.572479,4.89231,5.241364,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544623,0.305963,0.115112,tractive,lateral,P291,provisional
E0004097,N0004345,N0004346,393.572479,393.222479,5.241364,5.689447,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681008,0.328249,0.127842,tractive,lateral,P291,provisional
E0004098,N0004346,N0004347,393.222479,393.172479,5.689447,5.66947,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817393,0.347509,0.139352,tractive,lateral,P291,provisional
E0004099,N0004347,N0004348,393.172479,392.947479,5.66947,7.309875,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.692,1.121664,0.383262,0.16202,tractive,lateral,P291,provisional
E0004100,N0004348,N0004349,392.947479,392.497479,7.309875,7.977832,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0086,1.512614,0.419946,0.187131,tractive,lateral,P291,provisional
E0004101,N0004349,N0004350,392.497479,392.197479,7.977832,9.316223,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.7467,1.753919,0.43919,0.201104,tractive,lateral,P291,provisional
E0004102,N0004350,N0004351,392.197479,391.897479,9.316223,10.50639,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.2254,2.026023,0.458651,0.215828,tractive,lateral,P291,provisional
E0004103,N0004351,N0004352,391.897479,391.857479,10.50639,10.625553,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,52.5445,2.207591,0.555771,0.20035,tractive,lateral,P291,provisional
E0004104,N0004352,N0004353,400.933032,400.62329,1.55,5.079621,61.948353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.8636,2.388702,0.481743,0.234117,tractive,lateral,P291,provisional
E0004105,N0004353,N0004354,400.62329,400.458032,5.079621,7.258521,33.051647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.1827,2.570287,0.492318,0.242804,tractive,lateral,P267,provisional
E0004106,N0004354,N0004355,400.458032,400.358032,7.258521,7.044861,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.1827,2.570562,0.492334,0.242817,tractive,lateral,P267,provisional
E0004107,N0004355,N0004356,400.358032,400.233032,7.044861,9.564728,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.9244,2.601819,0.494096,0.244284,tractive,lateral,P267,provisional
E0004108,N0004356,N0004357,400.233032,400.008032,9.564728,12.089166,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.9244,2.602027,0.494108,0.244294,tractive,lateral,P267,provisional
E0004109,N0004357,N0004358,400.008032,399.883032,12.089166,11.804071,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.0041,2.64767,0.496652,0.246423,tractive,lateral,P267,provisional
E0004110,N0004358,N0004359,399.883032,399.533032,11.804071,8.663257,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.0839,2.693145,0.499154,0.248528,tractive,lateral,P267,provisional
E0004111,N0004359,N0004360,399.533032,399.108032,8.663257,10.54007,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.4196,3.043183,0.517402,0.264244,tractive,lateral,P267,provisional
E0004112,N0004360,N0004361,408.093115,407.968115,1.554987,3.631922,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,75.659,3.179693,0.524081,0.27016,tractive,lateral,P267,provisional
E0004113,N0004361,N0004362,407.968115,407.843115,3.631922,8.534907,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.8185,3.270436,0.528399,0.274033,tractive,lateral,P23,provisional
E0004114,N0004362,N0004363,407.843115,407.668115,8.534907,12.046607,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.8185,3.270644,0.528409,0.274042,tractive,lateral,P23,provisional
E0004115,N0004363,N0004364,407.668115,407.618115,12.046607,13.903919,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,78.8983,3.316203,0.530541,0.27597,tractive,lateral,P23,provisional
E0004116,N0004364,N0004365,407.618115,407.518115,13.903919,19.420209,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,78.8983,3.316286,0.530545,0.275973,tractive,lateral,P23,provisional
E0004117,N0004365,N0004366,407.518115,407.391709,19.420209,23.789505,25.281189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,78.8983,3.316453,0.530553,0.27598,tractive,lateral,P23,provisional
E0004118,N0004366,N0004367,407.391709,407.351599,23.789505,22.6737,4.718811,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,78.8983,3.316664,0.641175,0.241222,tractive,lateral,P23,provisional
E0004119,N0004367,N0004368,407.351599,407.226599,22.6737,10.784021,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,78.8983,3.316703,0.530565,0.275991,tractive,lateral,P23,provisional
E0004120,N0004368,N0004369,407.226599,407.151599,10.784021,6.563947,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,78.8983,3.316911,0.530574,0.276,tractive,lateral,P23,provisional
E0004121,N0004369,N0004370,407.151599,407.101599,6.563947,5.337702,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,78.8983,3.317036,0.53058,0.276005,tractive,lateral,P23,provisional
E0004122,N0004370,N0003694,407.101599,406.981929,5.337702,4.621403,23.933918,200,PVC-U,0.5,0.5,table11,minimum,3.5974,merrimack,79.9781,3.339496,0.531623,0.276951,tractive,lateral,P23,provisional
E0004123,N0004371,N0003731,353.88632,353.628583,7.78702,7.729784,51.547276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.106,1.310015,0.401943,0.174565,tractive,lateral,P36,drafted
E0004124,N0004372,N0004373,357.424637,357.174637,1.554306,3.163559,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P36,drafted
E0004125,N0004373,N0004374,357.174637,356.924637,3.163559,4.346573,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153131,0.203204,0.064203,tractive,lateral,P36,drafted
E0004126,N0004374,N0003731,356.924637,356.869704,4.346573,4.488663,10.986406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198815,0.221366,0.072293,tractive,lateral,P36,drafted
E0004127,N0004375,N0004376,420.193256,420.126174,1.55,1.631181,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P59,provisional
E0004128,N0004376,N0003735,420.126174,420.047117,1.631181,1.939425,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000112,0.011612,0.00347,tractive,lateral,P59,provisional
E0004129,N0004377,N0004378,418.822676,418.748345,5.07625,3.750464,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.07932,0.163239,0.047756,tractive,main,P59,provisional
E0004130,N0004378,N0004379,418.748345,418.707274,3.750464,3.682985,5.133931,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.8214,0.079444,0.19176,0.042896,tractive,main,P59,provisional
E0004131,N0004379,N0004380,418.707274,418.640748,3.682985,3.729522,13.305158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079487,0.163354,0.047801,tractive,main,P59,provisional
E0004132,N0004380,N0004381,418.640748,418.357274,3.729522,4.500545,56.694842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079598,0.163431,0.047831,tractive,main,P59,provisional
E0004133,N0004381,N0004382,418.357274,418.316023,4.500545,4.399462,7.500173,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.8214,0.08007,0.169188,0.046915,tractive,main,P59,provisional
E0004134,N0004382,N0003735,418.316023,418.192426,4.399462,3.794116,22.472205,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.8214,0.080132,0.169232,0.046931,tractive,main,P59,provisional
E0004135,N0004383,N0003742,307.671851,307.260291,6.433191,6.803552,82.312082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009047,0.076194,0.018555,tractive,lateral,P02,provisional
E0004136,N0004384,N0003742,304.164913,303.728507,10.879399,10.335336,87.281114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025138,0.109972,0.028774,tractive,main,P02,provisional
E0004137,N0004385,N0004386,314.896067,314.180839,1.550069,1.560525,44.701798,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,drafted
E0004138,N0004386,N0004387,314.17811,313.784233,1.563254,1.561226,30.298202,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000373,0.02836,0.004267,tractive,lateral,P02,drafted
E0004139,N0004387,N0004388,313.784233,313.673759,1.561226,1.671609,22.094927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000625,0.02632,0.00633,tractive,lateral,P02,drafted
E0004140,N0004388,N0004389,313.673759,313.223759,1.671609,1.692074,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000809,0.029424,0.00698,tractive,lateral,P02,drafted
E0004141,N0004389,N0004390,313.223759,312.759233,1.692074,1.605971,92.905073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001559,0.038677,0.009012,tractive,lateral,P02,drafted
E0004142,N0004390,N0004391,312.759233,312.509233,1.605971,2.095991,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002333,0.04547,0.010588,tractive,lateral,P02,drafted
E0004143,N0004391,N0004392,312.509233,312.259233,2.095991,2.199141,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00275,0.048514,0.011317,tractive,lateral,P02,drafted
E0004144,N0004392,N0004393,312.259233,312.196289,2.199141,2.17041,12.588831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003167,0.051262,0.011987,tractive,lateral,P02,drafted
E0004145,N0004393,N0004394,312.196289,312.059233,2.17041,2.283876,27.411169,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003272,0.051916,0.012148,tractive,lateral,P02,drafted
E0004146,N0004394,N0004395,312.059233,311.859233,2.283876,3.349873,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0035,0.053288,0.012488,tractive,lateral,P02,drafted
E0004147,N0004395,N0004396,311.859233,311.659233,3.349873,2.941353,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003833,0.055187,0.012963,tractive,lateral,P02,drafted
E0004148,N0004396,N0004397,311.659233,311.409233,2.941353,3.349281,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004167,0.056984,0.013417,tractive,lateral,P02,drafted
E0004149,N0004397,N0004398,311.409233,311.159233,3.349281,3.652107,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004583,0.059091,0.013955,tractive,lateral,P02,drafted
E0004150,N0004398,N0004399,311.159233,311.117424,3.652107,3.733772,3.800789,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.005,0.079369,0.012144,tractive,lateral,P02,drafted
E0004151,N0004399,N0004400,311.117424,310.717424,3.733772,4.234968,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005032,0.061225,0.014507,tractive,lateral,P02,drafted
E0004152,N0004400,N0004401,310.717424,310.311428,4.234968,4.83768,81.199211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005698,0.064165,0.015278,tractive,lateral,P02,drafted
E0004153,N0004401,N0004402,310.311428,310.111428,4.83768,3.972892,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006375,0.066924,0.016012,tractive,lateral,P02,drafted
E0004154,N0004402,N0003742,310.111428,309.852228,3.972892,4.211615,51.840042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006708,0.068208,0.016357,tractive,lateral,P02,drafted
E0004155,N0004403,N0004404,308.807817,308.641794,9.850416,9.700033,66.409179,400,GRP,0.25,0.205,table11,minimum,2.5353,merrimack,1441.5565,42.700435,0.791272,0.444464,velocity,sub main,P02,drafted
E0004156,N0004404,N0004405,308.641794,308.421321,9.700033,9.479039,88.189331,400,GRP,0.25,0.205,table11,minimum,2.5351,merrimack,1442.2981,42.720117,0.791365,0.44458,velocity,sub main,P02,drafted
E0004157,N0004405,N0004406,308.421321,308.271321,9.479039,9.234386,60.0,400,GRP,0.25,0.205,table11,minimum,2.535,merrimack,1443.0397,42.739978,0.79146,0.444697,velocity,sub main,P02,drafted
E0004158,N0004406,N0004407,308.271321,308.121321,9.234386,9.146654,60.0,400,GRP,0.25,0.205,table11,minimum,2.5347,merrimack,1444.5229,42.778727,0.791645,0.444925,velocity,sub main,P02,drafted
E0004159,N0004407,N0004408,308.121321,307.971321,9.146654,9.022362,59.999993,400,GRP,0.25,0.205,table11,minimum,2.5347,merrimack,1444.5229,42.779227,0.791647,0.444928,velocity,sub main,P02,drafted
E0004160,N0004408,N0003747,307.971321,307.925979,9.022362,9.01677,12.954872,400,GRP,0.35,0.205,table11,minimum,2.5347,merrimack,1444.5229,42.779727,0.897208,0.404727,velocity,sub main,P02,drafted
E0004161,N0004409,N0004410,314.143326,314.078871,2.853317,2.988176,12.890945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.312057,0.256192,0.088887,tractive,lateral,P02,provisional
E0004162,N0004410,N0003747,314.078871,313.705788,2.988176,3.236961,74.616675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.312165,0.256221,0.088902,tractive,lateral,P02,provisional
E0004163,N0004411,N0003764,418.598259,418.303078,11.198555,11.486473,59.036114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.2988,3.356097,0.53239,0.277649,tractive,main,P07,provisional
E0004164,N0004412,N0004413,431.459624,431.359624,4.767152,2.896266,25.0,250,PVC-U,0.4,0.375,table11,minimum,2.7612,merrimack,711.8673,22.859671,0.807107,0.620048,velocity,sub main,P07,provisional
E0004165,N0004413,N0004414,431.359624,429.949624,2.896266,1.604209,20.0,250,PVC-U,7.05,0.375,ground,minimum,2.7612,merrimack,711.8673,22.85988,2.336263,0.276338,velocity,sub main,P07,provisional
E0004166,N0004414,N0004415,429.949624,428.709624,1.604209,1.60843,20.0,250,PVC-U,6.2,0.375,ground,minimum,2.7612,merrimack,711.8673,22.860046,2.231352,0.285584,velocity,sub main,P07,provisional
E0004167,N0004415,N0004416,428.681627,428.106986,1.636427,1.64637,39.630396,250,PVC-U,1.45,0.375,cover_min,minimum,2.7612,merrimack,711.8673,22.860213,1.317112,0.420463,velocity,sub main,P07,provisional
E0004168,N0004416,N0004417,428.106986,428.066986,1.64637,1.679779,5.0,250,PVC-U,0.8,0.375,table11,minimum,2.7597,merrimack,715.1067,22.951518,1.056083,0.499848,velocity,sub main,P07,provisional
E0004169,N0004417,N0004418,428.066986,427.873948,1.679779,1.993606,48.259714,250,PVC-U,0.4,0.375,table11,minimum,2.7592,merrimack,716.1865,22.981873,0.808005,0.622278,velocity,sub main,P07,provisional
E0004170,N0004418,N0003764,427.873948,427.786586,1.993606,2.002965,21.84033,250,PVC-U,0.4,0.375,table11,minimum,2.7572,merrimack,720.5056,23.103475,0.808891,0.624499,velocity,sub main,P07,provisional
E0004171,N0004419,N0003779,414.294837,414.173079,2.143151,2.39818,24.351591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259478,0.241383,0.081657,tractive,lateral,P03,provisional
