Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0004172,N0004420,N0004421,408.552009,408.37774,8.671593,8.47483,58.089776,315,HDPE,0.3,0.27,table11,minimum,2.5893,merrimack,1211.0562,36.470054,0.812285,0.619258,velocity,sub main,P03,provisional
E0004173,N0004421,N0003779,408.37774,408.277161,8.47483,8.294097,33.526109,315,HDPE,0.3,0.27,table11,minimum,2.5893,merrimack,1211.0562,36.470538,0.812287,0.619264,velocity,sub main,P03,provisional
E0004174,N0004422,N0003782,338.746483,338.341826,1.84687,2.558076,80.931423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.484855,0.294913,0.10903,tractive,lateral,P40,provisional
E0004175,N0004423,N0004424,338.91245,338.56245,1.55804,1.949574,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P40,provisional
E0004176,N0004424,N0004425,338.56245,338.206765,1.949574,2.535942,71.136972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317454,0.257609,0.089593,tractive,lateral,P40,provisional
E0004177,N0004425,N0004426,338.206765,337.856765,2.535942,3.224351,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408581,0.279291,0.100686,tractive,lateral,P40,provisional
E0004178,N0004426,N0004427,337.856765,337.506765,3.224351,3.472605,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499699,0.297745,0.110574,tractive,lateral,P40,provisional
E0004179,N0004427,N0003782,337.506765,337.458776,3.472605,3.441127,9.597811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500282,0.297855,0.110635,tractive,lateral,P40,provisional
E0004180,N0004428,N0004429,488.337638,488.230283,1.589761,1.663546,21.470911,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P43,provisional
E0004181,N0004429,N0003789,488.230283,488.127327,1.663546,1.762169,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000179,0.01474,0.004046,tractive,lateral,P43,provisional
E0004182,N0004430,N0004431,487.331105,487.105693,2.953441,2.77712,45.082516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.125699,0.190375,0.05872,tractive,main,P43,provisional
E0004183,N0004431,N0004432,487.105693,486.999627,2.77712,2.882576,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.126074,0.190563,0.058799,tractive,main,P43,provisional
E0004184,N0004432,N0003789,486.999627,486.944627,2.882576,2.944869,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.126251,0.190652,0.058837,tractive,main,P43,provisional
E0004185,N0004433,N0004434,487.8026,487.716577,1.55,1.766303,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P43,provisional
E0004186,N0004434,N0003792,487.716577,487.640419,1.766303,1.859245,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000143,0.013171,0.003755,tractive,lateral,P43,provisional
E0004187,N0004435,N0003792,487.621764,487.571764,1.734193,1.9279,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031541,0.119054,0.031767,tractive,lateral,P43,provisional
E0004188,N0004436,N0004437,420.955287,420.827812,1.550603,1.842904,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,provisional
E0004189,N0004437,N0003795,420.827812,420.741788,1.842904,2.175875,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P22,provisional
E0004190,N0004438,N0003795,414.762465,414.506487,8.530504,8.411177,51.195703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.801588,0.442755,0.203756,tractive,main,P22,provisional
E0004191,N0004439,N0003800,315.149866,314.702148,5.398077,5.374237,89.543565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.93,1.093766,0.380303,0.160078,tractive,lateral,P31,drafted
E0004192,N0004440,N0003800,318.37679,317.923113,1.550151,2.153272,90.73538,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.8309,0.328291,0.260403,0.090991,tractive,lateral,P31,drafted
E0004193,N0004441,N0003804,410.039724,409.875941,1.551523,1.89118,32.756679,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P13,provisional
E0004194,N0004442,N0004443,398.713702,398.624259,13.116742,13.194985,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.065492,0.153011,0.043848,tractive,main,P13,provisional
E0004195,N0004443,N0004444,398.624259,398.541043,13.194985,13.342319,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.065641,0.153129,0.043892,tractive,main,P13,provisional
E0004196,N0004444,N0004445,398.541043,398.459649,13.342319,13.419746,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.06578,0.153239,0.043933,tractive,main,P13,provisional
E0004197,N0004445,N0003804,398.459649,398.3408,13.419746,13.42632,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.065916,0.153346,0.043974,tractive,main,P13,provisional
E0004198,N0004446,N0003812,397.253062,394.61256,2.349813,2.357014,31.622777,200,PVC-U,8.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0004199,N0004447,N0004448,391.163679,391.12343,6.818163,6.858992,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.3544,merrimack,142.5688,5.569583,0.657203,0.343905,tractive,sub main,P11,provisional
E0004200,N0004448,N0004449,391.12343,390.995954,6.858992,6.969683,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.569639,0.615055,0.361062,tractive,sub main,P11,provisional
E0004201,N0004449,N0004450,390.995954,390.672149,6.969683,6.77414,64.761099,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.569851,0.615061,0.36107,tractive,sub main,P11,provisional
E0004202,N0004450,N0004451,390.672149,390.560345,6.77414,6.686908,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.570391,0.615078,0.361088,tractive,sub main,P11,provisional
E0004203,N0004451,N0003812,390.560345,390.510345,6.686908,6.459229,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.3544,merrimack,142.5688,5.570577,0.615083,0.361095,tractive,sub main,P11,provisional
E0004204,N0004452,N0003821,433.428759,433.298952,1.55055,2.088225,25.96151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P18,provisional
E0004205,N0004453,N0003821,428.469826,428.398115,6.980705,6.989062,13.038405,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.1736,0.484541,0.304789,0.106559,tractive,main,P18,provisional
E0004206,N0004454,N0004455,391.566156,391.520058,4.455084,4.385948,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.0133,1.811636,0.443497,0.204311,tractive,main,P41,provisional
E0004207,N0004455,N0004456,391.520058,391.390251,4.385948,4.21592,25.96151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4965,1.873893,0.448031,0.207717,tractive,main,P41,provisional
E0004208,N0004456,N0003827,391.390251,391.281415,4.21592,3.936176,21.767231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.4629,1.99847,0.456773,0.21438,tractive,main,P41,provisional
E0004209,N0004457,N0004458,393.361041,393.320806,1.55,1.668574,7.315476,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.155317,0.04192,tractive,lateral,P41,provisional
E0004210,N0004458,N0004459,393.320806,393.200684,1.668574,1.991973,21.84033,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.093331,0.178126,0.050243,tractive,lateral,P41,provisional
E0004211,N0004459,N0004460,393.200684,393.045121,1.991973,2.350326,28.284271,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.124603,0.196142,0.057211,tractive,lateral,P41,provisional
E0004212,N0004460,N0004461,393.045121,392.923996,2.350326,2.330063,22.022716,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.9329,0.2492,0.246222,0.078387,tractive,lateral,P41,provisional
E0004213,N0004461,N0003827,392.923996,392.851467,2.330063,2.366123,13.187083,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.4161,0.311563,0.264654,0.086853,tractive,lateral,P41,provisional
E0004214,N0004462,N0004463,314.469427,314.192664,3.00448,2.61416,55.352756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.038302,0.127351,0.034591,tractive,lateral,P08,provisional
E0004215,N0004463,N0004464,314.192664,313.923902,2.61416,2.602923,53.752225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.038763,0.127878,0.034773,tractive,lateral,P08,provisional
E0004216,N0004464,N0003834,313.923902,313.755071,2.602923,2.862788,33.766278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.039211,0.128387,0.034949,tractive,lateral,P08,provisional
E0004217,N0004465,N0004466,313.768848,313.368848,1.55,1.977405,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P08,provisional
E0004218,N0004466,N0004467,313.368848,312.968848,1.977405,2.67489,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P08,provisional
E0004219,N0004467,N0004468,312.968848,312.568848,2.67489,3.584381,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P08,provisional
E0004220,N0004468,N0003829,312.568848,312.43194,3.584381,3.779821,27.381518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002,0.042766,0.009952,tractive,lateral,P08,provisional
E0004221,N0004469,N0004470,314.924263,314.816578,4.975304,4.609936,21.537095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.102475,0.177871,0.053561,tractive,main,P08,derived
E0004222,N0004470,N0004471,314.816578,314.746251,4.609936,4.523433,14.065342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.102655,0.177976,0.053603,tractive,main,P08,derived
E0004223,N0004471,N0004472,314.746251,314.704079,4.523433,4.464164,6.487907,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.2248,0.102772,0.194792,0.050478,tractive,main,P08,derived
E0004224,N0004472,N0004473,314.704079,314.66147,4.464164,4.451934,5.326215,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.2248,0.102826,0.209149,0.048134,tractive,main,P08,derived
E0004225,N0004473,N0004474,314.66147,314.605217,4.451934,4.41642,11.250526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.10287,0.1781,0.053654,tractive,main,P08,derived
E0004226,N0004474,N0004475,314.605217,314.404745,4.41642,4.544962,40.094396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.102964,0.178154,0.053676,tractive,main,P08,derived
E0004227,N0004475,N0004476,314.404745,314.364312,4.544962,4.591621,3.675771,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,2.2248,0.103298,0.233468,0.044837,tractive,main,P08,derived
E0004228,N0004476,N0004477,314.364312,314.096551,4.591621,4.565863,53.552103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.103329,0.178365,0.053761,tractive,main,P08,derived
E0004229,N0004477,N0004478,314.096551,313.950908,4.565863,4.574574,29.128653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.103775,0.178621,0.053865,tractive,main,P08,derived
E0004230,N0004478,N0004479,313.950908,313.863626,4.574574,4.403647,17.456318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.104018,0.17876,0.053922,tractive,main,P08,derived
E0004231,N0004479,N0004480,313.863626,313.822864,4.403647,4.423687,7.411303,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.2248,0.104163,0.184788,0.052779,tractive,main,P08,derived
E0004232,N0004480,N0004481,313.822864,313.780973,4.423687,4.395297,6.981867,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.2248,0.104225,0.190418,0.051743,tractive,main,P08,derived
E0004233,N0004481,N0004482,313.780973,313.739477,4.395297,4.434138,4.610679,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.2248,0.104283,0.21875,0.047146,tractive,main,P08,derived
E0004234,N0004482,N0004483,313.739477,313.696404,4.434138,4.383888,4.785908,200,PVC-U,0.9,0.5,uniform,minimum,3.6221,held,2.2248,0.104322,0.218777,0.047154,tractive,main,P08,derived
E0004235,N0004483,N0004484,313.696404,313.648846,4.383888,4.352558,9.511512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.104361,0.178957,0.054002,tractive,main,P08,derived
E0004236,N0004484,N0004485,313.648846,313.60866,4.352558,4.327925,6.697681,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.2248,0.104441,0.19055,0.051791,tractive,main,P08,derived
E0004237,N0004485,N0004486,313.60866,313.562601,4.327925,4.281546,7.676533,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,2.2248,0.104497,0.190584,0.051804,tractive,main,P08,derived
E0004238,N0004486,N0004487,313.562601,313.520421,4.281546,4.332301,4.686595,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.2248,0.10456,0.218944,0.047202,tractive,main,P08,derived
E0004239,N0004487,N0004488,313.520421,313.477397,4.332301,4.403035,7.822537,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.2248,0.1046,0.185046,0.052879,tractive,main,P08,derived
E0004240,N0004488,N0004489,313.477397,313.145146,4.403035,5.050014,60.409354,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.104665,0.185085,0.052894,tractive,main,P08,derived
E0004241,N0004489,N0004490,313.145146,313.076662,5.050014,5.175627,12.451653,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.105168,0.185381,0.053008,tractive,main,P08,derived
E0004242,N0004490,N0004491,313.076662,312.940635,5.175627,5.321358,24.732147,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.105272,0.185442,0.053031,tractive,main,P08,derived
E0004243,N0004491,N0004492,312.940635,312.81598,5.321358,5.326049,22.664612,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.105478,0.185563,0.053078,tractive,main,P08,derived
E0004244,N0004492,N0004493,312.81598,312.588371,5.326049,5.524849,41.383367,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.105667,0.185674,0.05312,tractive,main,P08,derived
E0004245,N0004493,N0004494,312.588371,312.502572,5.524849,5.659568,15.599925,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.106012,0.185876,0.053198,tractive,main,P08,derived
E0004246,N0004494,N0004495,312.502572,312.104758,5.659568,5.233163,72.329742,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.106142,0.185952,0.053228,tractive,main,P08,derived
E0004247,N0004495,N0003840,312.104758,311.674561,5.233163,5.662078,78.217598,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.106744,0.186303,0.053363,tractive,main,P08,derived
E0004248,N0004496,N0004497,315.089465,314.789465,1.55,1.672876,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P08,provisional
E0004249,N0004497,N0004498,314.789465,314.489465,1.672876,1.802405,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P08,provisional
E0004250,N0004498,N0004499,314.489465,314.418439,1.802405,1.896472,14.205307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P08,provisional
E0004251,N0004499,N0004500,314.418439,313.990518,1.896472,1.861655,85.584109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001118,0.033728,0.007908,tractive,lateral,P08,provisional
E0004252,N0004500,N0004501,313.990518,313.739465,1.861655,1.951727,50.210584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001832,0.041287,0.009609,tractive,lateral,P08,provisional
E0004253,N0004501,N0003829,313.739465,313.529603,1.951727,2.682158,41.972444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.044821,0.010435,tractive,lateral,P08,provisional
E0004254,N0004502,N0004503,312.75313,312.67813,3.775923,4.651521,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004135,0.056816,0.013374,tractive,lateral,P08,provisional
E0004255,N0004503,N0004504,312.67813,312.309919,4.651521,4.72008,73.642282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00426,0.057467,0.01354,tractive,lateral,P08,provisional
E0004256,N0004504,N0004505,312.309919,312.059919,4.72008,4.970996,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004874,0.060489,0.014316,tractive,lateral,P08,provisional
E0004257,N0004505,N0004506,312.059919,311.804739,4.970996,5.047709,51.035966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00529,0.062393,0.014812,tractive,lateral,P08,provisional
E0004258,N0004506,N0004507,311.804739,311.503678,5.047709,5.57164,60.212239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005716,0.064241,0.015298,tractive,lateral,P08,provisional
E0004259,N0004507,N0004508,311.503678,311.203678,5.57164,5.91235,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006217,0.066298,0.015844,tractive,lateral,P08,provisional
E0004260,N0004508,N0004509,311.203678,310.903678,5.91235,5.850107,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006717,0.068242,0.016366,tractive,lateral,P08,provisional
E0004261,N0004509,N0003834,310.903678,310.851363,5.850107,5.766496,10.462914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007217,0.070091,0.016867,tractive,lateral,P08,provisional
E0004262,N0004510,N0004511,316.210259,315.860259,2.350746,2.651734,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6073,0.534765,0.304203,0.114133,tractive,main,P08,provisional
E0004263,N0004511,N0004512,315.860259,315.519226,2.651734,2.626465,68.206613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.659708,0.324994,0.125944,tractive,main,P08,provisional
E0004264,N0004512,N0004513,315.519226,315.477593,2.626465,3.233649,8.326522,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.660277,0.325082,0.125995,tractive,main,P08,provisional
E0004265,N0004513,N0004514,315.477593,315.419226,3.233649,3.573816,11.673478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.660346,0.325093,0.126001,tractive,main,P08,provisional
E0004266,N0004514,N0004515,315.419226,315.169226,3.573816,3.914209,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.660444,0.325108,0.12601,tractive,main,P08,provisional
E0004267,N0004515,N0004516,315.169226,314.919226,3.914209,4.108911,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.057,0.72304,0.334461,0.131502,tractive,main,P08,provisional
E0004268,N0004516,N0004517,314.919226,314.844226,4.108911,4.177564,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.057,0.723457,0.334521,0.131538,tractive,main,P08,provisional
E0004269,N0004517,N0004518,314.844226,314.535303,4.177564,4.192938,61.784636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7986,0.754672,0.338966,0.134187,tractive,main,P08,provisional
E0004270,N0004518,N0004519,314.535303,314.071569,4.192938,3.805354,92.746739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.786277,0.343332,0.136815,tractive,main,P08,provisional
E0004271,N0004519,N0004520,314.071569,313.730386,3.805354,3.710745,68.236585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.78705,0.343437,0.136879,tractive,main,P08,provisional
E0004272,N0004520,N0003840,313.730386,313.637636,3.710745,3.699003,18.54999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.787619,0.343515,0.136926,tractive,main,P08,provisional
E0004273,N0004521,N0004522,345.628345,345.577204,1.55,1.593878,10.228166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P46,provisional
E0004274,N0004522,N0003853,345.577204,345.524929,1.593878,1.610508,10.455032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.5e-05,0.010025,0.003184,tractive,lateral,P46,provisional
E0004275,N0004523,N0004524,345.428141,345.280001,1.783406,1.619902,29.628145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090991,0.17094,0.05078,tractive,lateral,P46,provisional
E0004276,N0004524,N0004525,345.280001,345.22901,1.619902,1.69674,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091238,0.171096,0.050842,tractive,lateral,P46,provisional
E0004277,N0004525,N0004526,345.22901,345.088921,1.69674,1.820991,28.017851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091323,0.171149,0.050863,tractive,lateral,P46,provisional
E0004278,N0004526,N0004527,345.088921,344.936524,1.820991,1.996551,30.479501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091556,0.171295,0.050921,tractive,lateral,P46,provisional
E0004279,N0004527,N0003853,344.936524,344.791524,1.996551,2.343913,29.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09181,0.171454,0.050984,tractive,lateral,P46,provisional
E0004280,N0004528,N0004529,344.651948,344.545882,3.555389,2.956468,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.170663,0.210575,0.06744,tractive,main,P46,provisional
E0004281,N0004529,N0004530,344.545882,344.505882,2.956468,2.771218,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.17084,0.210647,0.067472,tractive,main,P46,provisional
E0004282,N0004530,N0004531,344.505882,344.46287,2.771218,2.658071,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.170907,0.210674,0.067484,tractive,main,P46,provisional
E0004283,N0004531,N0004532,344.46287,344.336676,2.658071,3.009851,25.238859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.170979,0.210703,0.067497,tractive,main,P46,provisional
E0004284,N0004532,N0004533,344.336676,344.244752,3.009851,3.381164,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.216456,0.227587,0.075153,tractive,main,P46,provisional
E0004285,N0004533,N0004534,344.244752,344.097956,3.381164,2.904302,29.359111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.278789,0.247051,0.084393,tractive,main,P46,provisional
E0004286,N0004534,N0003849,344.097956,344.038297,2.904302,2.969332,11.931794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.279034,0.247121,0.084427,tractive,main,P46,provisional
E0004287,N0004535,N0003849,345.37185,345.32185,1.554542,1.685779,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P46,provisional
E0004288,N0004536,N0003857,390.6951,390.653213,1.617858,1.580857,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.7416,0.031517,0.122942,0.031074,tractive,lateral,P84,provisional
E0004289,N0004537,N0004538,390.694019,390.651185,1.55,1.61209,8.566732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.186541,0.216803,0.070225,tractive,lateral,P84,provisional
E0004290,N0004538,N0004539,390.651185,390.587013,1.61209,1.739891,12.834416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.186612,0.21683,0.070237,tractive,lateral,P84,provisional
E0004291,N0004539,N0004540,390.587013,390.517371,1.739891,1.831262,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.248899,0.238151,0.080113,tractive,lateral,P84,provisional
E0004292,N0004540,N0004541,390.517371,390.474359,1.831262,1.838812,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.249015,0.238187,0.08013,tractive,lateral,P84,provisional
E0004293,N0004541,N0004542,390.474359,390.432359,1.838812,1.882277,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.9329,0.249087,0.267539,0.074076,tractive,lateral,P84,provisional
E0004294,N0004542,N0003857,390.432359,390.375791,1.882277,1.858279,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.249137,0.238224,0.080148,tractive,lateral,P84,provisional
E0004295,N0004543,N0004544,364.318123,364.244753,1.552208,1.856626,14.673816,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P44,derived
E0004296,N0004544,N0004545,364.244753,363.949222,1.856626,3.234311,59.106381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152837,0.203076,0.064147,tractive,lateral,P44,derived
E0004297,N0004545,N0003873,363.949222,363.80026,3.234311,3.464602,29.792216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7693,0.284402,0.248645,0.08517,tractive,lateral,P44,derived
E0004298,N0004546,N0004547,366.173846,366.035231,1.55,1.554583,12.053559,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P44,derived
E0004299,N0004547,N0003873,366.033339,365.70708,1.556475,1.557782,12.548417,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0001,0.018016,0.0024,tractive,lateral,P44,derived
E0004300,N0004548,N0004549,365.615833,365.49925,1.55,1.653033,23.316577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P44,derived
E0004301,N0004549,N0004550,365.479662,365.121886,1.67262,1.572053,21.683423,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,5.126,0.215089,0.342076,0.056815,tractive,lateral,P44,derived
E0004302,N0004550,N0004551,365.121886,365.030647,1.572053,1.971398,18.247796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260537,0.241702,0.08181,tractive,lateral,P44,derived
E0004303,N0004551,N0003873,365.030647,364.769409,1.971398,2.495453,52.247608,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2856,0.305956,0.25457,0.088082,tractive,lateral,P44,derived
E0004304,N0004552,N0004553,329.541858,329.429055,1.55,1.777274,22.56053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P24,derived
E0004305,N0004553,N0004554,329.429055,329.362038,1.777274,1.794548,13.403483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000188,0.015101,0.004114,tractive,lateral,P24,derived
E0004306,N0004554,N0004555,329.362038,329.287415,1.794548,1.790619,14.924585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0003,0.018894,0.004839,tractive,lateral,P24,derived
E0004307,N0004555,N0004556,329.287415,329.212792,1.790619,1.763008,14.924585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000424,0.022152,0.005481,tractive,lateral,P24,derived
E0004308,N0004556,N0004557,329.212792,329.074164,1.763008,1.934259,27.72563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000548,0.024843,0.006026,tractive,lateral,P24,derived
E0004309,N0004557,N0004558,329.074164,328.972775,1.934259,1.922092,20.27771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000779,0.028952,0.00688,tractive,lateral,P24,derived
E0004310,N0004558,N0004559,328.972775,328.898325,1.922092,1.920401,14.890129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000948,0.031474,0.007419,tractive,lateral,P24,derived
E0004311,N0004559,N0004560,328.898325,328.857336,1.920401,1.904841,7.452555,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001073,0.034214,0.007621,tractive,lateral,P24,derived
E0004312,N0004560,N0004561,328.857336,328.753711,1.904841,1.920147,18.840792,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001135,0.035026,0.00779,tractive,lateral,P24,derived
E0004313,N0004561,N0004562,328.753711,328.690062,1.920147,2.14377,11.572646,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001292,0.036959,0.008194,tractive,lateral,P24,derived
E0004314,N0004562,N0003898,328.690062,328.585364,2.14377,2.764642,19.035932,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001388,0.038066,0.008428,tractive,lateral,P24,derived
E0004315,N0004563,N0004564,329.760181,329.510181,1.55,1.989301,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P24,derived
E0004316,N0004564,N0004565,329.510181,329.260181,1.989301,2.229474,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P24,derived
E0004317,N0004565,N0004566,329.260181,329.18754,2.229474,2.13967,14.528147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P24,derived
E0004318,N0004566,N0004567,329.18754,328.997702,2.13967,1.871347,37.967573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000954,0.031558,0.007437,tractive,lateral,P24,derived
E0004319,N0004567,N0004568,328.997702,328.95575,1.871347,1.925628,3.995398,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.001271,0.045345,0.007071,tractive,lateral,P24,derived
E0004320,N0004568,N0004569,328.95575,328.65575,1.925628,2.875347,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001304,0.03595,0.008399,tractive,lateral,P24,derived
E0004321,N0004569,N0004570,328.65575,328.35575,2.875347,3.35241,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001804,0.041031,0.00955,tractive,lateral,P24,derived
E0004322,N0004570,N0004571,328.35575,328.05575,3.35241,3.539464,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002304,0.045245,0.010535,tractive,lateral,P24,derived
E0004323,N0004571,N0004572,328.05575,327.973053,3.539464,3.53064,16.539519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002804,0.048885,0.011407,tractive,lateral,P24,derived
E0004324,N0004572,N0003898,327.973053,327.894858,3.53064,3.455148,15.63894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002942,0.049812,0.011632,tractive,lateral,P24,derived
E0004325,N0004573,N0004574,336.03819,335.99619,2.150745,1.962032,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.09081,0.181834,0.048645,tractive,lateral,P24,provisional
E0004326,N0004574,N0004575,335.99619,335.10819,1.962032,1.564876,48.0,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,4.3191,0.181402,0.336187,0.051248,tractive,lateral,P24,provisional
E0004327,N0004575,N0004576,335.10819,332.108732,1.564876,1.5553,27.392307,200,PVC-U,10.95,0.5,ground,minimum,3.6221,held,7.5585,0.317604,0.738487,0.043989,tractive,lateral,P24,provisional
E0004328,N0004576,N0003903,332.108732,331.242067,1.5553,1.550933,12.206556,200,PVC-U,7.1,0.5,ground,minimum,3.6221,held,10.7978,0.453634,0.717676,0.057017,tractive,lateral,P24,provisional
E0004329,N0004577,N0004578,334.536761,334.461761,1.55,1.639099,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P24,provisional
E0004330,N0004578,N0004579,334.394354,333.146741,1.706507,1.621172,8.345235,200,PVC-U,14.95,0.5,cover_min,minimum,3.6221,held,3.2393,0.135927,0.615086,0.028129,tractive,lateral,P24,provisional
E0004331,N0004579,N0003903,331.727679,329.816737,3.040235,2.976263,18.027756,200,PVC-U,10.6,0.5,cover_min,minimum,3.6221,held,5.3989,0.226531,0.652409,0.038095,tractive,lateral,P24,provisional
E0004332,N0004580,N0003934,496.231108,495.95893,7.420686,7.563592,49.486964,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.030203,0.12113,0.030501,tractive,main,P09,derived
E0004333,N0004581,N0004582,420.94698,420.772224,6.530681,7.141716,34.95128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.17151,0.210918,0.067592,tractive,main,P12,derived
E0004334,N0004582,N0004583,420.772224,420.637557,7.141716,7.578844,26.9335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.233982,0.233423,0.077877,tractive,main,P12,derived
E0004335,N0004583,N0004584,420.637557,420.539767,7.578844,7.709928,19.557988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.234206,0.233496,0.077911,tractive,main,P12,derived
E0004336,N0004584,N0004585,420.539767,420.435639,7.709928,7.84909,20.825489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.279636,0.247293,0.084511,tractive,main,P12,derived
E0004337,N0004585,N0004586,420.435639,420.244609,7.84909,8.081532,38.206002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.3109,0.255886,0.088735,tractive,main,P12,derived
E0004338,N0004586,N0004587,420.244609,420.069252,8.081532,8.031151,35.071484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.342309,0.263922,0.092765,tractive,main,P12,derived
E0004339,N0004587,N0004588,420.069252,419.884368,8.031151,8.001557,36.976713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.342601,0.263994,0.092801,tractive,main,P12,derived
E0004340,N0004588,N0004589,419.884368,419.617264,8.001557,8.072311,53.420765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.373999,0.271513,0.096642,tractive,main,P12,derived
E0004341,N0004589,N0004590,419.617264,419.310678,8.072311,7.972616,61.317215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.374444,0.271617,0.096695,tractive,main,P12,derived
E0004342,N0004590,N0004591,419.310678,418.926373,7.972616,7.966938,76.861116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.374955,0.271735,0.096756,tractive,main,P12,derived
E0004343,N0004591,N0004592,418.926373,418.726373,7.966938,7.887458,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.375596,0.271884,0.096833,tractive,main,P12,derived
E0004344,N0004592,N0004593,418.726373,418.526373,7.887458,7.779017,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.438109,0.285568,0.104003,tractive,main,P12,derived
E0004345,N0004593,N0004594,418.526373,418.437247,7.779017,7.758309,17.825096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.438443,0.285637,0.10404,tractive,main,P12,derived
E0004346,N0004594,N0004595,418.437247,418.051596,7.758309,7.818277,77.130172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.438591,0.285668,0.104056,tractive,main,P12,derived
E0004347,N0004595,N0004596,418.051596,417.92556,7.818277,7.836006,25.207237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.439234,0.285801,0.104127,tractive,main,P12,derived
E0004348,N0004596,N0004597,417.92556,417.758714,7.836006,7.719984,33.369161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.439444,0.285845,0.10415,tractive,main,P12,derived
E0004349,N0004597,N0004598,417.758714,417.493588,7.719984,7.467288,53.025258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.439722,0.285902,0.104181,tractive,main,P12,derived
E0004350,N0004598,N0004599,417.493588,417.261771,7.467288,7.439249,46.363505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6554,0.471254,0.292263,0.107594,tractive,main,P12,derived
E0004351,N0004599,N0004600,417.261771,417.074901,7.439249,7.462239,37.373982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.397,0.50273,0.298316,0.110887,tractive,main,P12,derived
E0004352,N0004600,N0003958,417.074901,416.843706,7.462239,7.671462,46.238994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1386,0.534132,0.304089,0.11407,tractive,main,P12,derived
E0004353,N0004601,N0004602,422.934278,422.726538,1.611284,1.673578,41.548124,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P12,derived
E0004354,N0004602,N0004603,422.726538,422.538279,1.673578,1.629842,37.651767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062526,0.150624,0.042954,tractive,lateral,P12,derived
E0004355,N0004603,N0004604,422.538279,422.35024,1.629842,1.740641,37.607804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06284,0.150881,0.043049,tractive,lateral,P12,derived
E0004356,N0004604,N0004605,422.35024,422.233218,1.740641,2.094876,23.404316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063154,0.151136,0.043145,tractive,lateral,P12,derived
E0004357,N0004605,N0004606,422.233218,422.085882,2.094876,2.257715,29.467219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063349,0.151294,0.043204,tractive,lateral,P12,derived
E0004358,N0004606,N0003958,422.085882,421.931304,2.257715,2.583863,30.915686,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063594,0.151493,0.043278,tractive,lateral,P12,derived
E0004359,N0004607,N0004608,379.838367,379.795321,1.55,1.629361,6.622372,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P20,derived
E0004360,N0004608,N0004609,379.795321,379.477386,1.629361,1.854431,63.58702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.5e-05,0.00786,0.002801,tractive,lateral,P20,derived
E0004361,N0004609,N0004610,379.477386,379.384355,1.854431,1.929884,18.606174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000585,0.025569,0.006175,tractive,lateral,P20,derived
E0004362,N0004610,N0004611,379.384355,379.201508,1.929884,2.058715,36.569385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00074,0.02832,0.006747,tractive,lateral,P20,derived
E0004363,N0004611,N0004612,379.201508,378.829334,2.058715,2.022716,74.434803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001045,0.03279,0.007704,tractive,lateral,P20,derived
E0004364,N0004612,N0004613,378.829334,378.367509,2.022716,1.781417,92.365107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001665,0.039724,0.00925,tractive,lateral,P20,derived
E0004365,N0004613,N0004614,378.367509,378.177343,1.781417,1.816614,38.03312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002435,0.046246,0.010773,tractive,lateral,P20,derived
E0004366,N0004614,N0004615,378.177343,377.850402,1.816614,2.173798,65.388177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002752,0.048527,0.011321,tractive,lateral,P20,derived
E0004367,N0004615,N0004616,377.850402,377.67777,2.173798,2.453761,34.526429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003297,0.052069,0.012186,tractive,lateral,P20,derived
E0004368,N0004616,N0004617,377.67777,377.457006,2.453761,2.506892,44.152851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003584,0.053778,0.01261,tractive,lateral,P20,derived
E0004369,N0004617,N0004618,377.457006,377.313743,2.506892,2.357857,28.652602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003952,0.055839,0.013127,tractive,lateral,P20,derived
E0004370,N0004618,N0004619,377.313743,377.160971,2.357857,2.319741,30.554295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004191,0.057109,0.013449,tractive,lateral,P20,derived
E0004371,N0004619,N0004620,377.160971,376.830975,2.319741,2.342395,65.999235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004446,0.058412,0.013781,tractive,lateral,P20,derived
E0004372,N0004620,N0004621,376.830975,376.642778,2.342395,2.438521,37.639545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004996,0.061058,0.014464,tractive,lateral,P20,derived
E0004373,N0004621,N0004622,376.642778,376.437007,2.438521,2.406407,41.154127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005309,0.062478,0.014834,tractive,lateral,P20,derived
E0004374,N0004622,N0004623,376.437007,376.024844,2.406407,2.453947,82.432675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005652,0.063969,0.015226,tractive,lateral,P20,derived
E0004375,N0004623,N0004624,376.024844,375.840274,2.453947,2.381924,36.913909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006339,0.066782,0.015974,tractive,lateral,P20,derived
E0004376,N0004624,N0004625,375.840274,375.797909,2.381924,2.401706,8.472959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006647,0.067976,0.016295,tractive,lateral,P20,derived
E0004377,N0004625,N0003976,375.797909,375.675199,2.401706,2.615908,24.542077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006718,0.068246,0.016367,tractive,lateral,P20,derived
E0004378,N0004626,N0004627,382.532733,382.39327,1.55,1.922373,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P47,provisional
E0004379,N0004627,N0004034,382.39327,382.340119,1.922373,2.032958,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000232,0.016726,0.004421,tractive,lateral,P47,provisional
E0004380,N0004628,N0004629,382.726276,382.640836,1.55,1.71149,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P47,provisional
E0004381,N0004629,N0004034,382.640836,382.545311,1.71149,1.827767,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000142,0.013124,0.003746,tractive,lateral,P47,provisional
E0004382,N0004630,N0004631,382.841844,382.683732,1.569228,1.576369,16.643317,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P47,provisional
E0004383,N0004631,N0004037,382.594072,382.141269,1.666029,1.647611,20.124612,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,0.0,0.000139,0.020614,0.002733,tractive,lateral,P47,provisional
E0004384,N0004632,N0004633,382.765796,382.465796,1.62843,1.616357,50.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.7416,0.033156,0.128883,0.031147,tractive,main,P47,provisional
E0004385,N0004633,N0004634,382.465796,382.165796,1.616357,1.586554,50.0,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,0.7416,0.033573,0.129444,0.031318,tractive,main,P47,provisional
E0004386,N0004634,N0004635,382.165796,382.094022,1.586554,1.672823,14.354711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03399,0.12219,0.032825,tractive,main,P47,provisional
E0004387,N0004635,N0004636,382.094022,381.874364,1.672823,2.227931,43.931765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034109,0.122338,0.032875,tractive,main,P47,provisional
E0004388,N0004636,N0004037,381.874364,381.547064,2.227931,2.241815,65.459911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034475,0.122792,0.033029,tractive,main,P47,provisional
E0004389,N0004637,N0004638,489.762401,489.700461,1.554494,1.768716,12.387986,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P65,provisional
E0004390,N0004638,N0004047,489.700461,489.589195,1.768716,1.986336,22.253211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000103,0.011112,0.003379,tractive,lateral,P65,provisional
E0004391,N0004639,N0004640,490.582956,490.417234,1.55239,1.560915,27.620232,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.143539,0.03571,tractive,lateral,P65,provisional
E0004392,N0004640,N0004641,490.410656,490.141361,1.567493,1.56326,19.235384,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,1.0798,0.045497,0.191497,0.029529,tractive,lateral,P65,provisional
E0004393,N0004641,N0004047,490.141361,490.022991,1.56326,1.55254,11.836955,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,1.0798,0.045658,0.171181,0.031912,tractive,lateral,P65,provisional
E0004394,N0004642,N0004643,397.430927,397.390886,1.55,1.633315,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.22187,0.067758,tractive,lateral,P76,provisional
E0004395,N0004643,N0004063,397.390886,397.291425,1.633315,1.984882,18.083889,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.181129,0.221894,0.067768,tractive,lateral,P76,provisional
E0004396,N0004644,N0004066,397.672149,397.523547,2.056275,1.553479,27.018512,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,18.3563,0.771211,0.352826,0.132503,tractive,lateral,P76,provisional
E0004397,N0004645,N0004066,397.522327,397.472327,1.55,1.6047,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P76,provisional
E0004398,N0004646,N0004063,397.569518,397.46912,1.551087,1.807186,20.079529,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P76,provisional
E0004399,N0004647,N0004648,417.222387,417.180994,4.427576,4.430212,6.368238,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,9.718,0.416789,0.30785,0.095512,tractive,main,P14,provisional
E0004400,N0004648,N0004649,417.180994,417.13953,4.430212,4.507748,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,9.718,0.416842,0.374921,0.083546,tractive,main,P14,provisional
E0004401,N0004649,N0004650,417.13953,416.815454,4.507748,4.565954,64.815122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.507407,0.299192,0.111367,tractive,main,P14,provisional
E0004402,N0004650,N0004071,416.815454,416.737192,4.565954,4.457266,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.598481,0.315197,0.120311,tractive,main,P14,provisional
E0004403,N0004651,N0004652,417.216882,417.151882,3.618567,3.598728,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.848098,0.351518,0.141809,tractive,lateral,P14,provisional
E0004404,N0004652,N0004653,417.151882,417.109456,3.598728,3.642864,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,20.1777,0.848206,0.374677,0.135733,tractive,lateral,P14,provisional
E0004405,N0004653,N0004654,417.109456,416.759456,3.642864,4.044438,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3372,0.9388,0.362778,0.148822,tractive,lateral,P14,provisional
E0004406,N0004654,N0004655,416.759456,416.397276,4.044438,4.757296,72.435951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.98465,0.36817,0.152241,tractive,lateral,P14,provisional
E0004407,N0004655,N0004071,416.397276,416.297652,4.757296,4.896806,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.030521,0.373384,0.155584,tractive,lateral,P14,provisional
E0004408,N0004656,N0004657,378.761035,378.626406,1.55,1.785215,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P16,provisional
E0004409,N0004657,N0004079,378.626406,378.555343,1.785215,2.090135,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000224,0.016446,0.004368,tractive,lateral,P16,provisional
E0004410,N0004658,N0004659,375.935991,375.635991,5.318892,5.403224,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.322696,0.258969,0.090272,tractive,main,P16,provisional
E0004411,N0004659,N0004660,375.635991,375.335991,5.403224,5.492928,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.323196,0.259098,0.090337,tractive,main,P16,provisional
E0004412,N0004660,N0004661,375.335991,375.035991,5.492928,5.610738,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.323696,0.259227,0.090401,tractive,main,P16,provisional
E0004413,N0004661,N0004079,375.035991,374.900942,5.610738,5.744535,27.009662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.324196,0.259355,0.090465,tractive,main,P16,provisional
E0004414,N0004662,N0004663,450.593982,450.553941,1.55,1.591048,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P38,provisional
E0004415,N0004663,N0004085,450.553941,450.445464,1.591048,2.051789,19.723083,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,6.1e-05,0.008594,0.002828,tractive,lateral,P38,provisional
E0004416,N0004664,N0004085,449.409227,449.267012,3.702437,3.230241,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.034165,0.373791,0.155847,tractive,main,P38,provisional
E0004417,N0004665,N0004666,397.748906,394.238906,1.850215,1.868394,90.0,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.432483,0.043201,tractive,lateral,P15,provisional
E0004418,N0004666,N0004667,394.238906,394.013906,1.868394,2.90864,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362888,0.268906,0.095302,tractive,lateral,P15,provisional
E0004419,N0004667,N0004668,394.013906,393.393906,2.90864,1.5634,40.0,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,12.9574,0.544331,0.452641,0.088118,tractive,lateral,P15,provisional
E0004420,N0004668,N0004095,393.220678,392.865108,1.736628,1.742405,64.648959,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,15.1169,0.635199,0.332009,0.120937,tractive,lateral,P15,provisional
E0004421,N0004669,N0004095,393.016858,392.675698,2.770953,1.931815,68.231997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726738,0.334995,0.131819,tractive,lateral,P15,provisional
E0004422,N0004670,N0004097,395.560708,395.100146,1.945243,1.558088,83.73854,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,55.4723,2.334111,0.494924,0.22599,tractive,lateral,P15,provisional
E0004423,N0004671,N0004672,397.574389,395.429389,1.665358,1.674341,55.0,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.432483,0.043201,tractive,lateral,P15,provisional
E0004424,N0004672,N0004097,395.158035,394.764917,1.945694,1.893316,78.623646,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.2012,0.470043,0.292025,0.107465,tractive,lateral,P15,provisional
E0004425,N0004673,N0004674,343.22368,342.713778,1.836074,1.847349,25.495098,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P63,provisional
E0004426,N0004674,N0004130,342.713778,342.635675,1.847349,2.199804,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P63,provisional
E0004427,N0004675,N0004676,343.025057,342.932861,2.163847,2.207703,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001321,0.036142,0.008442,tractive,lateral,P63,provisional
E0004428,N0004676,N0004677,342.932861,342.853804,2.207703,2.266069,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001475,0.037814,0.008817,tractive,lateral,P63,provisional
E0004429,N0004677,N0004678,342.853804,342.737078,2.266069,2.148054,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001606,0.039147,0.009119,tractive,lateral,P63,provisional
E0004430,N0004678,N0004679,342.737078,342.639996,2.148054,2.336597,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001801,0.041004,0.009544,tractive,lateral,P63,provisional
E0004431,N0004679,N0004130,342.639996,342.586845,2.336597,2.248635,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033053,0.121009,0.032425,tractive,lateral,P63,provisional
E0004432,N0004680,N0004139,332.129508,331.564469,1.592355,1.556442,47.086567,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,22.705,0.953715,0.494805,0.121554,tractive,lateral,P33,provisional
