Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0004433,N0004681,N0004682,330.014377,329.714412,3.73547,3.580357,59.993078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.725474,0.437028,0.199506,tractive,main,P33,provisional
E0004434,N0004682,N0004683,329.714412,329.414412,3.580357,3.654832,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.725974,0.437066,0.199534,tractive,main,P33,provisional
E0004435,N0004683,N0004684,329.414412,329.374412,3.654832,3.68055,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,41.0317,1.726474,0.51589,0.177802,tractive,main,P33,provisional
E0004436,N0004684,N0004685,329.374412,329.263358,3.68055,3.936562,22.210712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.726516,0.437108,0.199565,tractive,main,P33,provisional
E0004437,N0004685,N0004686,329.263358,329.075238,3.936562,4.377826,37.624125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.726701,0.437122,0.199575,tractive,main,P33,provisional
E0004438,N0004686,N0004687,329.075238,328.749412,4.377826,5.445382,65.165163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5149,1.789194,0.441835,0.20307,tractive,main,P33,provisional
E0004439,N0004687,N0004139,328.749412,328.489086,5.445382,4.631825,52.065201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.834,1.970806,0.454868,0.212918,tractive,main,P33,provisional
E0004440,N0004688,N0004689,431.599384,431.532976,1.55,1.550276,3.162278,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.350761,0.049742,tractive,lateral,P62,provisional
E0004441,N0004689,N0004690,431.532976,431.463513,1.550276,1.810901,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226362,0.230925,0.076706,tractive,lateral,P62,provisional
E0004442,N0004690,N0004148,431.463513,431.396245,1.810901,2.208583,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317012,0.257494,0.089535,tractive,lateral,P62,provisional
E0004443,N0004691,N0004692,433.935379,433.892423,3.006515,2.324801,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000891,0.031637,0.007093,tractive,lateral,P62,provisional
E0004444,N0004692,N0004693,433.888793,433.076759,2.328431,1.55819,23.537205,200,PVC-U,3.45,0.5,cover_min,minimum,3.6221,held,0.0,0.000956,0.058515,0.004932,tractive,lateral,P62,provisional
E0004445,N0004693,N0004148,432.961757,431.932194,1.673192,1.672634,20.59126,200,PVC-U,5.0,0.5,cover_min,minimum,3.6221,held,0.0,0.001152,0.071086,0.004905,tractive,lateral,P62,provisional
E0004446,N0004694,N0004695,318.821662,318.781662,9.029779,9.067551,40.0,1200,GRP,0.1,0.075,table11,dod,1.6262,merrimack,56583.2144,1075.849395,1.190685,0.744956,velocity,trunk main,P06,drafted
E0004447,N0004695,N0004696,318.781662,318.741662,9.067551,9.41291,40.0,1200,GRP,0.1,0.075,table11,dod,1.6262,merrimack,56583.2144,1075.849728,1.190685,0.744956,velocity,trunk main,P06,drafted
E0004448,N0004696,N0004164,318.741662,318.698554,9.41291,9.478814,17.243094,1200,GRP,0.25,0.075,table11,dod,1.6262,merrimack,56583.2144,1075.850061,1.728249,0.53964,velocity,trunk main,P06,drafted
E0004449,N0004697,N0004698,389.507119,389.283079,10.955924,11.139131,44.807959,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.670811,0.730437,0.519605,tractive,trunk main,P05,drafted
E0004450,N0004698,N0004699,389.283079,388.933079,11.139131,10.911983,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.671184,0.730443,0.519616,tractive,trunk main,P05,drafted
E0004451,N0004699,N0004166,388.933079,388.581303,10.911983,11.189358,70.355307,200,PVC-U,0.5,0.5,table11,minimum,3.078,merrimack,290.1521,10.671768,0.730453,0.519633,tractive,trunk main,P05,drafted
E0004452,N0004700,N0004701,341.51458,341.11458,3.658119,4.099532,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.015863,0.628322,0.376243,tractive,trunk main,P04,drafted
E0004453,N0004701,N0004702,341.11458,340.71458,4.099532,4.483571,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.01653,0.628341,0.376265,tractive,trunk main,P04,drafted
E0004454,N0004702,N0004703,340.71458,340.31458,4.483571,4.655299,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.017196,0.62836,0.376288,tractive,trunk main,P04,drafted
E0004455,N0004703,N0004704,340.31458,340.23958,4.655299,4.72682,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.017863,0.628379,0.37631,tractive,trunk main,P04,drafted
E0004456,N0004704,N0004705,340.23958,339.88958,4.72682,4.545967,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.017988,0.628383,0.376314,tractive,trunk main,P04,drafted
E0004457,N0004705,N0004706,339.88958,339.53958,4.545967,4.191621,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.018571,0.6284,0.376334,tractive,trunk main,P04,drafted
E0004458,N0004706,N0004707,339.53958,339.497601,4.191621,4.172137,4.938621,200,PVC-U,0.85,0.5,table11,minimum,3.3439,merrimack,146.3067,6.019155,0.762014,0.326697,velocity,trunk main,P04,drafted
E0004459,N0004707,N0004708,339.497601,339.040723,4.172137,4.116442,91.375633,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.019196,0.628418,0.376355,tractive,trunk main,P04,drafted
E0004460,N0004708,N0004709,339.040723,338.743315,4.116442,4.186891,59.481551,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.019957,0.62844,0.376381,tractive,trunk main,P04,drafted
E0004461,N0004709,N0004710,338.743315,338.461925,4.186891,4.300038,56.278133,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.020453,0.628454,0.376397,tractive,trunk main,P04,drafted
E0004462,N0004710,N0004711,338.461925,338.113217,4.300038,3.990421,69.741579,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.020922,0.628467,0.376413,tractive,trunk main,P04,drafted
E0004463,N0004711,N0004712,338.113217,337.813217,3.990421,3.81575,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.021503,0.628484,0.376432,tractive,trunk main,P04,drafted
E0004464,N0004712,N0004713,337.813217,337.513217,3.81575,3.745053,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.022003,0.628498,0.376449,tractive,trunk main,P04,drafted
E0004465,N0004713,N0004714,337.513217,337.472857,3.745053,3.733747,6.72669,200,PVC-U,0.6,0.5,table11,minimum,3.3439,merrimack,146.3067,6.022503,0.671727,0.358421,tractive,trunk main,P04,drafted
E0004466,N0004714,N0004715,337.472857,337.172857,3.733747,3.610011,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.022559,0.628514,0.376468,tractive,trunk main,P04,drafted
E0004467,N0004715,N0004716,337.172857,336.872857,3.610011,3.290077,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.023059,0.628529,0.376485,tractive,trunk main,P04,drafted
E0004468,N0004716,N0004717,336.872857,336.832306,3.290077,3.315368,3.119277,200,PVC-U,1.3,0.5,table11,minimum,3.3439,merrimack,146.3067,6.023559,0.88806,0.292621,velocity,trunk main,P04,drafted
E0004469,N0004717,N0004718,336.832306,336.432306,3.315368,3.324377,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.023585,0.628544,0.376502,tractive,trunk main,P04,drafted
E0004470,N0004718,N0004719,336.432306,336.032306,3.324377,3.197735,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.024252,0.628563,0.376525,tractive,trunk main,P04,drafted
E0004471,N0004719,N0004720,336.032306,335.933363,3.197735,3.029192,19.788582,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.024919,0.628582,0.376547,tractive,trunk main,P04,drafted
E0004472,N0004720,N0004721,335.933363,335.733363,3.029192,3.201238,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.025083,0.628587,0.376553,tractive,trunk main,P04,drafted
E0004473,N0004721,N0004722,335.733363,335.533363,3.201238,3.198143,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.025417,0.628597,0.376564,tractive,trunk main,P04,drafted
E0004474,N0004722,N0004174,335.533363,335.44268,3.198143,3.141243,18.136662,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.02575,0.628606,0.376575,tractive,trunk main,P04,drafted
E0004475,N0004723,N0004185,332.773809,332.505031,8.27801,8.177372,67.194264,250,PVC-U,0.4,0.375,table11,capacity,2.7625,merrimack,709.1019,22.77668,0.806492,0.618536,velocity,trunk main,P01,drafted
E0004476,N0004724,N0004185,339.344522,339.009254,1.550711,1.67315,67.053588,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.2789,0.347072,0.265094,0.093359,tractive,lateral,P01,provisional
E0004477,N0004725,N0004726,334.67581,334.42581,2.441865,3.267274,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139042,0.196838,0.061458,tractive,lateral,P253,drafted
E0004478,N0004726,N0004727,334.42581,334.064151,3.267274,2.532071,72.331849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139459,0.197032,0.061542,tractive,lateral,P253,drafted
E0004479,N0004727,N0004178,334.064151,333.942884,2.532071,2.604235,24.253342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.185329,0.216341,0.070017,tractive,lateral,P253,drafted
E0004480,N0004728,N0004189,326.058019,325.588635,1.550929,2.599566,93.876725,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P06,provisional
E0004481,N0004729,N0004730,337.469358,337.069358,1.550753,2.165689,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P01,provisional
E0004482,N0004730,N0004731,337.069358,336.669358,2.165689,2.772201,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362804,0.268886,0.095292,tractive,lateral,P01,provisional
E0004483,N0004731,N0004732,336.669358,336.269358,2.772201,3.577505,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408738,0.279325,0.100704,tractive,lateral,P01,provisional
E0004484,N0004732,N0004207,336.269358,336.182692,3.577505,3.752427,17.333061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.516852,0.300943,0.112331,tractive,lateral,P01,provisional
E0004485,N0004733,N0004734,326.089087,325.728263,1.550653,2.274331,72.16497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P06,provisional
E0004486,N0004734,N0004189,325.728263,325.308918,2.274331,2.879284,83.86886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453273,0.288674,0.105662,tractive,lateral,P06,provisional
E0004487,N0004735,N0004736,332.223895,331.823895,1.55,2.360583,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6098,0.193253,0.219324,0.071364,tractive,lateral,P253,drafted
E0004488,N0004736,N0004737,331.823895,331.423895,2.360583,3.166498,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8491,0.329721,0.260767,0.091174,tractive,lateral,P253,drafted
E0004489,N0004737,N0004738,331.423895,331.023895,3.166498,4.114105,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.8825,2.511762,0.488974,0.240035,tractive,lateral,P253,drafted
E0004490,N0004738,N0004203,331.023895,330.959377,4.114105,4.242741,12.903579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8519,2.888447,0.509546,0.257399,tractive,lateral,P253,drafted
E0004491,N0004739,N0004740,329.839978,329.699613,10.184467,10.393527,46.788307,400,GRP,0.3,0.205,uniform,minimum,2.5402,merrimack,1418.6476,41.876648,0.842623,0.417538,velocity,sub main,P01,drafted
E0004492,N0004740,N0004207,329.699613,329.5339,10.393527,10.40122,55.2378,400,GRP,0.3,0.205,uniform,minimum,2.5388,merrimack,1425.0135,42.041507,0.843492,0.418452,velocity,sub main,P01,drafted
E0004493,N0004741,N0004742,397.492534,397.292534,1.551503,2.201179,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,drafted
E0004494,N0004742,N0004743,397.292534,397.092534,2.201179,2.730983,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P05,drafted
E0004495,N0004743,N0004166,397.092534,397.017586,2.730983,2.753074,14.989541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P05,drafted
E0004496,N0004744,N0004745,326.969111,326.770908,8.124029,8.419308,49.550675,250,PVC-U,0.4,0.375,table11,minimum,2.8601,merrimack,532.2327,17.653003,0.761012,0.526304,velocity,sub main,P253,drafted
E0004497,N0004745,N0004746,326.770908,326.530908,8.419308,8.65174,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8601,merrimack,532.2327,17.653416,0.761016,0.526312,velocity,sub main,P253,drafted
E0004498,N0004746,N0004747,326.530908,326.290908,8.65174,8.888505,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8601,merrimack,532.2327,17.653916,0.761022,0.526321,velocity,sub main,P253,drafted
E0004499,N0004747,N0004203,326.290908,326.249993,8.888505,8.952125,5.84497,250,PVC-U,0.7,0.375,table11,minimum,2.8601,merrimack,532.2327,17.654416,0.939571,0.446591,velocity,sub main,P253,drafted
E0004500,N0004748,N0004749,323.773428,323.473428,10.539133,10.33251,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.306472,0.254708,0.088151,tractive,sub main,P04,drafted
E0004501,N0004749,N0004750,323.473428,323.173428,10.33251,10.541568,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6501,0.397507,0.276853,0.099411,tractive,sub main,P04,drafted
E0004502,N0004750,N0004751,323.173428,322.873428,10.541568,10.780411,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7192,1.029744,0.373298,0.155528,tractive,sub main,P04,drafted
E0004503,N0004751,N0004232,322.873428,322.765619,10.780411,10.863226,21.56186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3572,1.392371,0.409493,0.179777,tractive,sub main,P04,drafted
E0004504,N0004752,N0004753,325.701629,325.625144,1.551453,1.685617,15.297059,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0004505,N0004753,N0004754,325.625144,325.579046,1.685617,1.774744,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000127,0.012396,0.003612,tractive,lateral,P06,provisional
E0004506,N0004754,N0004227,325.579046,325.11577,1.774744,2.506697,92.655275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000204,0.015717,0.00423,tractive,lateral,P06,provisional
E0004507,N0004755,N0004756,323.752486,323.651244,3.53798,3.729646,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140881,0.197694,0.061825,tractive,lateral,P06,provisional
E0004508,N0004756,N0004757,323.651244,323.558238,3.729646,3.884022,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141049,0.197771,0.061858,tractive,lateral,P06,provisional
E0004509,N0004757,N0004758,323.558238,323.153702,3.884022,4.071121,80.90725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141204,0.197843,0.061889,tractive,lateral,P06,provisional
E0004510,N0004758,N0004759,323.153702,322.853702,4.071121,4.533139,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.141878,0.198154,0.062022,tractive,lateral,P06,provisional
E0004511,N0004759,N0004760,322.853702,322.553702,4.533139,4.942056,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.142378,0.198385,0.062121,tractive,lateral,P06,provisional
E0004512,N0004760,N0004761,322.553702,322.472657,4.942056,5.063384,16.209007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.188146,0.217412,0.070499,tractive,lateral,P06,provisional
E0004513,N0004761,N0004762,322.472657,322.122657,5.063384,5.789239,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.233548,0.233282,0.077811,tractive,lateral,P06,provisional
E0004514,N0004762,N0004763,322.122657,321.772657,5.789239,6.331194,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.551002,0.30709,0.115741,tractive,lateral,P06,provisional
E0004515,N0004763,N0004164,321.772657,321.730546,6.331194,6.446822,4.95421,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,15.1822,0.642119,0.387599,0.1096,tractive,lateral,P06,provisional
E0004516,N0004764,N0004765,328.627917,328.51087,1.55,2.453149,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0004517,N0004765,N0004235,328.51087,328.43654,2.453149,2.737074,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000195,0.015374,0.004165,tractive,lateral,P06,provisional
E0004518,N0004766,N0004767,337.720208,334.570208,1.722327,1.724928,15.0,200,PVC-U,21.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0004519,N0004767,N0004768,334.570208,333.1489,1.724928,1.55456,13.160256,200,PVC-U,10.8,0.5,ground,minimum,3.6221,held,0.0,0.000125,0.03002,0.001981,tractive,lateral,P06,provisional
E0004520,N0004768,N0004769,333.1489,333.099403,1.55456,4.178185,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000235,0.01683,0.004441,tractive,lateral,P06,provisional
E0004521,N0004769,N0004770,333.099403,333.039702,4.178185,7.937715,11.940249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000317,0.019386,0.004935,tractive,lateral,P06,provisional
E0004522,N0004770,N0004771,333.039702,332.999702,7.937715,8.72033,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.025598,0.004922,tractive,lateral,P06,provisional
E0004523,N0004771,N0004772,332.999702,332.874702,8.72033,3.377313,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P06,provisional
E0004524,N0004772,N0004773,332.859597,331.984597,3.392417,1.569297,25.0,200,PVC-U,3.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000667,0.050151,0.004299,tractive,lateral,P06,provisional
E0004525,N0004773,N0004774,331.980946,331.590946,1.572948,1.560024,15.0,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,0.0,0.000875,0.051587,0.005057,tractive,lateral,P06,provisional
E0004526,N0004774,N0004775,331.590946,331.415946,1.560024,4.384225,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P06,provisional
E0004527,N0004775,N0004776,331.415946,331.290946,4.384225,11.181832,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001292,0.035813,0.008369,tractive,lateral,P06,provisional
E0004528,N0004776,N0004777,331.290946,331.250946,11.181832,11.405182,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.044447,0.008004,tractive,lateral,P06,provisional
E0004529,N0004777,N0004778,331.250946,331.200946,11.405182,10.439801,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.038505,0.008973,tractive,lateral,P06,provisional
E0004530,N0004778,N0004779,331.200946,331.100946,10.439801,5.176825,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001625,0.039334,0.009161,tractive,lateral,P06,provisional
E0004531,N0004779,N0004780,331.100946,331.000946,5.176825,2.186615,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001792,0.040921,0.009525,tractive,lateral,P06,provisional
E0004532,N0004780,N0004781,331.000946,330.850946,2.186615,3.087256,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001958,0.042404,0.009868,tractive,lateral,P06,provisional
E0004533,N0004781,N0004782,330.850946,330.675946,3.087256,6.467029,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002208,0.044487,0.010356,tractive,lateral,P06,provisional
E0004534,N0004782,N0004783,330.675946,330.550946,6.467029,3.118335,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0025,0.046729,0.010888,tractive,lateral,P06,provisional
E0004535,N0004783,N0004784,330.550946,330.500946,3.118335,3.496216,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002708,0.048222,0.011247,tractive,lateral,P06,provisional
E0004536,N0004784,N0004235,330.500946,329.607347,3.496216,1.566268,43.590219,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,0.0,0.002792,0.077464,0.008363,tractive,lateral,P06,provisional
E0004537,N0004785,N0004248,326.291699,325.890984,4.458118,5.387305,80.142939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.7492,1.75688,0.439413,0.20127,tractive,lateral,P04,provisional
E0004538,N0004786,N0004787,327.868084,327.76285,1.550617,1.791807,21.046757,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,derived
E0004539,N0004787,N0004788,327.76285,327.447145,1.791807,2.384093,63.141067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000175,0.014576,0.004015,tractive,lateral,P04,derived
E0004540,N0004788,N0004789,327.447145,327.338451,2.384093,2.402577,21.738786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000702,0.027683,0.006613,tractive,lateral,P04,derived
E0004541,N0004789,N0004790,327.338451,327.287905,2.402577,2.433073,10.109224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000883,0.030542,0.007218,tractive,lateral,P04,derived
E0004542,N0004790,N0004791,327.287905,327.13874,2.433073,2.683098,29.832967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000967,0.031739,0.007476,tractive,lateral,P04,derived
E0004543,N0004791,N0004792,327.13874,327.081746,2.683098,2.751445,11.398807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001216,0.034927,0.008172,tractive,lateral,P04,derived
E0004544,N0004792,N0004793,327.081746,326.976544,2.751445,2.95058,21.040351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001311,0.036029,0.008417,tractive,lateral,P04,derived
E0004545,N0004793,N0004794,326.976544,326.935457,2.95058,3.082426,5.869598,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.001486,0.042381,0.008211,tractive,lateral,P04,derived
E0004546,N0004794,N0004795,326.935457,326.757398,3.082426,3.700182,35.611748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001535,0.038434,0.008957,tractive,lateral,P04,derived
E0004547,N0004795,N0004796,326.757398,326.63038,3.700182,4.173605,25.403556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001832,0.041287,0.009609,tractive,lateral,P04,derived
E0004548,N0004796,N0004797,326.63038,326.52228,4.173605,4.365476,21.620109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04731,0.136955,0.037963,tractive,lateral,P04,derived
E0004549,N0004797,N0004798,326.52228,326.368264,4.365476,4.58538,30.803195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047491,0.137135,0.038027,tractive,lateral,P04,derived
E0004550,N0004798,N0004799,326.368264,326.231503,4.58538,4.886478,27.352208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047747,0.137388,0.038118,tractive,lateral,P04,derived
E0004551,N0004799,N0004248,326.231503,326.123637,4.886478,5.154653,21.573232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047975,0.137612,0.038198,tractive,lateral,P04,derived
E0004552,N0004800,N0004244,325.047995,324.591001,6.712289,7.587862,91.398844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.7598,1.718364,0.436483,0.199105,tractive,main,P253,drafted
E0004553,N0004801,N0004802,331.573413,331.323413,1.55,1.623303,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P253,provisional
E0004554,N0004802,N0004803,331.323413,331.023413,1.623303,1.569879,50.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,7.5585,0.317287,0.274345,0.085812,tractive,lateral,P253,provisional
E0004555,N0004803,N0004804,331.022644,330.961123,1.570648,1.551756,5.592868,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,11.8776,0.498772,0.39108,0.091709,tractive,lateral,P253,provisional
E0004556,N0004804,N0004244,330.701085,330.367398,1.811794,1.811466,55.614422,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,14.0372,0.589353,0.33424,0.11437,tractive,lateral,P253,provisional
E0004557,N0004805,N0004806,327.41192,326.98499,2.51026,3.271999,85.386117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58986,0.31376,0.119495,tractive,lateral,P04,provisional
E0004558,N0004806,N0004807,326.98499,326.63499,3.271999,4.075856,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681106,0.328264,0.12785,tractive,lateral,P04,provisional
E0004559,N0004807,N0004808,326.63499,326.28499,4.075856,4.664961,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.953292,0.364502,0.149911,tractive,lateral,P04,provisional
E0004560,N0004808,N0004241,326.28499,326.244145,4.664961,4.882838,4.80522,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,23.7552,0.999143,0.445262,0.134913,tractive,lateral,P04,provisional
E0004561,N0004809,N0004810,325.175456,324.875456,3.704824,4.48868,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.41,1.531155,0.421502,0.18824,tractive,lateral,P04,provisional
E0004562,N0004810,N0004811,324.875456,324.575456,4.48868,5.140334,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.1456,1.981717,0.455622,0.213496,tractive,lateral,P04,provisional
E0004563,N0004811,N0004812,324.575456,324.532815,5.140334,5.220176,5.68543,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,47.1456,1.982217,0.525886,0.19315,tractive,lateral,P04,provisional
E0004564,N0004812,N0004813,324.532815,324.191875,5.220176,5.588277,68.188025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.4647,2.163333,0.467735,0.222914,tractive,lateral,P04,provisional
E0004565,N0004813,N0004814,324.191875,323.791875,5.588277,6.44662,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.6409,2.422821,0.483776,0.235771,tractive,lateral,P04,provisional
E0004566,N0004814,N0004815,323.791875,323.391875,6.44662,7.544038,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.6028,2.757271,0.502628,0.251471,tractive,lateral,P04,provisional
E0004567,N0004815,N0004241,323.391875,323.348423,7.544038,7.778561,7.900335,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,72.5502,3.04919,0.535636,0.258172,tractive,lateral,P04,provisional
E0004568,N0004816,N0004817,327.977347,327.627347,1.550241,2.388766,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.7547,0.408941,0.27937,0.100727,tractive,lateral,P259,provisional
E0004569,N0004817,N0004818,327.627347,327.277347,2.388766,3.211026,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4902,0.859586,0.352991,0.142717,tractive,lateral,P259,provisional
E0004570,N0004818,N0004819,327.277347,326.927347,3.211026,3.986594,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.727,1.205478,0.391839,0.167718,tractive,lateral,P259,provisional
E0004571,N0004819,N0004820,326.927347,326.577347,3.986594,4.829452,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2258,1.310815,0.402018,0.174617,tractive,lateral,P259,provisional
E0004572,N0004820,N0004249,326.577347,326.534308,4.829452,4.906763,7.825317,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,32.3056,1.356665,0.420126,0.173448,tractive,lateral,P259,provisional
E0004573,N0004821,N0004822,321.078055,320.778055,8.111063,8.255545,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3882,merrimack,131.2206,5.155836,0.601933,0.346599,tractive,main,P284,provisional
E0004574,N0004822,N0004823,320.778055,320.478055,8.255545,8.777042,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3665,merrimack,138.3777,5.402242,0.609847,0.355259,tractive,main,P284,provisional
E0004575,N0004823,N0004824,320.478055,320.438043,8.777042,8.731512,3.637387,200,PVC-U,1.1,0.5,table11,minimum,3.3633,merrimack,139.4575,5.439706,0.812237,0.289961,velocity,main,P284,provisional
E0004576,N0004824,N0004825,320.438043,320.35623,8.731512,8.703096,16.362613,200,PVC-U,0.5,0.5,table11,minimum,3.3571,merrimack,141.617,5.513562,0.613325,0.359125,tractive,main,P284,provisional
E0004577,N0004825,N0004826,320.35623,319.95623,8.703096,9.639747,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3091,merrimack,159.5096,6.12033,0.631307,0.379741,tractive,main,P284,provisional
E0004578,N0004826,N0004827,319.95623,319.55623,9.639747,10.963179,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2749,merrimack,173.8237,6.600353,0.644489,0.395571,tractive,main,P284,provisional
E0004579,N0004827,N0004828,319.55623,319.514963,10.963179,10.882467,3.056833,200,PVC-U,1.35,0.5,table11,minimum,3.2589,merrimack,180.9807,6.838886,0.933532,0.309327,velocity,main,P284,provisional
E0004580,N0004828,N0004829,319.514963,319.164963,10.882467,11.619064,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2437,merrimack,188.1378,7.075643,0.656745,0.410892,tractive,main,P284,provisional
E0004581,N0004829,N0004830,329.232817,328.882817,1.55121,2.278956,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.2332,merrimack,193.2341,7.244132,0.660916,0.416249,tractive,main,P284,provisional
E0004582,N0004830,N0004831,328.882817,328.831556,2.278956,2.41109,10.252336,200,PVC-U,0.5,0.5,table11,minimum,3.2332,merrimack,193.2341,7.244715,0.66093,0.416267,tractive,main,P259,provisional
E0004583,N0004831,N0004249,328.831556,328.538173,2.41109,2.902897,58.676453,200,PVC-U,0.5,0.5,table11,minimum,3.2332,merrimack,193.2341,7.244801,0.660933,0.41627,tractive,main,P259,provisional
E0004584,N0004832,N0004833,325.431979,325.101979,6.565702,5.709911,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4908,merrimack,102.5569,4.150752,0.58583,0.301958,tractive,main,P259,provisional
E0004585,N0004833,N0004834,325.101979,324.661979,5.709911,6.437722,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4908,merrimack,102.5569,4.151252,0.58585,0.301977,tractive,main,P259,provisional
E0004586,N0004834,N0004835,324.661979,324.221979,6.437722,7.182776,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4908,merrimack,102.5569,4.151919,0.585877,0.302002,tractive,main,P259,provisional
E0004587,N0004835,N0004836,324.221979,323.781979,7.182776,7.740299,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4908,merrimack,102.5569,4.152586,0.585904,0.302027,tractive,main,P259,provisional
E0004588,N0004836,N0004249,323.781979,323.727162,7.740299,7.713909,9.966749,200,PVC-U,0.55,0.5,uniform,minimum,3.4806,merrimack,105.0556,4.241862,0.589491,0.305351,tractive,main,P259,provisional
E0004589,N0004837,N0004838,324.290694,324.248267,8.484422,8.550439,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,7.2559,0.323941,0.298318,0.082219,tractive,main,P257,provisional
E0004590,N0004838,N0004839,324.248267,324.094238,8.550439,8.626404,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.323988,0.259302,0.090439,tractive,main,P257,provisional
E0004591,N0004839,N0004840,324.094238,323.794238,8.626404,8.863935,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.324245,0.259368,0.090472,tractive,main,P257,provisional
E0004592,N0004840,N0004841,323.794238,323.494238,8.863935,8.914637,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.045,0.65128,0.323686,0.125185,tractive,main,P257,provisional
E0004593,N0004841,N0004842,323.494238,323.443721,8.914637,8.936101,10.103396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.045,0.65178,0.323764,0.12523,tractive,main,P257,provisional
E0004594,N0004842,N0004843,323.443721,323.093721,8.936101,9.331725,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.045,0.651865,0.323777,0.125237,tractive,main,P257,provisional
E0004595,N0004843,N0004844,323.093721,322.743721,9.331725,9.801018,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.045,0.652448,0.323868,0.12529,tractive,main,P257,provisional
E0004596,N0004844,N0004845,322.743721,322.393721,9.801018,10.281572,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.045,0.653031,0.323959,0.125343,tractive,main,P257,provisional
E0004597,N0004845,N0004257,322.393721,322.317122,10.281572,10.267045,15.319763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.045,0.653615,0.32405,0.125395,tractive,main,P257,provisional
E0004598,N0004846,N0004847,321.607265,321.531433,10.004093,10.078766,15.166468,200,PVC-U,0.5,0.5,table11,minimum,3.072,merrimack,294.9,10.617214,0.729534,0.518041,tractive,sub main,P285,drafted
E0004599,N0004847,N0004848,321.531433,321.231433,10.078766,10.583631,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.072,merrimack,294.9,10.61734,0.729536,0.518045,tractive,sub main,P285,drafted
E0004600,N0004848,N0004849,321.231433,320.931433,10.583631,10.946405,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.072,merrimack,294.9,10.61784,0.729545,0.518059,tractive,sub main,P285,drafted
E0004601,N0004849,N0004850,320.931433,320.840885,10.946405,11.108243,18.109648,200,PVC-U,0.5,0.5,table11,minimum,3.072,merrimack,294.9,10.61834,0.729553,0.518074,tractive,sub main,P285,drafted
E0004602,N0004850,N0004851,320.840885,320.540885,11.108243,11.534097,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.072,merrimack,294.9,10.618491,0.729556,0.518078,tractive,sub main,P285,drafted
E0004603,N0004851,N0004852,320.540885,320.240885,11.534097,12.198507,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.072,merrimack,294.9,10.618991,0.729564,0.518093,tractive,sub main,P285,drafted
E0004604,N0004852,N0004257,330.889392,330.804094,1.55,1.780073,17.059574,200,PVC-U,0.5,0.5,table11,minimum,3.072,merrimack,294.9,10.619491,0.729572,0.518107,tractive,sub main,P285,drafted
E0004605,N0004853,N0004854,416.752848,416.71249,1.55007,1.587467,6.208849,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P254,provisional
E0004606,N0004854,N0004290,416.71249,416.571621,1.587467,1.553562,12.806248,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,1.0798,0.045319,0.176322,0.031128,tractive,lateral,P254,provisional
E0004607,N0004855,N0004856,412.617849,412.575849,4.888559,4.949389,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,12.9584,0.551345,0.345278,0.106882,tractive,main,P254,provisional
E0004608,N0004856,N0004857,412.575849,412.480324,4.949389,5.291984,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9584,0.551395,0.307159,0.11578,tractive,main,P254,provisional
E0004609,N0004857,N0004858,412.480324,412.408213,5.291984,5.679647,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1179,0.642088,0.322245,0.124351,tractive,main,P254,provisional
E0004610,N0004858,N0004859,412.408213,412.349904,5.679647,5.84846,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1977,0.687476,0.329222,0.128412,tractive,main,P254,provisional
E0004611,N0004859,N0004290,412.349904,412.267139,5.84846,5.858044,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1977,0.687573,0.329237,0.128421,tractive,main,P254,provisional
E0004612,N0004860,N0004861,415.161052,415.075831,3.237294,3.205907,17.044071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.438868,0.285725,0.104087,tractive,main,P254,derived
E0004613,N0004861,N0004862,415.075831,415.034648,3.205907,3.212789,4.575964,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,10.252,0.43901,0.350302,0.090624,tractive,main,P254,derived
E0004614,N0004862,N0004863,415.034648,414.988621,3.212789,3.267818,9.205354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.439048,0.285763,0.104107,tractive,main,P254,derived
E0004615,N0004863,N0004864,414.988621,414.941559,3.267818,3.297729,9.412308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.439125,0.285779,0.104115,tractive,main,P254,derived
E0004616,N0004864,N0004865,414.941559,414.604192,3.297729,3.437556,67.473364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.439203,0.285795,0.104124,tractive,main,P254,derived
E0004617,N0004865,N0004866,414.604192,414.535363,3.437556,3.409156,13.765865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.439765,0.285911,0.104186,tractive,main,P254,derived
E0004618,N0004866,N0004867,414.535363,414.495352,3.409156,3.41514,4.445627,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,10.252,0.43988,0.350524,0.090707,tractive,main,P254,derived
E0004619,N0004867,N0004868,414.495352,414.453585,3.41514,3.411771,5.966759,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,10.252,0.439917,0.32135,0.096236,tractive,main,P254,derived
E0004620,N0004868,N0004869,414.453585,414.405464,3.411771,3.370018,9.624189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.439967,0.285953,0.104208,tractive,main,P254,derived
E0004621,N0004869,N0004870,414.405464,414.31567,3.370018,3.347263,17.958807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.440047,0.285969,0.104217,tractive,main,P254,derived
E0004622,N0004870,N0004306,414.31567,414.247057,3.347263,3.469466,13.722696,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.440197,0.286,0.104233,tractive,main,P254,derived
E0004623,N0004871,N0004872,417.010316,416.962881,1.550414,1.554849,9.486833,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P254,provisional
E0004624,N0004872,N0004873,416.962881,416.862258,1.554849,1.59874,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090613,0.170702,0.050686,tractive,lateral,P254,provisional
E0004625,N0004873,N0004874,416.833244,416.282178,1.627754,1.590197,47.918779,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,2.9012,0.121871,0.250528,0.047792,tractive,lateral,P254,provisional
E0004626,N0004874,N0004875,416.282178,416.241095,1.590197,1.589411,7.469776,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.9012,0.122271,0.194916,0.056726,tractive,lateral,P254,provisional
E0004627,N0004875,N0004876,416.241095,416.200862,1.589411,1.723149,4.470246,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.9012,0.122333,0.230742,0.050644,tractive,lateral,P254,provisional
E0004628,N0004876,N0004877,416.200862,416.050897,1.723149,2.07041,29.993023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.12237,0.188688,0.058014,tractive,lateral,P254,provisional
E0004629,N0004877,N0004878,416.050897,415.882468,2.07041,2.481851,33.685867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.12262,0.188816,0.058067,tractive,lateral,P254,provisional
E0004630,N0004878,N0004879,415.882468,415.767002,2.481851,2.673122,23.093135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122901,0.188959,0.058127,tractive,lateral,P254,provisional
E0004631,N0004879,N0004880,415.767002,415.724188,2.673122,2.745997,7.784493,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.9012,0.123093,0.19535,0.056897,tractive,lateral,P254,provisional
E0004632,N0004880,N0004881,415.724188,415.437811,2.745997,2.97027,52.068483,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.123158,0.195384,0.056911,tractive,lateral,P254,provisional
E0004633,N0004881,N0004306,415.437811,415.149858,2.97027,2.566665,52.355149,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.123592,0.195612,0.057001,tractive,lateral,P254,provisional
E0004634,N0004882,N0004371,359.68489,359.38837,1.550553,2.28497,59.303967,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P36,drafted
E0004635,N0004883,N0004884,354.504135,354.304135,6.764908,7.97858,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.850348,0.351808,0.141987,tractive,lateral,P36,drafted
E0004636,N0004884,N0004885,354.304135,354.257113,7.97858,8.022245,9.404437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6273,1.037222,0.374132,0.156067,tractive,lateral,P36,drafted
E0004637,N0004885,N0004371,354.257113,353.88632,8.022245,7.78702,74.158532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6273,1.0373,0.374141,0.156072,tractive,lateral,P36,drafted
E0004638,N0004886,N0004377,418.872925,418.822676,7.212463,5.07625,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046744,0.136391,0.037762,tractive,lateral,P59,provisional
E0004639,N0004887,N0004888,420.507603,419.982603,1.633938,1.642428,25.0,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.191971,0.02284,tractive,lateral,P59,provisional
E0004640,N0004888,N0004889,419.982603,419.607603,1.642428,3.530276,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031298,0.118734,0.03166,tractive,lateral,P59,provisional
E0004641,N0004889,N0004890,419.607603,419.47614,3.530276,3.560847,26.292485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031923,0.119554,0.031935,tractive,lateral,P59,provisional
E0004642,N0004890,N0004891,419.47614,419.407603,3.560847,3.441915,13.707515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032143,0.11984,0.032031,tractive,lateral,P59,provisional
E0004643,N0004891,N0004892,419.407603,419.344136,3.441915,3.879832,12.693242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032257,0.119988,0.032081,tractive,lateral,P59,provisional
E0004644,N0004892,N0004377,419.344136,419.266355,3.879832,4.632571,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032363,0.120125,0.032127,tractive,lateral,P59,provisional
E0004645,N0004893,N0004894,310.887594,310.487594,1.55012,2.271073,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,provisional
E0004646,N0004894,N0004895,310.487594,310.087594,2.271073,2.83776,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P02,provisional
E0004647,N0004895,N0004896,310.087594,309.687594,2.83776,3.502622,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P02,provisional
E0004648,N0004896,N0004897,309.687594,309.287594,3.502622,4.128819,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002,0.042766,0.009952,tractive,lateral,P02,provisional
E0004649,N0004897,N0004898,309.287594,308.887594,4.128819,4.94282,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002667,0.047934,0.011177,tractive,lateral,P02,provisional
E0004650,N0004898,N0004899,308.887594,308.487594,4.94282,5.609818,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003333,0.052289,0.01224,tractive,lateral,P02,provisional
E0004651,N0004899,N0004383,308.487594,308.447327,5.609818,5.657715,5.033382,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.004,0.065595,0.011883,tractive,lateral,P02,provisional
E0004652,N0004900,N0004901,309.193606,308.943606,4.638486,5.046109,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006627,0.0679,0.016274,tractive,lateral,P02,provisional
E0004653,N0004901,N0004902,308.943606,308.693606,5.046109,5.112637,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007044,0.069461,0.016696,tractive,lateral,P02,provisional
E0004654,N0004902,N0004903,308.693606,308.653606,5.112637,5.174549,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.007461,0.083051,0.015396,tractive,lateral,P02,provisional
E0004655,N0004903,N0004384,308.653606,308.347619,5.174549,6.696693,61.197546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007502,0.071105,0.017144,tractive,lateral,P02,provisional
E0004656,N0004904,N0004905,310.674998,310.274998,1.637685,2.245144,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,provisional
E0004657,N0004905,N0004906,310.274998,309.874998,2.245144,2.859103,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P02,provisional
E0004658,N0004906,N0004907,309.874998,309.474998,2.859103,3.373238,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P02,provisional
E0004659,N0004907,N0004908,309.474998,309.074998,3.373238,4.081741,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002,0.042766,0.009952,tractive,lateral,P02,provisional
E0004660,N0004908,N0004909,309.074998,308.674998,4.081741,4.734914,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002667,0.047934,0.011177,tractive,lateral,P02,provisional
E0004661,N0004909,N0004910,308.674998,308.274998,4.734914,5.168484,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003333,0.052289,0.01224,tractive,lateral,P02,provisional
E0004662,N0004910,N0004911,308.274998,308.09712,5.168484,5.543566,35.575515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004,0.056098,0.013193,tractive,lateral,P02,provisional
E0004663,N0004911,N0004383,308.09712,307.671851,5.543566,6.433191,85.053832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004296,0.057652,0.013587,tractive,lateral,P02,provisional
E0004664,N0004912,N0004913,314.444638,314.401626,2.124301,2.194596,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.249375,0.238298,0.080183,tractive,lateral,P02,provisional
E0004665,N0004913,N0004409,314.401626,314.143326,2.194596,2.853317,51.660088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.311627,0.256079,0.088831,tractive,lateral,P02,provisional
E0004666,N0004914,N0004915,307.44216,307.04216,5.629251,6.395218,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011679,0.083642,0.020681,tractive,main,P02,drafted
E0004667,N0004915,N0004916,307.04216,306.64216,6.395218,6.907126,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012346,0.085344,0.021177,tractive,main,P02,drafted
E0004668,N0004916,N0004917,306.64216,306.24216,6.907126,7.607633,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013012,0.086981,0.021658,tractive,main,P02,drafted
E0004669,N0004917,N0004918,306.24216,306.130619,7.607633,7.799618,22.308113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013679,0.088564,0.022126,tractive,main,P02,drafted
E0004670,N0004918,N0004919,306.130619,305.96716,7.799618,8.292179,32.691887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013865,0.088996,0.022255,tractive,main,P02,drafted
E0004671,N0004919,N0004920,305.96716,305.51716,8.292179,8.565451,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014137,0.089621,0.022441,tractive,main,P02,drafted
E0004672,N0004920,N0004921,305.51716,305.06716,8.565451,9.10325,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014887,0.091302,0.022944,tractive,main,P02,drafted
E0004673,N0004921,N0004922,305.06716,304.61716,9.10325,9.602262,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015637,0.092926,0.023433,tractive,main,P02,drafted
E0004674,N0004922,N0004923,304.61716,304.576544,9.602262,9.653376,6.248647,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.016387,0.103252,0.022533,tractive,main,P02,drafted
E0004675,N0004923,N0004924,304.576544,304.532787,9.653376,9.705311,8.751353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016439,0.094605,0.023943,tractive,main,P02,drafted
E0004676,N0004924,N0004925,304.532787,304.332787,9.705311,11.219612,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016512,0.094755,0.023989,tractive,main,P02,drafted
E0004677,N0004925,N0004384,304.332787,304.164913,11.219612,10.879399,33.57485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016846,0.095436,0.024196,tractive,main,P02,drafted
E0004678,N0004926,N0004927,316.304411,315.899349,1.552553,2.45261,81.012387,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.1913,0.217631,0.227989,0.075339,tractive,lateral,P02,provisional
E0004679,N0004927,N0004928,315.899349,315.577951,2.45261,2.607413,64.279689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.218306,0.228219,0.075446,tractive,lateral,P02,provisional
E0004680,N0004928,N0004929,315.577951,315.274766,2.607413,2.843795,60.63704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.218842,0.228401,0.075531,tractive,lateral,P02,provisional
E0004681,N0004929,N0004930,315.274766,314.962397,2.843795,3.901678,62.473684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.219347,0.228573,0.07561,tractive,lateral,P02,provisional
E0004682,N0004930,N0004931,314.962397,314.806206,3.901678,4.155831,31.238305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.219867,0.228749,0.075692,tractive,lateral,P02,provisional
E0004683,N0004931,N0004403,314.806206,314.453141,4.155831,4.205093,70.612987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.220128,0.228837,0.075733,tractive,lateral,P02,provisional
E0004684,N0004932,N0004933,311.159861,310.919861,5.041555,5.03656,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5391,merrimack,1423.7579,42.231159,0.844488,0.419502,velocity,sub main,P02,provisional
E0004685,N0004933,N0004934,310.919861,310.679861,5.03656,4.934061,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5391,merrimack,1423.7579,42.231826,0.844491,0.419506,velocity,sub main,P02,provisional
E0004686,N0004934,N0004935,310.679861,310.63813,4.934061,4.969841,4.63677,400,GRP,0.9,0.205,table11,minimum,2.5391,merrimack,1423.7579,42.232493,1.263138,0.311718,velocity,sub main,P02,provisional
E0004687,N0004935,N0004936,310.63813,310.537222,4.969841,5.172098,40.36323,400,GRP,0.25,0.205,table11,minimum,2.5391,merrimack,1423.7579,42.232531,0.789028,0.441698,velocity,sub main,P02,provisional
E0004688,N0004936,N0004937,310.537222,310.437222,5.172098,5.811039,40.0,400,GRP,0.25,0.205,table11,minimum,2.5391,merrimack,1423.7579,42.232868,0.78903,0.4417,velocity,sub main,P02,provisional
E0004689,N0004937,N0004938,310.437222,310.391367,5.811039,6.425192,15.285044,400,GRP,0.3,0.205,table11,minimum,2.5391,merrimack,1423.7579,42.233201,0.844498,0.419513,velocity,sub main,P02,provisional
