Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0004690,N0004938,N0004939,310.391367,310.212222,6.425192,8.928464,59.714956,400,GRP,0.3,0.205,uniform,minimum,2.5391,merrimack,1423.7579,42.233329,0.844499,0.419514,velocity,sub main,P02,provisional
E0004691,N0004939,N0004940,310.212222,310.107222,8.928464,7.686266,35.0,400,GRP,0.3,0.205,uniform,minimum,2.5391,merrimack,1423.7579,42.233826,0.844501,0.419517,velocity,sub main,P02,provisional
E0004692,N0004940,N0004941,310.107222,309.957222,7.686266,7.411125,50.0,400,GRP,0.3,0.205,uniform,minimum,2.5389,merrimack,1424.4995,42.253274,0.844603,0.419624,velocity,sub main,P02,provisional
E0004693,N0004941,N0004942,309.957222,309.807222,7.411125,7.234099,50.0,400,GRP,0.3,0.205,uniform,minimum,2.5389,merrimack,1424.4995,42.253691,0.844606,0.419627,velocity,sub main,P02,provisional
E0004694,N0004942,N0004943,309.807222,309.720218,7.234099,7.444302,29.001355,400,GRP,0.3,0.205,uniform,minimum,2.5388,merrimack,1425.2411,42.273263,0.844708,0.419735,velocity,sub main,P02,provisional
E0004695,N0004943,N0004944,309.720218,309.635403,7.444302,7.617282,28.271616,400,GRP,0.3,0.205,uniform,minimum,2.5386,merrimack,1425.9827,42.292659,0.84481,0.419842,velocity,sub main,P02,provisional
E0004696,N0004944,N0004945,309.635403,309.540661,7.617282,7.819752,31.580811,400,GRP,0.3,0.205,uniform,minimum,2.5385,merrimack,1426.7243,42.312047,0.844911,0.419949,velocity,sub main,P02,provisional
E0004697,N0004945,N0004946,309.540661,309.373476,7.819752,8.670072,55.728174,400,GRP,0.3,0.205,uniform,minimum,2.5383,merrimack,1427.4659,42.331462,0.845013,0.420057,velocity,sub main,P02,provisional
E0004698,N0004946,N0004947,309.373476,309.297222,8.670072,9.104542,25.418045,400,GRP,0.3,0.205,uniform,minimum,2.5377,merrimack,1430.4324,42.408521,0.845415,0.420483,velocity,sub main,P02,provisional
E0004699,N0004947,N0004948,309.297222,309.253183,9.104542,9.114981,8.807724,400,GRP,0.5,0.205,table11,minimum,2.5372,merrimack,1432.6572,42.466166,1.021146,0.365581,velocity,sub main,P02,provisional
E0004700,N0004948,N0004949,309.253183,309.025203,9.114981,8.527471,91.192276,400,GRP,0.25,0.205,table11,minimum,2.537,merrimack,1433.3988,42.485382,0.790243,0.443193,velocity,sub main,P02,provisional
E0004701,N0004949,N0004403,309.025203,308.807817,8.527471,9.850416,86.954097,400,GRP,0.25,0.205,table11,minimum,2.5364,merrimack,1436.3652,42.562698,0.790614,0.44365,velocity,sub main,P02,provisional
E0004702,N0004950,N0004951,419.246052,419.196052,13.171612,14.772393,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.2988,3.355042,0.532342,0.277604,tractive,main,P07,provisional
E0004703,N0004951,N0004952,419.196052,419.156052,14.772393,14.78688,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,79.2988,3.355126,0.629636,0.246346,tractive,main,P07,provisional
E0004704,N0004952,N0004953,419.156052,418.956052,14.78688,10.758883,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.2988,3.355167,0.532347,0.27761,tractive,main,P07,provisional
E0004705,N0004953,N0004954,418.956052,418.712635,10.758883,10.94096,48.683386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.2988,3.355501,0.532363,0.277624,tractive,main,P07,provisional
E0004706,N0004954,N0004411,418.712635,418.598259,10.94096,11.198555,22.875257,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.2988,3.355906,0.532381,0.277641,tractive,main,P07,provisional
E0004707,N0004955,N0004412,434.068195,433.920462,1.55,2.306314,29.546573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0004708,N0004956,N0004957,431.856506,431.767691,6.900788,8.163766,22.203603,250,PVC-U,0.4,0.375,table11,minimum,2.7628,merrimack,708.628,22.767627,0.806425,0.618371,velocity,sub main,P07,provisional
E0004709,N0004957,N0004958,431.767691,431.724811,8.163766,8.142224,7.796397,250,PVC-U,0.55,0.375,table11,minimum,2.7623,merrimack,709.7078,22.79816,0.913823,0.558057,velocity,sub main,P07,provisional
E0004710,N0004958,N0004959,431.724811,431.683001,8.142224,7.990888,6.968426,250,PVC-U,0.6,0.375,table11,minimum,2.7618,merrimack,710.7876,22.828566,0.945263,0.543574,velocity,sub main,P07,provisional
E0004711,N0004959,N0004960,431.683001,431.612233,7.990888,7.251078,17.691806,250,PVC-U,0.4,0.375,table11,minimum,2.7618,merrimack,710.7876,22.828624,0.806877,0.619482,velocity,sub main,P07,provisional
E0004712,N0004960,N0004961,431.612233,431.531735,7.251078,5.928836,20.124612,250,PVC-U,0.4,0.375,table11,minimum,2.7612,merrimack,711.8673,22.859107,0.807103,0.620038,velocity,sub main,P07,provisional
E0004713,N0004961,N0004412,431.531735,431.459624,5.928836,4.767152,18.027756,250,PVC-U,0.4,0.375,table11,minimum,2.7612,merrimack,711.8673,22.859275,0.807104,0.620041,velocity,sub main,P07,provisional
E0004714,N0004962,N0004419,415.003556,414.843394,1.584487,1.594594,29.12044,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P03,provisional
E0004715,N0004963,N0004964,414.483516,414.389177,1.551304,1.771346,18.867962,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P03,provisional
E0004716,N0004964,N0004419,414.389177,414.294837,1.771346,2.143151,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21381,0.226678,0.074732,tractive,lateral,P03,provisional
E0004717,N0004965,N0004966,414.684924,414.639941,1.550275,1.640851,8.996523,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3999,0.226378,0.23093,0.076709,tractive,lateral,P03,derived
E0004718,N0004966,N0004967,414.639941,414.189941,1.640851,2.417145,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7988,0.452789,0.288577,0.10561,tractive,lateral,P03,derived
E0004719,N0004967,N0004968,414.189941,413.739941,2.417145,3.457569,89.999993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4371,0.815676,0.347281,0.139213,tractive,lateral,P03,derived
E0004720,N0004968,N0004420,413.739941,413.698792,3.457569,3.52481,6.858187,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,24.836,1.042762,0.399487,0.149711,tractive,lateral,P03,derived
E0004721,N0004969,N0004970,409.260088,409.050091,9.628614,9.135273,59.999182,315,HDPE,0.35,0.27,uniform,minimum,2.6003,merrimack,1169.2462,35.362938,0.857439,0.57683,velocity,sub main,P03,derived
E0004722,N0004970,N0004971,409.050091,408.840091,9.135273,8.72305,60.0,315,HDPE,0.35,0.27,uniform,minimum,2.5992,merrimack,1173.5654,35.477674,0.858063,0.578025,velocity,sub main,P03,derived
E0004723,N0004971,N0004972,408.840091,408.798817,8.72305,8.630352,10.318588,315,HDPE,0.4,0.27,table11,minimum,2.598,merrimack,1177.8845,35.59236,0.904421,0.55515,velocity,sub main,P03,derived
E0004724,N0004972,N0004973,408.798817,408.724773,8.630352,8.433369,24.681412,315,HDPE,0.3,0.27,table11,minimum,2.5967,merrimack,1182.9809,35.727114,0.808783,0.610792,velocity,sub main,P03,derived
E0004725,N0004973,N0004420,408.724773,408.552009,8.433369,8.671593,57.587824,315,HDPE,0.3,0.27,table11,minimum,2.5961,merrimack,1185.1404,35.784364,0.809057,0.611443,velocity,sub main,P03,derived
E0004726,N0004974,N0004422,339.01781,338.905569,1.55,1.687784,22.448188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P40,provisional
E0004727,N0004975,N0004976,339.290153,339.040153,1.550423,1.646431,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P40,provisional
E0004728,N0004976,N0004977,339.040153,338.790153,1.646431,1.7808,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P40,provisional
E0004729,N0004977,N0004422,338.790153,338.746483,1.7808,1.84687,8.733942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272436,0.245218,0.083504,tractive,lateral,P40,provisional
E0004730,N0004978,N0004430,488.7023,488.609047,1.550111,1.675499,18.650649,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P43,provisional
E0004731,N0004979,N0004435,487.745922,487.639856,1.550495,1.716101,21.213203,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P43,provisional
E0004732,N0004980,N0004981,487.808707,487.711207,1.551126,1.554937,15.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.129492,0.029737,tractive,lateral,P43,provisional
E0004733,N0004981,N0004435,487.711207,487.621764,1.554937,1.734193,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031215,0.118624,0.031623,tractive,lateral,P43,provisional
E0004734,N0004982,N0004983,487.751059,487.659271,2.734872,2.731079,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079576,0.163416,0.047825,tractive,main,P43,provisional
E0004735,N0004983,N0004984,487.659271,487.576055,2.731079,2.797816,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079729,0.163521,0.047866,tractive,main,P43,provisional
E0004736,N0004984,N0004985,487.576055,487.438486,2.797816,2.85967,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079868,0.163617,0.047903,tractive,main,P43,provisional
E0004737,N0004985,N0004430,487.438486,487.331105,2.85967,2.953441,21.476223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.080097,0.163775,0.047964,tractive,main,P43,provisional
E0004738,N0004986,N0004987,421.803474,421.682643,1.554925,1.60764,24.166092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,provisional
E0004739,N0004987,N0004438,421.682643,421.600637,1.60764,1.692332,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P22,provisional
E0004740,N0004988,N0004989,415.154191,415.065169,8.146926,8.165849,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.800597,0.442682,0.203701,tractive,main,P22,provisional
E0004741,N0004989,N0004990,415.065169,414.989011,8.165849,8.416263,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.800746,0.442693,0.203709,tractive,main,P22,provisional
E0004742,N0004990,N0004991,414.989011,414.911229,8.416263,8.478023,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.800872,0.442702,0.203716,tractive,main,P22,provisional
E0004743,N0004991,N0004992,414.911229,414.819034,8.478023,8.471036,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.801002,0.442712,0.203724,tractive,main,P22,provisional
E0004744,N0004992,N0004438,414.819034,414.762465,8.471036,8.530504,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.801156,0.442723,0.203732,tractive,main,P22,provisional
E0004745,N0004993,N0004439,319.387225,318.975557,1.550153,1.572386,74.848639,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.166502,0.045932,tractive,lateral,P31,drafted
E0004746,N0004994,N0004995,316.782989,316.582989,2.784821,3.161396,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.147,0.68029,0.32814,0.127778,tractive,lateral,P31,drafted
E0004747,N0004995,N0004996,316.582989,316.382989,3.161396,3.658698,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.8886,0.711713,0.332813,0.130526,tractive,lateral,P31,drafted
E0004748,N0004996,N0004997,316.382989,316.290967,3.658698,3.946613,18.404438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6302,0.743137,0.337339,0.133215,tractive,lateral,P31,drafted
E0004749,N0004997,N0004998,316.290967,315.861391,3.946613,4.627866,85.915035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3718,0.77438,0.341704,0.135832,tractive,lateral,P31,drafted
E0004750,N0004998,N0004999,315.861391,315.511391,4.627866,4.906699,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3718,0.775096,0.341802,0.135892,tractive,lateral,P31,drafted
E0004751,N0004999,N0004439,315.511391,315.149866,4.906699,5.398077,72.305047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.5451,0.992557,0.369081,0.152823,tractive,lateral,P31,drafted
E0004752,N0005000,N0004442,398.753951,398.713702,13.092972,13.116742,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,1.0798,0.065219,0.186669,0.038254,tractive,main,P13,provisional
E0004753,N0005001,N0004442,410.043926,409.902505,1.550618,1.92794,28.284271,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P13,provisional
E0004754,N0005002,N0004447,391.371103,391.163679,6.697317,6.818163,41.484937,200,PVC-U,0.5,0.5,table11,minimum,3.3574,merrimack,141.489,5.529866,0.613829,0.359689,tractive,main,P11,provisional
E0004755,N0005003,N0005004,396.878797,396.705742,1.559405,1.563698,9.614186,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0004756,N0005004,N0005005,396.699261,395.874001,1.570178,1.5671,26.198725,200,PVC-U,3.15,0.5,cover_min,minimum,3.6221,held,0.0,8e-05,0.016785,0.002168,tractive,lateral,P11,provisional
E0004757,N0005005,N0005006,395.871855,395.397915,1.569246,1.55286,8.314746,200,PVC-U,5.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045566,0.305815,0.0216,tractive,lateral,P11,provisional
E0004758,N0005006,N0005007,395.371857,395.173092,1.578918,1.57877,13.707969,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,1.0798,0.045635,0.193973,0.029335,tractive,lateral,P11,provisional
E0004759,N0005007,N0005008,395.173092,395.032224,1.57877,4.157595,28.173428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045749,0.135388,0.037405,tractive,lateral,P11,provisional
E0004760,N0005008,N0005009,395.032224,394.967846,4.157595,7.127216,12.875623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045984,0.135626,0.03749,tractive,lateral,P11,provisional
E0004761,N0005009,N0005010,394.967846,394.926062,7.127216,7.45794,4.178392,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.046091,0.171739,0.032044,tractive,lateral,P11,provisional
E0004762,N0005010,N0005011,394.926062,394.83704,7.45794,7.692776,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046126,0.13577,0.037541,tractive,lateral,P11,provisional
E0004763,N0005011,N0005012,394.83704,394.769958,7.692776,7.499451,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046274,0.135919,0.037594,tractive,lateral,P11,provisional
E0004764,N0005012,N0005013,394.769958,394.701951,7.499451,7.490676,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046386,0.136032,0.037634,tractive,lateral,P11,provisional
E0004765,N0005013,N0005014,394.701951,394.646049,7.490676,7.240151,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.0465,0.136146,0.037675,tractive,lateral,P11,provisional
E0004766,N0005014,N0005015,394.646049,394.560026,7.240151,6.680819,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046593,0.13624,0.037708,tractive,lateral,P11,provisional
E0004767,N0005015,N0005016,394.560026,394.346954,6.680819,7.671661,42.614246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046736,0.136383,0.037759,tractive,lateral,P11,provisional
E0004768,N0005016,N0005017,394.346954,394.196954,7.671661,5.82099,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047091,0.136737,0.037885,tractive,lateral,P11,provisional
E0004769,N0005017,N0005018,394.196954,394.118409,5.82099,3.767852,15.709024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047341,0.136986,0.037974,tractive,lateral,P11,provisional
E0004770,N0005018,N0005019,394.118409,394.035193,3.767852,3.799982,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047472,0.137116,0.03802,tractive,lateral,P11,provisional
E0004771,N0005019,N0004447,394.035193,393.93811,3.799982,4.043732,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047611,0.137253,0.03807,tractive,lateral,P11,provisional
E0004772,N0005020,N0004453,434.064655,433.891504,1.55,1.559027,23.086793,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,2.4987,0.104753,0.205867,0.049262,tractive,lateral,P18,provisional
E0004773,N0005021,N0005022,428.608197,428.543821,6.924487,7.010958,11.7047,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6749,0.379386,0.281927,0.095119,tractive,main,P18,provisional
E0004774,N0005022,N0004453,428.543821,428.469826,7.010958,6.980705,13.453624,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6749,0.379483,0.28195,0.09513,tractive,main,P18,provisional
E0004775,N0005023,N0004454,394.116254,394.049545,1.809436,1.971695,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.373774,0.271461,0.096615,tractive,lateral,P41,provisional
E0004776,N0005024,N0005025,391.83068,391.731056,4.300973,4.348473,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.3724,1.40622,0.41073,0.180639,tractive,main,P41,provisional
E0004777,N0005025,N0005026,391.731056,391.660877,4.348473,4.436169,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.114,1.437476,0.41349,0.18257,tractive,main,P41,provisional
E0004778,N0005026,N0005027,391.660877,391.616156,4.436169,4.468713,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.114,1.437593,0.4135,0.182577,tractive,main,P41,provisional
E0004779,N0005027,N0004454,391.616156,391.566156,4.468713,4.455084,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.114,1.437667,0.413506,0.182582,tractive,main,P41,provisional
E0004780,N0005028,N0004462,314.929849,314.469427,2.378256,3.00448,92.08441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034417,0.122721,0.033005,tractive,lateral,P08,provisional
E0004781,N0005029,N0005030,317.221698,316.921698,1.55,1.59765,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P08,provisional
E0004782,N0005030,N0005031,316.921698,316.615711,1.59765,2.051556,61.197357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P08,provisional
E0004783,N0005031,N0005032,316.615711,316.404209,2.051556,1.986233,42.300389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00101,0.032325,0.007603,tractive,lateral,P08,provisional
E0004784,N0005032,N0005033,316.404209,316.20366,1.986233,1.812056,40.109842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001362,0.036599,0.008544,tractive,lateral,P08,provisional
E0004785,N0005033,N0005034,316.20366,315.80366,1.812056,1.649404,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001697,0.040031,0.009321,tractive,lateral,P08,provisional
E0004786,N0005034,N0005035,315.80366,315.40366,1.649404,2.139187,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002363,0.0457,0.010643,tractive,lateral,P08,provisional
E0004787,N0005035,N0004462,315.40366,315.351541,2.139187,2.122366,10.4238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00303,0.050388,0.011773,tractive,lateral,P08,provisional
E0004788,N0005036,N0005037,315.19189,314.89189,1.58875,1.730699,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P08,provisional
E0004789,N0005037,N0005038,314.89189,314.53189,1.730699,1.569703,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0005,0.025316,0.005597,tractive,lateral,P08,provisional
E0004790,N0005038,N0004502,314.53189,314.172345,1.569703,2.356708,71.908934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P08,provisional
E0004791,N0005039,N0005040,318.334613,318.158681,1.55,1.976634,35.186368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P08,derived
E0004792,N0005040,N0005041,318.158681,318.03175,1.976634,2.160053,25.386188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000293,0.018686,0.004798,tractive,lateral,P08,derived
E0004793,N0005041,N0005042,318.03175,317.834613,2.160053,2.363599,39.427444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000505,0.023959,0.005846,tractive,lateral,P08,derived
E0004794,N0005042,N0005043,317.834613,317.790871,2.363599,2.366753,7.953142,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.030743,0.006913,tractive,lateral,P08,derived
E0004795,N0005043,N0005044,317.790871,317.669899,2.366753,2.350639,21.994862,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.0009,0.031772,0.007121,tractive,lateral,P08,derived
E0004796,N0005044,N0005045,317.669899,317.284899,2.350639,1.94203,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001083,0.034347,0.007649,tractive,lateral,P08,derived
E0004797,N0005045,N0005046,317.284899,316.899899,1.94203,1.809177,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001666,0.041009,0.009059,tractive,lateral,P08,derived
E0004798,N0005046,N0005047,316.899899,316.859483,1.809177,1.845015,5.051996,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.05236,0.009405,tractive,lateral,P08,derived
E0004799,N0005047,N0005048,316.859483,316.459483,1.845015,2.62264,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002292,0.045151,0.010513,tractive,lateral,P08,derived
E0004800,N0005048,N0005049,316.459483,316.059483,2.62264,3.583644,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002958,0.049917,0.011658,tractive,lateral,P08,derived
E0004801,N0005049,N0005050,316.059483,315.659483,3.583644,4.269533,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003625,0.054014,0.012669,tractive,lateral,P08,derived
E0004802,N0005050,N0004469,315.659483,315.615974,4.269533,4.283593,7.910745,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.004292,0.059498,0.013295,tractive,lateral,P08,derived
E0004803,N0005051,N0004510,316.325766,316.210259,2.436014,2.350746,23.101324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065289,0.15285,0.043787,tractive,lateral,P08,provisional
E0004804,N0005052,N0004510,316.783337,316.417053,2.861957,2.143952,73.256934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.468672,0.291754,0.107319,tractive,lateral,P08,provisional
E0004805,N0005053,N0005054,314.3476,314.085306,1.550837,1.931326,52.45886,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P08,provisional
E0004806,N0005054,N0005055,314.085306,313.735306,1.931326,2.707901,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000437,0.022456,0.005542,tractive,lateral,P08,provisional
E0004807,N0005055,N0005056,313.735306,313.385306,2.707901,3.528085,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00102,0.032459,0.007632,tractive,lateral,P08,provisional
E0004808,N0005056,N0005057,313.385306,313.34383,3.528085,3.62193,7.54114,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001604,0.040383,0.008924,tractive,lateral,P08,provisional
E0004809,N0005057,N0005058,313.34383,313.06883,3.62193,3.822284,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001667,0.041019,0.009061,tractive,lateral,P08,provisional
E0004810,N0005058,N0005059,313.06883,312.79383,3.822284,3.877191,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002083,0.044865,0.009904,tractive,lateral,P08,provisional
E0004811,N0005059,N0004502,312.79383,312.75313,3.877191,3.775923,4.284187,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.0025,0.057768,0.00945,tractive,lateral,P08,provisional
E0004812,N0005060,N0005061,317.832568,317.726585,1.55,1.972909,21.196727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P08,derived
E0004813,N0005061,N0005062,317.726585,317.616197,1.972909,2.088881,22.077481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093447,0.172472,0.05139,tractive,lateral,P08,derived
E0004814,N0005062,N0005063,317.616197,317.333815,2.088881,1.96898,56.476394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093631,0.172586,0.051435,tractive,lateral,P08,derived
E0004815,N0005063,N0005064,317.333815,317.240266,1.96898,1.855284,18.70982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094102,0.172876,0.051551,tractive,lateral,P08,derived
E0004816,N0005064,N0005065,317.240266,317.071797,1.855284,2.456035,33.693776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094257,0.172971,0.051589,tractive,lateral,P08,derived
E0004817,N0005065,N0005066,317.071797,316.906726,2.456035,3.001416,33.014292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094538,0.173143,0.051658,tractive,lateral,P08,derived
E0004818,N0005066,N0005067,316.906726,316.760261,3.001416,3.213128,29.292974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094813,0.173312,0.051725,tractive,lateral,P08,derived
E0004819,N0005067,N0005068,316.760261,316.573341,3.213128,3.378807,37.383951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095057,0.173461,0.051785,tractive,lateral,P08,derived
E0004820,N0005068,N0005069,316.573341,316.407568,3.378807,3.675653,33.154586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095369,0.173651,0.051861,tractive,lateral,P08,derived
E0004821,N0005069,N0005070,316.407568,316.260374,3.675653,3.767275,29.438848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095645,0.173819,0.051928,tractive,lateral,P08,derived
E0004822,N0005070,N0005071,316.260374,316.117777,3.767275,3.692831,28.51949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095891,0.173969,0.051988,tractive,lateral,P08,derived
E0004823,N0005071,N0005072,316.117777,315.867777,3.692831,3.484335,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096128,0.174112,0.052046,tractive,lateral,P08,derived
E0004824,N0005072,N0005073,315.867777,315.617777,3.484335,3.463064,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096545,0.174364,0.052147,tractive,lateral,P08,derived
E0004825,N0005073,N0005074,315.617777,315.532574,3.463064,3.512409,17.040511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096962,0.174616,0.052248,tractive,lateral,P08,derived
E0004826,N0005074,N0005075,315.532574,315.232574,3.512409,4.262207,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097104,0.174701,0.052282,tractive,lateral,P08,derived
E0004827,N0005075,N0004469,315.232574,314.924263,4.262207,4.975304,61.662228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097604,0.175002,0.052403,tractive,lateral,P08,derived
E0004828,N0005076,N0004523,345.61626,345.549191,1.55,1.662357,13.413831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P46,provisional
E0004829,N0005077,N0004528,347.012905,346.652905,1.55164,1.554431,15.0,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P46,provisional
E0004830,N0005078,N0005079,345.634996,345.527642,1.553847,1.722114,21.470911,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P46,provisional
E0004831,N0005079,N0004523,345.527642,345.428141,1.722114,1.783406,19.900025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000179,0.01474,0.004046,tractive,lateral,P46,provisional
E0004832,N0005080,N0005081,345.077895,344.995975,4.201401,4.273983,16.383995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079306,0.163229,0.047752,tractive,main,P46,provisional
E0004833,N0005081,N0005082,344.995975,344.952982,4.273983,4.211965,7.165525,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.9012,0.12471,0.202145,0.056091,tractive,main,P46,provisional
E0004834,N0005082,N0005083,344.952982,344.775641,4.211965,3.638574,35.468296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.170037,0.210321,0.067328,tractive,main,P46,provisional
E0004835,N0005083,N0004528,344.775641,344.651948,3.638574,3.555389,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.170332,0.210441,0.067381,tractive,main,P46,provisional
E0004836,N0005084,N0004536,390.806903,390.6951,1.55,1.617858,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P84,provisional
E0004837,N0005085,N0004536,391.036812,390.748195,1.552421,1.564763,28.861739,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P84,provisional
E0004838,N0005086,N0004573,336.203265,336.03819,1.55,2.150745,33.015148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P24,provisional
E0004839,N0005087,N0005088,507.855326,507.758049,1.550131,1.564644,19.455427,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P09,derived
E0004840,N0005088,N0005089,507.758049,507.66828,1.564644,1.553064,17.953684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000162,0.014026,0.003913,tractive,lateral,P09,derived
E0004841,N0005089,N0005090,507.599614,507.020695,1.62173,1.654568,77.189195,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.000312,0.021932,0.004497,tractive,lateral,P09,derived
E0004842,N0005090,N0005091,507.020695,506.815824,1.654568,2.045382,40.974052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000955,0.031572,0.00744,tractive,lateral,P09,derived
E0004843,N0005091,N0005092,506.815824,506.718937,2.045382,2.116299,19.377487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001296,0.035859,0.008379,tractive,lateral,P09,derived
E0004844,N0005092,N0005093,506.718937,506.574962,2.116299,2.077199,28.794975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001458,0.037635,0.008776,tractive,lateral,P09,derived
E0004845,N0005093,N0005094,506.574962,506.342614,2.077199,2.033729,46.469645,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001698,0.040041,0.009323,tractive,lateral,P09,derived
E0004846,N0005094,N0005095,506.342614,506.148345,2.033729,2.039185,38.85372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002085,0.043483,0.01012,tractive,lateral,P09,derived
E0004847,N0005095,N0005096,506.148345,505.978991,2.039185,1.915235,33.870795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002409,0.04605,0.010726,tractive,lateral,P09,derived
E0004848,N0005096,N0005097,505.978991,505.731902,1.915235,1.854768,49.417833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002691,0.048103,0.011218,tractive,lateral,P09,derived
E0004849,N0005097,N0005098,505.731902,505.4188,1.854768,1.857628,62.620405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003103,0.050857,0.011888,tractive,lateral,P09,derived
E0004850,N0005098,N0005099,505.4188,505.0688,1.857628,1.716814,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003625,0.054014,0.012669,tractive,lateral,P09,derived
E0004851,N0005099,N0005100,505.0688,504.7188,1.716814,1.583843,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004208,0.057198,0.013471,tractive,lateral,P09,derived
E0004852,N0005100,N0005101,504.7188,504.6692,1.583843,1.567739,9.920035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004791,0.060096,0.014215,tractive,lateral,P09,derived
E0004853,N0005101,N0005102,504.655201,504.255201,1.581738,1.567492,50.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.004874,0.07075,0.012892,tractive,lateral,P09,derived
E0004854,N0005102,N0005103,504.255201,504.005201,1.567492,1.684558,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005291,0.062397,0.014813,tractive,lateral,P09,derived
E0004855,N0005103,N0005104,504.005201,503.954714,1.684558,1.706296,10.097307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005707,0.064203,0.015288,tractive,lateral,P09,derived
E0004856,N0005104,N0005105,503.954714,503.36772,1.706296,1.559434,37.870579,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,0.0,0.005792,0.093942,0.011971,tractive,lateral,P09,derived
E0004857,N0005105,N0005106,503.36772,503.134021,1.559434,1.55061,10.386642,200,PVC-U,2.25,0.5,ground,minimum,3.6221,held,0.0,0.006107,0.108244,0.011282,tractive,lateral,P09,derived
E0004858,N0005106,N0005107,503.113968,502.606171,1.570663,1.578522,31.737344,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.006194,0.097371,0.012224,tractive,lateral,P09,derived
E0004859,N0005107,N0005108,502.606171,502.536215,1.578522,1.551553,13.991053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006458,0.067248,0.016099,tractive,lateral,P09,derived
E0004860,N0005108,N0005109,502.536215,502.45146,1.551553,1.550829,16.951061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006575,0.0677,0.01622,tractive,lateral,P09,derived
E0004861,N0005109,N0005110,502.45146,502.308548,1.550829,1.555343,23.81864,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.006716,0.072542,0.015709,tractive,lateral,P09,derived
E0004862,N0005110,N0005111,502.307049,502.249789,1.556842,1.551633,11.451976,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.006915,0.068985,0.016567,tractive,lateral,P09,derived
E0004863,N0005111,N0005112,502.249789,502.184253,1.551633,1.554395,13.107332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00701,0.069336,0.016662,tractive,lateral,P09,derived
E0004864,N0005112,N0004580,502.182525,502.097712,1.556122,1.554082,15.420509,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.007119,0.072004,0.016415,tractive,lateral,P09,derived
E0004865,N0005113,N0005114,499.278227,498.842783,4.584505,5.363149,79.171592,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.018338,0.101592,0.024561,tractive,main,P09,derived
E0004866,N0005114,N0005115,498.842783,498.643673,5.363149,6.06525,36.201825,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.018998,0.102879,0.024939,tractive,main,P09,derived
E0004867,N0005115,N0005116,498.643673,498.441508,6.06525,6.634084,36.757254,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.0193,0.103457,0.025109,tractive,main,P09,derived
E0004868,N0005116,N0005117,498.441508,498.398227,6.634084,6.687222,7.869266,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.019606,0.104037,0.025281,tractive,main,P09,derived
E0004869,N0005117,N0005118,498.398227,498.123227,6.687222,6.345584,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.019671,0.104159,0.025317,tractive,main,P09,derived
E0004870,N0005118,N0005119,498.123227,497.848227,6.345584,5.755258,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020088,0.104938,0.025547,tractive,main,P09,derived
E0004871,N0005119,N0005120,497.848227,497.793227,5.755258,5.719041,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020505,0.105705,0.025775,tractive,main,P09,derived
E0004872,N0005120,N0005121,497.793227,497.573227,5.719041,6.138351,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020588,0.105857,0.025821,tractive,main,P09,derived
E0004873,N0005121,N0005122,497.573227,497.353227,6.138351,6.654738,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020921,0.10646,0.026,tractive,main,P09,derived
E0004874,N0005122,N0005123,497.353227,497.270727,6.654738,6.82226,15.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.021255,0.107059,0.026179,tractive,main,P09,derived
E0004875,N0005123,N0005124,497.270727,496.830727,6.82226,6.399314,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.02138,0.107281,0.026246,tractive,main,P09,derived
E0004876,N0005124,N0005125,496.830727,496.555727,6.399314,7.236509,49.999969,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.022046,0.108451,0.026597,tractive,main,P09,derived
E0004877,N0005125,N0005126,496.555727,496.280727,7.236509,7.422062,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.022463,0.109172,0.026814,tractive,main,P09,derived
E0004878,N0005126,N0004580,496.280727,496.231108,7.422062,7.420686,9.021699,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.02288,0.109883,0.027029,tractive,main,P09,derived
E0004879,N0005127,N0005128,426.995612,426.954712,3.020349,2.933685,3.718147,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.003892,0.072087,0.010955,tractive,lateral,P12,derived
E0004880,N0005128,N0005129,426.954712,426.773303,2.933685,2.149549,36.281853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003923,0.055681,0.013087,tractive,lateral,P12,derived
E0004881,N0005129,N0005130,426.773303,426.484609,2.149549,2.598826,57.738704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004226,0.057291,0.013495,tractive,lateral,P12,derived
E0004882,N0005130,N0005131,426.484609,426.348766,2.598826,2.707722,27.168617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004707,0.059694,0.014111,tractive,lateral,P12,derived
E0004883,N0005131,N0005132,426.348766,426.207477,2.707722,2.966839,28.257773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004933,0.060765,0.014388,tractive,lateral,P12,derived
E0004884,N0005132,N0005133,426.207477,426.11178,2.966839,3.170385,19.139392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005169,0.06185,0.01467,tractive,lateral,P12,derived
E0004885,N0005133,N0005134,426.11178,425.998303,3.170385,3.203052,22.695514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005328,0.062562,0.014856,tractive,lateral,P12,derived
E0004886,N0005134,N0005135,425.998303,425.957817,3.203052,3.194771,4.763049,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.005517,0.075664,0.013391,tractive,lateral,P12,derived
E0004887,N0005135,N0005136,425.957817,425.889294,3.194771,3.125324,13.70446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005557,0.063562,0.015119,tractive,lateral,P12,derived
E0004888,N0005136,N0004581,425.889294,425.610019,3.125324,1.867642,55.855036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005671,0.06405,0.015247,tractive,lateral,P12,derived
E0004889,N0005137,N0005138,425.334853,425.222492,2.063921,3.30119,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067558,0.154629,0.044458,tractive,lateral,P12,provisional
E0004890,N0005138,N0005139,425.222492,424.934869,3.30119,4.309821,57.52444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.067745,0.154774,0.044513,tractive,lateral,P12,provisional
E0004891,N0005139,N0005140,424.934869,424.584869,4.309821,4.348419,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068225,0.155144,0.044653,tractive,lateral,P12,provisional
E0004892,N0005140,N0005141,424.584869,424.234869,4.348419,4.431055,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.114075,0.18434,0.056208,tractive,lateral,P12,provisional
E0004893,N0005141,N0005142,424.234869,423.884869,4.431055,4.520404,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.114659,0.184653,0.056337,tractive,lateral,P12,provisional
E0004894,N0005142,N0005143,423.884869,423.843164,4.520404,4.291907,5.957951,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.563,0.115242,0.207581,0.05224,tractive,lateral,P12,provisional
E0004895,N0005143,N0005144,423.843164,423.738669,4.291907,4.974314,20.89904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115292,0.184992,0.056477,tractive,lateral,P12,provisional
E0004896,N0005144,N0005145,423.738669,423.65613,4.974314,5.355894,16.507655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115466,0.185084,0.056515,tractive,lateral,P12,provisional
E0004897,N0005145,N0005146,423.65613,423.586864,5.355894,5.428364,13.853217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115603,0.185157,0.056545,tractive,lateral,P12,provisional
E0004898,N0005146,N0005147,423.586864,423.28113,5.428364,5.339536,61.146783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115719,0.185219,0.056571,tractive,lateral,P12,provisional
E0004899,N0005147,N0005148,423.28113,423.116625,5.339536,5.874098,32.901077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.116228,0.18549,0.056683,tractive,lateral,P12,provisional
E0004900,N0005148,N0005149,423.116625,422.88113,5.874098,6.641972,47.098923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.116502,0.185635,0.056743,tractive,lateral,P12,provisional
E0004901,N0005149,N0005150,422.88113,422.63113,6.641972,6.610325,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.116895,0.185843,0.056829,tractive,lateral,P12,provisional
E0004902,N0005150,N0005151,422.63113,422.38113,6.610325,6.366672,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.117312,0.186063,0.05692,tractive,lateral,P12,provisional
E0004903,N0005151,N0005152,422.38113,422.287891,6.366672,6.073498,18.647872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.117728,0.186281,0.057011,tractive,lateral,P12,provisional
E0004904,N0005152,N0005153,422.287891,422.240721,6.073498,6.094087,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.163151,0.207486,0.066076,tractive,lateral,P12,provisional
E0004905,N0005153,N0005154,422.240721,422.180513,6.094087,6.179442,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.16323,0.207519,0.06609,tractive,lateral,P12,provisional
E0004906,N0005154,N0005155,422.180513,422.058447,6.179442,5.941644,24.413111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.16333,0.20756,0.066109,tractive,lateral,P12,provisional
E0004907,N0005155,N0005156,422.058447,422.015181,5.941644,5.980058,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.6428,0.163533,0.221091,0.0634,tractive,lateral,P12,provisional
E0004908,N0005156,N0005157,422.015181,421.94307,5.980058,6.066848,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.163593,0.20767,0.066157,tractive,lateral,P12,provisional
E0004909,N0005157,N0005158,421.94307,421.748919,6.066848,5.81645,38.830133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.163714,0.207721,0.066179,tractive,lateral,P12,provisional
E0004910,N0005158,N0005159,421.748919,421.698919,5.81645,5.382807,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.164037,0.207855,0.066238,tractive,lateral,P12,provisional
E0004911,N0005159,N0005160,421.698919,421.583512,5.382807,3.935623,23.081479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.164121,0.20789,0.066254,tractive,lateral,P12,provisional
E0004912,N0005160,N0005161,421.583512,421.474434,3.935623,3.57006,21.815509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.164313,0.20797,0.066289,tractive,lateral,P12,provisional
E0004913,N0005161,N0005162,421.474434,421.23843,3.57006,5.05164,47.200882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.164495,0.208046,0.066322,tractive,lateral,P12,provisional
E0004914,N0005162,N0005163,421.23843,421.075965,5.05164,5.804436,32.492909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.164888,0.208209,0.066394,tractive,lateral,P12,provisional
E0004915,N0005163,N0004581,421.075965,420.94698,5.804436,6.530681,25.796969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.165159,0.208321,0.066444,tractive,lateral,P12,provisional
E0004916,N0005164,N0004632,383.02269,382.80988,1.568191,1.584346,35.468296,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P47,provisional
E0004917,N0005165,N0005166,383.674601,383.62145,2.589437,2.685282,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001064,0.033038,0.007758,tractive,lateral,P47,provisional
E0004918,N0005166,N0005167,383.62145,383.524368,2.685282,2.389237,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001153,0.034164,0.008004,tractive,lateral,P47,provisional
E0004919,N0005167,N0005168,383.524368,383.42129,2.389237,1.731847,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001315,0.036074,0.008427,tractive,lateral,P47,provisional
E0004920,N0005168,N0005169,383.413549,383.291848,1.739588,1.55886,14.317821,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.7416,0.032576,0.144116,0.028558,tractive,lateral,P47,provisional
E0004921,N0005169,N0004632,383.278441,382.823064,1.572267,1.571162,19.79899,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,0.7416,0.032696,0.201419,0.022875,tractive,lateral,P47,provisional
E0004922,N0005170,N0005171,398.213916,398.163667,1.55,1.619048,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P76,provisional
E0004923,N0005171,N0005172,398.163667,398.021452,1.619048,1.661531,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22642,0.230944,0.076715,tractive,lateral,P76,provisional
E0004924,N0005172,N0004644,398.021452,397.969974,1.661531,1.75845,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317191,0.257541,0.089559,tractive,lateral,P76,provisional
E0004925,N0005173,N0005174,398.438993,398.356716,1.564455,1.616642,16.455501,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P76,provisional
E0004926,N0005174,N0005175,398.356716,398.152709,1.616642,2.535982,40.801419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090672,0.170739,0.0507,tractive,lateral,P76,provisional
E0004927,N0005175,N0005176,398.152709,398.111325,2.535982,2.577304,6.366675,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.3191,0.181546,0.2352,0.065253,tractive,lateral,P76,provisional
E0004928,N0005176,N0004644,398.111325,397.672149,2.577304,2.056275,87.835236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407935,0.27915,0.100612,tractive,lateral,P76,provisional
E0004929,N0005177,N0005178,417.498393,417.406469,4.594106,4.484736,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.325795,0.259766,0.090671,tractive,main,P14,provisional
E0004930,N0005178,N0004647,417.406469,417.222387,4.484736,4.427576,36.816376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.325948,0.259805,0.090691,tractive,main,P14,provisional
E0004931,N0005179,N0005180,418.151355,418.111044,1.55,1.598795,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P14,provisional
E0004932,N0005180,N0005181,418.111044,417.711044,1.598795,2.455369,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226403,0.230939,0.076713,tractive,lateral,P14,provisional
E0004933,N0005181,N0005182,417.711044,417.311044,2.455369,3.458671,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453406,0.288701,0.105677,tractive,lateral,P14,provisional
E0004934,N0005182,N0004651,417.311044,417.216882,3.458671,3.618567,18.832324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.575697,0.311367,0.118142,tractive,lateral,P14,provisional
E0004935,N0005183,N0005184,418.727222,418.667222,1.55,1.735519,12.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P14,provisional
E0004936,N0005184,N0005185,418.667222,418.436083,1.735519,2.387006,46.227697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181169,0.214739,0.069297,tractive,lateral,P14,provisional
E0004937,N0005185,N0004651,418.436083,418.342675,2.387006,2.492774,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272088,0.245116,0.083455,tractive,lateral,P14,provisional
E0004938,N0005186,N0005187,379.713009,379.576995,1.5647,1.639955,27.202941,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P16,provisional
E0004939,N0005187,N0004658,379.576995,379.513355,1.639955,1.741528,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P16,provisional
E0004940,N0005188,N0005189,376.464918,376.403071,5.574786,5.543279,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.321482,0.258656,0.090115,tractive,main,P16,provisional
E0004941,N0005189,N0005190,376.403071,376.104659,5.543279,5.566698,59.682493,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.321585,0.258682,0.090129,tractive,main,P16,provisional
E0004942,N0005190,N0005191,376.104659,376.020843,5.566698,5.542084,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.322082,0.258811,0.090193,tractive,main,P16,provisional
E0004943,N0005191,N0004658,376.020843,375.935991,5.542084,5.318892,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.322222,0.258847,0.090211,tractive,main,P16,provisional
E0004944,N0005192,N0005193,449.71022,449.609597,2.798874,3.154411,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9383,0.716026,0.333443,0.130899,tractive,main,P38,provisional
E0004945,N0005193,N0005194,449.609597,449.52638,3.154411,3.416308,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.76146,0.339914,0.134756,tractive,main,P38,provisional
E0004946,N0005194,N0004664,449.52638,449.409227,3.416308,3.702437,23.430749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.852134,0.352037,0.142129,tractive,main,P38,provisional
E0004947,N0005195,N0005196,453.343925,452.544042,1.562111,1.564814,8.246211,200,PVC-U,9.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.363388,0.01916,tractive,lateral,P38,provisional
E0004948,N0005196,N0005197,452.544042,451.821387,1.564814,1.551629,6.753789,200,PVC-U,10.7,0.5,ground,minimum,3.6221,held,1.0798,0.045336,0.375456,0.018764,tractive,lateral,P38,provisional
