Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0004949,N0005197,N0005198,451.821387,451.521387,1.551629,1.550207,10.0,200,PVC-U,3.0,0.5,ground,minimum,3.6221,held,1.0798,0.045392,0.246894,0.024865,tractive,lateral,P38,provisional
E0004950,N0005198,N0005199,451.476106,451.216873,1.595488,2.046524,51.846503,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.13601,0.195409,0.060849,tractive,lateral,P38,provisional
E0004951,N0005199,N0004664,451.216873,451.140388,2.046524,1.971276,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181709,0.214949,0.069391,tractive,lateral,P38,provisional
E0004952,N0005200,N0004669,393.292847,393.016858,1.59317,2.770953,55.197824,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P15,provisional
E0004953,N0005201,N0005202,398.12144,396.74894,1.564779,1.567497,45.0,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.248017,0.024744,tractive,lateral,P15,provisional
E0004954,N0005202,N0005203,396.74894,396.57394,1.567497,2.075902,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136177,0.195488,0.060882,tractive,lateral,P15,provisional
E0004955,N0005203,N0005204,396.4439,394.9814,2.205941,1.687331,65.0,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,4.3191,0.181735,0.359507,0.049045,tractive,lateral,P15,provisional
E0004956,N0005204,N0005205,394.9814,394.7814,1.687331,1.749453,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318079,0.257772,0.089674,tractive,lateral,P15,provisional
E0004957,N0005205,N0005206,394.7814,394.5814,1.749453,1.615224,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408946,0.279371,0.100728,tractive,lateral,P15,provisional
E0004958,N0005206,N0004669,394.574825,394.229478,1.6218,1.558334,15.348767,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,12.9574,0.545081,0.514734,0.08083,tractive,lateral,P15,provisional
E0004959,N0005207,N0004670,396.175906,395.560708,1.961362,1.945243,87.885461,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,25.2384,1.06031,0.423817,0.145396,tractive,lateral,P15,provisional
E0004960,N0005208,N0005209,400.134894,398.784894,2.987482,1.585315,90.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,16.1967,0.682028,0.480911,0.098579,tractive,lateral,P15,provisional
E0004961,N0005209,N0005210,398.784894,397.804894,1.585315,1.552009,70.0,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,20.5158,0.863847,0.506011,0.111871,tractive,lateral,P15,provisional
E0004962,N0005210,N0005211,397.788734,396.668734,1.568169,1.592863,70.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,23.7552,1.000232,0.554976,0.116095,tractive,lateral,P15,provisional
E0004963,N0005211,N0005212,396.622493,395.957493,1.639103,1.617336,70.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,26.9945,1.136617,0.481803,0.139635,tractive,lateral,P15,provisional
E0004964,N0005212,N0004670,395.957493,395.91745,1.617336,1.588501,8.008733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.227735,0.394043,0.169199,tractive,lateral,P15,provisional
E0004965,N0005213,N0005214,343.628402,343.328402,1.622422,2.039396,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P63,provisional
E0004966,N0005214,N0004675,343.328402,343.025057,2.039396,2.163847,60.668969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P63,provisional
E0004967,N0005215,N0005216,343.857435,343.707819,1.551653,1.557653,27.202941,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P63,provisional
E0004968,N0005216,N0004675,343.705256,343.63616,1.560217,1.552744,10.630146,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000227,0.018011,0.004148,tractive,lateral,P63,provisional
E0004969,N0005217,N0004680,333.000068,332.156358,2.021202,1.565505,60.265059,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,13.2895,0.55788,0.44049,0.091275,tractive,lateral,P33,provisional
E0004970,N0005218,N0004680,333.596004,332.129508,1.566807,1.592355,73.324815,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,6.1762,0.25892,0.388229,0.059119,tractive,lateral,P33,provisional
E0004971,N0005219,N0004681,330.2291,330.014377,3.690883,3.73547,42.944469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225159,0.393789,0.169028,tractive,lateral,P33,provisional
E0004972,N0005220,N0005221,332.585404,332.235404,1.722396,2.34977,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P33,provisional
E0004973,N0005221,N0005222,332.235404,331.885404,2.34977,3.024874,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P33,provisional
E0004974,N0005222,N0005223,331.885404,331.845404,3.024874,3.094842,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,7.5585,0.318037,0.303226,0.080306,tractive,lateral,P33,provisional
E0004975,N0005223,N0005224,331.845404,331.745485,3.094842,2.838011,19.983867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363346,0.269014,0.095358,tractive,lateral,P33,provisional
E0004976,N0005224,N0004681,331.745485,331.359483,2.838011,2.390364,77.200389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363512,0.269054,0.095378,tractive,lateral,P33,provisional
E0004977,N0005225,N0005226,441.442497,438.024348,1.60511,1.607793,20.59126,200,PVC-U,16.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P62,provisional
E0004978,N0005226,N0004691,437.631717,434.990651,2.000424,1.951244,18.027756,200,PVC-U,14.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000172,0.038753,0.002067,tractive,lateral,P62,provisional
E0004979,N0005227,N0005228,437.166187,436.326187,1.55,1.552231,5.0,200,PVC-U,16.8,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P62,provisional
E0004980,N0005228,N0004691,436.213455,435.278116,1.664963,1.663778,24.614186,200,PVC-U,3.8,0.5,cover_min,minimum,3.6221,held,0.0,4.2e-05,0.011999,0.001765,tractive,lateral,P62,provisional
E0004981,N0005229,N0005230,434.128639,434.031556,1.566674,1.869109,19.416488,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P62,provisional
E0004982,N0005230,N0004691,434.031556,433.935379,1.869109,3.006515,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000162,0.014026,0.003913,tractive,lateral,P62,provisional
E0004983,N0005231,N0004694,318.906576,318.821662,8.847605,9.029779,84.914178,1200,GRP,0.1,0.075,table11,dod,1.6262,merrimack,56567.0176,1075.579569,1.19065,0.744796,velocity,trunk main,P06,drafted
E0004984,N0005232,N0005233,389.679825,389.626971,10.533371,10.80821,10.570871,200,PVC-U,0.5,0.5,table11,minimum,3.086,merrimack,284.0116,10.474404,0.727104,0.513868,tractive,trunk main,P05,drafted
E0004985,N0005233,N0005234,389.626971,389.574536,10.80821,11.114673,10.487004,200,PVC-U,0.5,0.5,table11,minimum,3.086,merrimack,284.0116,10.474492,0.727106,0.513871,tractive,trunk main,P05,drafted
E0004986,N0005234,N0004697,389.574536,389.507119,11.114673,10.955924,13.48329,200,PVC-U,0.5,0.5,table11,minimum,3.086,merrimack,284.0116,10.47458,0.727107,0.513873,tractive,trunk main,P05,drafted
E0004987,N0005235,N0005236,343.25615,342.85615,2.367293,2.727773,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.011649,0.6282,0.376102,tractive,trunk main,P04,drafted
E0004988,N0005236,N0005237,342.85615,342.45615,2.727773,3.180965,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.012316,0.62822,0.376124,tractive,trunk main,P04,drafted
E0004989,N0005237,N0005238,342.45615,342.05615,3.180965,3.429354,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.012982,0.628239,0.376146,tractive,trunk main,P04,drafted
E0004990,N0005238,N0005239,342.05615,341.65615,3.429354,3.664559,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.013649,0.628258,0.376169,tractive,trunk main,P04,drafted
E0004991,N0005239,N0004700,341.65615,341.51458,3.664559,3.658119,28.314129,200,PVC-U,0.5,0.5,table11,minimum,3.3439,merrimack,146.3067,6.014316,0.628277,0.376191,tractive,trunk main,P04,drafted
E0004992,N0005240,N0005241,336.164108,335.817216,7.361161,7.51979,69.378367,200,PVC-U,0.5,0.5,table11,minimum,2.9722,merrimack,387.3537,13.386068,0.770193,0.598455,velocity,trunk main,P01,drafted
E0004993,N0005241,N0005242,335.817216,335.734776,7.51979,7.465877,16.487846,200,PVC-U,0.5,0.5,table11,minimum,2.9722,merrimack,387.3537,13.386646,0.7702,0.598472,velocity,trunk main,P01,drafted
E0004994,N0005242,N0005243,335.734776,335.52321,7.465877,7.308608,42.31331,200,PVC-U,0.5,0.5,table11,minimum,2.9722,merrimack,387.3537,13.386783,0.770202,0.598476,velocity,trunk main,P01,drafted
E0004995,N0005243,N0005244,335.52321,335.477335,7.308608,7.362417,9.175005,200,PVC-U,0.5,0.5,table11,minimum,2.9722,merrimack,387.3537,13.387136,0.770206,0.598486,velocity,trunk main,P01,drafted
E0004996,N0005244,N0005245,335.477335,335.398811,7.362417,7.396904,15.704785,200,PVC-U,0.5,0.5,table11,minimum,2.9722,merrimack,387.3537,13.387212,0.770207,0.598488,velocity,trunk main,P01,drafted
E0004997,N0005245,N0005246,335.398811,334.998811,7.396904,7.55667,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9722,merrimack,387.3537,13.387343,0.770209,0.598492,velocity,trunk main,P01,drafted
E0004998,N0005246,N0005247,334.998811,334.598811,7.55667,7.620153,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9722,merrimack,387.3537,13.38801,0.770217,0.598512,velocity,trunk main,P01,drafted
E0004999,N0005247,N0005248,334.598811,334.198811,7.620153,7.799907,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9722,merrimack,387.3537,13.388676,0.770226,0.598531,velocity,trunk main,P01,drafted
E0005000,N0005248,N0005249,334.198811,333.798811,7.799907,7.786425,79.999986,200,PVC-U,0.5,0.5,table11,minimum,2.9722,merrimack,387.3537,13.389343,0.770234,0.598551,velocity,trunk main,P01,drafted
E0005001,N0005249,N0004723,333.798811,333.393446,7.786425,7.658373,81.07303,200,PVC-U,0.5,0.5,table11,minimum,2.9722,merrimack,387.3537,13.39001,0.770242,0.59857,velocity,trunk main,P01,drafted
E0005002,N0005250,N0004723,333.135871,332.820867,7.92901,8.230951,63.000686,200,PVC-U,0.5,0.5,table11,minimum,3.041,merrimack,320.6684,11.322756,0.741027,0.538576,tractive,sub main,P01,drafted
E0005003,N0005251,N0005252,325.829023,325.529023,1.550951,1.928344,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P06,provisional
E0005004,N0005252,N0005253,325.529023,325.229023,1.928344,2.471569,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498439,0.297507,0.110444,tractive,lateral,P06,provisional
E0005005,N0005253,N0004694,325.229023,325.138378,2.471569,2.713062,18.128933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680008,0.328098,0.127753,tractive,lateral,P06,provisional
E0005006,N0005254,N0005255,344.086139,343.701139,1.55,1.563571,69.999994,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,drafted
E0005007,N0005255,N0005256,343.701139,343.316139,1.563571,1.913719,69.999997,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000583,0.02634,0.006039,tractive,lateral,P04,drafted
E0005008,N0005256,N0004700,343.316139,343.220536,1.913719,1.952163,17.382386,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001167,0.035434,0.007875,tractive,lateral,P04,drafted
E0005009,N0005257,N0005258,340.639178,340.309178,1.550672,1.562893,60.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P01,drafted
E0005010,N0005258,N0005259,340.298623,339.968623,1.573447,1.661412,60.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045767,0.139877,0.036604,tractive,lateral,P01,drafted
E0005011,N0005259,N0005260,339.968623,339.608623,1.661412,1.556355,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.046267,0.144622,0.036055,tractive,lateral,P01,drafted
E0005012,N0005260,N0004723,339.592848,339.464845,1.57213,1.586974,21.333954,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.046767,0.145157,0.036226,tractive,lateral,P01,drafted
E0005013,N0005261,N0005262,335.444947,335.404947,1.679351,1.702352,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.0798,0.047083,0.173006,0.032346,tractive,lateral,P253,derived
E0005014,N0005262,N0005263,335.404947,335.360871,1.702352,1.742462,8.815308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047116,0.136762,0.037894,tractive,lateral,P253,derived
E0005015,N0005263,N0005264,335.360871,335.305627,1.742462,1.801276,11.048762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04719,0.136836,0.037921,tractive,lateral,P253,derived
E0005016,N0005264,N0004725,335.305627,335.214406,1.801276,1.90327,18.244224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047282,0.136927,0.037953,tractive,lateral,P253,derived
E0005017,N0005265,N0004739,330.088357,329.839978,9.867911,10.184467,82.793032,400,GRP,0.3,0.205,uniform,minimum,2.5448,merrimack,1397.5978,41.329966,0.839719,0.4145,velocity,sub main,P01,drafted
E0005018,N0005266,N0005267,339.094646,338.644646,1.550313,2.234291,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.9619,0.333783,0.261794,0.09169,tractive,lateral,P01,provisional
E0005019,N0005267,N0005268,338.644646,338.603038,2.234291,2.272756,3.467356,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,13.0879,0.549428,0.415645,0.09397,tractive,lateral,P01,provisional
E0005020,N0005268,N0004739,338.603038,338.164373,2.272756,1.860072,87.732924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4868,0.775793,0.341898,0.13595,tractive,lateral,P01,provisional
E0005021,N0005269,N0004744,327.325205,326.969111,7.479238,8.124029,89.023674,250,PVC-U,0.4,0.375,table11,minimum,2.8601,merrimack,532.2327,17.651795,0.760999,0.526283,velocity,sub main,P253,drafted
E0005022,N0005270,N0004744,333.548978,333.269111,1.584262,1.824029,55.973511,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,drafted
E0005023,N0005271,N0005272,335.349719,335.306453,1.55,1.601293,7.211096,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,derived
E0005024,N0005272,N0005273,335.306453,335.264115,1.601293,1.636917,7.056323,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,6e-05,0.008748,0.002764,tractive,lateral,P253,derived
E0005025,N0005273,N0005274,335.264115,335.217123,1.636917,1.665079,7.832007,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,0.0,0.000119,0.012702,0.003403,tractive,lateral,P253,derived
E0005026,N0005274,N0005275,335.217123,335.174077,1.665079,1.696162,7.174304,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000184,0.015843,0.003927,tractive,lateral,P253,derived
E0005027,N0005275,N0005276,335.174077,335.128249,1.696162,1.723283,9.165622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045511,0.135145,0.037319,tractive,lateral,P253,derived
E0005028,N0005276,N0005277,335.128249,334.836767,1.723283,2.191676,58.296438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045588,0.135224,0.037347,tractive,lateral,P253,derived
E0005029,N0005277,N0005278,334.836767,334.746574,2.191676,2.345101,18.038512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046073,0.135716,0.037522,tractive,lateral,P253,derived
E0005030,N0005278,N0004725,334.746574,334.67581,2.345101,2.441865,14.152729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046224,0.135869,0.037576,tractive,lateral,P253,derived
E0005031,N0005279,N0005280,326.240308,325.890308,5.734484,6.724133,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.284912,0.248789,0.08524,tractive,sub main,P04,drafted
E0005032,N0005280,N0005281,325.890308,325.540308,6.724133,7.948767,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.285495,0.248953,0.085321,tractive,sub main,P04,drafted
E0005033,N0005281,N0005282,325.540308,325.190308,7.948767,8.572814,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.286079,0.249118,0.085401,tractive,sub main,P04,drafted
E0005034,N0005282,N0005283,325.190308,324.840308,8.572814,9.369226,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.286662,0.249281,0.085481,tractive,sub main,P04,drafted
E0005035,N0005283,N0005284,324.840308,324.715308,9.369226,9.69436,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.287245,0.249445,0.085561,tractive,sub main,P04,drafted
E0005036,N0005284,N0005285,324.715308,324.265308,9.69436,10.339062,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.287454,0.249503,0.085589,tractive,sub main,P04,drafted
E0005037,N0005285,N0005286,324.265308,323.815308,10.339062,10.49002,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.288204,0.249713,0.085692,tractive,sub main,P04,drafted
E0005038,N0005286,N0004748,323.815308,323.773428,10.49002,10.539133,4.408393,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,5.4905,0.288954,0.31187,0.073833,tractive,sub main,P04,drafted
E0005039,N0005287,N0005288,327.169161,326.849702,7.494963,8.094512,63.891858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016091,0.093884,0.023723,tractive,main,P04,derived
E0005040,N0005288,N0005289,326.849702,326.519161,8.094512,8.532902,66.108116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016624,0.094984,0.024058,tractive,main,P04,derived
E0005041,N0005289,N0005290,326.519161,326.476788,8.532902,8.545795,6.053346,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.017175,0.107657,0.022611,tractive,main,P04,derived
E0005042,N0005290,N0004748,326.476788,326.322573,8.545795,7.989988,30.842856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017225,0.096197,0.024429,tractive,main,P04,derived
E0005043,N0005291,N0004755,325.36016,325.217945,1.550942,2.072521,28.442925,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0005044,N0005292,N0004755,325.700318,325.547347,1.550781,1.743119,30.594117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0005045,N0005293,N0005294,324.282177,323.941847,2.235126,2.817095,68.066144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094239,0.17296,0.051585,tractive,lateral,P06,provisional
E0005046,N0005294,N0005295,323.941847,323.85984,2.817095,3.06237,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140073,0.197318,0.061664,tractive,lateral,P06,provisional
E0005047,N0005295,N0004755,323.85984,323.752486,3.06237,3.53798,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.14021,0.197382,0.061691,tractive,lateral,P06,provisional
E0005048,N0005296,N0004785,326.644554,326.291699,4.730324,4.458118,70.570932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.5897,1.664218,0.43228,0.196022,tractive,lateral,P04,provisional
E0005049,N0005297,N0005298,330.629596,330.379596,1.55,1.703809,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P253,provisional
E0005050,N0005298,N0005299,330.379596,330.129596,1.703809,1.61131,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453089,0.288637,0.105642,tractive,lateral,P253,provisional
E0005051,N0005299,N0004800,330.129596,330.037349,1.61131,1.722935,18.449398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54404,0.30586,0.115055,tractive,lateral,P253,provisional
E0005052,N0005300,N0004800,325.12248,325.047995,6.58565,6.712289,14.89692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.7226,1.128779,0.384008,0.162511,tractive,main,P253,drafted
E0005053,N0005301,N0005302,396.185046,395.885046,1.55,2.368494,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P05,drafted
E0005054,N0005302,N0005303,395.885046,395.660046,2.368494,1.989795,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03159,0.119119,0.031789,tractive,lateral,P05,drafted
E0005055,N0005303,N0005304,395.660046,395.360046,1.989795,3.391815,59.999989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077232,0.161778,0.04719,tractive,lateral,P05,drafted
E0005056,N0005304,N0005305,395.360046,395.060046,3.391815,4.512677,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077732,0.162131,0.047327,tractive,lateral,P05,drafted
E0005057,N0005305,N0005306,395.060046,394.785047,4.512677,4.389605,54.999949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078232,0.162481,0.047462,tractive,lateral,P05,drafted
E0005058,N0005306,N0005307,394.785047,394.435047,4.389605,5.44154,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078691,0.162802,0.047586,tractive,lateral,P05,drafted
E0005059,N0005307,N0005308,394.435047,394.085047,5.44154,6.28565,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.124541,0.189792,0.058476,tractive,lateral,P05,drafted
E0005060,N0005308,N0004697,394.085047,394.03442,6.28565,6.428623,10.125246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.260926,0.241818,0.081866,tractive,lateral,P05,drafted
E0005061,N0005309,N0004805,327.812548,327.41192,1.550458,2.51026,80.125564,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P04,provisional
E0005062,N0005310,N0004805,328.512683,328.081593,1.55,1.840587,86.218012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P04,provisional
E0005063,N0005311,N0005312,328.49422,328.04422,1.55,2.357697,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P04,provisional
E0005064,N0005312,N0005313,328.04422,327.59422,2.357697,3.188281,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091284,0.171125,0.050853,tractive,lateral,P04,provisional
E0005065,N0005313,N0004785,327.59422,327.554212,3.188281,3.195605,4.706829,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.1596,0.092034,0.205715,0.045173,tractive,lateral,P04,provisional
E0005066,N0005314,N0004809,327.385954,327.154489,1.550295,1.725791,46.292958,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P04,provisional
E0005067,N0005315,N0005316,327.807651,327.357651,1.62869,1.703537,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P04,provisional
E0005068,N0005316,N0005317,327.357651,326.907651,1.703537,1.658817,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227086,0.231165,0.076818,tractive,lateral,P04,provisional
E0005069,N0005317,N0005318,326.907651,326.457651,1.658817,1.640158,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.667825,0.326243,0.126671,tractive,lateral,P04,provisional
E0005070,N0005318,N0005319,326.457651,326.412552,1.640158,1.695053,9.019775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2133,0.849644,0.351717,0.141932,tractive,lateral,P04,provisional
E0005071,N0005319,N0005320,326.412552,326.37069,1.695053,1.70774,5.980225,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,21.2931,0.894986,0.402071,0.134169,tractive,lateral,P04,provisional
E0005072,N0005320,N0005321,326.37069,325.96854,1.70774,2.451474,80.430073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.895036,0.357449,0.145482,tractive,lateral,P04,provisional
E0005073,N0005321,N0005322,325.96854,325.555217,2.451474,3.247304,82.664543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.031508,0.373495,0.155656,tractive,lateral,P04,provisional
E0005074,N0005322,N0004809,325.555217,325.175456,3.247304,3.704824,75.952267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9313,1.258533,0.397044,0.171227,tractive,lateral,P04,provisional
E0005075,N0005323,N0005324,329.176867,329.026867,1.550977,1.927661,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P259,provisional
E0005076,N0005324,N0005325,329.026867,328.951867,1.927661,3.099372,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8153,0.495579,0.296965,0.110148,tractive,lateral,P259,provisional
E0005077,N0005325,N0004832,328.951867,328.785978,3.099372,3.211703,33.177857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.3939,0.645725,0.322817,0.124681,tractive,lateral,P259,provisional
E0005078,N0005326,N0004832,325.592965,325.431979,6.069419,6.565702,29.270279,200,PVC-U,0.55,0.5,uniform,minimum,3.5601,merrimack,87.163,3.597899,0.562143,0.280684,tractive,main,P259,provisional
E0005079,N0005327,N0004837,331.430957,331.082783,1.55,1.692333,69.634761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0005080,N0005328,N0005329,325.456675,325.206675,1.554983,2.303853,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P284,provisional
E0005081,N0005329,N0005330,325.206675,324.956675,2.303853,3.029317,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8153,0.495746,0.296997,0.110165,tractive,lateral,P284,provisional
E0005082,N0005330,N0005331,324.956675,324.915789,3.029317,3.172773,4.088608,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,20.4902,0.859836,0.449588,0.120907,tractive,lateral,P284,provisional
E0005083,N0005331,N0005332,324.915789,324.761232,3.172773,4.24948,30.911392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4902,0.85987,0.353027,0.142739,tractive,lateral,P284,provisional
E0005084,N0005332,N0004821,324.761232,324.428358,4.24948,4.76076,66.574889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1651,1.223802,0.393655,0.168938,tractive,lateral,P284,provisional
E0005085,N0005333,N0005334,324.689719,324.647293,7.701028,7.925125,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,7.2559,0.322719,0.297954,0.082076,tractive,main,P257,provisional
E0005086,N0005334,N0005335,324.647293,324.546174,7.925125,8.089812,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.322767,0.258987,0.090281,tractive,main,P257,provisional
E0005087,N0005335,N0005336,324.546174,324.46478,8.089812,8.253329,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.322935,0.259031,0.090303,tractive,main,P257,provisional
E0005088,N0005336,N0005337,324.46478,324.397698,8.253329,8.357307,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.323071,0.259066,0.09032,tractive,main,P257,provisional
E0005089,N0005337,N0004837,324.397698,324.290694,8.357307,8.484422,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.323183,0.259095,0.090335,tractive,main,P257,provisional
E0005090,N0005338,N0005339,329.761573,329.48835,1.550744,1.946282,54.6446,200,PVC-U,0.5,0.5,cover_min,minimum,3.1429,merrimack,244.1967,8.926544,0.698308,0.468052,tractive,sub main,P296,derived
E0005091,N0005339,N0005340,329.48835,329.225344,1.946282,2.1499,52.6011,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.926999,0.698317,0.468066,tractive,sub main,P285,derived
E0005092,N0005340,N0005341,329.225344,328.843681,2.1499,2.682565,76.33274,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.927437,0.698326,0.468079,tractive,sub main,P285,derived
E0005093,N0005341,N0005342,328.843681,328.767023,2.682565,2.746496,15.331412,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.928073,0.698339,0.468098,tractive,sub main,P285,derived
E0005094,N0005342,N0005343,328.767023,328.665075,2.746496,2.978236,20.389704,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.928201,0.698342,0.468102,tractive,sub main,P285,derived
E0005095,N0005343,N0004846,328.665075,328.599553,2.978236,3.011806,13.104399,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.928371,0.698345,0.468107,tractive,sub main,P285,derived
E0005096,N0005344,N0005345,322.776432,322.476432,4.480098,4.726754,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5371,merrimack,91.9617,3.770294,0.550638,0.294614,tractive,main,P284,provisional
E0005097,N0005345,N0005346,322.476432,322.176432,4.726754,5.489888,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5371,merrimack,91.9617,3.770794,0.550659,0.294634,tractive,main,P284,provisional
E0005098,N0005346,N0005347,322.176432,321.876432,5.489888,6.511324,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5257,merrimack,94.4604,3.861065,0.554425,0.298228,tractive,main,P284,provisional
E0005099,N0005347,N0005348,321.876432,321.743383,6.511324,6.767267,26.609787,200,PVC-U,0.5,0.5,table11,minimum,3.5145,merrimack,96.9591,3.95105,0.55811,0.301776,tractive,main,P284,provisional
E0005100,N0005348,N0005349,321.743383,321.443383,6.767267,7.297034,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5145,merrimack,96.9591,3.951272,0.558119,0.301785,tractive,main,P284,provisional
E0005101,N0005349,N0005350,321.443383,321.143383,7.297034,8.00835,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4928,merrimack,102.0555,4.133427,0.565379,0.308871,tractive,main,P284,provisional
E0005102,N0005350,N0004821,321.143383,321.078055,8.00835,8.111063,13.06575,200,PVC-U,0.5,0.5,table11,minimum,3.4928,merrimack,102.0555,4.133927,0.565399,0.308891,tractive,main,P284,provisional
E0005103,N0005351,N0005352,321.434608,321.034608,3.39898,4.080108,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.19468,0.469748,0.224502,tractive,sub main,P301,drafted
E0005104,N0005352,N0005353,321.034608,320.634608,4.080108,4.283117,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.195346,0.46979,0.224536,tractive,sub main,P301,drafted
E0005105,N0005353,N0005354,320.634608,320.550849,4.283117,4.341149,16.751728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.196013,0.469833,0.22457,tractive,sub main,P301,drafted
E0005106,N0005354,N0005355,320.550849,320.300849,4.341149,4.548302,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.196153,0.469842,0.224577,tractive,sub main,P301,drafted
E0005107,N0005355,N0005356,320.300849,320.050849,4.548302,4.722283,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.196569,0.469868,0.224598,tractive,sub main,P301,drafted
E0005108,N0005356,N0005357,320.050849,319.956498,4.722283,4.797652,18.870225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.196986,0.469895,0.224619,tractive,sub main,P301,drafted
E0005109,N0005357,N0005358,319.956498,319.784608,4.797652,4.971862,34.378047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.197143,0.469905,0.224627,tractive,sub main,P301,drafted
E0005110,N0005358,N0005359,319.784608,319.641738,4.971862,5.320603,28.573935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.19743,0.469923,0.224641,tractive,sub main,P301,drafted
E0005111,N0005359,N0005360,319.641738,319.241738,5.320603,6.259147,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.197668,0.469938,0.224653,tractive,sub main,P301,drafted
E0005112,N0005360,N0005361,319.241738,318.841738,6.259147,6.994016,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.198334,0.469981,0.224687,tractive,sub main,P301,drafted
E0005113,N0005361,N0005362,318.841738,318.441738,6.994016,7.973972,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.199001,0.470023,0.224721,tractive,sub main,P301,drafted
E0005114,N0005362,N0005363,318.441738,318.041738,7.973972,8.693064,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.199668,0.470066,0.224754,tractive,sub main,P301,drafted
E0005115,N0005363,N0005364,318.041738,317.995155,8.693064,8.69439,9.316716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.200334,0.470108,0.224788,tractive,sub main,P301,drafted
E0005116,N0005364,N0005365,317.995155,317.695155,8.69439,9.295965,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.200412,0.470113,0.224792,tractive,sub main,P301,drafted
E0005117,N0005365,N0005366,317.695155,317.382488,9.295965,9.795521,62.533314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.200912,0.470145,0.224817,tractive,sub main,P301,drafted
E0005118,N0005366,N0005367,317.382488,316.932488,9.795521,10.389991,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.201433,0.470178,0.224843,tractive,sub main,P301,drafted
E0005119,N0005367,N0005368,316.932488,316.482488,10.389991,11.112117,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.202183,0.470226,0.224881,tractive,sub main,P301,drafted
E0005120,N0005368,N0005369,316.482488,316.032488,11.112117,12.159407,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.202933,0.470274,0.224919,tractive,sub main,P301,drafted
E0005121,N0005369,N0005370,326.639044,326.189044,1.55285,2.166669,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,50.7033,2.203683,0.470322,0.224957,tractive,sub main,P301,drafted
E0005122,N0005370,N0005371,326.189044,325.739044,2.166669,3.206757,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.204433,0.470369,0.224995,tractive,sub main,P285,drafted
E0005123,N0005371,N0005372,325.739044,325.289044,3.206757,4.129474,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.205183,0.470417,0.225032,tractive,sub main,P285,drafted
E0005124,N0005372,N0005373,325.289044,325.191164,4.129474,4.328215,19.576035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.205933,0.470465,0.22507,tractive,sub main,P285,drafted
E0005125,N0005373,N0005374,325.191164,324.791164,4.328215,4.722661,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.206096,0.470475,0.225078,tractive,sub main,P285,drafted
E0005126,N0005374,N0005375,324.791164,324.391164,4.722661,5.30067,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.206763,0.470518,0.225112,tractive,sub main,P285,drafted
E0005127,N0005375,N0005376,324.391164,323.991164,5.30067,5.978715,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.20743,0.47056,0.225146,tractive,sub main,P285,drafted
E0005128,N0005376,N0005377,323.991164,323.591164,5.978715,6.686271,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.208096,0.470602,0.225179,tractive,sub main,P285,drafted
E0005129,N0005377,N0005378,323.591164,323.191164,6.686271,7.479979,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.208763,0.470645,0.225213,tractive,sub main,P285,drafted
E0005130,N0005378,N0005379,323.191164,322.791164,7.479979,8.126957,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.20943,0.470687,0.225246,tractive,sub main,P285,drafted
E0005131,N0005379,N0005380,322.791164,322.391164,8.126957,8.826579,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.210096,0.470729,0.22528,tractive,sub main,P285,drafted
E0005132,N0005380,N0005381,322.391164,321.991164,8.826579,9.331895,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.210763,0.470772,0.225313,tractive,sub main,P285,drafted
E0005133,N0005381,N0004846,321.991164,321.607265,9.331895,10.004093,76.779747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7033,2.21143,0.470814,0.225347,tractive,sub main,P285,drafted
E0005134,N0005382,N0005383,413.518512,413.048937,5.596387,5.23805,93.914855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.262419,0.242265,0.08208,tractive,main,P254,provisional
E0005135,N0005383,N0005384,413.048937,412.995787,5.23805,5.228304,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.263202,0.242499,0.082192,tractive,main,P254,provisional
E0005136,N0005384,N0005385,412.995787,412.939885,5.228304,5.207973,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.26329,0.242525,0.082205,tractive,main,P254,provisional
E0005137,N0005385,N0005386,412.939885,412.828082,5.207973,5.104352,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.308651,0.255289,0.088439,tractive,main,P254,provisional
E0005138,N0005386,N0005387,412.828082,412.785125,5.104352,5.066895,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.719,0.41359,0.289812,0.099,tractive,main,P254,provisional
E0005139,N0005387,N0004855,412.785125,412.617849,5.066895,4.888559,30.413813,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.8786,0.50419,0.308656,0.108551,tractive,main,P254,provisional
E0005140,N0005388,N0005389,416.904994,416.861728,4.225072,2.208493,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.046349,0.14471,0.036083,tractive,lateral,P254,provisional
E0005141,N0005389,N0005390,416.855583,416.254504,2.214638,1.558637,12.788897,200,PVC-U,4.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.046409,0.288786,0.022722,tractive,lateral,P254,provisional
E0005142,N0005390,N0005391,416.253978,416.060583,1.559163,1.550562,6.446487,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,1.0798,0.046516,0.249013,0.025132,tractive,lateral,P254,provisional
E0005143,N0005391,N0004855,416.035419,415.836171,1.575726,1.670238,39.849718,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.046569,0.136216,0.037699,tractive,lateral,P254,provisional
E0005144,N0005392,N0005393,416.032545,415.723617,3.159106,3.074266,61.785646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.40467,0.278436,0.100238,tractive,main,P254,derived
E0005145,N0005393,N0005394,415.723617,415.624768,3.074266,3.006335,19.769672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.405185,0.278549,0.100297,tractive,main,P254,derived
E0005146,N0005394,N0005395,415.624768,415.441854,3.006335,2.925059,36.582927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.40535,0.278585,0.100316,tractive,main,P254,derived
E0005147,N0005395,N0005396,415.441854,415.37833,2.925059,2.927792,12.704677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.405655,0.278652,0.100351,tractive,main,P254,derived
E0005148,N0005396,N0005397,415.37833,415.300848,2.927792,3.15661,15.496397,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.405761,0.278675,0.100363,tractive,main,P254,derived
E0005149,N0005397,N0004860,415.300848,415.161052,3.15661,3.237294,27.959321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.40589,0.278703,0.100378,tractive,main,P254,derived
E0005150,N0005398,N0005399,418.06928,418.022594,1.550014,1.551686,6.224792,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,derived
E0005151,N0005399,N0005400,418.022594,417.937133,1.551686,1.551728,6.836874,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,5.2e-05,0.010052,0.00229,tractive,lateral,P254,derived
E0005152,N0005400,N0005401,417.923604,417.74022,1.565257,1.567855,12.647188,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.000109,0.015916,0.002761,tractive,lateral,P254,derived
E0005153,N0005401,N0005402,417.74022,417.534458,1.567855,1.578701,41.152367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000214,0.016087,0.0043,tractive,lateral,P254,derived
E0005154,N0005402,N0005403,417.534458,417.473024,1.578701,1.573912,12.286725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000557,0.025023,0.006062,tractive,lateral,P254,derived
E0005155,N0005403,N0005404,417.473024,417.419767,1.573912,1.57886,10.651525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00066,0.026953,0.006461,tractive,lateral,P254,derived
E0005156,N0005404,N0005405,417.419767,417.163344,1.57886,1.612779,51.284474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000748,0.028452,0.006775,tractive,lateral,P254,derived
E0005157,N0005405,N0005406,417.163344,417.006459,1.612779,1.61964,31.377145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032266,0.12,0.032085,tractive,lateral,P254,derived
E0005158,N0005406,N0004860,417.006459,416.836565,1.61964,1.561781,26.137493,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.7416,0.032527,0.131548,0.03033,tractive,lateral,P254,derived
E0005159,N0005407,N0005408,358.610775,358.205775,1.786137,1.797918,45.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.230296,0.050512,tractive,lateral,P36,provisional
E0005160,N0005408,N0005409,358.205775,357.87786,1.797918,2.81669,65.582975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212534,0.226236,0.074528,tractive,lateral,P36,provisional
E0005161,N0005409,N0004883,357.87786,357.657947,2.81669,3.611096,43.982662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.348882,0.265536,0.093583,tractive,lateral,P36,provisional
E0005162,N0005410,N0005411,356.454669,356.204669,1.55,1.996869,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P36,drafted
E0005163,N0005411,N0005412,356.204669,355.954669,1.996869,2.396954,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P36,drafted
E0005164,N0005412,N0005413,355.954669,355.914158,2.396954,2.533687,6.751848,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.6382,0.362971,0.286468,0.091302,tractive,lateral,P36,drafted
E0005165,N0005413,N0005414,355.914158,355.672917,2.533687,3.342982,48.248152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363027,0.268939,0.095319,tractive,lateral,P36,drafted
E0005166,N0005414,N0005415,355.672917,355.447917,3.342982,6.633717,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363429,0.269034,0.095368,tractive,lateral,P36,drafted
E0005167,N0005415,N0005416,355.447917,355.347917,6.633717,7.164442,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363804,0.269123,0.095414,tractive,lateral,P36,drafted
E0005168,N0005416,N0005417,355.347917,355.307079,7.164442,7.222707,3.551203,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,8.6382,0.363971,0.358888,0.078496,tractive,lateral,P36,drafted
E0005169,N0005417,N0005418,355.307079,355.265161,7.222707,9.248907,6.448797,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,8.6382,0.364,0.294783,0.089716,tractive,lateral,P36,drafted
E0005170,N0005418,N0005419,355.265161,355.225161,9.248907,8.979276,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.6382,0.364054,0.316728,0.085454,tractive,lateral,P36,drafted
E0005171,N0005419,N0005420,355.225161,355.150161,8.979276,6.053971,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364096,0.269192,0.095449,tractive,lateral,P36,drafted
E0005172,N0005420,N0005421,355.150161,355.075161,6.053971,4.882023,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409488,0.279489,0.10079,tractive,lateral,P36,drafted
E0005173,N0005421,N0005422,355.075161,354.943995,4.882023,5.138281,26.233327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45488,0.288999,0.105836,tractive,lateral,P36,drafted
E0005174,N0005422,N0005423,354.943995,354.750161,5.138281,5.364768,38.766673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500366,0.297871,0.110643,tractive,lateral,P36,drafted
E0005175,N0005423,N0004883,354.750161,354.504135,5.364768,6.764908,49.205326,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500689,0.297932,0.110677,tractive,lateral,P36,drafted
E0005176,N0005424,N0005425,431.124225,427.43697,1.55,1.551434,27.313001,200,PVC-U,13.5,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P59,provisional
E0005177,N0005425,N0004886,427.418698,424.509661,1.569705,1.575727,15.556349,200,PVC-U,18.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000228,0.048053,0.002162,tractive,lateral,P59,provisional
E0005178,N0005426,N0005427,419.216596,419.041596,1.935717,4.049987,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045842,0.135482,0.037439,tractive,lateral,P59,provisional
E0005179,N0005427,N0005428,419.041596,419.00103,4.049987,4.913704,4.772578,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,1.0798,0.046134,0.162608,0.033262,tractive,lateral,P59,provisional
E0005180,N0005428,N0005429,419.00103,418.936565,4.913704,5.550832,12.892972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046173,0.135817,0.037558,tractive,lateral,P59,provisional
E0005181,N0005429,N0004886,418.936565,418.872925,5.550832,7.212463,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046281,0.135926,0.037596,tractive,lateral,P59,provisional
E0005182,N0005430,N0005431,311.534229,310.656436,1.55,1.585812,83.599259,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,provisional
E0005183,N0005431,N0005432,310.656436,310.456436,1.585812,2.617538,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000697,0.027598,0.006596,tractive,lateral,P02,provisional
E0005184,N0005432,N0005433,310.456436,310.256436,2.617538,3.029147,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00103,0.032592,0.00766,tractive,lateral,P02,provisional
E0005185,N0005433,N0005434,310.256436,310.174433,3.029147,3.292425,16.400741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001363,0.03661,0.008546,tractive,lateral,P02,provisional
E0005186,N0005434,N0005435,310.174433,309.774433,3.292425,3.590497,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P02,provisional
E0005187,N0005435,N0005436,309.774433,309.374433,3.590497,4.447986,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002167,0.044157,0.010278,tractive,lateral,P02,provisional
E0005188,N0005436,N0004900,309.374433,309.303716,4.447986,4.528376,14.143229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002833,0.049082,0.011455,tractive,lateral,P02,provisional
E0005189,N0005437,N0005438,311.399202,310.949202,1.553465,2.135026,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,provisional
E0005190,N0005438,N0005439,310.949202,310.499202,2.135026,2.807377,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P02,provisional
E0005191,N0005439,N0005440,310.499202,310.04757,2.807377,3.580298,90.326344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P02,provisional
E0005192,N0005440,N0005441,310.04757,309.64757,3.580298,4.151685,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002253,0.044845,0.01044,tractive,lateral,P02,provisional
E0005193,N0005441,N0005442,309.64757,309.24757,4.151685,4.611286,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002919,0.049659,0.011595,tractive,lateral,P02,provisional
E0005194,N0005442,N0004900,309.24757,309.193606,4.611286,4.638486,10.792809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003586,0.053789,0.012613,tractive,lateral,P02,provisional
E0005195,N0005443,N0004912,315.17532,315.00818,1.555759,1.56076,13.928388,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.159226,0.025889,tractive,lateral,P02,provisional
E0005196,N0005444,N0004912,314.767322,314.444638,1.55,2.124301,64.536811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P02,provisional
E0005197,N0005445,N0005446,314.790179,314.190179,1.55,1.564795,80.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,drafted
E0005198,N0005446,N0005447,314.184534,313.664534,1.570441,1.575304,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000667,0.029503,0.006126,tractive,lateral,P02,drafted
E0005199,N0005447,N0005448,313.664534,313.264534,1.575304,1.653313,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P02,drafted
E0005200,N0005448,N0005449,313.264534,313.164534,1.653313,1.64525,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002,0.042766,0.009952,tractive,lateral,P02,drafted
E0005201,N0005449,N0005450,313.164534,312.764534,1.64525,1.957695,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002167,0.044157,0.010278,tractive,lateral,P02,drafted
E0005202,N0005450,N0005451,312.764534,312.364534,1.957695,2.226836,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002833,0.049082,0.011455,tractive,lateral,P02,drafted
E0005203,N0005451,N0005452,312.364534,311.964534,2.226836,2.305608,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0035,0.053288,0.012488,tractive,lateral,P02,drafted
E0005204,N0005452,N0005453,311.964534,311.924534,2.305608,2.335598,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.004167,0.066635,0.012085,tractive,lateral,P02,drafted
E0005205,N0005453,N0005454,311.924534,311.474534,2.335598,3.016464,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004208,0.057198,0.013471,tractive,lateral,P02,drafted
E0005206,N0005454,N0005455,311.474534,311.024534,3.016464,3.820681,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004958,0.060882,0.014418,tractive,lateral,P02,drafted
E0005207,N0005455,N0005456,311.024534,310.574534,3.820681,4.629232,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005708,0.064207,0.015289,tractive,lateral,P02,drafted
