Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0005208,N0005456,N0005457,310.574534,310.124534,4.629232,5.008096,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006458,0.067248,0.016099,tractive,lateral,P02,drafted
E0005209,N0005457,N0005458,310.124534,309.774534,5.008096,5.046694,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007208,0.070058,0.016858,tractive,lateral,P02,drafted
E0005210,N0005458,N0005459,309.774534,309.424534,5.046694,5.249203,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007792,0.072112,0.01742,tractive,lateral,P02,drafted
E0005211,N0005459,N0005460,309.424534,309.074534,5.249203,5.123129,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008375,0.07406,0.017959,tractive,lateral,P02,drafted
E0005212,N0005460,N0005461,309.074534,308.724534,5.123129,4.98851,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008958,0.075918,0.018477,tractive,lateral,P02,drafted
E0005213,N0005461,N0005462,308.724534,308.667815,4.98851,4.960481,11.343762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009542,0.077698,0.018978,tractive,lateral,P02,drafted
E0005214,N0005462,N0005463,308.667815,308.474534,4.960481,4.89653,38.656238,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009636,0.077978,0.019057,tractive,lateral,P02,drafted
E0005215,N0005463,N0005464,308.474534,308.174534,4.89653,5.223049,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009958,0.078922,0.019325,tractive,lateral,P02,drafted
E0005216,N0005464,N0005465,308.174534,307.874534,5.223049,5.378091,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010458,0.080347,0.019731,tractive,lateral,P02,drafted
E0005217,N0005465,N0005466,307.874534,307.574534,5.378091,5.719412,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010958,0.081727,0.020127,tractive,lateral,P02,drafted
E0005218,N0005466,N0004914,307.574534,307.44216,5.719412,5.629251,26.474774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011458,0.083064,0.020513,tractive,lateral,P02,drafted
E0005219,N0005467,N0005468,315.499992,315.149992,1.842416,1.640597,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.095965,0.174013,0.052006,tractive,lateral,P02,provisional
E0005220,N0005468,N0005469,315.128668,314.708668,1.661921,1.581951,70.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.2248,0.096548,0.185607,0.049998,tractive,lateral,P02,provisional
E0005221,N0005469,N0004932,314.708668,314.651114,1.581951,1.550302,5.004627,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,2.2248,0.097131,0.232163,0.04318,tractive,lateral,P02,provisional
E0005222,N0005470,N0005471,311.700824,311.430824,4.776013,4.626701,90.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.168277,0.844158,0.419154,velocity,sub main,P02,provisional
E0005223,N0005471,N0004932,311.430824,311.159861,4.626701,5.041555,90.321154,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.169027,0.844162,0.419158,velocity,sub main,P02,provisional
E0005224,N0005472,N0005473,419.402095,419.341887,10.716222,10.881685,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.2988,3.354782,0.53233,0.277593,tractive,main,P07,provisional
E0005225,N0005473,N0004950,419.341887,419.246052,10.881685,13.171612,19.166931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.2988,3.354883,0.532334,0.277598,tractive,main,P07,provisional
E0005226,N0005474,N0005475,431.964209,431.924209,6.485773,5.955643,10.0,250,PVC-U,0.4,0.375,table11,minimum,2.7628,merrimack,708.628,22.76732,0.806423,0.618365,velocity,sub main,P07,provisional
E0005227,N0005475,N0004956,431.924209,431.856506,5.955643,6.900788,16.925824,250,PVC-U,0.4,0.375,table11,minimum,2.7628,merrimack,708.628,22.767403,0.806423,0.618367,velocity,sub main,P07,provisional
E0005228,N0005476,N0004956,436.795212,436.74523,1.570572,2.012064,9.996385,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0005229,N0005477,N0005478,409.722534,409.512534,10.584565,9.992257,69.999917,315,HDPE,0.3,0.27,table11,minimum,2.6088,merrimack,1138.2351,34.53842,0.802933,0.597314,velocity,sub main,P03,derived
E0005230,N0005478,N0005479,409.512534,409.302534,9.992257,9.753222,70.0,315,HDPE,0.3,0.27,table11,minimum,2.607,merrimack,1144.7138,34.710895,0.803801,0.599265,velocity,sub main,P03,derived
E0005231,N0005479,N0004969,409.302534,409.260088,9.753222,9.628614,12.127302,315,HDPE,0.35,0.27,table11,minimum,2.6064,merrimack,1146.8734,34.76875,0.854166,0.570646,velocity,sub main,P03,derived
E0005232,N0005480,N0005481,416.938378,416.740388,1.564186,1.737548,39.59798,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P03,provisional
E0005233,N0005481,N0005482,416.740388,416.66423,1.737548,1.890732,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226666,0.231026,0.076753,tractive,lateral,P03,provisional
E0005234,N0005482,N0005483,416.66423,416.395111,1.890732,2.515503,53.823787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576248,0.311461,0.118195,tractive,lateral,P03,provisional
E0005235,N0005483,N0004969,416.395111,416.021804,2.515503,2.866899,74.661558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0538,0.757765,0.339399,0.134447,tractive,lateral,P03,provisional
E0005236,N0005484,N0004982,488.989418,488.852945,1.55001,1.632986,27.294688,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P43,provisional
E0005237,N0005485,N0004982,487.791308,487.751059,2.714185,2.734872,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,1.8214,0.079312,0.199487,0.041725,tractive,main,P43,provisional
E0005238,N0005486,N0004988,415.195301,415.154191,8.07835,8.146926,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,42.5505,1.800488,0.619575,0.161229,tractive,main,P22,provisional
E0005239,N0005487,N0004988,421.855862,421.746013,1.553928,1.555104,9.986254,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,provisional
E0005240,N0005488,N0005489,317.517876,317.188389,1.551216,2.151028,65.897518,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.9095,0.289663,0.25012,0.085891,tractive,lateral,P31,drafted
E0005241,N0005489,N0004994,317.188389,316.782989,2.151028,2.784821,81.079946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9557,0.45984,0.289997,0.106372,tractive,lateral,P31,drafted
E0005242,N0005490,N0005491,319.529241,318.291762,1.648402,1.648881,74.998691,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,2.9664,0.12436,0.285131,0.044406,tractive,lateral,P31,provisional
E0005243,N0005491,N0005492,318.291762,317.841762,1.648881,2.079899,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187166,0.217041,0.070332,tractive,lateral,P31,provisional
E0005244,N0005492,N0004994,317.841762,317.38078,2.079899,2.18703,92.196378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187916,0.217325,0.07046,tractive,lateral,P31,provisional
E0005245,N0005493,N0005000,410.397906,410.255692,1.55,1.591232,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P13,provisional
E0005246,N0005494,N0005495,399.191048,399.148622,12.553672,12.647399,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018986,0.09959,0.025477,tractive,main,P13,provisional
E0005247,N0005495,N0005496,399.148622,399.051539,12.647399,12.748143,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019057,0.099722,0.025518,tractive,main,P13,provisional
E0005248,N0005496,N0005497,399.051539,398.927745,12.748143,12.882496,24.758837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019219,0.100022,0.025612,tractive,main,P13,provisional
E0005249,N0005497,N0005498,398.927745,398.845739,12.882496,13.052759,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.064692,0.152375,0.043609,tractive,main,P13,provisional
E0005250,N0005498,N0005000,398.845739,398.753951,13.052759,13.092972,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.064829,0.152484,0.04365,tractive,main,P13,provisional
E0005251,N0005499,N0005500,397.016589,396.956174,1.55,1.557803,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P11,provisional
E0005252,N0005500,N0005002,396.952964,396.504548,1.561013,1.563872,23.600847,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045368,0.211946,0.027534,tractive,lateral,P11,provisional
E0005253,N0005501,N0005502,391.918531,391.843531,9.781755,10.24854,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.491797,0.61265,0.358372,tractive,main,P11,provisional
E0005254,N0005502,N0005503,391.843531,391.80031,10.24854,9.874098,7.203603,200,PVC-U,0.6,0.5,table11,minimum,3.3606,merrimack,140.4092,5.491922,0.654616,0.341373,tractive,main,P11,provisional
E0005255,N0005503,N0005504,391.80031,391.726486,9.874098,8.33339,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.491982,0.612655,0.358378,tractive,main,P11,provisional
E0005256,N0005504,N0005505,391.726486,391.661328,8.33339,7.52956,13.031574,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.492105,0.612659,0.358382,tractive,main,P11,provisional
E0005257,N0005505,N0005506,391.661328,391.560278,7.52956,8.883295,20.209967,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.492214,0.612663,0.358386,tractive,main,P11,provisional
E0005258,N0005506,N0005507,391.560278,391.519563,8.883295,8.796599,4.790033,200,PVC-U,0.85,0.5,table11,minimum,3.3606,merrimack,140.4092,5.492382,0.742432,0.311523,tractive,main,P11,provisional
E0005259,N0005507,N0005002,391.519563,391.371103,8.796599,6.697317,29.691846,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.492422,0.612669,0.358393,tractive,main,P11,provisional
E0005260,N0005508,N0005021,428.841067,428.608197,6.444181,6.924487,42.339935,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013809,0.091774,0.021742,tractive,main,P18,provisional
E0005261,N0005509,N0005510,434.167604,434.111035,1.844542,1.751086,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.105744,0.179744,0.054322,tractive,lateral,P18,provisional
E0005262,N0005510,N0005511,434.111035,434.01884,1.751086,1.627156,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.105838,0.179797,0.054344,tractive,lateral,P18,provisional
E0005263,N0005511,N0005021,434.01884,433.832158,1.627156,1.700526,37.336309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5951,0.319645,0.25818,0.089877,tractive,lateral,P18,provisional
E0005264,N0005512,N0005023,394.463449,394.346268,1.571006,1.579422,18.027756,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P41,provisional
E0005265,N0005513,N0005024,391.943485,391.83068,4.085964,4.300973,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4395,1.156805,0.386913,0.164433,tractive,main,P41,provisional
E0005266,N0005514,N0005515,394.647632,394.470431,1.55,1.717038,35.44009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P41,provisional
E0005267,N0005515,N0005024,394.470431,394.343841,1.717038,1.787811,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.249016,0.238187,0.08013,tractive,lateral,P41,provisional
E0005268,N0005516,N0005517,394.441821,394.237495,1.55,1.665032,40.865345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P41,provisional
E0005269,N0005517,N0005518,394.237495,394.177287,1.665032,1.612905,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280151,0.24744,0.084583,tractive,lateral,P41,provisional
E0005270,N0005518,N0005023,394.177287,394.116254,1.612905,1.809436,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.311342,0.256003,0.088794,tractive,lateral,P41,provisional
E0005271,N0005519,N0005520,315.874164,315.574164,1.55,2.003107,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P08,provisional
E0005272,N0005520,N0005521,315.574164,315.274164,2.003107,2.397345,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P08,provisional
E0005273,N0005521,N0005522,315.274164,314.974164,2.397345,2.504474,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P08,provisional
E0005274,N0005522,N0005028,314.974164,314.929849,2.504474,2.378256,8.862895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P08,provisional
E0005275,N0005523,N0005524,316.699908,316.408491,1.636091,1.881975,58.283259,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P08,provisional
E0005276,N0005524,N0005525,316.408491,316.058491,1.881975,1.858135,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031576,0.1191,0.031783,tractive,lateral,P08,provisional
E0005277,N0005525,N0005526,316.058491,315.708491,1.858135,1.864476,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032159,0.119861,0.032038,tractive,lateral,P08,provisional
E0005278,N0005526,N0005028,315.708491,315.647838,1.864476,1.660267,12.130607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032742,0.120612,0.032291,tractive,lateral,P08,provisional
E0005279,N0005527,N0005528,317.196503,317.026046,1.569977,1.756852,34.09135,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P08,drafted
E0005280,N0005528,N0005529,316.979544,316.562046,1.803354,1.619686,75.90865,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.4832,0.062464,0.155558,0.042005,tractive,lateral,P08,drafted
E0005281,N0005529,N0005051,316.562046,316.325766,1.619686,2.436014,42.960128,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.063097,0.156092,0.042193,tractive,lateral,P08,drafted
E0005282,N0005530,N0005052,317.031892,316.783337,2.293059,2.861957,49.710889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.343447,0.264203,0.092907,tractive,lateral,P08,provisional
E0005283,N0005531,N0005532,318.488159,318.172428,1.551697,1.778774,63.1461,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P08,drafted
E0005284,N0005532,N0005533,318.172428,317.835724,1.778774,2.116089,67.340949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000526,0.024397,0.005935,tractive,lateral,P08,drafted
E0005285,N0005533,N0005534,317.835724,317.738159,2.116089,2.142456,19.512952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001087,0.033335,0.007822,tractive,lateral,P08,drafted
E0005286,N0005534,N0005051,317.738159,317.17695,2.142456,1.58483,70.151096,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.00125,0.041227,0.007451,tractive,lateral,P08,drafted
E0005287,N0005535,N0005052,318.187061,317.916753,1.55,1.728542,54.06158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P08,provisional
E0005288,N0005536,N0005080,347.485522,347.377819,1.55,1.901478,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P46,provisional
E0005289,N0005537,N0005538,345.836571,345.669688,1.743965,2.36968,33.376639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032595,0.120424,0.032228,tractive,main,P46,provisional
E0005290,N0005538,N0005539,345.669688,345.606442,2.36968,2.569644,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032873,0.12078,0.032348,tractive,main,P46,provisional
E0005291,N0005539,N0005540,345.606442,345.534853,2.569644,2.549803,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032978,0.120914,0.032393,tractive,main,P46,provisional
E0005292,N0005540,N0005541,345.534853,345.183961,2.549803,4.193602,70.178344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078365,0.162574,0.047498,tractive,main,P46,provisional
E0005293,N0005541,N0005080,345.183961,345.077895,4.193602,4.201401,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.07895,0.162982,0.047656,tractive,main,P46,provisional
E0005294,N0005542,N0005543,499.856446,499.750937,4.458343,4.468301,21.101727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012084,0.084683,0.020984,tractive,main,P09,derived
E0005295,N0005543,N0005544,499.750937,499.546193,4.468301,4.522716,40.948891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012259,0.085125,0.021113,tractive,main,P09,derived
E0005296,N0005544,N0005545,499.546193,499.50253,4.522716,4.481326,8.732512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012601,0.085977,0.021363,tractive,main,P09,derived
E0005297,N0005545,N0005546,499.50253,499.459558,4.481326,4.478064,7.813191,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.012673,0.088971,0.020958,tractive,main,P09,derived
E0005298,N0005546,N0005547,499.459558,499.337153,4.478064,4.550084,22.255415,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.012739,0.089139,0.021005,tractive,main,P09,derived
E0005299,N0005547,N0005113,499.337153,499.278227,4.550084,4.584505,10.713847,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.012924,0.089605,0.021135,tractive,main,P09,derived
E0005300,N0005548,N0005549,502.659076,502.532328,1.55,1.838552,25.349569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P09,derived
E0005301,N0005549,N0005550,502.532328,502.492202,1.838552,1.914903,5.732344,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000211,0.017799,0.003982,tractive,lateral,P09,derived
E0005302,N0005550,N0005551,502.492202,502.443984,1.914903,1.971756,9.643438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000259,0.01763,0.004594,tractive,lateral,P09,derived
E0005303,N0005551,N0005552,502.443984,502.349946,1.971756,2.489714,18.807637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000339,0.019999,0.005054,tractive,lateral,P09,derived
E0005304,N0005552,N0005553,502.349946,502.272618,2.489714,2.829555,15.465661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000496,0.023768,0.005807,tractive,lateral,P09,derived
E0005305,N0005553,N0005554,502.272618,502.231089,2.829555,2.764821,6.921447,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000625,0.027939,0.006082,tractive,lateral,P09,derived
E0005306,N0005554,N0005555,502.231089,502.079781,2.764821,2.414024,30.261744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000683,0.027356,0.006545,tractive,lateral,P09,derived
E0005307,N0005555,N0005556,502.079781,501.91964,2.414024,2.466346,32.028102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000935,0.031291,0.007379,tractive,lateral,P09,derived
E0005308,N0005556,N0005557,501.91964,501.860415,2.466346,2.369321,11.844981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001202,0.03476,0.008135,tractive,lateral,P09,derived
E0005309,N0005557,N0005558,501.860415,501.80343,2.369321,2.302924,11.397034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0013,0.035904,0.008389,tractive,lateral,P09,derived
E0005310,N0005558,N0005559,501.80343,501.728541,2.302924,2.465704,14.977889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001395,0.03696,0.008625,tractive,lateral,P09,derived
E0005311,N0005559,N0005560,501.728541,501.644786,2.465704,2.633992,16.750859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00152,0.03828,0.008922,tractive,lateral,P09,derived
E0005312,N0005560,N0005561,501.644786,501.551114,2.633992,2.960574,18.734368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00166,0.039675,0.009239,tractive,lateral,P09,derived
E0005313,N0005561,N0005562,501.551114,501.408613,2.960574,3.941699,28.500379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001816,0.041141,0.009576,tractive,lateral,P09,derived
E0005314,N0005562,N0005563,501.408613,501.354141,3.941699,4.397201,10.894208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002053,0.043215,0.010057,tractive,lateral,P09,derived
E0005315,N0005563,N0005564,501.354141,501.296721,4.397201,4.030977,11.484144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002144,0.043969,0.010234,tractive,lateral,P09,derived
E0005316,N0005564,N0005565,501.296721,501.251984,4.030977,3.80307,8.947392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00224,0.044742,0.010416,tractive,lateral,P09,derived
E0005317,N0005565,N0005566,501.251984,501.154723,3.80307,3.182618,19.452121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002315,0.04533,0.010555,tractive,lateral,P09,derived
E0005318,N0005566,N0005567,501.154723,501.111837,3.182618,3.002909,7.797449,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002477,0.04806,0.01062,tractive,lateral,P09,derived
E0005319,N0005567,N0005568,501.111837,501.070896,3.002909,3.028409,3.149361,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.002542,0.064415,0.008885,tractive,lateral,P09,derived
E0005320,N0005568,N0005569,501.070896,501.009724,3.028409,2.932446,12.234369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002568,0.047226,0.011007,tractive,lateral,P09,derived
E0005321,N0005569,N0005570,501.009724,500.94868,2.932446,2.90154,12.208785,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00267,0.047955,0.011182,tractive,lateral,P09,derived
E0005322,N0005570,N0005571,500.94868,500.875815,2.90154,2.840097,14.572971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002772,0.048665,0.011354,tractive,lateral,P09,derived
E0005323,N0005571,N0005572,500.875815,500.774627,2.840097,2.793733,20.237619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002893,0.049486,0.011553,tractive,lateral,P09,derived
E0005324,N0005572,N0005573,500.774627,500.599642,2.793733,2.771604,34.996987,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003062,0.050594,0.011823,tractive,lateral,P09,derived
E0005325,N0005573,N0005574,500.599642,500.558554,2.771604,2.779673,6.84806,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.003353,0.055695,0.011782,tractive,lateral,P09,derived
E0005326,N0005574,N0005575,500.558554,500.44636,2.779673,2.799185,22.438794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00341,0.052753,0.012355,tractive,lateral,P09,derived
E0005327,N0005575,N0005576,500.44636,500.336586,2.799185,2.892997,21.954652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003597,0.053853,0.012629,tractive,lateral,P09,derived
E0005328,N0005576,N0005577,500.336586,500.099269,2.892997,3.265386,47.463487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00378,0.054892,0.012889,tractive,lateral,P09,derived
E0005329,N0005577,N0005578,500.099269,499.924737,3.265386,3.82273,34.906337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004176,0.057031,0.013429,tractive,lateral,P09,derived
E0005330,N0005578,N0005579,499.924737,499.720873,3.82273,4.183423,40.772753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004467,0.058517,0.013808,tractive,lateral,P09,derived
E0005331,N0005579,N0005580,499.720873,499.631987,4.183423,4.304383,17.777208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004806,0.060167,0.014233,tractive,lateral,P09,derived
E0005332,N0005580,N0005581,499.631987,499.572113,4.304383,4.119049,11.974856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004955,0.060868,0.014415,tractive,lateral,P09,derived
E0005333,N0005581,N0005582,499.572113,499.5208,4.119049,4.212354,10.262611,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005054,0.061326,0.014533,tractive,lateral,P09,derived
E0005334,N0005582,N0005583,499.5208,499.478899,4.212354,4.38185,7.618424,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.00514,0.063721,0.014327,tractive,lateral,P09,derived
E0005335,N0005583,N0005113,499.478899,499.398815,4.38185,4.463917,14.560722,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005203,0.064015,0.014399,tractive,lateral,P09,derived
E0005336,N0005584,N0005585,429.556515,429.217252,1.556522,1.563113,18.338549,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P12,derived
E0005337,N0005585,N0005586,429.217252,429.154528,1.563113,1.579969,12.54477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000153,0.013629,0.003839,tractive,lateral,P12,derived
E0005338,N0005586,N0005587,429.154528,429.094194,1.579969,1.593886,12.066832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000257,0.017565,0.004582,tractive,lateral,P12,derived
E0005339,N0005587,N0005588,429.073045,428.577984,1.615035,1.572467,52.111635,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000358,0.025209,0.004491,tractive,lateral,P12,derived
E0005340,N0005588,N0005589,428.553253,428.17384,1.597199,1.575519,39.938214,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000792,0.035936,0.006022,tractive,lateral,P12,derived
E0005341,N0005589,N0005590,428.17384,428.093192,1.575519,1.644143,16.129546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001125,0.033816,0.007928,tractive,lateral,P12,derived
E0005342,N0005590,N0005591,428.093192,427.946291,1.644143,1.912168,29.380206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001259,0.035432,0.008284,tractive,lateral,P12,derived
E0005343,N0005591,N0005592,427.946291,427.79884,1.912168,2.164905,29.490248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001504,0.038115,0.008885,tractive,lateral,P12,derived
E0005344,N0005592,N0005593,427.79884,427.757158,2.164905,1.991133,4.63131,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.049187,0.008291,tractive,lateral,P12,derived
E0005345,N0005593,N0005594,427.757158,427.716502,1.991133,1.984883,6.775986,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001789,0.04344,0.009142,tractive,lateral,P12,derived
E0005346,N0005594,N0005595,427.716502,427.668656,1.984883,1.940902,7.974389,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,0.0,0.001845,0.043983,0.009255,tractive,lateral,P12,derived
E0005347,N0005595,N0005596,427.668656,427.394946,1.940902,1.556043,45.618314,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.001912,0.044619,0.009388,tractive,lateral,P12,derived
E0005348,N0005596,N0005597,427.394946,427.351608,1.556043,1.616989,7.22292,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.002292,0.04797,0.010096,tractive,lateral,P12,derived
E0005349,N0005597,N0005598,427.351608,427.296749,1.616989,1.812077,10.971948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002352,0.045616,0.010623,tractive,lateral,P12,derived
E0005350,N0005598,N0005599,427.296749,427.253977,1.812077,1.958517,5.702853,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.002443,0.052965,0.009861,tractive,lateral,P12,derived
E0005351,N0005599,N0005600,427.253977,427.20846,1.958517,2.117071,9.10336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002491,0.046663,0.010872,tractive,lateral,P12,derived
E0005352,N0005600,N0005601,427.20846,427.167959,2.117071,2.239634,5.785943,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.002567,0.052797,0.010214,tractive,lateral,P12,derived
E0005353,N0005601,N0005602,427.167959,427.044954,2.239634,2.81201,24.601021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002615,0.047564,0.011088,tractive,lateral,P12,derived
E0005354,N0005602,N0005127,427.044954,426.995612,2.81201,3.020349,9.868456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00282,0.048994,0.011433,tractive,lateral,P12,derived
E0005355,N0005603,N0005604,429.174129,429.078793,1.554508,1.900668,19.067221,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P12,derived
E0005356,N0005604,N0005605,429.078793,429.017407,1.900668,2.229145,12.27733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000159,0.013895,0.003889,tractive,lateral,P12,derived
E0005357,N0005605,N0005606,429.017407,428.971124,2.229145,2.283942,9.256596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000261,0.017694,0.004607,tractive,lateral,P12,derived
E0005358,N0005606,N0005607,428.971124,428.920317,2.283942,2.192995,10.16133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000338,0.019972,0.005049,tractive,lateral,P12,derived
E0005359,N0005607,N0005608,428.920317,428.856107,2.192995,2.034609,12.841989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000423,0.022129,0.005477,tractive,lateral,P12,derived
E0005360,N0005608,N0005609,428.856107,428.814801,2.034609,1.930011,8.261316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00053,0.024479,0.005951,tractive,lateral,P12,derived
E0005361,N0005609,N0005610,428.814801,428.695553,1.930011,1.845126,23.849417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000599,0.025836,0.00623,tractive,lateral,P12,derived
E0005362,N0005610,N0005127,428.690676,428.459714,1.850004,1.556246,23.096166,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.000798,0.036653,0.005973,tractive,lateral,P12,derived
E0005363,N0005611,N0005137,425.503575,425.357202,1.556758,2.041571,29.274562,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P12,provisional
E0005364,N0005612,N0005613,427.239281,426.939281,2.776984,2.440724,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00196,0.042421,0.009872,tractive,lateral,P12,provisional
E0005365,N0005613,N0005614,426.939281,426.639281,2.440724,2.249391,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06464,0.152333,0.043593,tractive,lateral,P12,provisional
E0005366,N0005614,N0005615,426.639281,426.532369,2.249391,2.288859,21.38246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06514,0.152732,0.043743,tractive,lateral,P12,provisional
E0005367,N0005615,N0005616,426.532369,426.460258,2.288859,2.462716,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065318,0.152873,0.043796,tractive,lateral,P12,provisional
E0005368,N0005616,N0005617,426.460258,426.343639,2.462716,2.922932,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065438,0.152968,0.043832,tractive,lateral,P12,provisional
E0005369,N0005617,N0005618,426.343639,426.093639,2.922932,2.823628,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.065633,0.153122,0.04389,tractive,lateral,P12,provisional
E0005370,N0005618,N0005619,426.093639,425.839281,2.823628,2.94441,50.871527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06605,0.153451,0.044014,tractive,lateral,P12,provisional
E0005371,N0005619,N0005620,425.839281,425.589281,2.94441,2.753584,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066473,0.153784,0.044139,tractive,lateral,P12,provisional
E0005372,N0005620,N0005137,425.589281,425.334853,2.753584,2.063921,50.885753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06689,0.15411,0.044262,tractive,lateral,P12,provisional
E0005373,N0005621,N0005622,383.887627,383.766796,1.554634,2.318287,24.166092,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P47,provisional
E0005374,N0005622,N0005165,383.766796,383.674601,2.318287,2.589437,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000201,0.015604,0.004208,tractive,lateral,P47,provisional
E0005375,N0005623,N0005165,384.404254,384.282599,2.124921,1.981439,24.33105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000506,0.023981,0.00585,tractive,lateral,P47,provisional
E0005376,N0005624,N0005625,419.405709,419.338441,3.697074,3.261382,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003572,0.053708,0.012593,tractive,main,P14,provisional
E0005377,N0005625,N0005626,419.338441,419.223007,3.261382,3.061966,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003684,0.054351,0.012753,tractive,main,P14,provisional
E0005378,N0005626,N0005177,419.223007,419.10877,3.061966,2.983729,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049144,0.138752,0.038606,tractive,main,P14,provisional
E0005379,N0005627,N0005628,418.88689,418.82325,2.3354,2.323936,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00255,0.047095,0.010976,tractive,lateral,P14,provisional
E0005380,N0005628,N0005629,418.82325,418.718847,2.323936,2.339991,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002656,0.047856,0.011159,tractive,lateral,P14,provisional
E0005381,N0005629,N0005630,418.718847,418.65084,2.339991,2.417306,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00283,0.049062,0.01145,tractive,lateral,P14,provisional
E0005382,N0005630,N0005631,418.65084,418.59084,2.417306,2.524791,12.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002943,0.049818,0.011634,tractive,lateral,P14,provisional
E0005383,N0005631,N0005632,418.59084,418.24084,2.524791,3.087865,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04831,0.137941,0.038315,tractive,lateral,P14,provisional
E0005384,N0005632,N0005633,418.24084,417.89084,3.087865,3.898528,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.139428,0.197018,0.061535,tractive,lateral,P14,provisional
E0005385,N0005633,N0005634,417.89084,417.541631,3.898528,4.515406,69.841671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.230546,0.232304,0.077352,tractive,lateral,P14,provisional
E0005386,N0005634,N0005177,417.541631,417.498393,4.515406,4.594106,7.861515,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.4787,0.276395,0.254621,0.0822,tractive,lateral,P14,provisional
E0005387,N0005635,N0005188,380.54082,380.446878,1.552198,1.592825,18.788294,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P16,provisional
E0005388,N0005636,N0005188,376.590018,376.464918,5.422647,5.574786,25.019992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3508,0.321117,0.258561,0.090068,tractive,main,P16,provisional
E0005389,N0005637,N0005192,450.856091,450.806091,1.551075,1.703003,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P38,provisional
E0005390,N0005638,N0005192,449.813298,449.71022,2.839717,2.798874,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9383,0.71577,0.333405,0.130877,tractive,main,P38,provisional
E0005391,N0005639,N0005207,396.905376,396.547253,1.586506,1.590015,23.874887,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.248077,0.03939,tractive,lateral,P15,provisional
E0005392,N0005640,N0005641,406.56405,405.84405,1.551154,1.558202,80.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.208601,0.044259,tractive,lateral,P15,provisional
E0005393,N0005641,N0005642,405.73988,404.29988,1.662372,1.665605,30.0,200,PVC-U,4.8,0.5,cover_min,minimum,3.6221,held,4.3191,0.181735,0.464393,0.041284,tractive,lateral,P15,provisional
E0005394,N0005642,N0005643,404.29988,404.241622,1.665605,1.783982,11.651592,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27252,0.245242,0.083516,tractive,lateral,P15,provisional
E0005395,N0005643,N0005644,404.229168,402.108806,1.796436,1.565877,88.348408,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,7.5585,0.317884,0.441844,0.062224,tractive,lateral,P15,provisional
E0005396,N0005644,N0005645,402.108806,401.933806,1.565877,2.696077,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363888,0.269143,0.095424,tractive,lateral,P15,provisional
E0005397,N0005645,N0005208,401.933806,401.565654,2.696077,1.556722,29.452165,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,8.6382,0.364179,0.369392,0.077005,tractive,lateral,P15,provisional
E0005398,N0005646,N0005647,400.574928,400.324928,1.554864,1.625115,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P15,provisional
E0005399,N0005647,N0005208,400.324928,400.134894,1.625115,2.987482,38.006753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P15,provisional
E0005400,N0005648,N0005649,399.493705,399.207244,1.652382,1.66208,20.461517,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.242353,0.040013,tractive,lateral,P15,provisional
E0005401,N0005649,N0005650,399.207244,398.647244,1.66208,1.574954,70.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,5.3989,0.226506,0.271576,0.068761,tractive,lateral,P15,provisional
E0005402,N0005650,N0005651,398.486909,397.821909,1.73529,1.721426,70.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,11.8776,0.498693,0.37175,0.094916,tractive,lateral,P15,provisional
E0005403,N0005651,N0005652,397.815373,396.695373,1.727962,1.579865,70.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,16.1967,0.680345,0.491359,0.096984,tractive,lateral,P15,provisional
E0005404,N0005652,N0005207,396.695373,396.58467,1.579865,1.552598,15.814684,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,19.8395,0.833643,0.393259,0.129744,tractive,lateral,P15,provisional
E0005405,N0005653,N0005217,333.267539,333.000068,1.618967,2.021202,53.494053,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6312,0.361841,0.268657,0.095175,tractive,lateral,P33,provisional
E0005406,N0005654,N0005217,334.027032,333.054652,1.95954,1.966619,36.693597,200,PVC-U,2.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.236675,0.025533,tractive,lateral,P33,provisional
E0005407,N0005655,N0005656,331.90885,331.65885,1.654505,1.808435,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P33,provisional
E0005408,N0005656,N0005657,331.65885,331.40885,1.808435,2.421594,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P33,provisional
E0005409,N0005657,N0005219,331.40885,331.32911,2.421594,2.590873,15.947936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498772,0.29757,0.110479,tractive,lateral,P33,provisional
E0005410,N0005658,N0005219,330.649862,330.2291,2.476786,3.690883,84.152517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680285,0.328139,0.127778,tractive,lateral,P33,provisional
E0005411,N0005659,N0005231,318.951496,318.906576,9.028759,8.847605,44.919925,1200,GRP,0.1,0.075,table11,dod,1.6263,merrimack,56542.7831,1075.174514,1.190599,0.744556,velocity,trunk main,P06,drafted
E0005412,N0005660,N0005232,389.724794,389.679825,10.399901,10.533371,8.993873,200,PVC-U,0.5,0.5,table11,minimum,3.086,merrimack,284.0116,10.474329,0.727103,0.513866,tractive,trunk main,P05,drafted
E0005413,N0005661,N0005235,344.150792,344.031883,1.586207,1.591561,21.619866,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P04,drafted
E0005414,N0005662,N0005240,338.851941,338.394216,4.955035,5.131053,91.54504,200,PVC-U,0.5,0.5,table11,minimum,3.3026,merrimack,162.1306,6.233648,0.634497,0.383513,tractive,trunk main,P01,drafted
E0005415,N0005663,N0005664,337.806319,337.406319,5.25081,5.916801,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1988,merrimack,211.0915,7.836052,0.67491,0.434795,tractive,main,P01,drafted
E0005416,N0005664,N0005665,337.406319,337.006319,5.916801,6.332549,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1988,merrimack,211.0915,7.836718,0.674925,0.434816,tractive,main,P01,drafted
E0005417,N0005665,N0005666,337.006319,336.606319,6.332549,6.747716,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1929,merrimack,214.3309,7.942706,0.677328,0.438096,tractive,main,P01,drafted
E0005418,N0005666,N0005667,336.606319,336.206319,6.747716,7.32606,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.189,merrimack,216.4905,8.01348,0.678917,0.44028,tractive,main,P01,drafted
E0005419,N0005667,N0005240,336.206319,336.164108,7.32606,7.361161,6.030157,200,PVC-U,0.7,0.5,table11,minimum,3.1738,merrimack,225.2231,8.296785,0.775963,0.408552,velocity,main,P01,drafted
E0005420,N0005668,N0005235,343.460665,343.274342,1.551176,2.349102,37.264597,200,PVC-U,0.5,0.5,cover_min,minimum,3.3439,merrimack,146.3067,6.009659,0.628143,0.376035,tractive,sub main,P262,drafted
E0005421,N0005669,N0005670,344.097793,343.697793,1.559709,1.904014,79.999999,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,drafted
E0005422,N0005670,N0005671,343.697793,343.297793,1.904014,2.348905,79.999998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P04,drafted
E0005423,N0005671,N0005235,343.297793,343.25615,2.348905,2.367293,6.94039,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.038528,0.008138,tractive,lateral,P04,drafted
E0005424,N0005672,N0005673,325.455529,325.125529,2.18595,2.65743,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.3046,0.141104,0.204388,0.060515,tractive,lateral,P06,provisional
E0005425,N0005673,N0005674,325.125529,324.795529,2.65743,2.89844,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,16.4396,0.692255,0.341099,0.125926,tractive,lateral,P06,provisional
E0005426,N0005674,N0005231,324.795529,324.696551,2.89844,3.05763,17.996132,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.2345,1.01954,0.384801,0.151261,tractive,lateral,P06,provisional
E0005427,N0005675,N0005235,344.204985,344.068326,1.550722,1.555118,13.015158,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,drafted
E0005428,N0005676,N0005240,341.975052,341.926289,1.550674,1.59898,9.752758,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,drafted
E0005429,N0005677,N0005250,333.536193,333.135871,7.56244,7.92901,80.064395,200,PVC-U,0.5,0.5,table11,minimum,3.0755,merrimack,292.1143,10.431588,0.726369,0.512616,tractive,sub main,P01,provisional
E0005430,N0005678,N0005679,336.30688,335.85688,1.561864,1.574211,60.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,drafted
E0005431,N0005679,N0005680,335.85688,335.55688,1.574211,1.585606,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045767,0.135406,0.037412,tractive,lateral,P253,drafted
E0005432,N0005680,N0005261,335.55688,335.492414,1.585606,1.631884,12.893265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046267,0.135912,0.037591,tractive,lateral,P253,drafted
E0005433,N0005681,N0005682,336.566725,336.525826,1.552935,1.594474,4.544274,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,drafted
E0005434,N0005682,N0005261,336.410099,335.444947,1.710201,1.679351,80.429289,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,3.8e-05,0.008219,0.002125,tractive,lateral,P253,drafted
E0005435,N0005683,N0005684,339.235936,338.935938,1.625117,2.234961,59.999641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334048,0.261861,0.091724,tractive,lateral,P01,drafted
E0005436,N0005684,N0005685,338.935938,338.635938,2.234961,2.49013,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470349,0.292085,0.107497,tractive,lateral,P01,drafted
E0005437,N0005685,N0005686,338.635938,338.335938,2.49013,2.845733,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.651918,0.323785,0.125242,tractive,lateral,P01,drafted
E0005438,N0005686,N0005687,338.335938,338.290393,2.845733,2.8672,9.109059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.78822,0.343596,0.136975,tractive,lateral,P01,drafted
E0005439,N0005687,N0005250,338.290393,338.088821,2.8672,2.97606,40.314356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.788296,0.343607,0.136981,tractive,lateral,P01,drafted
E0005440,N0005688,N0005689,330.521375,330.309621,9.761522,9.529521,70.584848,400,GRP,0.3,0.205,uniform,minimum,2.5466,merrimack,1389.2977,41.113797,0.838561,0.413295,velocity,sub main,P01,drafted
E0005441,N0005689,N0005265,330.309621,330.088357,9.529521,9.867911,73.754602,400,GRP,0.3,0.205,uniform,minimum,2.5459,merrimack,1392.537,41.1983,0.839014,0.413767,velocity,sub main,P01,drafted
E0005442,N0005690,N0005691,328.542902,328.262903,6.187079,6.628699,69.999656,250,PVC-U,0.4,0.375,table11,minimum,2.8623,merrimack,528.946,17.55267,0.759962,0.524496,velocity,main,P253,drafted
E0005443,N0005691,N0005692,328.262903,327.982903,6.628699,6.96717,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8623,merrimack,528.946,17.553253,0.759969,0.524506,velocity,main,P253,drafted
E0005444,N0005692,N0005693,327.982903,327.702903,6.96717,7.207223,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8609,merrimack,531.1056,17.616707,0.760633,0.52565,velocity,main,P253,drafted
E0005445,N0005693,N0005694,327.702903,327.422903,7.207223,7.34733,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8609,merrimack,531.1056,17.61729,0.760639,0.525661,velocity,main,P253,drafted
E0005446,N0005694,N0005269,327.422903,327.325205,7.34733,7.479238,24.424437,250,PVC-U,0.4,0.375,table11,minimum,2.8609,merrimack,531.1056,17.617874,0.760645,0.525671,velocity,main,P253,drafted
E0005447,N0005695,N0005269,333.055251,332.84037,1.73134,1.964073,42.976195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.1271,0.04781,0.13745,0.03814,tractive,lateral,P253,derived
E0005448,N0005696,N0005293,325.054656,324.93259,1.550874,1.584713,24.413111,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0005449,N0005697,N0005698,329.481008,329.081008,5.263773,5.453904,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009496,0.077561,0.018939,tractive,main,P04,derived
E0005450,N0005698,N0005699,329.081008,328.681008,5.453904,5.800437,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010162,0.079509,0.019492,tractive,main,P04,derived
E0005451,N0005699,N0005700,328.681008,328.281009,5.800437,5.823575,79.999939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010829,0.081375,0.020026,tractive,main,P04,derived
E0005452,N0005700,N0005701,328.281009,328.237543,5.823575,5.868231,8.693054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011496,0.083164,0.020542,tractive,main,P04,derived
E0005453,N0005701,N0005702,328.237543,328.196664,5.868231,5.906607,3.716294,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.011568,0.108553,0.017259,tractive,main,P04,derived
E0005454,N0005702,N0005703,328.196664,328.156026,5.906607,5.947001,5.41838,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.011599,0.095621,0.018822,tractive,main,P04,derived
E0005455,N0005703,N0005704,328.156026,328.115607,5.947001,5.979546,8.083769,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011644,0.083551,0.020654,tractive,main,P04,derived
E0005456,N0005704,N0005705,328.115607,328.075056,5.979546,6.028704,8.110318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011712,0.083728,0.020706,tractive,main,P04,derived
E0005457,N0005705,N0005706,328.075056,327.625056,6.028704,6.776525,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011779,0.083901,0.020756,tractive,main,P04,derived
E0005458,N0005706,N0005287,327.625056,327.169161,6.776525,7.494963,91.178982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012529,0.085799,0.02131,tractive,main,P04,derived
E0005459,N0005707,N0005708,335.441537,335.40081,1.550284,1.566384,3.016872,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,derived
E0005460,N0005708,N0005709,335.40081,335.197445,1.566384,1.561466,23.925277,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,2.5e-05,0.005695,0.002052,tractive,lateral,P04,derived
E0005461,N0005709,N0005710,335.184829,334.519829,1.574082,1.58091,70.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.000225,0.020224,0.003816,tractive,lateral,P04,derived
E0005462,N0005710,N0005711,334.519829,333.924829,1.58091,1.580634,70.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.000808,0.03497,0.006215,tractive,lateral,P04,derived
E0005463,N0005711,N0005712,333.924829,333.883075,1.580634,1.577313,3.97659,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.001391,0.047074,0.007324,tractive,lateral,P04,derived
E0005464,N0005712,N0005713,333.883075,333.841733,1.577313,1.572543,3.307304,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.001424,0.050285,0.007119,tractive,lateral,P04,derived
E0005465,N0005713,N0005714,333.841465,333.782842,1.572811,1.550379,5.583099,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.001452,0.047915,0.007449,tractive,lateral,P04,derived
E0005466,N0005714,N0005715,333.782842,333.716882,1.550379,1.552161,4.397372,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.001498,0.054447,0.006983,tractive,lateral,P04,derived
E0005467,N0005715,N0005716,333.716882,333.631645,1.552161,1.552407,5.682444,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.001535,0.054998,0.007051,tractive,lateral,P04,derived
E0005468,N0005716,N0005717,333.625047,333.489047,1.559005,1.559476,15.111042,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.001582,0.047206,0.007967,tractive,lateral,P04,derived
