Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0005469,N0005717,N0005718,333.489047,333.141686,1.559476,2.244179,69.472304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001708,0.040136,0.009345,tractive,lateral,P04,derived
E0005470,N0005718,N0005287,333.141686,332.832741,2.244179,1.831383,61.789043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002287,0.045112,0.010504,tractive,lateral,P04,derived
E0005471,N0005719,N0005720,324.812244,324.707434,1.55,1.553522,8.062258,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.163558,0.025427,tractive,lateral,P06,provisional
E0005472,N0005720,N0005721,324.707434,324.487884,1.553522,1.902528,43.910124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062247,0.150396,0.042868,tractive,lateral,P06,provisional
E0005473,N0005721,N0005722,324.487884,324.421042,1.902528,2.019235,13.368353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093703,0.17263,0.051453,tractive,lateral,P06,provisional
E0005474,N0005722,N0005723,324.421042,324.380793,2.019235,2.111883,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.2248,0.093815,0.18383,0.049359,tractive,lateral,P06,provisional
E0005475,N0005723,N0005293,324.380793,324.282177,2.111883,2.235126,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093871,0.172734,0.051494,tractive,lateral,P06,provisional
E0005476,N0005724,N0005725,330.855357,330.688242,1.550985,1.875936,33.422881,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P04,provisional
E0005477,N0005725,N0005296,330.658164,329.779327,1.906014,1.595551,76.42059,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,7.2559,0.304466,0.33873,0.072332,tractive,lateral,P04,provisional
E0005478,N0005726,N0005300,325.389875,325.12248,6.148883,6.58565,53.478897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4561,0.651948,0.32379,0.125245,tractive,lateral,P253,drafted
E0005479,N0005727,N0005728,328.495726,328.341697,2.929872,3.392221,30.805844,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.41363,0.280387,0.101262,tractive,main,P253,provisional
E0005480,N0005728,N0005300,328.341697,328.150925,3.392221,3.557204,38.154208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2665,0.476067,0.293207,0.108104,tractive,main,P253,provisional
E0005481,N0005729,N0005279,326.563944,326.240308,5.224478,5.734484,64.727196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.283406,0.248364,0.085033,tractive,sub main,P04,drafted
E0005482,N0005730,N0005731,330.012955,329.762959,1.550186,1.825634,49.999316,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,drafted
E0005483,N0005731,N0005732,329.762959,329.512959,1.825634,2.355663,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P04,drafted
E0005484,N0005732,N0005279,329.512959,329.432878,2.355663,2.541915,16.016217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P04,drafted
E0005485,N0005733,N0005734,328.821561,328.521561,1.551638,2.316146,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P04,provisional
E0005486,N0005734,N0005735,328.521561,328.221561,2.316146,3.040768,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045767,0.135406,0.037412,tractive,lateral,P04,provisional
E0005487,N0005735,N0005736,328.221561,328.181561,3.040768,3.126117,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.5408,0.233285,0.274203,0.069691,tractive,lateral,P04,provisional
E0005488,N0005736,N0005737,328.181561,328.006561,3.126117,3.084595,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6206,0.278593,0.246994,0.084366,tractive,lateral,P04,provisional
E0005489,N0005737,N0005738,328.006561,327.956561,3.084595,2.300641,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7004,0.324152,0.259344,0.09046,tractive,lateral,P04,provisional
E0005490,N0005738,N0005739,327.956561,327.641722,2.300641,3.74515,62.967945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8765,0.583156,0.312633,0.118857,tractive,lateral,P04,provisional
E0005491,N0005739,N0005740,327.641722,327.381561,3.74515,3.333527,52.032055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9563,0.628948,0.320158,0.123148,tractive,lateral,P04,provisional
E0005492,N0005740,N0005741,327.381561,327.238501,3.333527,3.551355,28.612116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2754,0.81045,0.346587,0.13879,tractive,lateral,P04,provisional
E0005493,N0005741,N0005742,327.238501,326.988501,3.551355,4.098047,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6909,1.205411,0.391832,0.167714,tractive,lateral,P04,provisional
E0005494,N0005742,N0005743,326.988501,326.738501,4.098047,4.663263,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.8505,1.296362,0.400658,0.173686,tractive,lateral,P04,provisional
E0005495,N0005743,N0005296,326.738501,326.644554,4.663263,4.730324,18.7894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3337,1.358959,0.406471,0.177681,tractive,lateral,P04,provisional
E0005496,N0005744,N0005745,327.303699,327.053699,1.55,2.260449,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P259,provisional
E0005497,N0005745,N0005746,327.053699,326.803699,2.260449,2.665723,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450479,0.288108,0.105359,tractive,lateral,P259,provisional
E0005498,N0005746,N0005747,326.803699,326.759371,2.665723,2.706755,8.865644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3141,0.600916,0.3156,0.120541,tractive,lateral,P259,provisional
E0005499,N0005747,N0005748,326.759371,326.553699,2.706755,3.329022,41.134356,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8926,0.75101,0.338451,0.133879,tractive,lateral,P259,provisional
E0005500,N0005748,N0005326,326.553699,326.235198,3.329022,5.427186,63.700138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.2067,1.351436,0.405783,0.177206,tractive,lateral,P259,provisional
E0005501,N0005749,N0005750,326.986655,326.736655,1.855753,2.680795,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7497,0.956027,0.364826,0.150116,tractive,main,P259,provisional
E0005502,N0005750,N0005751,326.736655,326.486655,2.680795,3.195627,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9067,1.256485,0.396846,0.171093,tractive,main,P259,provisional
E0005503,N0005751,N0005752,326.486655,326.394425,3.195627,3.356032,18.445861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4852,1.406922,0.410793,0.180683,tractive,main,P259,provisional
E0005504,N0005752,N0005753,326.394425,326.084425,3.356032,4.174211,62.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4852,1.407076,0.410807,0.180692,tractive,main,P259,provisional
E0005505,N0005753,N0005754,326.084425,326.044385,4.174211,4.207111,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,37.0638,1.557613,0.438189,0.185418,tractive,main,P259,provisional
E0005506,N0005754,N0005755,326.044385,326.001428,4.207111,4.332007,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,37.0638,1.557674,0.438194,0.185422,tractive,main,P259,provisional
E0005507,N0005755,N0005756,326.001428,325.951624,4.332007,4.323828,9.055385,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,40.6423,1.707759,0.450589,0.193892,tractive,main,P259,provisional
E0005508,N0005756,N0005757,325.951624,325.826084,4.323828,4.469418,22.825424,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.7993,2.007876,0.473127,0.209847,tractive,main,P259,provisional
E0005509,N0005757,N0005758,325.826084,325.784378,4.469418,4.524552,7.58297,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,47.7993,2.008066,0.47314,0.209856,tractive,main,P259,provisional
E0005510,N0005758,N0005326,325.784378,325.592965,4.524552,6.069419,34.802239,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,47.7993,2.008129,0.473145,0.209859,tractive,main,P259,provisional
E0005511,N0005759,N0005760,329.660925,329.477393,1.5505,1.978631,36.706401,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P296,derived
E0005512,N0005760,N0005338,329.477393,329.041665,1.978631,2.270652,87.14563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000306,0.01907,0.004873,tractive,lateral,P296,derived
E0005513,N0005761,N0005333,325.03649,324.689719,7.945047,7.701028,69.354164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.321783,0.258733,0.090154,tractive,main,P257,provisional
E0005514,N0005762,N0005763,330.603258,330.479768,1.714796,1.725341,24.698178,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0005515,N0005763,N0005333,330.479768,330.38798,1.725341,2.002767,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P257,provisional
E0005516,N0005764,N0005765,323.288864,323.038864,3.465226,3.947739,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6042,merrimack,78.7274,3.287763,0.529213,0.274768,tractive,lateral,P284,provisional
E0005517,N0005765,N0005344,323.038864,322.776432,3.947739,4.480098,52.486299,200,PVC-U,0.5,0.5,table11,minimum,3.5906,merrimack,81.2261,3.37963,0.533473,0.278635,tractive,lateral,P284,provisional
E0005518,N0005766,N0005767,325.684741,325.384741,1.55,1.832056,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P284,provisional
E0005519,N0005767,N0005768,325.384741,325.084741,1.832056,2.200995,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450562,0.288125,0.105368,tractive,lateral,P284,provisional
E0005520,N0005768,N0005344,325.084741,325.043133,2.200995,2.213398,5.944035,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,10.7356,0.451062,0.323926,0.097358,tractive,lateral,P284,provisional
E0005521,N0005769,N0005770,321.302611,321.262611,8.508424,8.508202,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.1429,merrimack,244.1967,8.922382,0.902038,0.385451,velocity,sub main,P296,derived
E0005522,N0005770,N0005771,321.262611,320.886636,8.508202,9.443625,75.19497,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.922416,0.698225,0.467928,tractive,sub main,P296,derived
E0005523,N0005771,N0005772,320.886636,320.650695,9.443625,9.875886,47.18829,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.923042,0.698237,0.467947,tractive,sub main,P296,derived
E0005524,N0005772,N0005773,320.650695,320.53245,9.875886,10.220052,23.648935,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.923436,0.698245,0.467959,tractive,sub main,P296,derived
E0005525,N0005773,N0005774,320.53245,320.456436,10.220052,10.410325,15.202895,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.923633,0.698249,0.467965,tractive,sub main,P296,derived
E0005526,N0005774,N0005775,320.456436,320.394187,10.410325,10.516274,12.449615,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.923759,0.698252,0.467969,tractive,sub main,P296,derived
E0005527,N0005775,N0005776,320.394187,320.331219,10.516274,10.552418,12.593759,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.923863,0.698254,0.467972,tractive,sub main,P296,derived
E0005528,N0005776,N0005777,320.331219,320.219983,10.552418,10.771839,22.24723,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.923968,0.698256,0.467975,tractive,sub main,P296,derived
E0005529,N0005777,N0005778,320.219983,320.116868,10.771839,11.034988,20.622971,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.924153,0.69826,0.46798,tractive,sub main,P296,derived
E0005530,N0005778,N0005779,320.116868,320.001039,11.034988,11.126738,23.165797,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.924325,0.698263,0.467986,tractive,sub main,P296,derived
E0005531,N0005779,N0005780,320.001039,319.734951,11.126738,11.6106,53.217614,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.924518,0.698267,0.467991,tractive,sub main,P296,derived
E0005532,N0005780,N0005781,319.734951,319.659451,11.6106,11.781589,15.099855,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.924962,0.698276,0.468005,tractive,sub main,P296,derived
E0005533,N0005781,N0005782,319.659451,319.517745,11.781589,11.912705,28.341173,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.925088,0.698279,0.468008,tractive,sub main,P296,derived
E0005534,N0005782,N0005338,319.517745,319.405102,11.912705,11.907215,22.528685,200,PVC-U,0.5,0.5,table11,minimum,3.1429,merrimack,244.1967,8.925324,0.698284,0.468016,tractive,sub main,P296,derived
E0005535,N0005783,N0005784,323.32854,323.07854,1.55,1.855176,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4214,1.379535,0.408339,0.178975,tractive,sub main,P314,drafted
E0005536,N0005784,N0005785,323.07854,322.82854,1.855176,1.965192,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4214,1.379952,0.408376,0.179001,tractive,sub main,P301,drafted
E0005537,N0005785,N0005351,322.82854,322.787007,1.965192,2.04658,4.886189,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,31.4214,1.380368,0.492102,0.157336,tractive,sub main,P301,drafted
E0005538,N0005786,N0005787,321.754087,321.67503,3.435183,3.448749,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.813738,0.347024,0.139057,tractive,main,P301,provisional
E0005539,N0005787,N0005351,321.67503,321.434608,3.448749,3.39898,48.084437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.81387,0.347042,0.139067,tractive,main,P301,provisional
E0005540,N0005788,N0005789,420.611498,420.508542,1.576002,3.271152,20.59126,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,provisional
E0005541,N0005789,N0005790,420.508542,420.466115,3.271152,3.332591,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000172,0.015322,0.003839,tractive,lateral,P254,provisional
E0005542,N0005790,N0005388,420.446443,419.554252,3.352263,1.575814,15.652476,200,PVC-U,5.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000231,0.034991,0.002694,tractive,lateral,P254,provisional
E0005543,N0005791,N0005388,416.994437,416.904994,5.462564,4.225072,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045839,0.135479,0.037438,tractive,lateral,P254,provisional
E0005544,N0005792,N0005793,413.699207,413.645124,5.218914,5.367907,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079614,0.163442,0.047835,tractive,main,P254,provisional
E0005545,N0005793,N0005794,413.645124,413.574413,5.367907,5.548939,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079704,0.163504,0.047859,tractive,main,P254,provisional
E0005546,N0005794,N0005382,413.574413,413.518512,5.548939,5.596387,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079822,0.163586,0.047891,tractive,main,P254,provisional
E0005547,N0005795,N0005796,417.04592,416.99592,8.098642,5.599417,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091307,0.171139,0.050859,tractive,lateral,P254,provisional
E0005548,N0005796,N0005797,416.99592,416.942842,5.599417,3.986968,10.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091391,0.171192,0.05088,tractive,lateral,P254,provisional
E0005549,N0005797,N0005798,416.942842,416.849837,3.986968,3.762132,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091479,0.171247,0.050902,tractive,lateral,P254,provisional
E0005550,N0005798,N0005799,416.849837,416.79592,3.762132,2.634378,10.783397,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182168,0.215127,0.069471,tractive,lateral,P254,provisional
E0005551,N0005799,N0005382,416.79592,416.648591,2.634378,2.466308,29.465827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182258,0.215161,0.069486,tractive,lateral,P254,provisional
E0005552,N0005800,N0005801,416.469511,416.350243,2.717653,2.489845,23.853721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032955,0.120885,0.032383,tractive,lateral,P254,provisional
E0005553,N0005801,N0005802,416.350243,416.24047,2.489845,2.475442,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033154,0.121138,0.032468,tractive,lateral,P254,provisional
E0005554,N0005802,N0005803,416.24047,416.169511,2.475442,2.501052,14.191781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033337,0.12137,0.032547,tractive,lateral,P254,provisional
E0005555,N0005803,N0005392,416.169511,416.032545,2.501052,3.159106,27.393288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033455,0.121519,0.032597,tractive,lateral,P254,provisional
E0005556,N0005804,N0005805,418.239093,418.179598,1.55,2.054381,11.8991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P254,derived
E0005557,N0005805,N0005806,418.179598,418.064093,2.054381,2.648676,23.1009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045366,0.134997,0.037267,tractive,lateral,P254,derived
E0005558,N0005806,N0005807,418.064093,417.887147,2.648676,3.067993,35.389284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045559,0.135194,0.037336,tractive,lateral,P254,derived
E0005559,N0005807,N0005808,417.887147,417.790174,3.067993,3.305591,19.394605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045854,0.135494,0.037443,tractive,lateral,P254,derived
E0005560,N0005808,N0005809,417.790174,417.692476,3.305591,3.427183,19.539523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122373,0.18869,0.058014,tractive,lateral,P254,derived
E0005561,N0005809,N0005810,417.692476,417.464093,3.427183,3.611713,45.676588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122536,0.188773,0.058049,tractive,lateral,P254,derived
E0005562,N0005810,N0005811,417.464093,417.295897,3.611713,3.204256,33.639224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.278367,0.24693,0.084335,tractive,lateral,P254,derived
E0005563,N0005811,N0005812,417.295897,417.158872,3.204256,2.551424,27.404916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.689,0.323914,0.259283,0.090429,tractive,lateral,P254,derived
E0005564,N0005812,N0005813,417.158872,417.11618,2.551424,2.490815,8.538453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.36941,0.270443,0.096091,tractive,lateral,P254,derived
E0005565,N0005813,N0005814,417.11618,417.074002,2.490815,2.462833,8.435701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.369481,0.27046,0.0961,tractive,lateral,P254,derived
E0005566,N0005814,N0005815,417.074002,416.842978,2.462833,2.307718,46.20472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.369551,0.270476,0.096108,tractive,lateral,P254,derived
E0005567,N0005815,N0005816,416.842978,416.729944,2.307718,2.332647,22.606772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.369936,0.270566,0.096154,tractive,lateral,P254,derived
E0005568,N0005816,N0005817,416.729944,416.479944,2.332647,2.670111,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.370125,0.270611,0.096177,tractive,lateral,P254,derived
E0005569,N0005817,N0005818,416.479944,416.229973,2.670111,2.962197,49.994304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.370541,0.270708,0.096227,tractive,lateral,P254,derived
E0005570,N0005818,N0005392,416.229973,416.188422,2.962197,3.003229,3.462561,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,8.7688,0.370958,0.366422,0.078402,tractive,lateral,P254,derived
E0005571,N0005819,N0005426,419.497749,419.390744,1.559929,1.761569,21.400935,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P59,provisional
E0005572,N0005820,N0005821,419.616797,419.306735,1.563288,1.567258,29.529646,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P59,provisional
E0005573,N0005821,N0005426,419.306735,419.216596,1.567258,1.935717,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000246,0.017203,0.004512,tractive,lateral,P59,provisional
E0005574,N0005822,N0005823,316.025287,315.775287,1.55,1.801404,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,provisional
E0005575,N0005823,N0005467,315.775287,315.519544,1.801404,1.822863,51.148487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P02,provisional
E0005576,N0005824,N0005825,316.625229,316.175229,1.578934,1.955203,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P02,provisional
E0005577,N0005825,N0005826,316.175229,315.725229,1.955203,1.643515,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06293,0.150954,0.043077,tractive,lateral,P02,provisional
E0005578,N0005826,N0005827,315.725229,315.6824,1.643515,1.660679,5.710531,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.2248,0.09477,0.199071,0.047102,tractive,lateral,P02,provisional
E0005579,N0005827,N0005467,315.6824,315.499992,1.660679,1.842416,36.481673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094818,0.173315,0.051727,tractive,lateral,P02,provisional
E0005580,N0005828,N0005470,315.260303,314.808295,1.55,1.668542,90.40151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,provisional
E0005581,N0005829,N0005830,312.812481,312.692481,5.238148,5.1708,40.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.164436,0.844138,0.419133,velocity,sub main,P02,provisional
E0005582,N0005830,N0005831,312.692481,312.572481,5.1708,4.948942,40.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.164769,0.844139,0.419135,velocity,sub main,P02,provisional
E0005583,N0005831,N0005832,312.572481,312.516498,4.948942,4.844281,18.660937,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.165103,0.844141,0.419136,velocity,sub main,P02,provisional
E0005584,N0005832,N0005833,312.516498,312.306498,4.844281,4.736257,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.165258,0.844142,0.419137,velocity,sub main,P02,provisional
E0005585,N0005833,N0005834,312.306498,312.096498,4.736257,4.466643,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.165841,0.844145,0.41914,velocity,sub main,P02,provisional
E0005586,N0005834,N0005835,312.096498,312.047481,4.466643,4.402989,16.339063,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.166425,0.844148,0.419144,velocity,sub main,P02,provisional
E0005587,N0005835,N0005836,312.047481,311.96709,4.402989,4.376355,26.79691,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.166561,0.844149,0.419144,velocity,sub main,P02,provisional
E0005588,N0005836,N0005470,311.96709,311.700824,4.376355,4.776013,88.75525,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.166784,0.84415,0.419146,velocity,sub main,P02,provisional
E0005589,N0005837,N0005838,440.551957,437.768052,1.564437,1.572036,22.36068,200,PVC-U,12.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0005590,N0005838,N0005474,437.768052,436.895632,1.572036,1.55435,17.804494,200,PVC-U,4.9,0.5,ground,minimum,3.6221,held,0.0,0.000186,0.030007,0.002583,tractive,lateral,P07,provisional
E0005591,N0005839,N0005840,432.181222,432.081225,9.929587,9.678968,24.999412,250,PVC-U,0.4,0.375,table11,minimum,2.7633,merrimack,707.5482,22.73618,0.806191,0.617798,velocity,sub main,P07,provisional
E0005592,N0005840,N0005474,432.081225,431.964209,9.678968,6.485773,29.253853,250,PVC-U,0.4,0.375,table11,minimum,2.7628,merrimack,708.628,22.766741,0.806418,0.618355,velocity,sub main,P07,provisional
E0005593,N0005841,N0005842,429.837748,428.210248,1.992208,2.004443,35.0,200,PVC-U,4.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000607,0.052373,0.003922,tractive,lateral,P07,provisional
E0005594,N0005842,N0005843,428.210248,427.960248,2.004443,2.031573,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000899,0.030775,0.007268,tractive,lateral,P07,provisional
E0005595,N0005843,N0005844,427.960248,427.710248,2.031573,2.282427,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001315,0.036074,0.008427,tractive,lateral,P07,provisional
E0005596,N0005844,N0005472,427.710248,427.613934,2.282427,2.504382,19.262763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001732,0.040363,0.009397,tractive,lateral,P07,provisional
E0005597,N0005845,N0005846,420.612246,420.562246,12.862913,11.653727,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.137241,0.522028,0.268332,tractive,main,P07,provisional
E0005598,N0005846,N0005847,420.562246,420.521035,11.653727,11.391227,7.492856,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,74.2024,3.137324,0.54013,0.261898,tractive,main,P07,provisional
E0005599,N0005847,N0005848,420.521035,420.479746,11.391227,11.220938,7.507144,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,74.2024,3.137387,0.540133,0.261901,tractive,main,P07,provisional
E0005600,N0005848,N0005849,420.479746,420.421882,11.220938,11.773156,10.520612,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,74.2024,3.137449,0.540136,0.261903,tractive,main,P07,provisional
E0005601,N0005849,N0005850,420.421882,420.324485,11.773156,13.522835,19.479388,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,74.2024,3.137537,0.522043,0.268345,tractive,main,P07,provisional
E0005602,N0005850,N0005851,420.324485,420.249485,13.522835,12.101711,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.137699,0.52205,0.268352,tractive,main,P07,provisional
E0005603,N0005851,N0005852,420.249485,420.099485,12.101711,11.012606,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.137824,0.522057,0.268357,tractive,main,P07,provisional
E0005604,N0005852,N0005853,420.099485,419.949485,11.012606,11.22004,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.138074,0.522069,0.268368,tractive,main,P07,provisional
E0005605,N0005853,N0005854,419.949485,419.824485,11.22004,12.81144,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.138324,0.522081,0.268379,tractive,main,P07,provisional
E0005606,N0005854,N0005855,419.824485,419.749485,12.81144,11.231533,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.138533,0.522091,0.268388,tractive,main,P07,provisional
E0005607,N0005855,N0005856,419.749485,419.580693,11.231533,11.445553,33.758539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.2988,3.352311,0.532216,0.27749,tractive,main,P07,provisional
E0005608,N0005856,N0005857,419.580693,419.490554,11.445553,10.939103,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.2988,3.352592,0.532229,0.277501,tractive,main,P07,provisional
E0005609,N0005857,N0005472,419.490554,419.402095,10.939103,10.716222,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.2988,3.352742,0.532235,0.277508,tractive,main,P07,provisional
E0005610,N0005858,N0005859,410.249632,410.009633,11.040803,10.837138,79.999866,315,HDPE,0.3,0.27,table11,minimum,2.6186,merrimack,1103.6821,33.616145,0.798184,0.586901,velocity,sub main,P03,derived
E0005611,N0005859,N0005860,410.009633,409.769633,10.837138,10.58669,80.0,315,HDPE,0.3,0.27,table11,minimum,2.6161,merrimack,1112.3204,33.846827,0.79939,0.589503,velocity,sub main,P03,derived
E0005612,N0005860,N0005477,409.769633,409.722534,10.58669,10.584565,15.699712,315,HDPE,0.3,0.27,table11,minimum,2.6152,merrimack,1115.5597,33.933694,0.79984,0.590483,velocity,sub main,P03,derived
E0005613,N0005861,N0005862,417.711902,417.578767,1.55,1.710174,26.627054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P03,provisional
E0005614,N0005862,N0005863,417.578767,417.173643,1.710174,2.673311,81.024688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407627,0.279083,0.100577,tractive,lateral,P03,provisional
E0005615,N0005863,N0005864,417.173643,417.098477,2.673311,2.789219,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453569,0.288734,0.105694,tractive,lateral,P03,provisional
E0005616,N0005864,N0005865,417.098477,417.00243,2.789219,2.790264,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544229,0.305893,0.115073,tractive,lateral,P03,provisional
E0005617,N0005865,N0005866,417.00243,416.927263,2.790264,3.119001,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.68019,0.328125,0.127769,tractive,lateral,P03,provisional
E0005618,N0005866,N0005477,416.927263,416.489633,3.119001,3.817466,87.526098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861384,0.353221,0.142859,tractive,lateral,P03,provisional
E0005619,N0005867,N0005485,488.847622,488.695553,1.550267,1.809941,30.413813,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P43,provisional
E0005620,N0005868,N0005869,488.11979,488.062782,2.731803,2.532555,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033243,0.121251,0.032507,tractive,main,P43,provisional
E0005621,N0005869,N0005870,488.062782,487.970586,2.532555,2.639247,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033338,0.121371,0.032547,tractive,main,P43,provisional
E0005622,N0005870,N0005871,487.970586,487.894264,2.639247,2.7239,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033492,0.121565,0.032613,tractive,main,P43,provisional
E0005623,N0005871,N0005485,487.894264,487.791308,2.7239,2.714185,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033619,0.121725,0.032667,tractive,main,P43,provisional
E0005624,N0005872,N0005486,421.4475,421.271929,1.553691,2.001722,35.1141,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,provisional
E0005625,N0005873,N0005874,415.643712,415.565274,7.988398,8.349887,15.687644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4708,1.75418,0.43921,0.201119,tractive,main,P22,provisional
E0005626,N0005874,N0005875,415.565274,415.383271,8.349887,7.744475,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.799578,0.442606,0.203645,tractive,main,P22,provisional
E0005627,N0005875,N0005876,415.383271,415.291348,7.744475,7.899052,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.799882,0.442629,0.203662,tractive,main,P22,provisional
E0005628,N0005876,N0005486,415.291348,415.195301,7.899052,8.07835,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5505,1.800035,0.44264,0.20367,tractive,main,P22,provisional
E0005629,N0005877,N0005494,399.23136,399.191048,12.604669,12.553672,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018561,0.098791,0.025229,tractive,main,P13,provisional
E0005630,N0005878,N0005879,410.085857,409.953853,1.552083,1.827214,26.400758,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P13,provisional
E0005631,N0005879,N0005494,409.953853,409.870636,1.827214,1.874084,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00022,0.016304,0.004341,tractive,lateral,P13,provisional
E0005632,N0005880,N0005881,392.346609,392.221609,7.155345,7.321147,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.490798,0.612619,0.358337,tractive,main,P11,provisional
E0005633,N0005881,N0005882,392.221609,392.021609,7.321147,9.542082,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.491007,0.612625,0.358344,tractive,main,P11,provisional
E0005634,N0005882,N0005501,392.021609,391.918531,9.542082,9.781755,20.615419,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.49134,0.612635,0.358356,tractive,main,P11,provisional
E0005635,N0005883,N0005501,397.261461,397.090435,1.554365,4.609852,34.205263,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0005636,N0005884,N0005509,434.3338,434.293489,1.662721,1.718657,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.105336,0.179513,0.054228,tractive,lateral,P18,provisional
E0005637,N0005885,N0005886,434.37206,434.246661,1.551218,1.725232,25.079872,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P18,provisional
E0005638,N0005886,N0005509,434.246661,434.167604,1.725232,1.844542,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P18,provisional
E0005639,N0005887,N0005508,433.490689,433.440689,1.551273,1.844559,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P18,provisional
E0005640,N0005888,N0005889,429.147227,428.939254,6.348744,6.428758,37.813375,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013262,0.090445,0.021369,tractive,main,P18,provisional
E0005641,N0005889,N0005508,428.939254,428.841067,6.428758,6.444181,17.8522,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013577,0.091215,0.021585,tractive,main,P18,provisional
E0005642,N0005890,N0005891,392.121563,392.046563,3.950184,3.929481,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2482,0.937726,0.362649,0.148741,tractive,main,P41,provisional
E0005643,N0005891,N0005513,392.046563,391.943485,3.929481,4.085964,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9898,0.968941,0.366343,0.151078,tractive,main,P41,provisional
E0005644,N0005892,N0005893,394.539788,394.274599,1.685676,1.996428,53.037722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000236,0.016864,0.004448,tractive,lateral,P41,provisional
E0005645,N0005893,N0005513,394.274599,393.99083,1.996428,2.03862,56.753854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093948,0.172781,0.051513,tractive,lateral,P41,provisional
E0005646,N0005894,N0005895,317.544808,317.213823,1.550407,2.188399,66.196954,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P08,provisional
E0005647,N0005895,N0005530,317.213823,317.031892,2.188399,2.293059,36.386252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187092,0.217013,0.070319,tractive,lateral,P08,provisional
E0005648,N0005896,N0005530,317.664216,317.303595,1.553038,2.021356,72.12435,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P08,provisional
E0005649,N0005897,N0005537,345.940782,345.857824,1.550887,1.722712,16.591559,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P46,provisional
E0005650,N0005898,N0005899,346.239305,346.102131,2.296126,2.495586,27.434798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000722,0.028021,0.006684,tractive,lateral,P46,provisional
E0005651,N0005899,N0005900,346.102131,346.05955,2.495586,2.413106,5.322567,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000951,0.036759,0.006702,tractive,lateral,P46,provisional
E0005652,N0005900,N0005901,346.05955,345.912729,2.413106,1.833548,29.364308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000995,0.032122,0.007559,tractive,lateral,P46,provisional
E0005653,N0005901,N0005537,345.912729,345.836571,1.833548,1.743965,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03233,0.120082,0.032113,tractive,lateral,P46,provisional
E0005654,N0005902,N0005903,504.793249,504.564363,1.550776,1.826475,45.777178,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P09,derived
E0005655,N0005903,N0005904,504.564363,504.343133,1.826475,1.902411,44.246032,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000381,0.021101,0.005272,tractive,lateral,P09,derived
E0005656,N0005904,N0005905,504.343133,504.175566,1.902411,2.341859,33.513359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P09,derived
E0005657,N0005905,N0005906,504.175566,503.992742,2.341859,2.420435,36.564819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001029,0.032579,0.007658,tractive,lateral,P09,derived
E0005658,N0005906,N0005907,503.992742,503.944938,2.420435,2.49833,9.560797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001334,0.036288,0.008474,tractive,lateral,P09,derived
E0005659,N0005907,N0005908,503.944938,503.864305,2.49833,2.625106,16.126722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001414,0.037166,0.008671,tractive,lateral,P09,derived
E0005660,N0005908,N0005909,503.864305,503.610418,2.625106,3.371424,50.777364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001548,0.038566,0.008987,tractive,lateral,P09,derived
E0005661,N0005909,N0005910,503.610418,503.453866,3.371424,3.099204,31.310343,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001971,0.042517,0.009894,tractive,lateral,P09,derived
E0005662,N0005910,N0005911,503.453866,503.35354,3.099204,2.791388,20.06514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002232,0.044678,0.010401,tractive,lateral,P09,derived
E0005663,N0005911,N0005912,503.35354,503.267899,2.791388,2.60527,17.128316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0024,0.045982,0.01071,tractive,lateral,P09,derived
E0005664,N0005912,N0005913,503.267899,502.971942,2.60527,2.514203,59.191301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002542,0.047037,0.010962,tractive,lateral,P09,derived
E0005665,N0005913,N0005914,502.971942,502.888352,2.514203,2.39125,16.718065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003036,0.050426,0.011782,tractive,lateral,P09,derived
E0005666,N0005914,N0005915,502.888352,502.588609,2.39125,2.58937,59.948601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003175,0.051313,0.012,tractive,lateral,P09,derived
E0005667,N0005915,N0005916,502.588609,502.295977,2.58937,2.608656,58.526408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003674,0.054295,0.012739,tractive,lateral,P09,derived
E0005668,N0005916,N0005917,502.295977,502.043362,2.608656,2.477542,50.522955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004162,0.056958,0.01341,tractive,lateral,P09,derived
E0005669,N0005917,N0005918,502.043362,501.995982,2.477542,2.546987,9.47613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004583,0.059091,0.013955,tractive,lateral,P09,derived
E0005670,N0005918,N0005919,501.995982,501.746914,2.546987,3.008884,49.813526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004662,0.059476,0.014055,tractive,lateral,P09,derived
E0005671,N0005919,N0005920,501.746914,501.703602,3.008884,2.840373,7.874814,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.005077,0.063424,0.014253,tractive,lateral,P09,derived
E0005672,N0005920,N0005921,501.703602,501.652572,2.840373,2.772416,9.278226,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005143,0.063735,0.01433,tractive,lateral,P09,derived
E0005673,N0005921,N0005922,501.652572,501.59149,2.772416,2.709688,11.105855,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00522,0.064094,0.014419,tractive,lateral,P09,derived
E0005674,N0005922,N0005923,501.59149,501.498479,2.709688,2.805598,16.911078,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005313,0.064524,0.014525,tractive,lateral,P09,derived
E0005675,N0005923,N0005924,501.498479,501.456041,2.805598,2.873153,5.658461,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.005454,0.072269,0.013703,tractive,lateral,P09,derived
E0005676,N0005924,N0005925,501.456041,501.390672,2.873153,2.930251,13.073657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005501,0.06332,0.015055,tractive,lateral,P09,derived
E0005677,N0005925,N0005926,501.390672,501.243502,2.930251,2.975644,29.433975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00561,0.06379,0.015179,tractive,lateral,P09,derived
E0005678,N0005926,N0005927,501.243502,501.149375,2.975644,3.032387,18.825441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005855,0.064823,0.015452,tractive,lateral,P09,derived
E0005679,N0005927,N0005928,501.149375,501.06313,3.032387,3.093944,17.248976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006012,0.06547,0.015624,tractive,lateral,P09,derived
E0005680,N0005928,N0005929,501.06313,500.931874,3.093944,3.185741,26.251312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006156,0.066054,0.015779,tractive,lateral,P09,derived
E0005681,N0005929,N0005930,500.931874,500.889351,3.185741,3.210899,7.087098,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.006374,0.071138,0.015369,tractive,lateral,P09,derived
E0005682,N0005930,N0005931,500.889351,500.734405,3.210899,3.254334,30.989174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006433,0.067151,0.016073,tractive,lateral,P09,derived
E0005683,N0005931,N0005932,500.734405,500.467314,3.254334,3.670198,53.418265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006692,0.068147,0.016341,tractive,lateral,P09,derived
E0005684,N0005932,N0005933,500.467314,500.243157,3.670198,4.070167,44.831404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007137,0.069801,0.016788,tractive,lateral,P09,derived
E0005685,N0005933,N0005934,500.243157,500.044171,4.070167,4.27547,39.797232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00751,0.071134,0.017152,tractive,lateral,P09,derived
E0005686,N0005934,N0005935,500.044171,499.97651,4.27547,4.365104,13.532105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007842,0.072283,0.017467,tractive,lateral,P09,derived
E0005687,N0005935,N0005936,499.97651,499.916061,4.365104,4.421616,12.089759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007955,0.072666,0.017573,tractive,lateral,P09,derived
E0005688,N0005936,N0005542,499.916061,499.856446,4.421616,4.458343,11.923081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008056,0.073006,0.017667,tractive,lateral,P09,derived
E0005689,N0005937,N0005938,503.58623,503.538836,1.55,1.557844,9.478961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P09,derived
E0005690,N0005938,N0005939,503.538836,503.298468,1.557844,1.766229,48.073571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.9e-05,0.009633,0.003114,tractive,lateral,P09,derived
E0005691,N0005939,N0005940,503.298468,503.055924,1.766229,2.025314,48.508857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00048,0.023423,0.005737,tractive,lateral,P09,derived
E0005692,N0005940,N0005941,503.055924,502.749492,2.025314,2.473775,61.286398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000884,0.030557,0.007222,tractive,lateral,P09,derived
E0005693,N0005941,N0005942,502.749492,502.405461,2.473775,2.175686,68.80619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001395,0.03696,0.008625,tractive,lateral,P09,derived
E0005694,N0005942,N0005943,502.405461,502.225697,2.175686,2.27116,35.952757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001968,0.042491,0.009888,tractive,lateral,P09,derived
E0005695,N0005943,N0005944,502.225697,501.799813,2.27116,2.361228,85.176741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002268,0.044963,0.010468,tractive,lateral,P09,derived
E0005696,N0005944,N0005945,501.799813,501.697714,2.361228,2.451151,20.419779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002977,0.050042,0.011688,tractive,lateral,P09,derived
E0005697,N0005945,N0005946,501.697714,501.555913,2.451151,2.593348,28.360235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003148,0.051143,0.011958,tractive,lateral,P09,derived
E0005698,N0005946,N0005542,501.555913,501.22905,2.593348,3.085739,65.372597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003384,0.052597,0.012317,tractive,lateral,P09,derived
E0005699,N0005947,N0005948,429.967221,429.274257,1.611361,1.633824,49.497475,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P12,provisional
E0005700,N0005948,N0005949,429.274257,428.984234,1.633824,1.551074,15.264338,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,0.0,0.000412,0.033409,0.004088,tractive,lateral,P12,provisional
E0005701,N0005949,N0005612,428.984234,428.453904,1.551074,1.562362,35.355339,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.00054,0.035112,0.004737,tractive,lateral,P12,provisional
E0005702,N0005950,N0005951,427.914629,427.531158,1.552442,1.973206,76.694198,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P12,provisional
E0005703,N0005951,N0005952,427.531158,427.431534,1.973206,2.378006,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000639,0.026576,0.006383,tractive,lateral,P12,provisional
E0005704,N0005952,N0005953,427.431534,427.338529,2.378006,2.366946,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000805,0.029362,0.006967,tractive,lateral,P12,provisional
E0005705,N0005953,N0005612,427.338529,427.239281,2.366946,2.776984,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00096,0.031642,0.007455,tractive,lateral,P12,provisional
E0005706,N0005954,N0005623,384.576953,384.404254,1.55,2.124921,34.539832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P47,provisional
E0005707,N0005955,N0005956,384.657184,384.615996,1.55,1.716065,5.883934,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P47,provisional
E0005708,N0005956,N0005623,384.615996,384.514284,1.716065,2.014891,20.342426,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.9e-05,0.00735,0.002712,tractive,lateral,P47,provisional
E0005709,N0005957,N0005958,421.90282,421.790459,1.55,1.753303,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P14,provisional
E0005710,N0005958,N0005624,421.790459,421.548294,1.753303,1.55449,13.453624,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,0.0,0.000187,0.022463,0.003145,tractive,lateral,P14,provisional
E0005711,N0005959,N0005960,419.771923,419.660905,3.911,3.686935,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002663,0.047905,0.01117,tractive,main,P14,provisional
E0005712,N0005960,N0005624,419.660905,419.405709,3.686935,3.697074,51.039201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002848,0.049183,0.011479,tractive,main,P14,provisional
E0005713,N0005961,N0005962,420.359672,420.059672,1.854073,1.673482,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000601,0.025873,0.006237,tractive,lateral,P14,provisional
E0005714,N0005962,N0005963,420.059672,419.759672,1.673482,1.942263,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001101,0.033514,0.007861,tractive,lateral,P14,provisional
E0005715,N0005963,N0005964,419.759672,419.459672,1.942263,1.853408,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001601,0.039097,0.009107,tractive,lateral,P14,provisional
E0005716,N0005964,N0005627,419.459672,419.397474,1.853408,1.824816,12.439601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002101,0.043616,0.010151,tractive,lateral,P14,provisional
E0005717,N0005965,N0005966,419.094073,418.96122,1.55,1.915397,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P14,provisional
E0005718,N0005966,N0005627,418.96122,418.88689,1.915397,2.3354,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000221,0.016339,0.004348,tractive,lateral,P14,provisional
E0005719,N0005967,N0005636,380.244556,380.155113,1.55,1.857552,17.888544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P16,provisional
E0005720,N0005968,N0005969,376.979903,376.854903,5.696,5.018022,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.275051,0.245976,0.083871,tractive,main,P16,provisional
E0005721,N0005969,N0005970,376.854903,376.641008,5.018022,5.49922,42.779053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.275259,0.246036,0.083901,tractive,main,P16,provisional
E0005722,N0005970,N0005636,376.641008,376.590018,5.49922,5.422647,10.198039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.275616,0.246139,0.083951,tractive,main,P16,provisional
E0005723,N0005971,N0005638,451.222215,451.097215,1.550826,1.5558,10.0,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P38,provisional
E0005724,N0005972,N0005638,450.077163,449.813298,3.527176,2.839717,52.773099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.66998,0.326573,0.126863,tractive,main,P38,provisional
E0005725,N0005973,N0005658,330.918506,330.649862,1.55,2.476786,53.728714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P33,provisional
E0005726,N0005974,N0005975,331.163402,330.963402,1.55019,1.835609,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P33,provisional
