Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0005727,N0005975,N0005976,330.963402,330.763402,1.835609,2.395625,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271936,0.245072,0.083434,tractive,lateral,P33,provisional
E0005728,N0005976,N0005658,330.763402,330.665796,2.395625,2.460852,19.521266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P33,provisional
E0005729,N0005977,N0005659,319.025722,318.951496,8.967046,9.028759,74.225673,1200,GRP,0.1,0.075,table11,dod,1.6299,merrimack,55534.8139,1057.938677,1.188281,0.734475,velocity,trunk main,P06,drafted
E0005730,N0005978,N0005660,389.837218,389.724794,10.586641,10.399901,22.484682,200,PVC-U,0.5,0.5,table11,minimum,3.086,merrimack,284.0116,10.473955,0.727097,0.513855,tractive,trunk main,P05,drafted
E0005731,N0005979,N0005980,340.232,339.882,4.758967,4.525135,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3026,merrimack,162.1306,6.223262,0.634207,0.383169,tractive,trunk main,P01,drafted
E0005732,N0005980,N0005981,339.882,339.532,4.525135,4.751172,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3026,merrimack,162.1306,6.223846,0.634223,0.383188,tractive,trunk main,P01,drafted
E0005733,N0005981,N0005982,339.532,339.167826,4.751172,4.951071,72.834923,200,PVC-U,0.5,0.5,table11,minimum,3.3026,merrimack,162.1306,6.224429,0.634239,0.383207,tractive,trunk main,P01,drafted
E0005734,N0005982,N0005662,339.167826,338.851941,4.951071,4.955035,63.176859,200,PVC-U,0.5,0.5,table11,minimum,3.3026,merrimack,162.1306,6.225036,0.634256,0.383228,tractive,trunk main,P01,drafted
E0005735,N0005983,N0005662,340.290587,340.154818,3.48697,3.652159,27.153864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00786,0.072344,0.017484,tractive,lateral,P01,drafted
E0005736,N0005984,N0005985,398.540363,398.499141,1.55,1.673375,7.494894,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,drafted
E0005737,N0005985,N0005660,398.499141,398.416697,1.673375,1.707998,14.989788,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,6.2e-05,0.008674,0.002841,tractive,lateral,P05,drafted
E0005738,N0005986,N0005987,324.574792,324.406897,3.803504,4.012872,55.964798,315,HDPE,0.3,0.27,table11,minimum,2.6478,merrimack,1006.8895,31.394693,0.78597,0.561911,velocity,sub main,P06,drafted
E0005739,N0005987,N0005988,324.406897,324.196897,4.012872,3.996218,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6475,merrimack,1007.9692,31.424244,0.78614,0.562243,velocity,sub main,P06,drafted
E0005740,N0005988,N0005989,324.196897,323.986897,3.996218,4.138896,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6475,merrimack,1007.9692,31.424827,0.786143,0.562249,velocity,sub main,P06,drafted
E0005741,N0005989,N0005990,323.986897,323.943908,4.138896,4.04834,14.329695,315,HDPE,0.3,0.27,table11,minimum,2.6475,merrimack,1007.9692,31.425411,0.786146,0.562256,velocity,sub main,P06,drafted
E0005742,N0005990,N0005659,323.943908,323.895109,4.04834,4.085146,16.266285,315,HDPE,0.3,0.27,table11,minimum,2.6475,merrimack,1007.9692,31.42553,0.786147,0.562257,velocity,sub main,P06,drafted
E0005743,N0005991,N0005992,326.55333,326.20333,1.550979,1.829293,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P06,provisional
E0005744,N0005992,N0005993,326.20333,325.85333,1.829293,1.82007,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031673,0.119228,0.031825,tractive,lateral,P06,provisional
E0005745,N0005993,N0005672,325.85333,325.775794,1.82007,1.865685,15.507205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032257,0.119988,0.032081,tractive,lateral,P06,provisional
E0005746,N0005994,N0005995,322.676749,322.291749,1.563364,2.918517,70.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.078753,0.168245,0.046569,tractive,sub main,P312,drafted
E0005747,N0005995,N0005996,322.291749,321.906749,2.918517,4.243581,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.079337,0.168665,0.046723,tractive,sub main,P308,drafted
E0005748,N0005996,N0005997,321.906749,321.824249,4.243581,4.552125,15.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.07992,0.169081,0.046876,tractive,sub main,P308,drafted
E0005749,N0005997,N0005998,321.824249,321.494249,4.552125,5.133284,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.080045,0.16917,0.046909,tractive,sub main,P308,drafted
E0005750,N0005998,N0005999,321.494249,321.164249,5.133284,5.881223,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.080545,0.169525,0.047039,tractive,sub main,P308,drafted
E0005751,N0005999,N0006000,321.164249,321.109249,5.881223,5.902318,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.081045,0.169879,0.047169,tractive,sub main,P308,drafted
E0005752,N0006000,N0006001,321.109249,320.614249,5.902318,7.961465,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.081128,0.169937,0.047191,tractive,sub main,P308,drafted
E0005753,N0006001,N0006002,320.614249,320.339249,7.961465,8.504196,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.081878,0.170465,0.047385,tractive,sub main,P308,drafted
E0005754,N0006002,N0006003,320.339249,320.064249,8.504196,8.684775,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.082295,0.170756,0.047493,tractive,sub main,P308,drafted
E0005755,N0006003,N0006004,320.064249,320.023249,8.684775,8.676702,4.099957,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.082712,0.209715,0.041501,tractive,sub main,P308,drafted
E0005756,N0006004,N0006005,320.023249,319.623249,8.676702,9.535381,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.082746,0.165577,0.048667,tractive,sub main,P308,drafted
E0005757,N0006005,N0006006,319.623249,319.223249,9.535381,10.235735,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.083412,0.166024,0.048842,tractive,sub main,P308,drafted
E0005758,N0006006,N0006007,319.223249,319.168749,10.235735,10.095747,10.900043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.084079,0.166469,0.049016,tractive,sub main,P308,drafted
E0005759,N0006007,N0006008,319.168749,318.818749,10.095747,11.197181,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.08417,0.166529,0.04904,tractive,sub main,P308,drafted
E0005760,N0006008,N0006009,318.818749,318.468749,11.197181,12.099519,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.084753,0.166916,0.049191,tractive,sub main,P308,drafted
E0005761,N0006009,N0006010,318.468749,318.418749,12.099519,12.201521,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.085337,0.167301,0.049343,tractive,sub main,P308,drafted
E0005762,N0006010,N0006011,329.07027,328.72027,1.55,2.969092,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.08542,0.167356,0.049364,tractive,sub main,P308,drafted
E0005763,N0006011,N0006012,328.72027,328.37027,2.969092,4.402008,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.086003,0.167739,0.049514,tractive,sub main,P292,drafted
E0005764,N0006012,N0006013,328.37027,328.32027,4.402008,4.636975,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.086587,0.16812,0.049665,tractive,sub main,P292,drafted
E0005765,N0006013,N0006014,328.32027,328.02027,4.636975,5.312982,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.08667,0.168174,0.049686,tractive,sub main,P292,drafted
E0005766,N0006014,N0006015,328.02027,327.72027,5.312982,5.967017,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.08717,0.168499,0.049814,tractive,sub main,P292,drafted
E0005767,N0006015,N0006016,327.72027,327.68027,5.967017,6.002439,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.08767,0.198241,0.044822,tractive,sub main,P292,drafted
E0005768,N0006016,N0006017,327.68027,327.38027,6.002439,6.959482,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.087712,0.16885,0.049952,tractive,sub main,P292,drafted
E0005769,N0006017,N0006018,327.38027,327.08027,6.959482,8.085105,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.088212,0.169172,0.05008,tractive,sub main,P292,drafted
E0005770,N0006018,N0006019,327.08027,326.78027,8.085105,8.909092,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.088712,0.169493,0.050207,tractive,sub main,P292,drafted
E0005771,N0006019,N0006020,326.78027,326.643838,8.909092,9.328849,27.286403,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.089212,0.169813,0.050333,tractive,sub main,P292,drafted
E0005772,N0006020,N0006021,326.643838,326.293838,9.328849,10.349686,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.089439,0.169958,0.05039,tractive,sub main,P292,drafted
E0005773,N0006021,N0006022,326.293838,325.943838,10.349686,11.601694,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.090022,0.170328,0.050537,tractive,sub main,P292,drafted
E0005774,N0006022,N0006023,335.995532,335.645532,1.55,2.622931,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.090606,0.170698,0.050684,tractive,sub main,P292,drafted
E0005775,N0006023,N0006024,335.645532,335.295532,2.622931,3.796631,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.091189,0.171065,0.05083,tractive,sub main,P262,drafted
E0005776,N0006024,N0006025,335.295532,334.945532,3.796631,4.933801,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.091772,0.171431,0.050975,tractive,sub main,P262,drafted
E0005777,N0006025,N0006026,334.945532,334.731964,4.933801,5.539856,42.713597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.092356,0.171795,0.05112,tractive,sub main,P262,drafted
E0005778,N0006026,N0006027,334.731964,334.331964,5.539856,6.966955,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.092712,0.172017,0.051208,tractive,sub main,P262,drafted
E0005779,N0006027,N0006028,334.331964,333.931964,6.966955,8.327283,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.093378,0.172429,0.051373,tractive,sub main,P262,drafted
E0005780,N0006028,N0006029,333.931964,333.531964,8.327283,9.802692,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.094045,0.172841,0.051537,tractive,sub main,P262,drafted
E0005781,N0006029,N0006030,333.531964,333.131964,9.802692,11.595727,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.094712,0.17325,0.051701,tractive,sub main,P262,drafted
E0005782,N0006030,N0005668,333.131964,333.028281,11.595727,11.98356,20.736671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.095378,0.173657,0.051863,tractive,sub main,P262,drafted
E0005783,N0006031,N0006032,326.294125,326.019125,1.608494,1.612528,50.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.155317,0.04192,tractive,lateral,P06,provisional
E0005784,N0006032,N0006033,326.019125,325.732875,1.612528,1.784855,52.045326,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.062597,0.155671,0.042044,tractive,lateral,P06,provisional
E0005785,N0006033,N0005672,325.732875,325.455529,1.784855,2.18595,50.426525,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.4832,0.063031,0.156036,0.042174,tractive,lateral,P06,provisional
E0005786,N0006034,N0006035,338.45627,338.106387,3.131712,3.414487,69.976564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.8517,1.674182,0.433061,0.196593,tractive,lateral,P01,drafted
E0005787,N0006035,N0006036,338.106387,337.816361,3.414487,3.337326,58.00524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.7529,1.796389,0.44237,0.203468,tractive,lateral,P01,drafted
E0005788,N0006036,N0006037,337.816361,337.425228,3.337326,3.767765,78.22664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.635,2.085389,0.462634,0.218918,tractive,lateral,P01,drafted
E0005789,N0006037,N0006038,337.425228,337.175228,3.767765,3.688542,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.1137,2.357644,0.479874,0.232602,tractive,lateral,P01,drafted
E0005790,N0006038,N0006039,337.175228,336.925228,3.688542,4.16071,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4328,2.539129,0.490545,0.241333,tractive,lateral,P01,drafted
E0005791,N0006039,N0005677,336.925228,336.884023,4.16071,4.21461,7.491824,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,62.5924,2.63008,0.512791,0.239775,tractive,lateral,P01,drafted
E0005792,N0006040,N0005683,339.394536,339.235936,1.550654,1.625117,31.720072,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,drafted
E0005793,N0006041,N0005663,338.129407,337.806319,4.928881,5.25081,64.617714,200,PVC-U,0.5,0.5,table11,minimum,3.2192,merrimack,200.2937,7.481719,0.666653,0.423742,tractive,main,P01,drafted
E0005794,N0006042,N0006043,335.481828,335.190975,6.593764,6.741795,58.170755,200,PVC-U,0.5,0.5,table11,minimum,3.2251,merrimack,197.26,7.38744,0.664396,0.420777,tractive,main,P01,drafted
E0005795,N0006043,N0006044,335.190975,334.840975,6.741795,6.982512,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.223,merrimack,198.3397,7.423341,0.665259,0.421907,tractive,main,P01,drafted
E0005796,N0006044,N0006045,334.840975,334.490975,6.982512,7.354728,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2146,merrimack,202.6589,7.565362,0.668633,0.426364,tractive,main,P01,drafted
E0005797,N0006045,N0006046,334.490975,334.449692,7.354728,7.44484,8.256622,200,PVC-U,0.5,0.5,table11,minimum,3.2146,merrimack,202.6589,7.565945,0.668647,0.426382,tractive,main,P01,drafted
E0005798,N0006046,N0006047,334.449692,334.256828,7.44484,7.749183,38.572624,200,PVC-U,0.5,0.5,table11,minimum,3.2083,merrimack,205.9928,7.674939,0.671198,0.429786,tractive,main,P01,drafted
E0005799,N0006047,N0006048,334.256828,334.032237,7.749183,7.381643,44.918377,200,PVC-U,0.5,0.5,table11,minimum,3.2002,merrimack,210.3119,7.816058,0.674453,0.434175,tractive,main,P01,drafted
E0005800,N0006048,N0006049,334.032237,333.932179,7.381643,7.438487,20.011477,200,PVC-U,0.5,0.5,table11,minimum,3.1963,merrimack,212.4715,7.886699,0.676062,0.436364,tractive,main,P01,drafted
E0005801,N0006049,N0005677,333.932179,333.536193,7.438487,7.56244,79.197291,200,PVC-U,0.5,0.5,table11,minimum,3.1702,merrimack,227.3623,8.369078,0.686706,0.451181,tractive,main,P01,drafted
E0005802,N0006050,N0005688,330.688204,330.521375,9.193724,9.761522,55.609387,400,GRP,0.3,0.205,uniform,dod,2.555,merrimack,1352.2945,40.150289,0.833334,0.407904,velocity,sub main,P01,drafted
E0005803,N0006051,N0006052,341.013507,340.971886,1.781415,1.85984,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.5585,0.317648,0.282145,0.084259,tractive,lateral,P01,provisional
E0005804,N0006052,N0006053,340.971886,340.835872,1.85984,1.960912,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317702,0.257674,0.089625,tractive,lateral,P01,provisional
E0005805,N0006053,N0005663,340.835872,340.696615,1.960912,2.360514,27.851379,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45373,0.288767,0.105712,tractive,lateral,P01,provisional
E0005806,N0006054,N0005695,333.348987,333.229566,1.55,1.557024,15.922745,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.5635,0.023625,0.123415,0.025547,tractive,lateral,P253,derived
E0005807,N0006055,N0006056,333.48692,333.255539,1.564075,1.57164,15.957294,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.5635,0.023625,0.153954,0.02203,tractive,lateral,P253,derived
E0005808,N0006056,N0005695,333.231644,333.055251,1.595535,1.73134,35.278623,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.5635,0.023758,0.10781,0.028076,tractive,lateral,P253,derived
E0005809,N0006057,N0006058,338.952018,338.622018,1.559334,1.92861,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.4406,0.605786,0.327091,0.118278,tractive,lateral,P01,drafted
E0005810,N0006058,N0006059,338.622018,338.292018,1.92861,2.134221,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.3233,0.81098,0.358407,0.135688,tractive,lateral,P01,drafted
E0005811,N0006059,N0006060,338.292018,337.962018,2.134221,2.6057,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.7222,1.037816,0.38692,0.152547,tractive,lateral,P01,drafted
E0005812,N0006060,N0006061,337.962018,337.849086,2.6057,2.793706,20.533203,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.8817,1.12885,0.397086,0.158798,tractive,lateral,P01,drafted
E0005813,N0006061,N0005688,337.849086,337.377085,2.793706,2.905813,85.818361,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,32.6841,1.372271,0.421597,0.174407,tractive,lateral,P01,drafted
E0005814,N0006062,N0006063,326.623574,326.323574,4.117271,4.971043,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003128,0.051016,0.011927,tractive,main,P306,derived
E0005815,N0006063,N0006064,326.323574,326.023574,4.971043,5.957932,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003628,0.054031,0.012673,tractive,main,P306,derived
E0005816,N0006064,N0006065,326.023574,325.969705,5.957932,6.132865,10.773851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004128,0.056779,0.013365,tractive,main,P306,derived
E0005817,N0006065,N0006066,325.969705,325.75905,6.132865,6.706649,42.131035,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004218,0.057249,0.013485,tractive,main,P306,derived
E0005818,N0006066,N0006067,325.75905,325.555056,6.706649,7.185666,40.798658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004569,0.059022,0.013938,tractive,main,P306,derived
E0005819,N0006067,N0006068,325.555056,325.273574,7.185666,8.027787,56.296455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004909,0.060653,0.014359,tractive,main,P306,derived
E0005820,N0006068,N0006069,325.273574,325.030575,8.027787,8.123355,48.59972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005378,0.062783,0.014914,tractive,main,P306,derived
E0005821,N0006069,N0006070,325.030575,324.988974,8.123355,8.216715,6.40028,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.005783,0.070445,0.014496,tractive,main,P306,derived
E0005822,N0006070,N0006071,324.988974,324.638974,8.216715,9.761905,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005837,0.064748,0.015432,tractive,main,P306,derived
E0005823,N0006071,N0006072,324.638974,324.288974,9.761905,11.084378,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00642,0.0671,0.016059,tractive,main,P306,derived
E0005824,N0006072,N0006073,324.288974,324.238974,11.084378,11.265146,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007003,0.06931,0.016655,tractive,main,P306,derived
E0005825,N0006073,N0006074,324.238974,324.038974,11.265146,11.769864,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007087,0.069619,0.016739,tractive,main,P306,derived
E0005826,N0006074,N0006075,334.256419,334.056419,1.552419,2.2613,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.00742,0.070816,0.017065,tractive,main,P306,derived
E0005827,N0006075,N0006076,334.056419,333.967452,2.2613,2.566056,17.793414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007753,0.071978,0.017384,tractive,main,P290,derived
E0005828,N0006076,N0006077,333.967452,333.767452,2.566056,3.077732,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007902,0.072487,0.017524,tractive,main,P290,derived
E0005829,N0006077,N0006078,333.767452,333.567452,3.077732,3.647758,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008235,0.073601,0.017831,tractive,main,P290,derived
E0005830,N0006078,N0006079,333.567452,333.467988,3.647758,3.966612,19.892699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008568,0.074684,0.018132,tractive,main,P290,derived
E0005831,N0006079,N0006080,333.467988,333.117988,3.966612,5.097008,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008734,0.075214,0.01828,tractive,main,P290,derived
E0005832,N0006080,N0006081,333.117988,332.767988,5.097008,6.104601,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.054585,0.143821,0.040442,tractive,main,P290,derived
E0005833,N0006081,N0006082,332.767988,332.417988,6.104601,7.252117,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.055168,0.144343,0.040633,tractive,main,P290,derived
E0005834,N0006082,N0006083,332.417988,332.067988,7.252117,8.439458,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.055751,0.144862,0.040823,tractive,main,P290,derived
E0005835,N0006083,N0006084,332.067988,331.975847,8.439458,8.725202,18.428195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.056335,0.145377,0.041012,tractive,main,P290,derived
E0005836,N0006084,N0006085,331.975847,331.657591,8.725202,10.009767,63.651253,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.056488,0.145511,0.041061,tractive,main,P290,derived
E0005837,N0006085,N0006086,331.657591,331.307591,10.009767,10.991176,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.057019,0.145976,0.041232,tractive,main,P290,derived
E0005838,N0006086,N0006087,331.307591,330.957591,10.991176,12.171315,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.057602,0.146482,0.041418,tractive,main,P290,derived
E0005839,N0006087,N0006088,341.578143,341.228143,1.550763,2.673926,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.058185,0.146985,0.041603,tractive,main,P290,derived
E0005840,N0006088,N0006089,341.228143,341.12615,2.673926,3.085459,20.398755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.058769,0.147486,0.041788,tractive,main,P262,derived
E0005841,N0006089,N0006090,341.12615,341.077031,3.085459,3.245266,9.823792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.058939,0.147631,0.041842,tractive,main,P262,derived
E0005842,N0006090,N0006091,341.077031,340.677031,3.245266,3.872011,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.05902,0.1477,0.041867,tractive,main,P262,derived
E0005843,N0006091,N0006092,340.677031,340.277031,3.872011,4.3191,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.059687,0.148265,0.042076,tractive,main,P262,derived
E0005844,N0006092,N0006093,340.277031,339.877031,4.3191,4.796004,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.091444,0.171225,0.050893,tractive,main,P262,derived
E0005845,N0006093,N0006094,339.877031,339.477031,4.796004,5.293874,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.092111,0.171642,0.051059,tractive,main,P262,derived
E0005846,N0006094,N0006095,339.477031,339.077031,5.293874,5.747036,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.092777,0.172057,0.051224,tractive,main,P262,derived
E0005847,N0006095,N0006096,339.077031,338.677031,5.747036,6.263369,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.093444,0.17247,0.051389,tractive,main,P262,derived
E0005848,N0006096,N0006097,338.677031,338.277031,6.263369,6.628792,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.094111,0.172881,0.051553,tractive,main,P262,derived
E0005849,N0006097,N0005668,338.277031,338.095125,6.628792,6.916715,36.38103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.140044,0.197305,0.061658,tractive,main,P262,derived
E0005850,N0006098,N0006099,320.883256,320.643256,9.900496,10.637688,60.0,250,PVC-U,0.4,0.375,table11,dod,2.9094,merrimack,462.1301,15.583317,0.737937,0.488733,tractive,main,P278,drafted
E0005851,N0006099,N0006100,320.643256,320.403256,10.637688,11.372195,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9056,merrimack,467.2561,15.735442,0.73974,0.491518,tractive,main,P278,drafted
E0005852,N0006100,N0006101,320.403256,320.363121,11.372195,11.407906,3.648685,250,PVC-U,1.1,0.375,table11,minimum,2.9047,merrimack,468.3359,15.767856,1.076665,0.37036,velocity,main,P278,drafted
E0005853,N0006101,N0006102,330.171027,329.851027,1.6,2.901262,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9042,merrimack,469.0775,15.7898,0.74038,0.492513,tractive,main,P278,drafted
E0005854,N0006102,N0006103,329.851027,329.531027,2.901262,3.5879,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.9007,merrimack,473.8,15.929916,0.742019,0.495073,tractive,main,P253,drafted
E0005855,N0006103,N0006104,329.531027,329.485621,3.5879,3.703191,11.351315,250,PVC-U,0.4,0.375,table11,minimum,2.8974,merrimack,478.1844,16.059895,0.743526,0.497444,tractive,main,P253,drafted
E0005856,N0006104,N0006105,329.485621,329.224754,3.703191,5.377296,65.216724,250,PVC-U,0.4,0.375,table11,minimum,2.8945,merrimack,482.1654,16.177279,0.744876,0.499584,tractive,main,P253,drafted
E0005857,N0006105,N0006106,329.224754,328.904754,5.377296,5.837555,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8945,merrimack,482.1654,16.177822,0.744883,0.499594,tractive,main,P253,drafted
E0005858,N0006106,N0006107,328.904754,328.584754,5.837555,6.151146,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8904,merrimack,487.9677,16.349232,0.746836,0.502713,tractive,main,P253,drafted
E0005859,N0006107,N0005690,328.584754,328.542902,6.151146,6.187079,4.65031,250,PVC-U,0.9,0.375,table11,minimum,2.8888,merrimack,490.1273,16.413384,1.011337,0.399769,velocity,main,P253,drafted
E0005860,N0006108,N0006109,331.086762,331.033042,2.901031,3.006936,10.743997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3337,1.148782,0.386087,0.163885,tractive,lateral,P253,provisional
E0005861,N0006109,N0006110,331.033042,330.982793,3.006936,3.158687,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8169,1.211052,0.392394,0.16809,tractive,lateral,P253,provisional
E0005862,N0006110,N0005690,330.982793,330.602133,3.158687,4.127847,76.131981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8187,1.630438,0.429607,0.194075,tractive,lateral,P253,provisional
E0005863,N0006111,N0006112,332.761631,332.511631,3.277035,3.207058,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003138,0.051079,0.011942,tractive,lateral,P04,derived
E0005864,N0006112,N0006113,332.511631,332.261632,3.207058,3.228724,49.999726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003555,0.053609,0.012568,tractive,lateral,P04,derived
E0005865,N0006113,N0006114,332.261632,332.172235,3.228724,3.209571,17.879469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003972,0.055947,0.013155,tractive,lateral,P04,derived
E0005866,N0006114,N0006115,332.172235,332.131446,3.209571,3.213738,5.438504,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.004121,0.064948,0.012203,tractive,lateral,P04,derived
E0005867,N0006115,N0006116,332.131446,332.090732,3.213738,3.208767,6.785627,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.004166,0.060557,0.012881,tractive,lateral,P04,derived
E0005868,N0006116,N0006117,332.090732,332.01619,3.208767,3.18602,14.908486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004222,0.05727,0.01349,tractive,lateral,P04,derived
E0005869,N0006117,N0006118,332.01619,331.76619,3.18602,3.153549,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004347,0.057912,0.013654,tractive,lateral,P04,derived
E0005870,N0006118,N0006119,331.76619,331.51619,3.153549,3.239914,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004763,0.059962,0.01418,tractive,lateral,P04,derived
E0005871,N0006119,N0005697,331.51619,331.475436,3.239914,3.269345,3.396142,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,0.0,0.00518,0.082783,0.01209,tractive,lateral,P04,derived
E0005872,N0006120,N0006121,330.121053,329.821053,4.372386,4.550254,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003248,0.051768,0.012112,tractive,lateral,P04,derived
E0005873,N0006121,N0006122,329.821053,329.521053,4.550254,5.212803,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003748,0.054713,0.012844,tractive,lateral,P04,derived
E0005874,N0006122,N0005697,329.521053,329.481008,5.212803,5.263773,4.711158,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.004248,0.068489,0.012019,tractive,lateral,P04,derived
E0005875,N0006123,N0006124,327.191286,326.741286,1.55139,2.810808,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P253,drafted
E0005876,N0006124,N0006125,326.741286,326.291286,2.810808,3.715642,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091284,0.171125,0.050853,tractive,lateral,P253,drafted
E0005877,N0006125,N0006126,326.291286,325.841286,3.715642,4.778191,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092034,0.171594,0.05104,tractive,lateral,P253,drafted
E0005878,N0006126,N0005726,325.841286,325.389875,4.778191,6.148883,90.282217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.138052,0.196373,0.06126,tractive,lateral,P253,drafted
E0005879,N0006127,N0005727,328.536114,328.495726,2.879962,2.929872,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,3.3046,0.140133,0.226815,0.056146,tractive,main,P253,provisional
E0005880,N0006128,N0006129,329.68291,329.567573,1.55,1.924737,23.067507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P253,provisional
E0005881,N0006129,N0006130,329.567573,329.367573,1.924737,2.005413,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181261,0.214775,0.069313,tractive,lateral,P253,provisional
E0005882,N0006130,N0006131,329.367573,329.167573,2.005413,2.302001,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.422149,0.282214,0.102225,tractive,lateral,P253,provisional
E0005883,N0006131,N0005726,329.167573,329.091177,2.302001,2.44758,15.279121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2168,0.513017,0.300235,0.11194,tractive,lateral,P253,provisional
E0005884,N0006132,N0006133,329.667854,329.625427,2.216668,2.168854,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,4.3191,0.182242,0.229101,0.066594,tractive,lateral,P253,provisional
E0005885,N0006133,N0006134,329.625427,329.523447,2.168854,2.085165,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182301,0.215178,0.069494,tractive,lateral,P253,provisional
E0005886,N0006134,N0006135,329.523447,329.441441,2.085165,2.032406,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227738,0.231381,0.076919,tractive,lateral,P253,provisional
E0005887,N0006135,N0006136,329.441441,329.353977,2.032406,2.05563,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273142,0.245423,0.083603,tractive,lateral,P253,provisional
E0005888,N0006136,N0005727,329.353977,329.255361,2.05563,2.170237,19.723083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273288,0.245465,0.083624,tractive,lateral,P253,provisional
E0005889,N0006137,N0005729,326.744034,326.563944,4.755081,5.224478,36.018064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.281569,0.247843,0.084779,tractive,sub main,P04,drafted
E0005890,N0006138,N0006139,329.282211,329.082211,1.914414,2.272769,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000706,0.027751,0.006628,tractive,lateral,P04,drafted
E0005891,N0006139,N0006140,329.082211,328.882211,2.272769,2.813925,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001039,0.032711,0.007686,tractive,lateral,P04,drafted
E0005892,N0006140,N0005729,328.882211,328.78403,2.813925,3.004391,19.636155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001373,0.03672,0.008571,tractive,lateral,P04,drafted
E0005893,N0006141,N0006142,333.640731,333.359495,6.208665,5.924837,56.247072,200,PVC-U,0.5,0.5,table11,minimum,3.3771,merrimack,134.8296,5.493481,0.612702,0.35843,tractive,sub main,P287,provisional
E0005894,N0006142,N0006143,333.359495,333.240731,5.924837,5.965843,23.752928,200,PVC-U,0.5,0.5,table11,minimum,3.3771,merrimack,134.8296,5.49395,0.612717,0.358446,tractive,sub main,P287,provisional
E0005895,N0006143,N0006144,333.240731,332.990731,5.965843,6.661857,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3696,merrimack,137.3283,5.579901,0.61537,0.361416,tractive,sub main,P287,provisional
E0005896,N0006144,N0006145,332.990731,332.740731,6.661857,7.71157,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3696,merrimack,137.3283,5.580318,0.615382,0.36143,tractive,sub main,P287,provisional
E0005897,N0006145,N0006146,332.740731,332.700731,7.71157,7.817915,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.3696,merrimack,137.3283,5.580735,0.729695,0.319123,tractive,sub main,P287,provisional
E0005898,N0006146,N0006147,332.700731,332.300731,7.817915,8.143483,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.788561,0.621671,0.36856,tractive,sub main,P287,provisional
E0005899,N0006147,N0006148,332.300731,331.900731,8.143483,9.166957,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.789228,0.621691,0.368583,tractive,sub main,P287,provisional
E0005900,N0006148,N0006149,331.900731,331.500731,9.166957,9.8118,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.789895,0.621711,0.368606,tractive,sub main,P287,provisional
E0005901,N0006149,N0006150,331.500731,331.100731,9.8118,10.343117,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.790561,0.621731,0.368628,tractive,sub main,P287,provisional
E0005902,N0006150,N0006151,331.100731,330.700731,10.343117,11.304579,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.791228,0.62175,0.368651,tractive,sub main,P287,provisional
E0005903,N0006151,N0006152,330.700731,330.575731,11.304579,11.250502,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.791895,0.62177,0.368674,tractive,sub main,P287,provisional
E0005904,N0006152,N0006153,340.276233,339.826233,1.55,2.886566,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.792103,0.621776,0.368681,tractive,sub main,P287,provisional
E0005905,N0006153,N0006154,339.826233,339.376233,2.886566,3.635303,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.792853,0.621799,0.368706,tractive,sub main,P262,provisional
E0005906,N0006154,N0006155,339.376233,338.926233,3.635303,4.672461,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.793603,0.621821,0.368732,tractive,sub main,P262,provisional
E0005907,N0006155,N0006156,338.926233,338.876233,4.672461,4.913196,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.794353,0.621843,0.368757,tractive,sub main,P262,provisional
E0005908,N0006156,N0006157,338.876233,338.526233,4.913196,5.26994,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.794436,0.621846,0.36876,tractive,sub main,P262,provisional
E0005909,N0006157,N0006158,338.526233,338.176233,5.26994,5.779974,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.79502,0.621863,0.36878,tractive,sub main,P262,provisional
E0005910,N0006158,N0006159,338.176233,338.136233,5.779974,5.573698,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.352,merrimack,143.4056,5.795603,0.737561,0.325456,tractive,sub main,P262,provisional
E0005911,N0006159,N0006160,338.136233,338.061233,5.573698,6.344376,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.795645,0.621882,0.368801,tractive,sub main,P262,provisional
E0005912,N0006160,N0006161,338.061233,337.861233,6.344376,6.551639,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.79577,0.621885,0.368806,tractive,sub main,P262,provisional
E0005913,N0006161,N0006162,337.861233,337.661233,6.551639,7.223319,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.796103,0.621895,0.368817,tractive,sub main,P262,provisional
E0005914,N0006162,N0005668,337.661233,337.581175,7.223319,7.430666,16.011682,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4056,5.796436,0.621905,0.368828,tractive,sub main,P262,provisional
E0005915,N0006163,N0006164,325.426076,325.246482,7.710399,7.835489,35.918806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.315933,0.257212,0.089395,tractive,main,P257,provisional
E0005916,N0006164,N0006165,325.246482,325.142438,7.835489,7.854418,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.316232,0.25729,0.089434,tractive,main,P257,provisional
E0005917,N0006165,N0005761,325.142438,325.03649,7.854418,7.945047,21.18962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.316406,0.257336,0.089456,tractive,main,P257,provisional
E0005918,N0006166,N0005749,327.198209,327.148209,1.552585,1.694199,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3201,0.181111,0.214717,0.069287,tractive,lateral,P259,provisional
E0005919,N0006167,N0006168,327.385435,327.306652,1.575777,1.577595,15.756772,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,14.8511,0.624147,0.319388,0.122706,tractive,main,P259,provisional
E0005920,N0006168,N0006169,327.306652,327.21152,1.577595,1.805081,19.026298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8511,0.624279,0.319409,0.122718,tractive,main,P259,provisional
E0005921,N0006169,N0005749,327.21152,326.986655,1.805081,1.855753,44.973082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8511,0.624437,0.319435,0.122733,tractive,main,P259,provisional
E0005922,N0006170,N0006171,328.490812,328.040812,3.627749,3.779318,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00218,0.044262,0.010303,tractive,lateral,P257,provisional
E0005923,N0006171,N0006172,328.040812,327.853866,3.779318,4.60463,37.389168,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00293,0.049732,0.011613,tractive,lateral,P257,provisional
E0005924,N0006172,N0006173,327.853866,327.759526,4.60463,4.695003,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003242,0.05173,0.012102,tractive,lateral,P257,provisional
E0005925,N0006173,N0006174,327.759526,327.638592,4.695003,4.820667,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003399,0.052687,0.012339,tractive,lateral,P257,provisional
E0005926,N0006174,N0006175,327.638592,327.407894,4.820667,4.747014,46.139719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0036,0.05387,0.012633,tractive,lateral,P257,provisional
E0005927,N0006175,N0006176,327.407894,327.362858,4.747014,4.85641,9.007017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003985,0.056017,0.013172,tractive,lateral,P257,provisional
E0005928,N0006176,N0006177,327.362858,327.316761,4.85641,4.878277,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00406,0.056419,0.013274,tractive,lateral,P257,provisional
E0005929,N0006177,N0006178,327.316761,327.066711,4.878277,5.538422,50.009999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004137,0.056826,0.013377,tractive,lateral,P257,provisional
E0005930,N0006178,N0006179,327.066711,326.955693,5.538422,5.90353,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004553,0.058943,0.013918,tractive,lateral,P257,provisional
E0005931,N0006179,N0006180,326.955693,326.884104,5.90353,5.986807,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004738,0.059843,0.014149,tractive,lateral,P257,provisional
E0005932,N0006180,N0006181,326.884104,326.820072,5.986807,6.100826,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004858,0.060414,0.014297,tractive,lateral,P257,provisional
E0005933,N0006181,N0005761,326.820072,326.678651,6.100826,6.302886,28.284271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004965,0.060915,0.014427,tractive,lateral,P257,provisional
E0005934,N0006182,N0006183,323.859737,323.609737,2.467046,2.863957,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0992,2.101998,0.463733,0.219775,tractive,lateral,P284,provisional
E0005935,N0006183,N0006184,323.609737,323.359737,2.863957,3.345769,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0992,2.102415,0.46376,0.219796,tractive,lateral,P284,provisional
E0005936,N0006184,N0005764,323.359737,323.288864,3.345769,3.465226,14.174538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0992,2.102832,0.463788,0.219818,tractive,lateral,P284,provisional
E0005937,N0006185,N0006186,325.349975,325.099975,1.558167,1.63968,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.7356,0.450062,0.288023,0.105313,tractive,lateral,P284,provisional
E0005938,N0006186,N0006187,325.099975,324.849975,1.63968,1.860505,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6281,1.200582,0.39135,0.167391,tractive,lateral,P284,provisional
E0005939,N0006187,N0005764,324.849975,324.79587,1.860505,1.95822,10.821042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6281,1.200998,0.391392,0.167419,tractive,lateral,P284,provisional
E0005940,N0006188,N0005769,321.343279,321.302611,8.406721,8.508424,5.809734,200,PVC-U,0.7,0.5,table11,minimum,3.3173,merrimack,156.2658,6.030703,0.710689,0.344233,tractive,main,P296,provisional
E0005941,N0006189,N0006190,327.906006,327.473185,2.811097,2.731191,86.564141,200,PVC-U,0.5,0.5,table11,minimum,3.5781,merrimack,83.6119,3.470303,0.53759,0.282409,tractive,lateral,P296,provisional
E0005942,N0006190,N0005769,327.473185,327.388222,2.731191,2.422814,16.992636,200,PVC-U,0.5,0.5,table11,minimum,3.5564,merrimack,87.931,3.627767,0.544545,0.288867,tractive,lateral,P296,provisional
E0005943,N0006191,N0005786,323.685229,323.542123,1.643262,1.647147,26.019224,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.155317,0.04192,tractive,lateral,P301,provisional
E0005944,N0006192,N0006193,313.814305,313.464305,10.197444,10.868153,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6798,1.346072,0.405291,0.176866,tractive,sub main,P314,drafted
E0005945,N0006193,N0006194,313.464305,313.114305,10.868153,11.422591,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6798,1.346655,0.405344,0.176903,tractive,sub main,P314,drafted
E0005946,N0006194,N0006195,313.114305,312.764305,11.422591,12.055611,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6798,1.347239,0.405398,0.17694,tractive,sub main,P314,drafted
E0005947,N0006195,N0005783,312.764305,312.718476,12.055611,12.160064,9.165781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6798,1.347822,0.405452,0.176977,tractive,sub main,P314,drafted
E0005948,N0006196,N0006197,322.051148,321.987902,3.425171,3.478437,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7986,0.750846,0.338428,0.133866,tractive,main,P301,provisional
E0005949,N0006197,N0006198,321.987902,321.837902,3.478437,3.46413,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7986,0.750951,0.338443,0.133874,tractive,main,P301,provisional
E0005950,N0006198,N0005786,321.837902,321.754087,3.46413,3.435183,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7986,0.751201,0.338478,0.133896,tractive,main,P301,provisional
E0005951,N0006199,N0006200,323.453663,323.368281,1.555737,1.557103,9.486833,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.144542,0.027623,tractive,lateral,P314,provisional
E0005952,N0006200,N0005783,323.357953,323.077566,1.567432,1.800974,56.077395,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.031169,0.118563,0.031603,tractive,lateral,P314,provisional
E0005953,N0006201,N0005791,428.195276,420.876636,5.405706,1.580365,29.274562,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,provisional
E0005954,N0006202,N0006203,417.191163,417.10214,1.555572,2.034945,17.804494,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P254,provisional
E0005955,N0006203,N0005791,417.10214,416.994437,2.034945,5.462564,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045416,0.135049,0.037285,tractive,lateral,P254,provisional
E0005956,N0006204,N0005795,424.3513,423.560731,2.505053,1.583831,3.162278,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,0.0,0.000511,0.07832,0.002673,tractive,lateral,P254,provisional
E0005957,N0006205,N0006206,417.187341,417.137341,1.553656,2.90575,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P254,provisional
E0005958,N0006206,N0005795,417.137341,417.04592,2.90575,8.098642,18.284271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090618,0.170705,0.050687,tractive,lateral,P254,provisional
E0005959,N0006207,N0005792,416.835518,416.7215,1.552513,2.196621,22.803509,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P254,provisional
E0005960,N0006208,N0006209,418.693713,418.651134,1.55,1.666676,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,provisional
E0005961,N0006209,N0006210,418.651134,418.587103,1.666676,1.733149,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.1e-05,0.007524,0.002742,tractive,lateral,P254,provisional
E0005962,N0006210,N0006211,418.587103,418.539669,1.733149,1.592137,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000157,0.013807,0.003872,tractive,lateral,P254,provisional
E0005963,N0006211,N0006212,418.457783,417.939672,1.674023,1.638086,31.400637,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000236,0.024553,0.003462,tractive,lateral,P254,provisional
E0005964,N0006212,N0005800,417.939672,417.633731,1.638086,1.553433,25.495098,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.000498,0.03156,0.004819,tractive,lateral,P254,provisional
E0005965,N0006213,N0006214,414.040332,413.876549,3.08537,4.236916,32.756679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047765,0.137405,0.038124,tractive,lateral,P254,provisional
E0005966,N0006214,N0005792,413.876549,413.699207,4.236916,5.218914,35.468296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048038,0.137674,0.03822,tractive,lateral,P254,provisional
E0005967,N0006215,N0005800,416.829581,416.469511,2.111276,2.717653,72.013888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031644,0.11919,0.031813,tractive,lateral,P254,provisional
E0005968,N0006216,N0006217,316.410731,316.110731,2.094579,2.124132,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003128,0.051016,0.011927,tractive,lateral,P02,drafted
E0005969,N0006217,N0006218,316.110731,315.810731,2.124132,2.233519,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003628,0.054031,0.012673,tractive,lateral,P02,drafted
E0005970,N0006218,N0006219,315.810731,315.510731,2.233519,2.421245,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004128,0.056779,0.013365,tractive,lateral,P02,drafted
E0005971,N0006219,N0006220,315.510731,315.410441,2.421245,2.530569,20.058079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004628,0.059311,0.014012,tractive,lateral,P02,drafted
E0005972,N0006220,N0006221,315.410441,315.160441,2.530569,2.802267,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004795,0.060115,0.014219,tractive,lateral,P02,drafted
E0005973,N0006221,N0005829,315.160441,314.900324,2.802267,3.150304,52.023313,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005212,0.062044,0.014721,tractive,lateral,P02,drafted
E0005974,N0006222,N0006223,320.940187,320.70472,5.607757,5.694328,78.488959,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.133828,0.843977,0.418963,velocity,sub main,P02,drafted
E0005975,N0006223,N0006224,320.70472,320.52472,5.694328,5.266479,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.134482,0.84398,0.418967,velocity,sub main,P02,drafted
E0005976,N0006224,N0006225,320.52472,320.34472,5.266479,4.947852,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.134982,0.843983,0.41897,velocity,sub main,P02,drafted
E0005977,N0006225,N0006226,320.34472,320.16472,4.947852,4.736037,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.135482,0.843986,0.418972,velocity,sub main,P02,drafted
E0005978,N0006226,N0006227,320.16472,320.096588,4.736037,4.677734,22.710404,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.135982,0.843988,0.418975,velocity,sub main,P02,drafted
E0005979,N0006227,N0006228,320.096588,319.886588,4.677734,4.528847,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.136171,0.843989,0.418976,velocity,sub main,P02,drafted
E0005980,N0006228,N0006229,319.886588,319.676588,4.528847,4.314134,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.136755,0.843992,0.418979,velocity,sub main,P02,drafted
E0005981,N0006229,N0006230,319.676588,319.466588,4.314134,4.109065,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.137338,0.843995,0.418983,velocity,sub main,P02,drafted
E0005982,N0006230,N0006231,319.466588,319.422585,4.109065,4.109336,8.800637,400,GRP,0.5,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.137921,1.019,0.364058,velocity,sub main,P02,drafted
E0005983,N0006231,N0006232,319.422585,319.230488,4.109336,4.062267,76.838927,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.137995,0.788572,0.441139,velocity,sub main,P02,drafted
E0005984,N0006232,N0006233,319.230488,319.080488,4.062267,4.046648,60.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.138635,0.788575,0.441142,velocity,sub main,P02,drafted
