Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0005985,N0006233,N0006234,319.080488,318.930488,4.046648,3.872063,60.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.139135,0.788578,0.441145,velocity,sub main,P02,drafted
E0005986,N0006234,N0006235,318.930488,318.886315,3.872063,3.90824,8.834499,400,GRP,0.5,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.139635,1.019012,0.364066,velocity,sub main,P02,drafted
E0005987,N0006235,N0006236,318.886315,318.686315,3.90824,3.920069,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.139709,0.78858,0.441149,velocity,sub main,P02,drafted
E0005988,N0006236,N0006237,318.686315,318.486315,3.920069,3.748456,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.140375,0.788584,0.441153,velocity,sub main,P02,drafted
E0005989,N0006237,N0006238,318.486315,318.286315,3.748456,3.678864,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.141042,0.788587,0.441157,velocity,sub main,P02,drafted
E0005990,N0006238,N0006239,318.286315,318.086315,3.678864,3.572834,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.141709,0.78859,0.441161,velocity,sub main,P02,drafted
E0005991,N0006239,N0006240,318.086315,317.886315,3.572834,3.620154,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.142375,0.788593,0.441164,velocity,sub main,P02,drafted
E0005992,N0006240,N0006241,317.886315,317.686315,3.620154,3.533808,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.143042,0.788596,0.441168,velocity,sub main,P02,drafted
E0005993,N0006241,N0006242,317.686315,317.642378,3.533808,3.511492,9.763897,400,GRP,0.45,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.143709,0.98039,0.374642,velocity,sub main,P02,drafted
E0005994,N0006242,N0006243,317.642378,317.442378,3.511492,3.018987,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.14379,0.7886,0.441173,velocity,sub main,P02,drafted
E0005995,N0006243,N0006244,317.442378,317.242378,3.018987,2.642632,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.144457,0.788603,0.441177,velocity,sub main,P02,drafted
E0005996,N0006244,N0006245,317.242378,317.042378,2.642632,2.547649,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.145123,0.788607,0.441181,velocity,sub main,P02,drafted
E0005997,N0006245,N0006246,317.042378,316.842378,2.547649,2.530211,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.14579,0.78861,0.441185,velocity,sub main,P02,drafted
E0005998,N0006246,N0006247,316.842378,316.642378,2.530211,2.683092,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.146457,0.788613,0.441189,velocity,sub main,P02,drafted
E0005999,N0006247,N0006248,316.642378,316.442378,2.683092,2.690435,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.147123,0.788616,0.441193,velocity,sub main,P02,drafted
E0006000,N0006248,N0006249,316.442378,316.399608,2.690435,2.758168,10.692407,400,GRP,0.4,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.14779,0.938833,0.386916,velocity,sub main,P02,drafted
E0006001,N0006249,N0006250,316.399608,316.224608,2.758168,2.972718,70.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.147879,0.78862,0.441197,velocity,sub main,P02,drafted
E0006002,N0006250,N0006251,316.224608,316.049608,2.972718,2.877455,70.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.148463,0.788623,0.441201,velocity,sub main,P02,drafted
E0006003,N0006251,N0006252,316.049608,315.874608,2.877455,2.591975,70.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.149046,0.788625,0.441204,velocity,sub main,P02,drafted
E0006004,N0006252,N0006253,315.874608,315.699608,2.591975,2.562751,70.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.149629,0.788628,0.441207,velocity,sub main,P02,drafted
E0006005,N0006253,N0006254,315.699608,315.631336,2.562751,2.490215,27.308744,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.150213,0.788631,0.441211,velocity,sub main,P02,drafted
E0006006,N0006254,N0006255,315.631336,315.539933,2.490215,2.252578,36.561527,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.15044,0.788632,0.441212,velocity,sub main,P02,drafted
E0006007,N0006255,N0006256,315.539933,315.364933,2.252578,2.281186,70.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.150745,0.788634,0.441214,velocity,sub main,P02,drafted
E0006008,N0006256,N0006257,315.364933,315.189933,2.281186,2.334604,70.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.151328,0.788636,0.441217,velocity,sub main,P02,drafted
E0006009,N0006257,N0006258,315.189933,315.014933,2.334604,2.48876,70.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.151911,0.788639,0.441221,velocity,sub main,P02,drafted
E0006010,N0006258,N0006259,315.014933,314.944352,2.48876,2.613937,28.232235,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.152495,0.788642,0.441224,velocity,sub main,P02,drafted
E0006011,N0006259,N0006260,314.944352,314.819352,2.613937,2.719039,50.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.15273,0.788643,0.441226,velocity,sub main,P02,drafted
E0006012,N0006260,N0006261,314.819352,314.694352,2.719039,2.881087,50.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.153147,0.788645,0.441228,velocity,sub main,P02,drafted
E0006013,N0006261,N0006262,314.694352,314.650876,2.881087,2.965488,14.492096,400,GRP,0.3,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.153563,0.844081,0.419073,velocity,sub main,P02,drafted
E0006014,N0006262,N0006263,314.650876,314.470876,2.965488,2.9546,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.153684,0.844081,0.419073,velocity,sub main,P02,drafted
E0006015,N0006263,N0006264,314.470876,314.290876,2.9546,2.987902,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.154184,0.844084,0.419076,velocity,sub main,P02,drafted
E0006016,N0006264,N0006265,314.290876,314.239049,2.987902,2.960536,17.275669,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.154684,0.844086,0.419079,velocity,sub main,P02,drafted
E0006017,N0006265,N0006266,314.239049,314.029049,2.960536,3.45911,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.154828,0.844087,0.41908,velocity,sub main,P02,drafted
E0006018,N0006266,N0006267,314.029049,313.819049,3.45911,4.132367,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.155411,0.84409,0.419083,velocity,sub main,P02,drafted
E0006019,N0006267,N0006268,313.819049,313.774049,4.132367,4.550963,15.0,400,GRP,0.3,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.155995,0.844093,0.419086,velocity,sub main,P02,drafted
E0006020,N0006268,N0006269,313.774049,313.534049,4.550963,4.583108,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.15612,0.844094,0.419087,velocity,sub main,P02,drafted
E0006021,N0006269,N0006270,313.534049,313.294049,4.583108,4.927845,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.156786,0.844097,0.41909,velocity,sub main,P02,drafted
E0006022,N0006270,N0006271,313.294049,313.054049,4.927845,5.274992,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.157453,0.844101,0.419094,velocity,sub main,P02,drafted
E0006023,N0006271,N0005829,313.054049,312.812481,5.274992,5.238148,80.522596,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.15812,0.844104,0.419098,velocity,sub main,P02,drafted
E0006024,N0006272,N0006273,432.360512,432.306106,10.943321,11.159013,13.601471,250,PVC-U,0.4,0.375,table11,minimum,2.7674,merrimack,698.91,22.491457,0.804351,0.613347,velocity,sub main,P07,provisional
E0006025,N0006273,N0006274,432.306106,432.25244,11.159013,10.883851,13.416408,250,PVC-U,0.4,0.375,table11,minimum,2.7674,merrimack,698.91,22.49157,0.804352,0.613349,velocity,sub main,P07,provisional
E0006026,N0006274,N0005839,432.25244,432.181222,10.883851,9.929587,17.804494,250,PVC-U,0.4,0.375,table11,minimum,2.7669,merrimack,699.9898,22.522079,0.804583,0.613903,velocity,sub main,P07,provisional
E0006027,N0006275,N0006276,434.776019,434.391019,1.55,1.551028,10.0,200,PVC-U,3.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0006028,N0006276,N0006277,434.391019,431.714247,1.551028,1.554277,18.460499,200,PVC-U,14.5,0.5,ground,minimum,3.6221,held,0.0,8.3e-05,0.025469,0.001683,tractive,lateral,P07,provisional
E0006029,N0006277,N0005841,431.714247,430.275276,1.554277,1.55468,12.041595,200,PVC-U,11.95,0.5,ground,minimum,3.6221,held,0.0,0.000237,0.043528,0.002369,tractive,lateral,P07,provisional
E0006030,N0006278,N0006279,437.418229,433.227466,1.553877,1.55,16.763055,200,PVC-U,25.0,0.5,vmax,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0006031,N0006279,N0006280,433.080892,432.271655,1.696574,1.55,3.236945,200,PVC-U,25.0,0.5,vmax,minimum,3.6221,held,0.0,0.00014,0.039508,0.001779,tractive,lateral,P07,provisional
E0006032,N0006280,N0005841,432.271655,430.275912,1.55,1.554044,12.319404,200,PVC-U,16.2,0.5,ground,minimum,3.6221,held,0.0,0.000167,0.039136,0.002014,tractive,lateral,P07,provisional
E0006033,N0006281,N0006282,430.12952,430.05452,1.550045,1.953445,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0006034,N0006282,N0005845,430.05452,429.974279,1.953445,3.50088,16.048349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.012295,0.003594,tractive,lateral,P07,provisional
E0006035,N0006283,N0005845,420.694708,420.612246,14.465449,12.862913,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.136845,0.522009,0.268315,tractive,main,P07,provisional
E0006036,N0006284,N0006285,434.931232,434.856232,1.55,2.442932,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0006037,N0006285,N0006286,434.856232,434.81544,2.442932,2.738882,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.014265,0.003254,tractive,lateral,P07,provisional
E0006038,N0006286,N0006287,434.81544,434.755232,2.738882,4.175585,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P07,provisional
E0006039,N0006287,N0006288,434.755232,434.709134,4.175585,5.091678,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000268,0.017918,0.00465,tractive,lateral,P07,provisional
E0006040,N0006288,N0006289,434.709134,434.565935,5.091678,6.559706,28.639841,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090879,0.17087,0.050752,tractive,lateral,P07,provisional
E0006041,N0006289,N0006290,434.565935,434.481099,6.559706,6.439281,16.967176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181652,0.214927,0.069381,tractive,lateral,P07,provisional
E0006042,N0006290,N0006291,434.481099,434.365935,6.439281,6.268709,23.032824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227061,0.231157,0.076815,tractive,lateral,P07,provisional
E0006043,N0006291,N0006292,434.365935,434.292618,6.268709,6.605697,14.663329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227253,0.23122,0.076844,tractive,lateral,P07,provisional
E0006044,N0006292,N0006293,434.292618,434.24652,6.605697,7.021302,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317909,0.257728,0.089652,tractive,lateral,P07,provisional
E0006045,N0006293,N0005839,434.24652,434.11993,7.021302,7.990879,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317986,0.257748,0.089662,tractive,lateral,P07,provisional
E0006046,N0006294,N0006295,410.961178,410.751178,11.471134,11.300916,70.0,315,HDPE,0.3,0.27,table11,dod,2.7011,merrimack,853.8581,26.822872,0.757119,0.510369,velocity,sub main,P03,derived
E0006047,N0006295,N0006296,410.751178,410.541178,11.300916,11.312246,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6991,merrimack,859.257,26.971763,0.758144,0.512059,velocity,sub main,P03,derived
E0006048,N0006296,N0006297,410.541178,410.499969,11.312246,11.336488,13.736306,315,HDPE,0.3,0.27,table11,minimum,2.6983,merrimack,861.4166,27.031638,0.758554,0.512738,velocity,sub main,P03,derived
E0006049,N0006297,N0005858,410.499969,410.249632,11.336488,11.040803,83.445439,315,HDPE,0.3,0.27,table11,minimum,2.697,merrimack,864.6559,27.120656,0.759163,0.513748,velocity,sub main,P03,derived
E0006050,N0006298,N0006299,415.06184,414.84184,6.387105,6.726154,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1687,merrimack,228.2284,8.405453,0.712282,0.440206,tractive,sub main,P03,derived
E0006051,N0006299,N0006300,414.84184,414.62184,6.726154,6.792925,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1615,merrimack,232.5475,8.544865,0.715375,0.444294,tractive,sub main,P03,derived
E0006052,N0006300,N0005858,414.62184,414.519376,6.792925,6.77106,18.629762,200,PVC-U,0.55,0.5,uniform,minimum,3.158,merrimack,234.7071,8.61462,0.716905,0.446333,tractive,sub main,P03,derived
E0006053,N0006301,N0005868,489.669186,489.271226,1.579502,1.580367,11.7047,200,PVC-U,3.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P43,provisional
E0006054,N0006302,N0005868,488.258083,488.11979,2.93433,2.731803,27.658633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032915,0.120834,0.032366,tractive,lateral,P43,provisional
E0006055,N0006303,N0006304,415.819207,415.695401,8.256415,7.954379,24.761266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.269447,0.244345,0.083082,tractive,main,P22,provisional
E0006056,N0006304,N0005873,415.695401,415.643712,7.954379,7.988398,10.337728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.31492,0.256946,0.089262,tractive,main,P22,provisional
E0006057,N0006305,N0006306,419.954147,419.770536,3.141495,3.61838,36.722155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8516,1.211897,0.392478,0.168147,tractive,lateral,P22,provisional
E0006058,N0006306,N0006307,419.770536,419.72811,3.61838,3.64335,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,31.0111,1.302737,0.462676,0.157747,tractive,lateral,P22,provisional
E0006059,N0006307,N0005873,419.72811,419.375254,3.64335,4.256857,70.571235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1707,1.393319,0.409578,0.179836,tractive,lateral,P22,provisional
E0006060,N0006308,N0005877,410.435767,410.277654,1.554284,1.558375,31.622777,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P13,provisional
E0006061,N0006309,N0006310,409.743287,409.444087,2.575377,3.937077,59.840059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001737,0.04041,0.009407,tractive,main,P13,derived
E0006062,N0006310,N0006311,409.444087,409.293287,3.937077,5.046739,30.159941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002236,0.04471,0.010409,tractive,main,P13,derived
E0006063,N0006311,N0006312,409.293287,408.945447,5.046739,5.792591,69.568162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002487,0.046633,0.010865,tractive,main,P13,derived
E0006064,N0006312,N0006313,408.945447,408.77672,5.792591,6.445784,33.745365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003067,0.050626,0.011831,tractive,main,P13,derived
E0006065,N0006313,N0006314,408.77672,408.668287,6.445784,6.707353,21.686474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003348,0.05238,0.012263,tractive,main,P13,derived
E0006066,N0006314,N0006315,408.668287,408.609466,6.707353,6.743623,11.764334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003529,0.053458,0.01253,tractive,main,P13,derived
E0006067,N0006315,N0006316,408.609466,408.56397,6.743623,6.663996,9.099055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003627,0.054026,0.012672,tractive,main,P13,derived
E0006068,N0006316,N0006317,408.56397,408.439754,6.663996,6.671727,24.843388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003703,0.054459,0.01278,tractive,main,P13,derived
E0006069,N0006317,N0006318,408.439754,408.399428,6.671727,6.512193,7.331886,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.00391,0.05741,0.012794,tractive,main,P13,derived
E0006070,N0006318,N0006319,408.399428,408.304572,6.512193,6.483484,17.246595,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003971,0.057753,0.012876,tractive,main,P13,derived
E0006071,N0006319,N0006320,408.304572,408.246738,6.483484,6.160794,10.515279,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004115,0.058547,0.013066,tractive,main,P13,derived
E0006072,N0006320,N0006321,408.246738,408.173447,6.160794,5.734695,13.325608,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004202,0.059018,0.01318,tractive,main,P13,derived
E0006073,N0006321,N0006322,408.173447,408.096772,5.734695,5.858245,13.940867,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004313,0.059609,0.013322,tractive,main,P13,derived
E0006074,N0006322,N0006323,408.096772,407.948641,5.858245,6.110045,26.932988,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004429,0.060216,0.013469,tractive,main,P13,derived
E0006075,N0006323,N0006324,407.948641,407.802559,6.110045,5.604943,26.560392,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004654,0.061364,0.013748,tractive,main,P13,derived
E0006076,N0006324,N0006325,407.802559,407.706765,5.604943,5.474876,17.417059,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004875,0.062455,0.014015,tractive,main,P13,derived
E0006077,N0006325,N0006326,407.706765,407.661075,5.474876,5.250516,8.307265,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00502,0.063153,0.014187,tractive,main,P13,derived
E0006078,N0006326,N0006327,407.661075,407.593903,5.250516,5.005798,12.213029,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.00509,0.063486,0.014269,tractive,main,P13,derived
E0006079,N0006327,N0006328,407.593903,407.521724,5.005798,4.959843,13.12347,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005191,0.063959,0.014386,tractive,main,P13,derived
E0006080,N0006328,N0006329,407.521724,407.371141,4.959843,4.406661,27.378785,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005301,0.064468,0.014512,tractive,main,P13,derived
E0006081,N0006329,N0006330,407.371141,407.299466,4.406661,4.524539,13.031736,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005529,0.065501,0.014768,tractive,main,P13,derived
E0006082,N0006330,N0006331,407.299466,407.221587,4.524539,4.744874,14.159812,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005637,0.06598,0.014888,tractive,main,P13,derived
E0006083,N0006331,N0006332,407.221587,407.070418,4.744874,5.41118,27.485375,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005755,0.066497,0.015017,tractive,main,P13,derived
E0006084,N0006332,N0006333,407.070418,407.009698,5.41118,5.754401,11.039859,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005984,0.067479,0.015263,tractive,main,P13,derived
E0006085,N0006333,N0006334,407.009698,406.927239,5.754401,6.431496,14.992699,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006076,0.067866,0.015361,tractive,main,P13,derived
E0006086,N0006334,N0006335,406.927239,406.866834,6.431496,6.888415,10.982667,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006201,0.068387,0.015492,tractive,main,P13,derived
E0006087,N0006335,N0006336,406.866834,406.82191,6.888415,7.166005,8.167921,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006293,0.068765,0.015588,tractive,main,P13,derived
E0006088,N0006336,N0006337,406.82191,406.766141,7.166005,7.423862,10.139931,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006361,0.069042,0.015658,tractive,main,P13,derived
E0006089,N0006337,N0006338,406.766141,406.72366,7.423862,7.575474,7.080174,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.006446,0.071438,0.015442,tractive,main,P13,derived
E0006090,N0006338,N0006339,406.72366,406.588801,7.575474,7.600866,26.971838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006505,0.06743,0.016148,tractive,main,P13,derived
E0006091,N0006339,N0006340,406.588801,406.455059,7.600866,7.941944,26.748346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006729,0.068288,0.016379,tractive,main,P13,derived
E0006092,N0006340,N0006341,406.455059,406.323601,7.941944,7.826027,26.291642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006952,0.069122,0.016604,tractive,main,P13,derived
E0006093,N0006341,N0006342,406.323601,406.257756,7.826027,7.869441,13.168836,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007171,0.069924,0.016822,tractive,main,P13,derived
E0006094,N0006342,N0006343,406.257756,406.174055,7.869441,7.667223,16.740218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007281,0.070321,0.01693,tractive,main,P13,derived
E0006095,N0006343,N0006344,406.174055,405.999407,7.667223,6.905226,34.929718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007421,0.07082,0.017066,tractive,main,P13,derived
E0006096,N0006344,N0006345,405.999407,405.923724,6.905226,6.780225,15.136524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007712,0.071837,0.017345,tractive,main,P13,derived
E0006097,N0006345,N0006346,405.923724,405.85554,6.780225,6.721486,13.636824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007838,0.072269,0.017464,tractive,main,P13,derived
E0006098,N0006346,N0006347,405.85554,405.784061,6.721486,6.651059,14.29588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007951,0.072653,0.017569,tractive,main,P13,derived
E0006099,N0006347,N0006348,405.784061,405.743658,6.651059,6.689448,4.040275,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.008071,0.0921,0.015143,tractive,main,P13,derived
E0006100,N0006348,N0006349,405.743658,405.631288,6.689448,6.820158,22.473891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008104,0.073166,0.017711,tractive,main,P13,derived
E0006101,N0006349,N0006350,405.631288,405.563058,6.820158,7.066885,13.645992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008291,0.073785,0.017882,tractive,main,P13,derived
E0006102,N0006350,N0006351,405.563058,405.476974,7.066885,7.090958,17.216851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008405,0.074158,0.017986,tractive,main,P13,derived
E0006103,N0006351,N0006352,405.476974,405.416766,7.090958,7.10835,12.041736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008549,0.074623,0.018115,tractive,main,P13,derived
E0006104,N0006352,N0006353,405.416766,405.356766,7.10835,7.253952,11.999943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008649,0.074944,0.018205,tractive,main,P13,derived
E0006105,N0006353,N0006354,405.356766,405.262315,7.253952,7.17842,18.890161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008749,0.075262,0.018293,tractive,main,P13,derived
E0006106,N0006354,N0006355,405.262315,405.219574,7.17842,7.170746,8.54818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008906,0.075756,0.018432,tractive,main,P13,derived
E0006107,N0006355,N0006356,405.219574,405.139077,7.170746,7.452842,16.099445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008978,0.07598,0.018494,tractive,main,P13,derived
E0006108,N0006356,N0006357,405.139077,405.098462,7.452842,7.5797,5.41532,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.009112,0.087529,0.016991,tractive,main,P13,derived
E0006109,N0006357,N0006358,405.098462,405.044796,7.5797,7.717075,10.733193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009157,0.076533,0.01865,tractive,main,P13,derived
E0006110,N0006358,N0006359,405.044796,405.003898,7.717075,7.784249,3.895015,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.009246,0.098439,0.015862,tractive,main,P13,derived
E0006111,N0006359,N0006360,405.003898,404.96168,7.784249,7.787221,7.676036,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.009279,0.079414,0.018356,tractive,main,P13,derived
E0006112,N0006360,N0006361,404.96168,404.912115,7.787221,7.706995,9.011836,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009343,0.079614,0.01841,tractive,main,P13,derived
E0006113,N0006361,N0006362,404.912115,404.791305,7.706995,7.680191,21.96543,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009418,0.079848,0.018472,tractive,main,P13,derived
E0006114,N0006362,N0006363,404.791305,404.500416,7.680191,7.98518,52.889012,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009601,0.080414,0.018623,tractive,main,P13,derived
E0006115,N0006363,N0006364,404.500416,404.296536,7.98518,7.510532,37.069103,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.010042,0.081748,0.018981,tractive,main,P13,derived
E0006116,N0006364,N0006365,404.296536,404.217852,7.510532,7.554243,14.306166,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.010351,0.082658,0.019227,tractive,main,P13,derived
E0006117,N0006365,N0006366,404.217852,404.145534,7.554243,7.537633,13.148666,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.01047,0.083004,0.019321,tractive,main,P13,derived
E0006118,N0006366,N0006367,404.145534,403.790938,7.537633,8.033067,64.471988,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.010579,0.083319,0.019406,tractive,main,P13,derived
E0006119,N0006367,N0006368,403.790938,403.70311,8.033067,7.979751,15.968726,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.011117,0.084839,0.01982,tractive,main,P13,derived
E0006120,N0006368,N0006369,403.70311,403.491441,7.979751,8.164168,38.485292,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.01125,0.085207,0.01992,tractive,main,P13,derived
E0006121,N0006369,N0006370,403.491441,403.408577,8.164168,8.35653,15.066247,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.01157,0.086081,0.02016,tractive,main,P13,derived
E0006122,N0006370,N0006371,403.408577,403.2237,8.35653,8.717249,33.613941,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.011696,0.08642,0.020253,tractive,main,P13,derived
E0006123,N0006371,N0006372,403.2237,402.749073,8.717249,9.834667,86.295736,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.011976,0.087166,0.020458,tractive,main,P13,derived
E0006124,N0006372,N0006373,402.749073,402.473941,9.834667,10.381467,50.024077,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.012695,0.089027,0.020974,tractive,main,P13,derived
E0006125,N0006373,N0006374,402.473941,402.013699,10.381467,11.080631,83.680434,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013112,0.090074,0.021266,tractive,main,P13,derived
E0006126,N0006374,N0006375,402.013699,401.866266,11.080631,11.36228,26.805979,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013809,0.091774,0.021742,tractive,main,P13,derived
E0006127,N0006375,N0006376,401.866266,401.425416,11.36228,11.853606,80.154416,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.014033,0.092307,0.021893,tractive,main,P13,derived
E0006128,N0006376,N0006377,401.425416,401.105481,11.853606,12.122943,58.170095,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.014701,0.093866,0.022333,tractive,main,P13,derived
E0006129,N0006377,N0006378,401.105481,400.974535,12.122943,14.678052,26.189075,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,0.0,0.015186,0.091956,0.023141,tractive,main,P13,derived
E0006130,N0006378,N0006379,400.974535,400.924535,14.678052,14.964106,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015404,0.092428,0.023283,tractive,main,P13,derived
E0006131,N0006379,N0006380,400.924535,400.799535,14.964106,12.816004,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015487,0.092606,0.023336,tractive,main,P13,derived
E0006132,N0006380,N0006381,400.799535,400.649535,12.816004,12.348664,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015695,0.09305,0.023471,tractive,main,P13,derived
E0006133,N0006381,N0006382,400.649535,400.282742,12.348664,12.296726,73.35865,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015945,0.093578,0.023631,tractive,main,P13,derived
E0006134,N0006382,N0006383,400.282742,400.133578,12.296726,12.333097,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016557,0.094847,0.024017,tractive,main,P13,derived
E0006135,N0006383,N0006384,400.133578,400.090311,12.333097,12.400839,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.016805,0.101413,0.023193,tractive,main,P13,derived
E0006136,N0006384,N0006385,400.090311,399.897114,12.400839,12.165508,38.639358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016865,0.095474,0.024208,tractive,main,P13,derived
E0006137,N0006385,N0006386,399.897114,399.836907,12.165508,12.24192,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017187,0.096121,0.024406,tractive,main,P13,derived
E0006138,N0006386,N0006387,399.836907,399.744711,12.24192,12.238077,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017288,0.096322,0.024468,tractive,main,P13,derived
E0006139,N0006387,N0006388,399.744711,399.592068,12.238077,12.718082,30.528675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017441,0.096625,0.024561,tractive,main,P13,derived
E0006140,N0006388,N0006389,399.592068,399.440245,12.718082,12.62256,30.364453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017696,0.097127,0.024715,tractive,main,P13,derived
E0006141,N0006389,N0006390,399.440245,399.328442,12.62256,12.595325,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017949,0.097619,0.024867,tractive,main,P13,derived
E0006142,N0006390,N0005877,399.328442,399.23136,12.595325,12.604669,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018135,0.097978,0.024978,tractive,main,P13,derived
E0006143,N0006391,N0005880,398.307783,397.924346,1.566759,1.577607,31.953091,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0006144,N0006392,N0006393,392.643341,392.551417,7.289368,7.068395,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.490038,0.612595,0.358311,tractive,main,P11,provisional
E0006145,N0006393,N0006394,392.551417,392.439614,7.068395,6.999809,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.490191,0.6126,0.358316,tractive,main,P11,provisional
E0006146,N0006394,N0005880,392.439614,392.346609,6.999809,7.155345,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.490377,0.612605,0.358322,tractive,main,P11,provisional
E0006147,N0006395,N0005884,434.536578,434.354576,1.55,1.641945,36.400549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P18,provisional
E0006148,N0006396,N0006397,434.501436,434.429847,1.5502,1.569268,14.317821,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P18,provisional
E0006149,N0006397,N0005884,434.429847,434.3338,1.569268,1.662721,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.4987,0.104873,0.179249,0.054121,tractive,lateral,P18,provisional
E0006150,N0006398,N0006399,434.7139,432.751003,1.764555,1.680211,29.29697,200,PVC-U,6.7,0.5,cover_min,minimum,3.6221,held,0.0,0.002534,0.108302,0.006268,tractive,main,P18,derived
E0006151,N0006399,N0006400,432.698245,432.142415,1.732969,1.605113,25.264974,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,0.0,0.002778,0.079082,0.008221,tractive,main,P18,derived
E0006152,N0006400,N0006401,432.142415,432.090225,1.605113,1.580887,10.438057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002988,0.050114,0.011706,tractive,main,P18,derived
E0006153,N0006401,N0006402,432.090225,432.026533,1.580887,1.963701,12.738373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003075,0.050678,0.011844,tractive,main,P18,derived
E0006154,N0006402,N0006403,432.026533,431.826533,1.963701,2.880712,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003181,0.05135,0.012009,tractive,main,P18,derived
E0006155,N0006403,N0006404,431.826533,431.626533,2.880712,3.318383,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003515,0.053376,0.01251,tractive,main,P18,derived
E0006156,N0006404,N0006405,431.626533,431.527689,3.318383,3.690267,19.768727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003848,0.05527,0.012984,tractive,main,P18,derived
E0006157,N0006405,N0006406,431.527689,431.425793,3.690267,4.065693,20.379306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004013,0.056168,0.01321,tractive,main,P18,derived
E0006158,N0006406,N0006407,431.425793,431.365225,4.065693,4.220652,12.113595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004183,0.057067,0.013438,tractive,main,P18,derived
E0006159,N0006407,N0006408,431.365225,431.324868,4.220652,4.266715,4.484082,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.004284,0.070021,0.011909,tractive,main,P18,derived
E0006160,N0006408,N0006409,431.324868,431.203186,4.266715,4.069092,24.336386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004321,0.05778,0.01362,tractive,main,P18,derived
E0006161,N0006409,N0006410,431.203186,431.128201,4.069092,3.675204,14.996948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004524,0.0588,0.013881,tractive,main,P18,derived
E0006162,N0006410,N0006411,431.128201,430.846919,3.675204,3.614476,56.256396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004649,0.059413,0.014038,tractive,main,P18,derived
E0006163,N0006411,N0006412,430.846919,430.424847,3.614476,4.77663,84.414546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005118,0.061618,0.01461,tractive,main,P18,derived
E0006164,N0006412,N0006413,430.424847,430.192663,4.77663,4.941919,46.436657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005821,0.064682,0.015414,tractive,main,P18,derived
E0006165,N0006413,N0006414,430.192663,429.987133,4.941919,5.010059,41.106003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006208,0.066262,0.015835,tractive,main,P18,derived
E0006166,N0006414,N0006415,429.987133,429.772289,5.010059,4.958913,42.968982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006551,0.067608,0.016195,tractive,main,P18,derived
E0006167,N0006415,N0006416,429.772289,429.559109,4.958913,6.273808,42.635961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006909,0.068963,0.016561,tractive,main,P18,derived
E0006168,N0006416,N0006417,429.559109,429.518607,6.273808,6.357858,7.364039,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.007264,0.072546,0.016555,tractive,main,P18,derived
E0006169,N0006417,N0006418,429.518607,429.225455,6.357858,6.450692,53.300182,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.007325,0.072772,0.016613,tractive,main,P18,derived
E0006170,N0006418,N0005888,429.225455,429.147227,6.450692,6.348744,14.22331,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.007769,0.074378,0.01703,tractive,main,P18,derived
E0006171,N0006419,N0006420,434.492389,434.242389,1.55,1.706799,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P18,derived
E0006172,N0006420,N0006421,434.242389,433.985361,1.706799,2.135824,51.405547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P18,derived
E0006173,N0006421,N0006422,433.985361,433.598462,2.135824,2.102435,77.379862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000845,0.029976,0.007098,tractive,lateral,P18,derived
E0006174,N0006422,N0006423,433.598462,433.198568,2.102435,1.872935,79.978815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00149,0.03797,0.008852,tractive,lateral,P18,derived
E0006175,N0006423,N0006424,433.198568,432.798568,1.872935,2.587846,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002156,0.044067,0.010257,tractive,lateral,P18,derived
E0006176,N0006424,N0006425,432.798568,432.738672,2.587846,2.708991,11.97923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002823,0.049014,0.011438,tractive,lateral,P18,derived
E0006177,N0006425,N0006426,432.738672,432.438672,2.708991,2.745288,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002923,0.049686,0.011602,tractive,lateral,P18,derived
E0006178,N0006426,N0006427,432.438672,432.138672,2.745288,2.63974,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003423,0.052831,0.012375,tractive,lateral,P18,derived
E0006179,N0006427,N0006428,432.138672,432.096547,2.63974,2.655345,5.265533,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.003923,0.065105,0.011789,tractive,lateral,P18,derived
E0006180,N0006428,N0006429,432.096547,432.054864,2.655345,2.692786,3.969828,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.003967,0.07152,0.011154,tractive,lateral,P18,derived
E0006181,N0006429,N0006430,432.054864,431.754864,2.692786,3.028705,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004,0.056098,0.013193,tractive,lateral,P18,derived
E0006182,N0006430,N0006431,431.754864,431.454864,3.028705,3.424561,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0045,0.058681,0.01385,tractive,lateral,P18,derived
E0006183,N0006431,N0006432,431.454864,431.361645,3.424561,3.684314,18.643777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005,0.061077,0.014469,tractive,lateral,P18,derived
E0006184,N0006432,N0005888,431.361645,431.230352,3.684314,4.26562,26.258743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005155,0.061787,0.014654,tractive,lateral,P18,derived
E0006185,N0006433,N0006434,394.178367,394.126889,1.563057,1.814548,10.29563,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P41,provisional
E0006186,N0006434,N0005890,394.126889,394.051723,1.814548,2.020024,15.033296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031176,0.118573,0.031606,tractive,lateral,P41,provisional
E0006187,N0006435,N0005890,394.6016,394.447571,1.587944,1.624176,30.805844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P41,provisional
E0006188,N0006436,N0005892,394.62041,394.539788,1.55,1.685676,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P41,provisional
E0006189,N0006437,N0005892,394.704737,394.643909,1.552191,1.581555,12.165525,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P41,provisional
E0006190,N0006438,N0006439,392.685774,392.568727,3.141314,3.195311,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.656507,0.324499,0.125656,tractive,main,P41,provisional
E0006191,N0006439,N0006440,392.568727,392.293182,3.195311,3.859589,55.108983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7986,0.749973,0.338305,0.133792,tractive,main,P41,provisional
E0006192,N0006440,N0006441,392.293182,392.231335,3.859589,3.942432,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.812612,0.346874,0.138965,tractive,main,P41,provisional
E0006193,N0006441,N0005890,392.231335,392.121563,3.942432,3.950184,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0234,0.843805,0.350964,0.141468,tractive,main,P41,provisional
E0006194,N0006442,N0005898,346.897863,346.823338,1.821162,1.712093,14.904933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000262,0.017726,0.004613,tractive,lateral,P46,provisional
E0006195,N0006443,N0006444,346.440509,346.362553,1.55,1.678677,15.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P46,provisional
E0006196,N0006444,N0005898,346.362553,346.239305,1.678677,2.296126,24.649579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.012545,0.00364,tractive,lateral,P46,provisional
E0006197,N0006445,N0006446,422.841859,422.741859,1.569823,3.415673,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P14,provisional
E0006198,N0006446,N0006447,422.741859,422.699576,3.415673,3.284494,4.698178,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.01716,0.00349,tractive,lateral,P14,provisional
E0006199,N0006447,N0005959,422.699576,422.131069,3.284494,1.551854,14.21267,200,PVC-U,4.0,0.5,ground,minimum,3.6221,held,0.0,0.000206,0.02984,0.002776,tractive,lateral,P14,provisional
E0006200,N0006448,N0006449,420.182242,420.093219,2.761789,3.031048,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001654,0.039617,0.009226,tractive,lateral,P14,provisional
E0006201,N0006449,N0006450,420.093219,419.996653,3.031048,3.373739,19.313208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001803,0.041022,0.009548,tractive,lateral,P14,provisional
E0006202,N0006450,N0006451,419.996653,419.921653,3.373739,3.561867,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001964,0.042456,0.00988,tractive,lateral,P14,provisional
E0006203,N0006451,N0006452,419.921653,419.839191,3.561867,3.55589,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002089,0.043516,0.010128,tractive,lateral,P14,provisional
E0006204,N0006452,N0005959,419.839191,419.771923,3.55589,3.911,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002226,0.044631,0.01039,tractive,lateral,P14,provisional
E0006205,N0006453,N0006454,420.942335,420.761266,1.564836,1.570155,13.928388,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P14,provisional
E0006206,N0006454,N0005961,420.761266,420.66015,1.570155,1.553595,18.384776,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.000116,0.012193,0.003438,tractive,lateral,P14,provisional
E0006207,N0006455,N0006456,420.558425,420.412823,1.550828,1.805409,29.12044,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P14,provisional
E0006208,N0006456,N0005961,420.412823,420.359672,1.805409,1.854073,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000243,0.017102,0.004493,tractive,lateral,P14,provisional
E0006209,N0006457,N0005968,377.072909,376.979903,5.858427,5.696,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.229542,0.231975,0.077197,tractive,main,P16,provisional
E0006210,N0006458,N0005968,381.009454,380.957422,1.555244,1.718482,10.406406,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P16,provisional
E0006211,N0006459,N0006460,451.861285,451.775259,1.55,1.551187,9.055385,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P38,provisional
E0006212,N0006460,N0005972,451.775259,451.521783,1.551187,2.082556,50.695167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181144,0.21473,0.069293,tractive,lateral,P38,provisional
E0006213,N0006461,N0006462,450.343919,450.246837,3.03279,3.134664,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.261633,0.24203,0.081967,tractive,lateral,P38,provisional
E0006214,N0006462,N0006463,450.246837,450.179755,3.134664,3.062677,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.397596,0.276873,0.099421,tractive,lateral,P38,provisional
E0006215,N0006463,N0005972,450.179755,450.077163,3.062677,3.527176,20.518285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.442975,0.286573,0.104539,tractive,lateral,P38,provisional
E0006216,N0006464,N0006465,319.525534,319.465534,10.897898,10.661908,60.0,1200,GRP,0.1,0.075,table11,dod,1.63,merrimack,55492.6377,1057.219108,1.188179,0.734058,velocity,trunk main,P06,drafted
E0006217,N0006465,N0006466,319.465534,319.405534,10.661908,10.348464,60.0,1200,GRP,0.1,0.075,table11,dod,1.63,merrimack,55492.6377,1057.219608,1.188179,0.734059,velocity,trunk main,P06,drafted
E0006218,N0006466,N0006467,319.405534,319.345534,10.348464,10.392473,60.0,1200,GRP,0.1,0.075,table11,dod,1.63,merrimack,55492.6377,1057.220108,1.188179,0.734059,velocity,trunk main,P06,drafted
E0006219,N0006467,N0006468,319.345534,319.300014,10.392473,10.362218,15.173252,1200,GRP,0.3,0.075,table11,dod,1.63,merrimack,55492.6377,1057.220608,1.846276,0.504956,velocity,trunk main,P06,drafted
E0006220,N0006468,N0006469,319.300014,319.210214,10.362218,10.153189,89.799923,1200,GRP,0.1,0.075,table11,dod,1.63,merrimack,55492.6377,1057.220735,1.188179,0.734059,velocity,trunk main,P06,drafted
E0006221,N0006469,N0006470,319.210214,319.140214,10.153189,9.396132,70.0,1200,GRP,0.1,0.075,table11,dod,1.63,merrimack,55492.6377,1057.221483,1.188179,0.73406,velocity,trunk main,P06,drafted
E0006222,N0006470,N0006471,319.140214,319.070006,9.396132,9.16675,70.208308,1200,GRP,0.1,0.075,table11,dod,1.63,merrimack,55492.6377,1057.222066,1.188179,0.73406,velocity,trunk main,P06,drafted
E0006223,N0006471,N0005977,319.070006,319.025722,9.16675,8.967046,22.14202,1200,GRP,0.2,0.075,table11,dod,1.63,merrimack,55492.6377,1057.222651,1.578185,0.572765,velocity,trunk main,P06,drafted
E0006224,N0006472,N0006473,392.618818,392.268818,10.244738,9.939983,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.259927,0.723388,0.507588,tractive,trunk main,P05,drafted
E0006225,N0006473,N0006474,392.268818,391.918818,9.939983,9.817815,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.260511,0.723398,0.507605,tractive,trunk main,P05,drafted
E0006226,N0006474,N0006475,391.918818,391.878818,9.817815,9.840817,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.0947,merrimack,277.4403,10.261094,0.862685,0.442867,velocity,trunk main,P05,drafted
E0006227,N0006475,N0006476,391.878818,391.678818,9.840817,10.113387,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.261136,0.723409,0.507623,tractive,trunk main,P05,drafted
E0006228,N0006476,N0006477,391.678818,391.478818,10.113387,10.336794,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.261469,0.723415,0.507633,tractive,trunk main,P05,drafted
E0006229,N0006477,N0006478,391.478818,391.391887,10.336794,10.414388,17.38636,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.261802,0.72342,0.507643,tractive,trunk main,P05,drafted
E0006230,N0006478,N0006479,391.391887,390.942824,10.414388,11.010637,89.81248,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.261947,0.723423,0.507647,tractive,trunk main,P05,drafted
E0006231,N0006479,N0006480,390.942824,390.606009,11.010637,10.190652,67.36294,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.262696,0.723436,0.507669,tractive,trunk main,P05,drafted
E0006232,N0006480,N0006481,390.606009,390.354007,10.190652,9.557126,50.400437,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.263257,0.723446,0.507685,tractive,trunk main,P05,drafted
E0006233,N0006481,N0006482,390.354007,390.139586,9.557126,10.030275,42.884306,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.263677,0.723453,0.507698,tractive,trunk main,P05,drafted
E0006234,N0006482,N0005978,390.139586,389.837218,10.030275,10.586641,60.47361,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.264034,0.72346,0.507708,tractive,trunk main,P05,drafted
E0006235,N0006483,N0006484,340.780232,340.530232,4.515941,4.537029,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3099,merrimack,159.1822,6.120578,0.631314,0.379749,tractive,trunk main,P01,drafted
E0006236,N0006484,N0006485,340.530232,340.280232,4.537029,4.733532,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3099,merrimack,159.1822,6.120995,0.631326,0.379763,tractive,trunk main,P01,drafted
E0006237,N0006485,N0005979,340.280232,340.232,4.733532,4.758967,9.646318,200,PVC-U,0.5,0.5,table11,minimum,3.3099,merrimack,159.1822,6.121412,0.631338,0.379777,tractive,trunk main,P01,drafted
E0006238,N0006486,N0005977,322.656841,322.336158,5.547505,5.656609,64.136584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3548,1.703454,0.435336,0.19826,tractive,main,P06,provisional
E0006239,N0006487,N0006488,343.298663,343.048663,1.55,1.928204,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,drafted
E0006240,N0006488,N0006489,343.048663,342.798663,1.928204,2.208875,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P01,drafted
E0006241,N0006489,N0005979,342.798663,342.757268,2.208875,2.233698,8.278995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P01,drafted
E0006242,N0006490,N0005979,343.067314,342.807517,1.847664,2.18345,51.959458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9485,0.124866,0.189956,0.058544,tractive,lateral,P01,drafted
E0006243,N0006491,N0006492,340.816163,340.518059,2.877654,3.275856,59.620722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00232,0.045369,0.010564,tractive,lateral,P01,drafted
E0006244,N0006492,N0005983,340.518059,340.29703,3.275856,3.480527,44.205864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002817,0.048973,0.011428,tractive,lateral,P01,drafted
