Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0006245,N0006493,N0006494,398.359519,398.109519,2.016976,2.482918,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5713,0.277355,0.246639,0.084194,tractive,lateral,P05,drafted
E0006246,N0006494,N0006495,398.109519,397.859519,2.482918,2.827004,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5713,0.277772,0.246759,0.084252,tractive,lateral,P05,drafted
E0006247,N0006495,N0005978,397.859519,397.791487,2.827004,2.632371,13.606415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5713,0.278188,0.246878,0.08431,tractive,lateral,P05,drafted
E0006248,N0006496,N0006497,341.520788,341.220788,2.324427,2.69947,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002624,0.047629,0.011104,tractive,lateral,P01,drafted
E0006249,N0006497,N0006498,341.220788,340.920788,2.69947,3.108875,59.999986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003124,0.050991,0.01192,tractive,lateral,P01,drafted
E0006250,N0006498,N0006499,340.920788,340.863191,3.108875,3.184081,11.519391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003624,0.054008,0.012668,tractive,lateral,P01,drafted
E0006251,N0006499,N0006500,340.863191,340.580257,3.184081,3.39475,56.586924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00372,0.054555,0.012804,tractive,lateral,P01,drafted
E0006252,N0006500,N0005983,340.580257,340.290587,3.39475,3.48697,57.933913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004191,0.057109,0.013449,tractive,lateral,P01,drafted
E0006253,N0006501,N0005986,325.034165,324.683027,3.155807,3.695269,70.227571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046609,0.136256,0.037714,tractive,lateral,P06,provisional
E0006254,N0006502,N0006503,328.169981,327.864258,1.550539,1.971374,61.144542,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,drafted
E0006255,N0006503,N0006504,327.864258,327.464258,1.971374,1.910681,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076867,0.16152,0.047091,tractive,lateral,P06,drafted
E0006256,N0006504,N0006505,327.464258,327.064258,1.910681,2.700085,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077534,0.161991,0.047273,tractive,lateral,P06,drafted
E0006257,N0006505,N0006506,327.064258,327.024088,2.700085,2.712088,6.180075,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.8214,0.0782,0.177706,0.044673,tractive,lateral,P06,drafted
E0006258,N0006506,N0006507,327.024088,326.935711,2.712088,2.844715,17.675383,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078252,0.162495,0.047468,tractive,lateral,P06,drafted
E0006259,N0006507,N0006508,326.935711,326.635711,2.844715,2.890962,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078399,0.162598,0.047508,tractive,lateral,P06,drafted
E0006260,N0006508,N0006509,326.635711,326.335711,2.890962,2.92433,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078899,0.162946,0.047643,tractive,lateral,P06,drafted
E0006261,N0006509,N0006510,326.335711,326.247161,2.92433,2.800049,17.709859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079399,0.163293,0.047777,tractive,lateral,P06,drafted
E0006262,N0006510,N0006511,326.247161,325.947161,2.800049,2.514539,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.079547,0.163396,0.047817,tractive,lateral,P06,drafted
E0006263,N0006511,N0006512,325.947161,325.650241,2.514539,2.548002,59.384146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.080047,0.163741,0.047951,tractive,lateral,P06,drafted
E0006264,N0006512,N0005977,325.650241,325.608962,2.548002,2.383805,7.505196,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.8214,0.080541,0.169522,0.047038,tractive,lateral,P06,drafted
E0006265,N0006513,N0006514,315.775696,315.595696,11.693176,11.809395,60.0,315,HDPE,0.3,0.27,table11,dod,2.6481,merrimack,1005.8097,31.361872,0.785781,0.561542,velocity,sub main,P252,drafted
E0006266,N0006514,N0006515,325.74009,325.56009,1.665,2.182891,60.0,315,HDPE,0.3,0.27,table11,minimum,2.6481,merrimack,1005.8097,31.362372,0.785784,0.561547,velocity,sub main,P252,drafted
E0006267,N0006515,N0006516,325.56009,325.518449,2.182891,2.373244,13.880456,315,HDPE,0.3,0.27,table11,minimum,2.6481,merrimack,1005.8097,31.362872,0.785787,0.561553,velocity,sub main,P06,drafted
E0006268,N0006516,N0005986,325.518449,325.270493,2.373244,3.107803,82.652001,315,HDPE,0.3,0.27,table11,minimum,2.6481,merrimack,1005.8097,31.362988,0.785787,0.561554,velocity,sub main,P06,drafted
E0006269,N0006517,N0006034,339.441599,339.3357,2.113058,2.252282,21.179682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181464,0.214854,0.069348,tractive,lateral,P01,provisional
E0006270,N0006518,N0006041,339.791393,339.46342,2.972371,3.594869,65.594529,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8395,0.834249,0.349723,0.140706,tractive,lateral,P01,drafted
E0006271,N0006519,N0006042,335.523611,335.481828,6.556864,6.593764,7.596747,200,PVC-U,0.55,0.5,table11,minimum,3.368,merrimack,137.872,5.390498,0.63096,0.345943,tractive,main,P01,drafted
E0006272,N0006520,N0006042,338.371072,338.038017,3.529532,4.037575,66.610999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.406623,0.482814,0.234987,tractive,main,P01,provisional
E0006273,N0006521,N0006051,341.368969,341.212045,1.579456,1.582876,31.38471,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,provisional
E0006274,N0006522,N0006051,341.068507,341.013507,1.758123,1.781415,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181494,0.214866,0.069354,tractive,lateral,P01,provisional
E0006275,N0006523,N0006524,339.547837,339.198272,2.335556,2.421479,69.912991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2045,0.973897,0.366922,0.151446,tractive,lateral,P01,drafted
E0006276,N0006524,N0006525,339.198272,338.848272,2.421479,2.541316,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.8137,1.251555,0.396369,0.17077,tractive,lateral,P01,drafted
E0006277,N0006525,N0006526,338.848272,338.498272,2.541316,3.074238,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7149,1.373763,0.407817,0.178613,tractive,lateral,P01,drafted
E0006278,N0006526,N0006034,338.498272,338.45627,3.074238,3.131712,8.400353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.5326,1.492471,0.418239,0.185919,tractive,lateral,P01,drafted
E0006279,N0006527,N0006528,338.971581,338.571581,3.706764,4.400252,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2648,merrimack,178.2947,6.75179,0.648476,0.400488,tractive,main,P01,drafted
E0006280,N0006528,N0006529,338.571581,338.171581,4.400252,4.881764,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2624,merrimack,179.3745,6.788308,0.649425,0.401669,tractive,main,P01,drafted
E0006281,N0006529,N0006041,338.171581,338.129407,4.881764,4.928881,5.271679,200,PVC-U,0.8,0.5,table11,minimum,3.2624,merrimack,179.3745,6.788975,0.771114,0.353659,velocity,main,P01,drafted
E0006282,N0006530,N0006531,331.095633,330.945633,8.402048,8.796189,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6646,merrimack,955.638,29.590042,0.775206,0.541625,velocity,sub main,P01,drafted
E0006283,N0006531,N0006050,330.945633,330.791733,8.796189,9.090194,51.299887,315,HDPE,0.3,0.27,table11,minimum,2.6634,merrimack,959.2808,29.689186,0.775817,0.54274,velocity,sub main,P01,drafted
E0006284,N0006532,N0006533,332.203363,331.818363,7.604376,7.967831,70.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9785,merrimack,380.6381,13.163,0.796411,0.574033,velocity,sub main,P01,drafted
E0006285,N0006533,N0006534,331.818363,331.433363,7.967831,8.468309,70.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9731,merrimack,386.4404,13.339248,0.798828,0.578907,velocity,sub main,P01,drafted
E0006286,N0006534,N0006050,331.433363,331.392061,8.468309,8.489866,4.58907,200,PVC-U,0.9,0.5,table11,minimum,2.9711,merrimack,388.6,13.40513,0.965633,0.499094,velocity,sub main,P01,drafted
E0006287,N0006535,N0006057,339.215849,338.952018,1.554811,1.559334,47.969254,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,6.8821,0.288516,0.258176,0.083836,tractive,lateral,P01,drafted
E0006288,N0006536,N0006537,331.731043,331.630918,1.550696,1.699405,20.024984,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P253,provisional
E0006289,N0006537,N0006538,331.630918,331.471387,1.699405,1.949237,31.906112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27177,0.245024,0.08341,tractive,lateral,P253,provisional
E0006290,N0006538,N0006539,331.471387,331.399276,1.949237,2.112565,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36257,0.26883,0.095264,tractive,lateral,P253,provisional
E0006291,N0006539,N0006108,331.399276,331.086762,2.112565,2.901031,62.502772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498492,0.297517,0.11045,tractive,lateral,P253,provisional
E0006292,N0006540,N0006541,331.62306,331.564537,2.327898,2.402199,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.9774,0.377439,0.27231,0.097053,tractive,lateral,P253,provisional
E0006293,N0006541,N0006542,331.564537,331.51926,2.402199,2.528836,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.422804,0.282354,0.102298,tractive,lateral,P253,provisional
E0006294,N0006542,N0006108,331.51926,331.186786,2.528836,2.801007,66.494861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.2168,0.513414,0.300308,0.111981,tractive,lateral,P253,provisional
E0006295,N0006543,N0006544,331.462177,331.212177,1.55,1.783307,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,derived
E0006296,N0006544,N0006545,331.212177,330.962177,1.783307,2.20863,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P04,derived
E0006297,N0006545,N0006546,330.962177,330.864662,2.20863,2.265099,19.502878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P04,derived
E0006298,N0006546,N0006547,330.864662,330.82423,2.265099,2.282307,4.756685,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.000996,0.038231,0.006734,tractive,lateral,P04,derived
E0006299,N0006547,N0006548,330.82423,330.78138,2.282307,2.296013,6.592363,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.001035,0.035602,0.007245,tractive,lateral,P04,derived
E0006300,N0006548,N0006549,330.78138,330.740467,2.296013,2.327282,3.030575,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,0.0,0.00109,0.046095,0.006312,tractive,lateral,P04,derived
E0006301,N0006549,N0006550,330.740467,330.699247,2.327282,2.361575,8.244083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001116,0.033703,0.007903,tractive,lateral,P04,derived
E0006302,N0006550,N0006551,330.699247,330.50988,2.361575,2.62986,37.873417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001184,0.034543,0.008087,tractive,lateral,P04,derived
E0006303,N0006551,N0006120,330.50988,330.121053,2.62986,4.372386,77.765312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P04,derived
E0006304,N0006552,N0006553,333.014963,332.714963,1.552939,2.218906,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,derived
E0006305,N0006553,N0006554,332.714963,332.414963,2.218906,2.305374,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P04,derived
E0006306,N0006554,N0006120,332.414963,332.354859,2.305374,2.13858,12.020768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P04,derived
E0006307,N0006555,N0006127,329.935741,329.842736,1.552357,1.573341,18.601075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,provisional
E0006308,N0006556,N0006557,335.994395,335.574395,1.551992,1.556923,70.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,derived
E0006309,N0006557,N0006558,335.54572,335.05572,1.585598,1.597997,70.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000583,0.028491,0.005731,tractive,lateral,P04,derived
E0006310,N0006558,N0006559,335.05572,335.015325,1.597997,1.604304,3.672282,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.044419,0.006772,tractive,lateral,P04,derived
E0006311,N0006559,N0006111,335.015325,334.471735,1.604304,1.566931,45.299108,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.001197,0.04617,0.006712,tractive,lateral,P04,derived
E0006312,N0006560,N0006561,328.954708,328.851752,2.321201,2.546045,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000743,0.02837,0.006757,tractive,lateral,P253,provisional
E0006313,N0006561,N0006562,328.851752,328.768535,2.546045,2.799122,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032005,0.119661,0.031971,tractive,lateral,P253,provisional
E0006314,N0006562,N0006563,328.768535,328.680076,2.799122,2.7454,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032143,0.11984,0.032031,tractive,lateral,P253,provisional
E0006315,N0006563,N0006127,328.680076,328.536114,2.7454,2.879962,28.79236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077558,0.162008,0.047279,tractive,lateral,P253,provisional
E0006316,N0006564,N0006565,330.535632,330.4171,1.55,1.584457,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,provisional
E0006317,N0006565,N0006132,330.415817,330.325679,1.585739,1.558843,18.027756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P253,provisional
E0006318,N0006566,N0006132,329.820169,329.667854,1.947256,2.216668,30.463092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181641,0.214923,0.069379,tractive,lateral,P253,provisional
E0006319,N0006567,N0006568,333.73244,333.528066,1.55,1.808909,40.874755,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,derived
E0006320,N0006568,N0006569,333.528066,333.485242,1.808909,1.889819,7.786253,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000341,0.020685,0.004961,tractive,lateral,P04,derived
E0006321,N0006569,N0006570,333.485242,333.444932,1.889819,1.936202,4.74236,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.000406,0.025783,0.004812,tractive,lateral,P04,derived
E0006322,N0006570,N0006571,333.444932,333.278345,1.936202,2.126928,33.317404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000445,0.022641,0.005579,tractive,lateral,P04,derived
E0006323,N0006571,N0006572,333.278345,333.235495,2.126928,2.196267,6.121354,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000723,0.0313,0.006214,tractive,lateral,P04,derived
E0006324,N0006572,N0006573,333.235495,333.03482,2.196267,2.479706,40.135022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000774,0.028872,0.006863,tractive,lateral,P04,derived
E0006325,N0006573,N0006111,333.03482,332.761631,2.479706,3.277035,54.637926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001108,0.033602,0.007881,tractive,lateral,P04,derived
E0006326,N0006574,N0006137,326.96568,326.744034,4.039935,4.755081,44.329191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.2812,0.247738,0.084728,tractive,sub main,P04,drafted
E0006327,N0006575,N0006138,329.534323,329.282211,1.551768,1.914414,50.422269,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,drafted
E0006328,N0006576,N0006138,329.506545,329.33513,1.550218,1.861495,34.282944,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P04,derived
E0006329,N0006577,N0006578,321.47742,321.22742,8.848691,9.502927,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9459,merrimack,416.9294,14.233716,0.780404,0.623313,velocity,main,P278,drafted
E0006330,N0006578,N0006579,321.22742,320.97742,9.502927,9.748166,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9398,merrimack,424.0865,14.448411,0.782834,0.629662,velocity,main,P278,drafted
E0006331,N0006579,N0006098,320.97742,320.930315,9.748166,9.853437,9.420908,200,PVC-U,0.5,0.5,table11,minimum,2.9356,merrimack,429.1828,14.601143,0.784523,0.634195,velocity,main,P278,drafted
E0006332,N0006580,N0006581,331.959728,331.734728,1.556385,2.371656,45.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P278,provisional
E0006333,N0006581,N0006582,331.731973,331.341973,2.374411,1.582007,65.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,7.157,0.300416,0.269554,0.083682,tractive,lateral,P278,provisional
E0006334,N0006582,N0006583,331.341973,331.016973,1.582007,2.921167,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450979,0.288209,0.105413,tractive,lateral,P278,provisional
E0006335,N0006583,N0006584,331.016973,330.109473,2.921167,1.577264,55.0,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,18.9724,0.796829,0.522132,0.10363,tractive,lateral,P278,provisional
E0006336,N0006584,N0006098,330.024948,329.114384,1.661789,1.669368,75.88033,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,30.7877,1.292616,0.543982,0.140331,tractive,lateral,P278,provisional
E0006337,N0006585,N0006586,329.823485,329.573485,1.934877,2.221101,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.785125,0.589421,0.333279,tractive,sub main,P305,provisional
E0006338,N0006586,N0006587,329.573485,329.323485,2.221101,2.558839,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.785542,0.589435,0.333294,tractive,sub main,P305,provisional
E0006339,N0006587,N0006588,329.323485,329.273485,2.558839,2.60655,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.785959,0.58945,0.33331,tractive,sub main,P305,provisional
E0006340,N0006588,N0006589,329.273485,328.973485,2.60655,3.411616,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.786042,0.589453,0.333313,tractive,sub main,P305,provisional
E0006341,N0006589,N0006590,328.973485,328.673485,3.411616,4.277931,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.786542,0.58947,0.333331,tractive,sub main,P305,provisional
E0006342,N0006590,N0006591,328.673485,328.373485,4.277931,5.426167,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.787042,0.589487,0.333349,tractive,sub main,P305,provisional
E0006343,N0006591,N0006592,328.373485,328.273485,5.426167,5.649367,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.787542,0.589505,0.333367,tractive,sub main,P305,provisional
E0006344,N0006592,N0006593,328.273485,328.073485,5.649367,5.15384,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.787709,0.589511,0.333373,tractive,sub main,P305,provisional
E0006345,N0006593,N0006594,328.073485,327.773485,5.15384,6.881972,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.788042,0.589522,0.333386,tractive,sub main,P305,provisional
E0006346,N0006594,N0006595,327.773485,327.473485,6.881972,7.863795,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.788542,0.58954,0.333404,tractive,sub main,P305,provisional
E0006347,N0006595,N0006596,327.473485,327.248485,7.863795,7.203663,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.789042,0.589557,0.333422,tractive,sub main,P305,provisional
E0006348,N0006596,N0006597,327.248485,326.798485,7.203663,9.037758,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.789417,0.58957,0.333436,tractive,sub main,P305,provisional
E0006349,N0006597,N0006598,326.798485,326.348485,9.037758,10.98968,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.790167,0.589596,0.333463,tractive,sub main,P305,provisional
E0006350,N0006598,N0006599,326.348485,326.184671,10.98968,11.246665,32.762834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.790917,0.589622,0.33349,tractive,sub main,P305,provisional
E0006351,N0006599,N0006600,326.184671,326.123485,11.246665,11.412587,12.237166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.79119,0.589632,0.3335,tractive,sub main,P305,provisional
E0006352,N0006600,N0006601,326.123485,326.023485,11.412587,10.750441,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.791292,0.589635,0.333504,tractive,sub main,P305,provisional
E0006353,N0006601,N0006602,326.023485,325.923485,10.750441,12.127022,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.791459,0.589641,0.33351,tractive,sub main,P305,provisional
E0006354,N0006602,N0006603,325.923485,325.673485,12.127022,11.910347,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.791625,0.589647,0.333516,tractive,sub main,P305,provisional
E0006355,N0006603,N0006604,336.03176,335.75676,1.552072,2.825943,55.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,109.1016,4.792042,0.589661,0.333531,tractive,sub main,P305,provisional
E0006356,N0006604,N0006605,335.75676,335.43176,2.825943,2.487338,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.7925,0.589677,0.333548,tractive,sub main,P287,provisional
E0006357,N0006605,N0006606,335.43176,335.05676,2.487338,4.093966,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.793042,0.589696,0.333568,tractive,sub main,P287,provisional
E0006358,N0006606,N0006607,335.05676,334.85676,4.093966,3.391684,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.793667,0.589718,0.33359,tractive,sub main,P287,provisional
E0006359,N0006607,N0006608,334.85676,334.73176,3.391684,4.171347,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.794,0.589729,0.333603,tractive,sub main,P287,provisional
E0006360,N0006608,N0006609,334.73176,334.60676,4.171347,5.98049,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.794209,0.589737,0.33361,tractive,sub main,P287,provisional
E0006361,N0006609,N0006610,334.60676,334.43176,5.98049,6.914584,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.794417,0.589744,0.333618,tractive,sub main,P287,provisional
E0006362,N0006610,N0006611,334.43176,334.05676,6.914584,4.581668,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.794709,0.589754,0.333628,tractive,sub main,P287,provisional
E0006363,N0006611,N0006612,334.05676,333.75676,4.581668,4.977005,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.795334,0.589776,0.333651,tractive,sub main,P287,provisional
E0006364,N0006612,N0006141,333.75676,333.640731,4.977005,6.208665,23.205847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.795834,0.589793,0.333669,tractive,sub main,P287,provisional
E0006365,N0006613,N0006614,336.298623,336.257831,1.55416,1.683972,5.09902,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,4.9975,0.209507,0.264736,0.066363,tractive,lateral,P287,provisional
E0006366,N0006614,N0006615,336.257831,336.054522,1.683972,1.559675,21.400935,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,9.9949,0.419056,0.351621,0.08758,tractive,lateral,P287,provisional
E0006367,N0006615,N0006616,336.054522,335.937022,1.559675,2.215566,23.500046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.152,0.719276,0.333915,0.131179,tractive,lateral,P287,provisional
E0006368,N0006616,N0006617,335.937022,335.812022,2.215566,4.020254,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.152,0.719472,0.333944,0.131196,tractive,lateral,P287,provisional
E0006369,N0006617,N0006618,335.812022,335.737022,4.020254,2.418649,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1495,0.929187,0.361623,0.148095,tractive,lateral,P287,provisional
E0006370,N0006618,N0006619,335.737022,335.687022,2.418649,2.238332,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6482,1.034065,0.37378,0.15584,tractive,lateral,P287,provisional
E0006371,N0006619,N0006141,335.687022,335.443073,2.238332,4.406322,48.78966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.728,1.079416,0.378759,0.15907,tractive,lateral,P287,provisional
E0006372,N0006620,N0006163,331.426089,331.327114,1.55203,1.809361,19.794933,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0006373,N0006621,N0006163,325.566442,325.426076,7.67776,7.710399,28.073276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.315534,0.257107,0.089343,tractive,main,P257,provisional
E0006374,N0006622,N0006167,328.095554,327.397004,1.808468,1.564209,36.765801,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,13.7713,0.578574,0.495066,0.086424,tractive,lateral,P259,provisional
E0006375,N0006623,N0006170,330.598328,330.445357,1.657287,1.673203,30.594117,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0006376,N0006624,N0006625,329.29052,328.904256,1.887183,2.736888,77.252832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000592,0.025703,0.006202,tractive,lateral,P257,provisional
E0006377,N0006625,N0006626,328.904256,328.857086,2.736888,2.886719,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001236,0.035163,0.008224,tractive,lateral,P257,provisional
E0006378,N0006626,N0006627,328.857086,328.770773,2.886719,3.115488,17.262677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001315,0.036074,0.008427,tractive,lateral,P257,provisional
E0006379,N0006627,N0006628,328.770773,328.674726,3.115488,3.311907,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001458,0.037635,0.008776,tractive,lateral,P257,provisional
E0006380,N0006628,N0006629,328.674726,328.602615,3.311907,3.404068,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001618,0.039265,0.009146,tractive,lateral,P257,provisional
E0006381,N0006629,N0006170,328.602615,328.490812,3.404068,3.627749,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001739,0.040429,0.009412,tractive,lateral,P257,provisional
E0006382,N0006630,N0006631,324.913527,324.513527,3.493272,4.331626,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003493,0.053246,0.012478,tractive,main,P296,provisional
E0006383,N0006631,N0006632,324.513527,324.113527,4.331626,4.830076,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004159,0.056942,0.013406,tractive,main,P296,provisional
E0006384,N0006632,N0006633,324.113527,323.713527,4.830076,5.551853,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004826,0.060262,0.014258,tractive,main,P296,provisional
E0006385,N0006633,N0006634,323.713527,323.313527,5.551853,6.176921,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005493,0.063286,0.015046,tractive,main,P296,provisional
E0006386,N0006634,N0006635,323.313527,322.913527,6.176921,6.80211,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006159,0.066066,0.015782,tractive,main,P296,provisional
E0006387,N0006635,N0006636,322.913527,322.513527,6.80211,7.374656,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006826,0.068653,0.016477,tractive,main,P296,provisional
E0006388,N0006636,N0006188,322.513527,322.267393,7.374656,7.482607,49.226902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007493,0.071074,0.017136,tractive,main,P296,provisional
E0006389,N0006637,N0006638,324.349877,324.149877,1.556342,1.799616,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P284,provisional
E0006390,N0006638,N0006639,324.149877,323.949877,1.799616,2.274549,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3141,0.600416,0.315518,0.120494,tractive,lateral,P284,provisional
E0006391,N0006639,N0006182,323.949877,323.859737,2.274549,2.467046,18.028156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8926,0.75077,0.338417,0.133859,tractive,lateral,P284,provisional
E0006392,N0006640,N0006641,324.727069,324.477069,1.55,1.846021,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450062,0.288023,0.105313,tractive,lateral,P284,provisional
E0006393,N0006641,N0006642,324.477069,324.227069,1.846021,2.11189,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6281,1.200582,0.39135,0.167391,tractive,lateral,P284,provisional
E0006394,N0006642,N0006182,324.227069,324.184174,2.11189,2.142608,7.149161,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,28.6281,1.200998,0.41728,0.160159,tractive,lateral,P284,provisional
E0006395,N0006643,N0006644,329.194792,328.784072,2.324983,2.512773,82.14413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4587,1.36353,0.406888,0.177969,tractive,lateral,P296,provisional
E0006396,N0006644,N0006645,328.784072,328.35818,2.512773,2.76685,85.178289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.0172,1.681085,0.4336,0.196987,tractive,lateral,P296,provisional
E0006397,N0006645,N0006189,328.35818,327.943039,2.76685,2.774063,83.028179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2565,1.817596,0.443936,0.204639,tractive,lateral,P296,provisional
E0006398,N0006646,N0006647,329.638471,329.395011,1.601947,1.6605,48.69191,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P296,provisional
E0006399,N0006647,N0006648,329.350205,328.907264,1.705306,1.730004,88.588264,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.9619,0.334189,0.261897,0.091742,tractive,lateral,P296,provisional
E0006400,N0006648,N0006649,328.907264,328.607264,1.730004,2.135076,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.651798,0.323767,0.125231,tractive,lateral,P296,provisional
E0006401,N0006649,N0006650,328.607264,328.307264,2.135076,2.343676,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.286038,0.39968,0.173019,tractive,lateral,P296,provisional
E0006402,N0006650,N0006651,328.307264,328.007264,2.343676,2.618896,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.116,1.558142,0.423743,0.189844,tractive,lateral,P296,provisional
E0006403,N0006651,N0006189,328.007264,327.906006,2.618896,2.811097,20.251717,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3553,1.694443,0.434639,0.197748,tractive,lateral,P296,provisional
E0006404,N0006652,N0006653,323.071772,323.031502,5.931341,5.976066,6.195322,200,PVC-U,0.65,0.5,table11,minimum,3.3978,merrimack,128.1914,5.061553,0.658481,0.320293,tractive,main,P296,derived
E0006405,N0006653,N0006654,323.031502,322.980912,5.976066,6.054793,10.117981,200,PVC-U,0.5,0.5,table11,minimum,3.3978,merrimack,128.1914,5.061604,0.598824,0.343248,tractive,main,P296,derived
E0006406,N0006654,N0006655,322.980912,322.940611,6.054793,6.092714,8.060131,200,PVC-U,0.5,0.5,table11,minimum,3.3943,merrimack,129.2712,5.098995,0.600064,0.34458,tractive,main,P296,derived
E0006407,N0006655,N0006656,322.940611,322.563493,6.092714,6.729201,75.423645,200,PVC-U,0.5,0.5,table11,minimum,3.3809,merrimack,133.5903,5.247915,0.604927,0.349853,tractive,main,P296,derived
E0006408,N0006656,N0006657,322.563493,322.523493,6.729201,6.757391,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.3743,merrimack,135.7499,5.322751,0.780046,0.293886,velocity,main,P296,derived
E0006409,N0006657,N0006658,322.523493,322.48282,6.757391,6.915618,6.257443,200,PVC-U,0.65,0.5,table11,minimum,3.3679,merrimack,137.9095,5.396849,0.670563,0.331179,tractive,main,P296,derived
E0006410,N0006658,N0006659,322.48282,322.44282,6.915618,6.839407,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.3615,merrimack,140.069,5.470825,0.786225,0.29805,velocity,main,P296,derived
E0006411,N0006659,N0006660,322.44282,321.975459,6.839407,7.733189,93.472087,200,PVC-U,0.5,0.5,table11,minimum,3.3462,merrimack,145.4679,5.655071,0.617662,0.364,tractive,main,P296,derived
E0006412,N0006660,N0006661,321.975459,321.933459,7.733189,7.787518,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.3315,merrimack,150.8668,5.839237,0.815221,0.304338,velocity,main,P296,derived
E0006413,N0006661,N0006662,321.933459,321.892602,7.787518,8.009681,6.28576,200,PVC-U,0.65,0.5,table11,minimum,3.3315,merrimack,150.8668,5.839271,0.685606,0.34516,tractive,main,P296,derived
E0006414,N0006662,N0006663,321.892602,321.852602,8.009681,7.882261,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.3257,merrimack,153.0264,5.912454,0.803899,0.310209,velocity,main,P296,derived
E0006415,N0006663,N0006664,321.852602,321.635183,7.882261,8.170878,43.483787,200,PVC-U,0.5,0.5,table11,minimum,3.3257,merrimack,153.0264,5.912487,0.625324,0.372761,tractive,main,P296,derived
E0006416,N0006664,N0006188,321.635183,321.343279,8.170878,8.406721,58.380776,200,PVC-U,0.5,0.5,table11,minimum,3.3173,merrimack,156.2658,6.022313,0.628507,0.37646,tractive,main,P296,derived
E0006417,N0006665,N0006666,327.687701,327.486024,1.55,2.125732,40.335551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P306,derived
E0006418,N0006666,N0006667,327.486024,327.324679,2.125732,2.471341,32.268907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000336,0.019917,0.005038,tractive,lateral,P306,derived
E0006419,N0006667,N0006668,327.324679,327.051622,2.471341,3.303694,54.611331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000605,0.025949,0.006253,tractive,lateral,P306,derived
E0006420,N0006668,N0006062,327.051622,326.807169,3.303694,3.933676,48.890778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00106,0.032986,0.007746,tractive,lateral,P306,derived
E0006421,N0006669,N0006670,327.661274,327.525713,1.56596,1.808362,27.112032,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P306,derived
E0006422,N0006670,N0006671,327.525713,327.435479,1.808362,2.078162,18.046817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000226,0.016517,0.004381,tractive,lateral,P306,derived
E0006423,N0006671,N0006672,327.435479,327.239188,2.078162,2.605112,39.258327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000376,0.020974,0.005247,tractive,lateral,P306,derived
E0006424,N0006672,N0006673,327.239188,327.197457,2.605112,2.620841,5.961525,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000703,0.030921,0.006149,tractive,lateral,P306,derived
E0006425,N0006673,N0006674,327.197457,327.146332,2.620841,2.845733,10.224955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000753,0.028533,0.006792,tractive,lateral,P306,derived
E0006426,N0006674,N0006675,327.146332,327.062006,2.845733,3.040716,16.865176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000838,0.02987,0.007075,tractive,lateral,P306,derived
E0006427,N0006675,N0006676,327.062006,326.96248,3.040716,3.453993,19.905283,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000979,0.031904,0.007511,tractive,lateral,P306,derived
E0006428,N0006676,N0006677,326.96248,326.920204,3.453993,3.46035,6.504024,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.001145,0.03714,0.007535,tractive,lateral,P306,derived
E0006429,N0006677,N0006678,326.920204,326.87761,3.46035,3.501205,6.552947,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.001199,0.037859,0.007671,tractive,lateral,P306,derived
E0006430,N0006678,N0006679,326.87761,326.835446,3.501205,3.508304,6.486777,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.001254,0.03857,0.007807,tractive,lateral,P306,derived
E0006431,N0006679,N0006680,326.835446,326.770106,3.508304,3.437108,13.067949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001308,0.035995,0.008409,tractive,lateral,P306,derived
E0006432,N0006680,N0006062,326.770106,326.623574,3.437108,4.117271,29.306371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001417,0.037198,0.008678,tractive,lateral,P306,derived
E0006433,N0006681,N0006196,323.793132,323.648132,1.552388,1.828186,29.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P301,provisional
E0006434,N0006682,N0006683,322.382408,322.319162,2.890603,2.891165,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.656782,0.324542,0.125681,tractive,main,P301,provisional
E0006435,N0006683,N0006684,322.319162,322.138469,2.891165,3.323689,36.138622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.656887,0.324558,0.12569,tractive,main,P301,provisional
E0006436,N0006684,N0006196,322.138469,322.051148,3.323689,3.425171,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.657189,0.324605,0.125717,tractive,main,P301,provisional
E0006437,N0006685,N0006686,321.24819,321.159168,2.817392,2.88905,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0234,0.846205,0.351274,0.141659,tractive,main,P314,provisional
E0006438,N0006686,N0006687,321.159168,321.054765,2.88905,2.92311,20.880613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0234,0.846353,0.351293,0.141671,tractive,main,P314,provisional
E0006439,N0006687,N0006192,321.054765,320.918544,2.92311,3.093205,27.244076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0234,0.846527,0.351316,0.141684,tractive,main,P314,provisional
E0006440,N0006688,N0006689,314.905666,314.555666,8.562992,9.076444,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1732,0.435353,0.284995,0.103698,tractive,sub main,P314,drafted
E0006441,N0006689,N0006690,314.555666,314.205666,9.076444,9.767203,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6564,0.498116,0.297446,0.110411,tractive,sub main,P314,drafted
E0006442,N0006690,N0006691,314.205666,313.855676,9.767203,10.109839,69.998053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6564,0.4987,0.297556,0.110471,tractive,sub main,P314,drafted
E0006443,N0006691,N0006192,313.855676,313.814305,10.109839,10.197444,4.137103,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,10.6564,0.499283,0.378541,0.09383,tractive,sub main,P314,drafted
E0006444,N0006692,N0006693,313.444219,313.254143,10.469935,10.640998,34.559194,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.025374,0.11396,0.028271,tractive,main,P324,derived
E0006445,N0006693,N0006694,313.254143,312.950886,10.640998,11.230449,55.13759,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.025662,0.114413,0.02841,tractive,main,P324,derived
E0006446,N0006694,N0006695,312.950886,312.7714,11.230449,11.504845,32.633931,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.026122,0.115129,0.028631,tractive,main,P324,derived
E0006447,N0006695,N0006696,312.7714,312.546515,11.504845,11.972619,40.888112,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.026393,0.115547,0.02876,tractive,main,P324,derived
E0006448,N0006696,N0006697,322.969135,322.767065,1.55,1.970331,36.739928,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.026734,0.116068,0.028921,tractive,main,P324,derived
E0006449,N0006697,N0006698,322.767065,322.574338,1.970331,2.407229,35.041246,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.02704,0.116532,0.029064,tractive,main,P312,derived
E0006450,N0006698,N0006699,322.574338,322.51227,2.407229,2.277525,11.285103,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.027332,0.116972,0.029201,tractive,main,P312,derived
E0006451,N0006699,N0006700,322.51227,322.245824,2.277525,2.446071,48.444747,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.027426,0.117113,0.029244,tractive,main,P312,derived
E0006452,N0006700,N0006701,322.245824,322.059632,2.446071,2.61972,33.853131,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.02783,0.117714,0.029431,tractive,main,P312,derived
E0006453,N0006701,N0006702,322.059632,321.857382,2.61972,2.971475,36.772601,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.028112,0.11813,0.029561,tractive,main,P312,derived
E0006454,N0006702,N0006703,321.857382,321.61432,2.971475,3.109252,44.193204,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.028419,0.11858,0.029701,tractive,main,P312,derived
E0006455,N0006703,N0006704,321.61432,321.340304,3.109252,3.347745,49.820955,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.028787,0.119115,0.029869,tractive,main,P312,derived
E0006456,N0006704,N0006705,321.340304,321.113829,3.347745,3.501436,41.177403,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.029202,0.119712,0.030056,tractive,main,P312,derived
E0006457,N0006705,N0006706,321.113829,320.947907,3.501436,3.599548,30.167594,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.029545,0.120202,0.030209,tractive,main,P312,derived
E0006458,N0006706,N0006707,320.947907,320.644582,3.599548,3.893596,55.150036,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.029797,0.120559,0.030321,tractive,main,P312,derived
E0006459,N0006707,N0006708,320.644582,320.439739,3.893596,4.094227,37.244171,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.030256,0.121204,0.030524,tractive,main,P312,derived
E0006460,N0006708,N0005994,320.439739,320.169429,4.094227,4.070684,49.147292,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.030567,0.121637,0.030661,tractive,main,P312,derived
E0006461,N0006709,N0005994,312.861315,312.53981,11.172468,11.700302,58.455414,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.04729,0.141458,0.037136,tractive,sub main,P312,derived
E0006462,N0006710,N0006711,430.32207,430.243013,1.587048,2.80197,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,provisional
E0006463,N0006711,N0006204,430.095543,425.267241,2.94944,1.589113,19.313208,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,0.0,0.000132,0.03819,0.00175,tractive,lateral,P254,provisional
E0006464,N0006712,N0006204,431.810367,425.267241,6.737179,1.589113,26.172505,200,PVC-U,25.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,provisional
E0006465,N0006713,N0006215,417.362507,417.214436,1.552074,1.726421,29.614186,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,provisional
E0006466,N0006714,N0006715,417.014092,416.928069,1.655005,1.661225,17.204651,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P254,provisional
E0006467,N0006715,N0006215,416.928069,416.829581,1.661225,2.111276,19.697716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031233,0.118648,0.031631,tractive,lateral,P254,provisional
E0006468,N0006716,N0006213,414.318631,414.040332,2.412143,3.08537,55.65968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0013,0.035904,0.008389,tractive,lateral,P254,provisional
E0006469,N0006717,N0006718,415.869946,415.54816,1.649402,1.668118,49.505438,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P254,provisional
E0006470,N0006718,N0006719,415.54816,415.460696,1.668118,1.662931,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04568,0.135318,0.03738,tractive,lateral,P254,provisional
E0006471,N0006719,N0006213,415.460696,415.355221,1.662931,1.770481,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045826,0.135466,0.037433,tractive,lateral,P254,provisional
E0006472,N0006720,N0006721,317.89169,317.59169,1.551273,2.281449,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,provisional
E0006473,N0006721,N0006722,317.59169,317.29169,2.281449,3.780515,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P02,provisional
E0006474,N0006722,N0006723,317.29169,316.967324,3.780515,2.440055,64.873197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P02,provisional
E0006475,N0006723,N0006724,316.967324,316.717324,2.440055,2.314628,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001541,0.038495,0.008971,tractive,lateral,P02,provisional
E0006476,N0006724,N0006725,316.717324,316.467324,2.314628,2.132957,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001957,0.042395,0.009866,tractive,lateral,P02,provisional
E0006477,N0006725,N0006216,316.467324,316.410731,2.132957,2.094579,11.318475,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002374,0.045784,0.010663,tractive,lateral,P02,provisional
E0006478,N0006726,N0006727,317.013515,316.949859,1.550267,1.699524,12.731085,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,provisional
E0006479,N0006727,N0006216,316.949859,316.617806,1.699524,1.887504,66.410594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000106,0.011281,0.00341,tractive,lateral,P02,provisional
E0006480,N0006728,N0006729,322.926956,322.726956,8.152024,6.630497,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.122848,0.788499,0.441049,velocity,sub main,P02,drafted
E0006481,N0006729,N0006730,322.726956,322.526956,6.630497,6.622245,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.123515,0.788502,0.441053,velocity,sub main,P02,drafted
E0006482,N0006730,N0006731,322.526956,322.326956,6.622245,6.772104,80.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.124182,0.788505,0.441057,velocity,sub main,P02,drafted
E0006483,N0006731,N0006732,322.326956,322.286198,6.772104,6.809627,11.645138,400,GRP,0.35,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.124848,0.893549,0.401302,velocity,sub main,P02,drafted
E0006484,N0006732,N0006733,322.286198,322.136198,6.809627,6.739046,60.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.124945,0.788509,0.441061,velocity,sub main,P02,drafted
E0006485,N0006733,N0006734,322.136198,321.986198,6.739046,6.965432,60.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.125445,0.788511,0.441064,velocity,sub main,P02,drafted
E0006486,N0006734,N0006735,321.986198,321.944423,6.965432,7.071079,8.354862,400,GRP,0.5,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.125945,1.018922,0.364003,velocity,sub main,P02,drafted
E0006487,N0006735,N0006736,321.944423,321.9038,7.071079,6.997964,10.155828,400,GRP,0.4,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.126015,0.938703,0.386807,velocity,sub main,P02,drafted
E0006488,N0006736,N0006737,321.9038,321.71669,6.997964,6.093888,74.844172,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.1261,0.788515,0.441068,velocity,sub main,P02,drafted
E0006489,N0006737,N0006738,321.71669,321.61669,6.093888,6.228769,40.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.126723,0.788518,0.441072,velocity,sub main,P02,drafted
E0006490,N0006738,N0006739,321.61669,321.51669,6.228769,6.400272,40.0,400,GRP,0.25,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.127057,0.788519,0.441074,velocity,sub main,P02,drafted
E0006491,N0006739,N0006740,321.51669,321.47169,6.400272,6.572408,15.0,400,GRP,0.3,0.205,table11,minimum,2.5396,merrimack,1421.5331,42.12739,0.843943,0.418928,velocity,sub main,P02,drafted
E0006492,N0006740,N0006741,321.47169,321.276719,6.572408,5.792312,64.990228,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.127515,0.843944,0.418928,velocity,sub main,P02,drafted
E0006493,N0006741,N0006742,321.276719,321.118328,5.792312,6.334096,52.797178,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.128057,0.843947,0.418931,velocity,sub main,P02,drafted
E0006494,N0006742,N0006222,321.118328,320.940187,6.334096,5.607757,59.380334,400,GRP,0.3,0.205,uniform,minimum,2.5396,merrimack,1421.5331,42.128497,0.843949,0.418934,velocity,sub main,P02,drafted
E0006495,N0006743,N0006744,325.078265,324.980938,1.55,1.555225,14.97339,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,derived
E0006496,N0006744,N0006745,324.980938,324.860176,1.555225,1.558708,18.578817,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.000125,0.013365,0.003399,tractive,lateral,P02,derived
E0006497,N0006745,N0006746,324.860176,324.629576,1.558708,1.579897,35.476989,200,PVC-U,0.65,0.5,uniform,minimum,3.6221,held,0.0,0.00028,0.01991,0.004462,tractive,lateral,P02,derived
E0006498,N0006746,N0006747,324.629576,324.483116,1.579897,1.569985,22.532307,200,PVC-U,0.65,0.5,uniform,minimum,3.6221,held,0.0,0.000575,0.027645,0.005794,tractive,lateral,P02,derived
E0006499,N0006747,N0006748,324.457224,324.272374,1.595876,1.58221,28.438498,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000763,0.031272,0.006445,tractive,lateral,P02,derived
E0006500,N0006748,N0006749,324.272374,324.123203,1.58221,1.969784,29.834227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P02,derived
E0006501,N0006749,N0006750,324.123203,324.019315,1.969784,2.230715,20.777568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001249,0.035316,0.008258,tractive,lateral,P02,derived
E0006502,N0006750,N0006751,324.019315,323.90107,2.230715,2.476799,23.649061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001422,0.037252,0.00869,tractive,lateral,P02,derived
E0006503,N0006751,N0006752,323.90107,323.822196,2.476799,2.67585,15.774654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001619,0.039275,0.009148,tractive,lateral,P02,derived
