Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0006504,N0006752,N0006753,323.822196,323.708743,2.67585,2.881436,22.690612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P02,derived
E0006505,N0006753,N0006754,323.708743,323.605038,2.881436,2.947147,20.741135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001939,0.042239,0.00983,tractive,lateral,P02,derived
E0006506,N0006754,N0006755,323.605038,323.501333,2.947147,2.990916,20.741041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002112,0.043707,0.010172,tractive,lateral,P02,derived
E0006507,N0006755,N0006756,323.501333,323.397627,2.990916,3.084886,20.741108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002285,0.045097,0.0105,tractive,lateral,P02,derived
E0006508,N0006756,N0006757,323.397627,323.255819,3.084886,3.211313,28.361532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002458,0.046418,0.010814,tractive,lateral,P02,derived
E0006509,N0006757,N0006758,323.255819,323.114011,3.211313,3.274264,28.361644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002694,0.048124,0.011223,tractive,lateral,P02,derived
E0006510,N0006758,N0006759,323.114011,322.754396,3.274264,3.761779,71.923061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002931,0.049739,0.011614,tractive,lateral,P02,derived
E0006511,N0006759,N0006760,322.754396,322.583842,3.761779,3.889242,34.11078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00353,0.053463,0.012532,tractive,lateral,P02,derived
E0006512,N0006760,N0006761,322.583842,322.396889,3.889242,3.847404,37.390539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003814,0.055082,0.012936,tractive,lateral,P02,derived
E0006513,N0006761,N0006762,322.396889,322.29522,3.847404,3.888679,20.33378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004126,0.056769,0.013362,tractive,lateral,P02,derived
E0006514,N0006762,N0006763,322.29522,322.227417,3.888679,3.990204,13.560616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004295,0.057647,0.013586,tractive,lateral,P02,derived
E0006515,N0006763,N0006764,322.227417,322.159613,3.990204,4.173548,13.560873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004408,0.058221,0.013732,tractive,lateral,P02,derived
E0006516,N0006764,N0006765,322.159613,322.054117,4.173548,4.228537,21.099207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004521,0.058785,0.013877,tractive,lateral,P02,derived
E0006517,N0006765,N0006222,322.054117,321.970386,4.228537,4.577557,16.746147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004697,0.059645,0.014098,tractive,lateral,P02,derived
E0006518,N0006766,N0006272,432.459466,432.360512,10.482093,10.943321,24.738634,250,PVC-U,0.4,0.375,table11,minimum,2.7674,merrimack,698.91,22.490682,0.804346,0.613333,velocity,sub main,P07,provisional
E0006519,N0006767,N0006272,437.759264,437.704037,4.9727,5.599796,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000476,0.023335,0.005719,tractive,lateral,P07,provisional
E0006520,N0006768,N0006283,434.041065,433.402003,1.750744,1.758153,31.953091,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0006521,N0006769,N0006770,421.120254,420.899516,10.214371,12.774831,44.14748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.135869,0.521962,0.268273,tractive,main,P07,provisional
E0006522,N0006770,N0006771,420.899516,420.787713,12.774831,13.820502,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.136237,0.521979,0.268289,tractive,main,P07,provisional
E0006523,N0006771,N0006283,420.787713,420.694708,13.820502,14.465449,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.136423,0.521988,0.268297,tractive,main,P07,provisional
E0006524,N0006772,N0006773,415.848429,415.498429,4.086142,5.164963,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.393,2.201639,0.470191,0.224854,tractive,main,P03,derived
E0006525,N0006773,N0006774,415.498429,415.148429,5.164963,6.159494,69.999991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.7919,2.428559,0.484115,0.236048,tractive,main,P03,derived
E0006526,N0006774,N0006298,415.148429,415.06184,6.159494,6.387105,17.317798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0313,2.564944,0.492015,0.242552,tractive,main,P03,derived
E0006527,N0006775,N0006776,419.145135,418.815135,2.509955,3.110799,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3198,merrimack,155.3195,5.99491,0.649941,0.365998,tractive,main,P03,derived
E0006528,N0006776,N0006777,418.815135,418.485136,3.110799,3.299837,59.999791,200,PVC-U,0.55,0.5,uniform,minimum,3.3088,merrimack,159.6386,6.141041,0.654289,0.370739,tractive,main,P03,derived
E0006529,N0006777,N0006778,418.485136,418.155136,3.299837,3.429733,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2981,merrimack,163.9577,6.286696,0.658538,0.375426,tractive,main,P03,derived
E0006530,N0006778,N0006298,418.155136,418.051312,3.429733,3.397632,18.877104,200,PVC-U,0.55,0.5,uniform,minimum,3.2955,merrimack,165.0375,6.323412,0.659595,0.376602,tractive,main,P03,derived
E0006531,N0006779,N0006780,412.203805,411.883805,10.425589,10.441085,80.0,250,PVC-U,0.4,0.375,table11,dod,2.888,merrimack,491.2268,16.458272,0.748067,0.504695,tractive,sub main,P03,derived
E0006532,N0006780,N0006781,411.883805,411.563805,10.441085,10.67356,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8857,merrimack,494.4662,16.554078,0.749142,0.506435,tractive,sub main,P03,derived
E0006533,N0006781,N0006782,411.563805,411.243805,10.67356,11.046417,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.8791,merrimack,503.8817,16.830851,0.752211,0.511454,velocity,sub main,P03,derived
E0006534,N0006782,N0006783,411.243805,411.201987,11.046417,11.094339,10.454592,250,PVC-U,0.4,0.375,table11,minimum,2.8769,merrimack,507.121,16.926366,0.753257,0.513183,velocity,sub main,P03,derived
E0006535,N0006783,N0006294,411.201987,411.022354,11.094339,11.409958,44.908231,250,PVC-U,0.4,0.375,table11,minimum,2.8754,merrimack,509.2806,16.989644,0.753947,0.514328,velocity,sub main,P03,derived
E0006536,N0006784,N0006785,419.628977,419.445725,6.551718,6.522445,36.650222,200,PVC-U,0.5,0.5,table11,minimum,3.0997,merrimack,273.7737,9.901344,0.716986,0.497047,tractive,sub main,P03,derived
E0006537,N0006785,N0006786,419.445725,419.293931,6.522445,6.369399,30.358961,200,PVC-U,0.5,0.5,table11,minimum,3.0997,merrimack,273.7737,9.901649,0.716991,0.497056,tractive,sub main,P03,derived
E0006538,N0006786,N0006787,419.293931,419.141112,6.369399,6.317323,30.563787,200,PVC-U,0.5,0.5,table11,minimum,3.0982,merrimack,274.8535,9.935945,0.717614,0.498066,tractive,sub main,P03,derived
E0006539,N0006787,N0006788,419.141112,419.098843,6.317323,6.281711,5.635836,200,PVC-U,0.75,0.5,table11,minimum,3.0982,merrimack,274.8535,9.9362,0.835174,0.442946,velocity,sub main,P03,derived
E0006540,N0006788,N0006789,419.098843,419.056355,6.281711,6.252696,5.665017,200,PVC-U,0.75,0.5,table11,minimum,3.0982,merrimack,274.8535,9.936247,0.835175,0.442947,velocity,sub main,P03,derived
E0006541,N0006789,N0006790,419.056355,418.918567,6.252696,6.246533,27.55774,200,PVC-U,0.5,0.5,table11,minimum,3.0982,merrimack,274.8535,9.936294,0.71762,0.498077,tractive,sub main,P03,derived
E0006542,N0006790,N0006791,418.918567,418.531532,6.246533,6.252495,77.406961,200,PVC-U,0.5,0.5,table11,minimum,3.0938,merrimack,278.0928,10.038556,0.719464,0.501087,tractive,sub main,P03,derived
E0006543,N0006791,N0006792,418.531532,418.181532,6.252495,6.164873,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0811,merrimack,287.7486,10.342492,0.724828,0.510007,tractive,sub main,P03,derived
E0006544,N0006792,N0006793,418.181532,417.831532,6.164873,6.218914,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0755,merrimack,292.0677,10.47834,0.727172,0.513983,tractive,sub main,P03,derived
E0006545,N0006793,N0006794,417.831532,417.786523,6.218914,6.225196,9.001814,200,PVC-U,0.5,0.5,table11,minimum,3.0714,merrimack,295.307,10.580213,0.728908,0.51696,tractive,sub main,P03,derived
E0006546,N0006794,N0006795,417.786523,417.486523,6.225196,6.136951,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0687,merrimack,297.4666,10.647739,0.730049,0.518932,tractive,sub main,P03,derived
E0006547,N0006795,N0006796,417.486523,417.186523,6.136951,5.995087,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0661,merrimack,299.6262,10.715632,0.731188,0.520913,tractive,sub main,P03,derived
E0006548,N0006796,N0006797,417.186523,416.886523,5.995087,6.095167,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0581,merrimack,306.1049,10.917958,0.734535,0.526809,tractive,sub main,P03,derived
E0006549,N0006797,N0006798,416.886523,416.76572,6.095167,5.964566,24.16058,200,PVC-U,0.5,0.5,table11,minimum,3.0555,merrimack,308.2644,10.985618,0.735639,0.528778,tractive,sub main,P03,derived
E0006550,N0006798,N0006799,416.76572,416.500724,5.964566,5.79673,52.999082,200,PVC-U,0.5,0.5,table11,minimum,3.0542,merrimack,309.3442,11.019378,0.736187,0.52976,tractive,sub main,P03,derived
E0006551,N0006799,N0006800,416.500724,416.256593,5.79673,6.228362,48.826352,200,PVC-U,0.5,0.5,table11,minimum,3.0404,merrimack,321.1595,11.386117,0.742019,0.540415,tractive,sub main,P03,derived
E0006552,N0006800,N0006801,416.256593,415.961264,6.228362,6.670816,59.065795,200,PVC-U,0.5,0.5,table11,minimum,3.0404,merrimack,321.1595,11.386523,0.742026,0.540427,tractive,sub main,P03,derived
E0006553,N0006801,N0006802,415.961264,415.661264,6.670816,7.113089,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0351,merrimack,325.8178,11.53098,0.744263,0.544618,tractive,sub main,P03,derived
E0006554,N0006802,N0006803,415.661264,415.361264,7.113089,7.099124,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0291,merrimack,331.2167,11.698022,0.746809,0.549461,tractive,sub main,P03,derived
E0006555,N0006803,N0006804,415.361264,415.061264,7.099124,7.40773,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.022,merrimack,337.6954,11.89794,0.7498,0.555255,tractive,sub main,P03,derived
E0006556,N0006804,N0006805,415.061264,414.970592,7.40773,7.487843,18.134367,200,PVC-U,0.5,0.5,table11,minimum,3.0181,merrimack,341.3382,12.010363,0.751454,0.558512,velocity,sub main,P03,derived
E0006557,N0006805,N0006806,414.970592,414.877384,7.487843,7.556118,18.64163,200,PVC-U,0.5,0.5,table11,minimum,3.0158,merrimack,343.4978,12.076798,0.752423,0.560437,velocity,sub main,P03,derived
E0006558,N0006806,N0006294,414.877384,414.663584,7.556118,7.768728,42.76,200,PVC-U,0.5,0.5,table11,minimum,3.0158,merrimack,343.4978,12.076953,0.752425,0.560442,velocity,sub main,P03,derived
E0006559,N0006807,N0006302,489.702838,489.637838,1.55,1.554575,10.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.129492,0.029737,tractive,lateral,P43,provisional
E0006560,N0006808,N0006302,488.504746,488.258083,2.635421,2.93433,49.332545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001331,0.036254,0.008467,tractive,lateral,P43,provisional
E0006561,N0006809,N0006810,417.693495,417.65065,5.499925,5.531265,6.12075,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.9012,0.125942,0.213807,0.054368,tractive,main,P22,derived
E0006562,N0006810,N0006811,417.65065,417.608393,5.531265,5.57282,6.036736,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.981,0.17126,0.236684,0.062465,tractive,main,P22,derived
E0006563,N0006811,N0006812,417.608393,417.567979,5.57282,5.609756,3.848999,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,3.981,0.171311,0.271973,0.056883,tractive,main,P22,derived
E0006564,N0006812,N0006813,417.567979,417.494646,5.609756,5.720015,14.666504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.171343,0.21085,0.067562,tractive,main,P22,derived
E0006565,N0006813,N0006814,417.494646,417.157799,5.720015,6.404213,67.369399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.171465,0.210899,0.067584,tractive,main,P22,derived
E0006566,N0006814,N0006815,417.157799,416.807799,6.404213,7.112092,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.172026,0.211125,0.067684,tractive,main,P22,derived
E0006567,N0006815,N0006816,416.807799,416.451886,7.112092,7.604236,71.182646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.17261,0.21136,0.067789,tractive,main,P22,derived
E0006568,N0006816,N0006817,416.451886,416.403076,7.604236,7.691437,9.761953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.173203,0.211598,0.067895,tractive,main,P22,derived
E0006569,N0006817,N0006818,416.403076,416.361419,7.691437,7.743622,5.207125,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.981,0.173284,0.248739,0.060885,tractive,main,P22,derived
E0006570,N0006818,N0006819,416.361419,416.217951,7.743622,7.925604,28.693688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.173328,0.211648,0.067917,tractive,main,P22,derived
E0006571,N0006819,N0006820,416.217951,416.176033,7.925604,8.027611,7.621326,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.981,0.173567,0.218812,0.066467,tractive,main,P22,derived
E0006572,N0006820,N0006821,416.176033,415.921295,8.027611,8.256164,46.315971,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.981,0.17363,0.218838,0.066478,tractive,main,P22,derived
E0006573,N0006821,N0006822,415.921295,415.878684,8.256164,8.269235,7.101917,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.981,0.174016,0.225654,0.065212,tractive,main,P22,derived
E0006574,N0006822,N0006303,415.878684,415.819207,8.269235,8.256415,11.895312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.174075,0.211947,0.06805,tractive,main,P22,derived
E0006575,N0006823,N0006824,419.975456,419.91793,3.593117,3.640511,11.505131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049538,0.139132,0.038743,tractive,main,P22,derived
E0006576,N0006824,N0006825,419.91793,419.875161,3.640511,3.745475,7.128275,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.049634,0.148151,0.03719,tractive,main,P22,derived
E0006577,N0006825,N0006826,419.875161,419.830542,3.745475,3.915643,8.923757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049693,0.13928,0.038796,tractive,main,P22,derived
E0006578,N0006826,N0006827,419.830542,419.751325,3.915643,4.207477,15.843453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049768,0.139352,0.038822,tractive,main,P22,derived
E0006579,N0006827,N0006303,419.751325,419.688152,4.207477,4.387471,12.634535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095167,0.173528,0.051812,tractive,main,P22,derived
E0006580,N0006828,N0006829,421.233619,421.098526,1.704309,2.005325,27.018512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136135,0.195468,0.060874,tractive,lateral,P22,provisional
E0006581,N0006829,N0006305,421.098526,420.746314,2.005325,2.349328,70.442465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226894,0.231101,0.076789,tractive,lateral,P22,provisional
E0006582,N0006830,N0006831,420.686141,420.461141,1.550432,2.057414,45.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.3357,0.349455,0.265676,0.093654,tractive,lateral,P22,provisional
E0006583,N0006831,N0006832,420.461141,420.214849,2.057414,2.496699,49.258382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.621433,0.318951,0.122455,tractive,lateral,P22,provisional
E0006584,N0006832,N0006305,420.214849,419.954147,2.496699,3.141495,52.140355,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.802912,0.345579,0.138178,tractive,lateral,P22,provisional
E0006585,N0006833,N0006834,410.853794,410.771135,1.552548,1.552992,7.18773,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P13,derived
E0006586,N0006834,N0006835,410.771135,410.685558,1.552992,1.697956,17.115319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,6e-05,0.008262,0.002871,tractive,lateral,P13,derived
E0006587,N0006835,N0006836,410.685558,410.591916,1.697956,2.288058,18.728465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000203,0.015679,0.004223,tractive,lateral,P13,derived
E0006588,N0006836,N0006837,410.591916,410.551599,2.288058,2.524389,8.063335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000359,0.020534,0.00516,tractive,lateral,P13,derived
E0006589,N0006837,N0006838,410.551599,410.510595,2.524389,2.576532,3.905151,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.000426,0.028187,0.004682,tractive,lateral,P13,derived
E0006590,N0006838,N0006839,410.510595,410.433804,2.576532,2.54697,15.358289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P13,derived
E0006591,N0006839,N0006840,410.433804,410.203675,2.54697,2.514618,46.025834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000586,0.025588,0.006179,tractive,lateral,P13,derived
E0006592,N0006840,N0006841,410.203675,410.06278,2.514618,2.697871,28.178966,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00097,0.03178,0.007485,tractive,lateral,P13,derived
E0006593,N0006841,N0006842,410.06278,409.984975,2.697871,2.620249,15.560872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001205,0.034795,0.008143,tractive,lateral,P13,derived
E0006594,N0006842,N0006309,409.984975,409.743287,2.620249,2.575377,48.337622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001334,0.036288,0.008474,tractive,lateral,P13,derived
E0006595,N0006843,N0006392,398.407794,398.344155,1.55,1.588554,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0006596,N0006844,N0006845,393.433185,393.233185,5.890026,6.917938,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.488635,0.612551,0.358262,tractive,main,P11,provisional
E0006597,N0006845,N0006846,393.233185,393.191109,6.917938,6.977195,6.010868,200,PVC-U,0.7,0.5,table11,minimum,3.3606,merrimack,140.4092,5.488968,0.692083,0.327661,tractive,main,P11,provisional
E0006598,N0006846,N0006847,393.191109,392.941109,6.977195,7.351371,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.489019,0.612563,0.358275,tractive,main,P11,provisional
E0006599,N0006847,N0006848,392.941109,392.691109,7.351371,7.265556,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.489435,0.612576,0.35829,tractive,main,P11,provisional
E0006600,N0006848,N0006392,392.691109,392.643341,7.265556,7.289368,9.55364,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.489852,0.612589,0.358304,tractive,main,P11,provisional
E0006601,N0006849,N0006850,436.643113,436.208366,1.651016,1.668313,54.343363,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P18,derived
E0006602,N0006850,N0006851,436.208366,436.107373,1.668313,1.845294,20.198429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000453,0.022823,0.005616,tractive,lateral,P18,derived
E0006603,N0006851,N0006852,436.107373,436.066437,1.845294,1.918548,5.458208,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000621,0.029955,0.005781,tractive,lateral,P18,derived
E0006604,N0006852,N0006853,436.066437,436.023236,1.918548,2.089709,5.760104,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,0.0,0.000667,0.030906,0.005938,tractive,lateral,P18,derived
E0006605,N0006853,N0006854,436.023236,435.982698,2.089709,2.320677,7.370586,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000715,0.028791,0.006522,tractive,lateral,P18,derived
E0006606,N0006854,N0006855,435.982698,435.927391,2.320677,2.734291,10.055749,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000776,0.029824,0.006728,tractive,lateral,P18,derived
E0006607,N0006855,N0006856,435.927391,435.885376,2.734291,3.05191,7.639152,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.00086,0.031164,0.006998,tractive,lateral,P18,derived
E0006608,N0006856,N0006857,435.885376,435.540575,3.05191,6.12187,62.691078,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000924,0.032128,0.007193,tractive,lateral,P18,derived
E0006609,N0006857,N0006858,435.540575,435.452737,6.12187,6.689597,15.970632,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001446,0.03871,0.008565,tractive,lateral,P18,derived
E0006610,N0006858,N0006859,435.452737,435.394917,6.689597,6.856151,10.512699,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001579,0.040126,0.008869,tractive,lateral,P18,derived
E0006611,N0006859,N0006860,435.394917,435.325953,6.856151,6.674261,12.53893,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001667,0.041019,0.009061,tractive,lateral,P18,derived
E0006612,N0006860,N0006861,435.325953,435.096771,6.674261,5.504944,41.669371,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001771,0.042035,0.009282,tractive,lateral,P18,derived
E0006613,N0006861,N0006862,435.096771,435.056229,5.504944,5.245864,5.791699,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.002118,0.048914,0.009453,tractive,lateral,P18,derived
E0006614,N0006862,N0006863,435.056229,434.965638,5.245864,3.95288,18.118193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002167,0.044157,0.010278,tractive,lateral,P18,derived
E0006615,N0006863,N0006864,434.965638,434.914828,3.95288,3.078642,10.162113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002318,0.045354,0.010561,tractive,lateral,P18,derived
E0006616,N0006864,N0006398,434.914828,434.836058,3.078642,1.642397,15.753969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002402,0.045997,0.010714,tractive,lateral,P18,derived
E0006617,N0006865,N0006866,392.800495,392.755774,3.129559,3.207697,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6073,0.531623,0.303637,0.113819,tractive,main,P41,provisional
E0006618,N0006866,N0006438,392.755774,392.685774,3.207697,3.141314,14.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6073,0.531697,0.30365,0.113827,tractive,main,P41,provisional
E0006619,N0006867,N0006868,394.535283,394.483082,1.551051,1.63319,10.440307,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P41,provisional
E0006620,N0006868,N0006869,394.483082,394.442833,1.63319,1.61216,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,1.4832,0.062267,0.183745,0.037477,tractive,lateral,P41,provisional
E0006621,N0006869,N0006438,394.341056,394.165916,1.713936,1.661171,25.019992,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,2.9664,0.124485,0.212982,0.054084,tractive,lateral,P41,provisional
E0006622,N0006870,N0006871,348.977527,348.827527,1.55,1.555255,15.0,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P46,provisional
E0006623,N0006871,N0006442,348.562901,346.897863,1.819881,1.821162,16.485534,200,PVC-U,10.1,0.5,cover_min,minimum,3.6221,held,0.0,0.000125,0.029503,0.002004,tractive,lateral,P46,provisional
E0006624,N0006872,N0006448,421.475962,421.257461,1.669973,1.686569,33.615473,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P14,provisional
E0006625,N0006873,N0006874,420.659866,420.459866,2.17891,2.487949,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000578,0.025434,0.006147,tractive,lateral,P14,provisional
E0006626,N0006874,N0006875,420.459866,420.259866,2.487949,2.840415,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000912,0.030963,0.007309,tractive,lateral,P14,provisional
E0006627,N0006875,N0006448,420.259866,420.182242,2.840415,2.761789,15.524866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001245,0.035269,0.008248,tractive,lateral,P14,provisional
E0006628,N0006876,N0006877,381.886559,381.772541,1.557442,1.562512,22.803509,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P16,provisional
E0006629,N0006877,N0006457,381.771661,381.378345,1.563392,1.55299,10.630146,200,PVC-U,3.7,0.5,cover_min,minimum,3.6221,held,0.0,0.00019,0.028,0.002744,tractive,lateral,P16,provisional
E0006630,N0006878,N0006879,377.738072,377.475013,4.596462,5.00689,52.611786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.228155,0.231518,0.076984,tractive,main,P16,provisional
E0006631,N0006879,N0006880,377.475013,377.365013,5.00689,5.136421,22.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.228593,0.231663,0.077051,tractive,main,P16,provisional
E0006632,N0006880,N0006457,377.365013,377.072909,5.136421,5.858427,58.420887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.228777,0.231723,0.07708,tractive,main,P16,provisional
E0006633,N0006881,N0006461,451.835895,451.787585,1.55,1.589124,9.662028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P38,provisional
E0006634,N0006882,N0006883,450.830386,450.630386,2.647764,2.552872,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.12494,0.189993,0.05856,tractive,lateral,P38,provisional
E0006635,N0006883,N0006884,450.630386,450.430386,2.552872,2.941868,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.215808,0.227365,0.07505,tractive,lateral,P38,provisional
E0006636,N0006884,N0006461,450.430386,450.343919,2.941868,3.03279,17.293371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.261408,0.241963,0.081935,tractive,lateral,P38,provisional
E0006637,N0006885,N0006886,319.67009,319.620092,11.120284,10.872553,49.998524,1200,GRP,0.1,0.075,table11,dod,1.6302,merrimack,55445.8355,1056.435794,1.188067,0.733606,velocity,trunk main,P06,drafted
E0006638,N0006886,N0006887,319.620092,319.570092,10.872553,10.816352,50.0,1200,GRP,0.1,0.075,table11,dod,1.6302,merrimack,55445.8355,1056.436211,1.188068,0.733606,velocity,trunk main,P06,drafted
E0006639,N0006887,N0006464,319.570092,319.525534,10.816352,10.897898,11.139563,1200,GRP,0.4,0.075,table11,minimum,1.6302,merrimack,55445.8355,1056.436628,2.059182,0.463544,velocity,trunk main,P06,drafted
E0006640,N0006888,N0006889,392.834477,392.704206,9.849636,9.946856,26.05407,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.2581,0.723356,0.507534,tractive,trunk main,P05,drafted
E0006641,N0006889,N0006472,392.704206,392.618818,9.946856,10.244738,17.07756,200,PVC-U,0.5,0.5,table11,minimum,3.0947,merrimack,277.4403,10.258317,0.723359,0.507541,tractive,trunk main,P05,drafted
E0006642,N0006890,N0006483,341.145508,340.780232,4.617492,4.515941,73.055308,200,PVC-U,0.5,0.5,table11,minimum,3.3099,merrimack,159.1822,6.117053,0.631214,0.379632,tractive,trunk main,P01,drafted
E0006643,N0006891,N0006892,328.006087,327.806087,1.550309,1.958043,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0006644,N0006892,N0006893,327.806087,327.606087,1.958043,2.523277,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P06,provisional
E0006645,N0006893,N0006464,327.606087,327.510094,2.523277,2.913337,19.198517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P06,provisional
E0006646,N0006894,N0006895,400.208857,399.808857,1.551184,2.220379,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,drafted
E0006647,N0006895,N0006896,399.808857,399.408857,2.220379,3.49248,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P05,drafted
E0006648,N0006896,N0006472,399.408857,399.327862,3.49248,3.535693,16.198841,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P05,drafted
E0006649,N0006897,N0006464,326.295242,326.066211,3.950577,4.357221,45.806303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.8021,1.967075,0.454609,0.21272,tractive,main,P06,provisional
E0006650,N0006898,N0006486,322.915546,322.656841,5.355114,5.547505,51.74104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.7166,1.339464,0.404682,0.176446,tractive,lateral,P06,provisional
E0006651,N0006899,N0006900,327.294746,326.812847,1.635948,1.641957,60.237462,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P06,provisional
E0006652,N0006900,N0006901,326.812847,326.562847,1.641957,1.753071,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181571,0.214895,0.069367,tractive,lateral,P06,provisional
E0006653,N0006901,N0006902,326.562847,326.312847,1.753071,1.888935,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317789,0.257697,0.089636,tractive,lateral,P06,provisional
E0006654,N0006902,N0006486,326.312847,326.261163,1.888935,1.943183,10.336706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363473,0.269045,0.095373,tractive,lateral,P06,provisional
E0006655,N0006903,N0006904,341.991184,341.810139,2.966092,3.439373,36.208941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002147,0.043994,0.01024,tractive,lateral,P01,drafted
E0006656,N0006904,N0006483,341.810139,341.529734,3.439373,3.766439,56.08109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002449,0.046351,0.010798,tractive,lateral,P01,drafted
E0006657,N0006905,N0006490,343.235919,343.067314,1.55,1.847664,33.720951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,provisional
E0006658,N0006906,N0006491,342.21576,341.999559,1.55014,1.694259,43.240309,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,drafted
E0006659,N0006907,N0006908,342.128616,341.896322,1.565872,1.574991,27.328701,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,derived
E0006660,N0006908,N0006909,341.896322,341.79793,1.574991,1.605604,19.678407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000228,0.016587,0.004395,tractive,lateral,P01,derived
E0006661,N0006909,N0006910,341.79793,341.661672,1.605604,1.59373,27.251681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000392,0.021377,0.005327,tractive,lateral,P01,derived
E0006662,N0006910,N0006911,341.661672,341.621609,1.59373,1.680729,6.677198,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000619,0.027821,0.00606,tractive,lateral,P01,derived
E0006663,N0006911,N0006912,341.621609,341.581506,1.680729,1.71897,3.487194,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.000674,0.035616,0.00544,tractive,lateral,P01,derived
E0006664,N0006912,N0006913,341.581506,341.541254,1.71897,1.851233,5.750294,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000704,0.03094,0.006152,tractive,lateral,P01,derived
E0006665,N0006913,N0006914,341.541254,341.153826,1.851233,2.562635,77.48551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000751,0.028501,0.006785,tractive,lateral,P01,derived
E0006666,N0006914,N0006915,341.153826,341.043165,2.562635,2.652178,22.132298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001397,0.036982,0.00863,tractive,lateral,P01,derived
E0006667,N0006915,N0006491,341.043165,340.816163,2.652178,2.877654,45.400388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001582,0.038908,0.009064,tractive,lateral,P01,derived
E0006668,N0006916,N0006493,399.027998,398.669152,1.717424,1.707343,14.646761,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,0.0,0.000396,0.035454,0.003826,tractive,lateral,P05,drafted
E0006669,N0006917,N0006918,343.858347,343.478489,1.555929,1.571132,63.30964,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.9485,0.123607,0.201549,0.055867,tractive,lateral,P01,derived
E0006670,N0006918,N0006919,343.478489,343.340501,1.571132,1.685989,27.597763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9485,0.124135,0.189587,0.05839,tractive,lateral,P01,derived
E0006671,N0006919,N0006490,343.340501,343.20817,1.685989,1.706808,26.46603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9485,0.124365,0.189703,0.058438,tractive,lateral,P01,derived
E0006672,N0006920,N0006921,325.646713,325.346713,1.550064,1.961179,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0006673,N0006921,N0006501,325.346713,325.034165,1.961179,3.155807,62.509604,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P06,provisional
E0006674,N0006922,N0006501,326.240283,326.047615,1.55,2.142357,38.53363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0006675,N0006923,N0006924,342.371708,342.021708,1.550838,1.949178,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,derived
E0006676,N0006924,N0006925,342.021708,341.671708,1.949178,2.308944,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P01,derived
E0006677,N0006925,N0006926,341.671708,341.60842,2.308944,2.321695,12.657618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P01,derived
E0006678,N0006926,N0006496,341.60842,341.520788,2.321695,2.324427,17.526397,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001272,0.035583,0.008318,tractive,lateral,P01,derived
E0006679,N0006927,N0006928,342.301541,341.864592,1.550022,1.68802,87.389779,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,drafted
E0006680,N0006928,N0006929,341.864592,341.74853,1.68802,1.93189,23.212381,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000728,0.028121,0.006705,tractive,lateral,P01,drafted
E0006681,N0006929,N0006496,341.74853,341.578182,1.93189,2.267033,34.069637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000922,0.031106,0.007339,tractive,lateral,P01,drafted
E0006682,N0006930,N0006517,339.614747,339.441599,1.553741,2.113058,34.629602,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,provisional
E0006683,N0006931,N0006517,340.126331,340.004547,1.55,1.55011,12.819288,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P01,provisional
E0006684,N0006932,N0006522,341.362537,341.235061,1.55,1.591569,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,provisional
E0006685,N0006933,N0006522,341.195982,341.068507,1.554262,1.758123,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,provisional
E0006686,N0006934,N0006935,340.372714,340.299913,1.551175,1.683211,14.56022,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,provisional
E0006687,N0006935,N0006936,340.299913,340.236668,1.683211,1.669247,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090656,0.170729,0.050696,tractive,lateral,P01,provisional
E0006688,N0006936,N0006519,340.236668,340.092088,1.669247,1.988387,28.915969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090761,0.170796,0.050723,tractive,lateral,P01,provisional
E0006689,N0006937,N0006938,336.358082,336.091751,5.511638,5.880875,53.266203,200,PVC-U,0.5,0.5,table11,minimum,3.3934,merrimack,129.5719,5.103182,0.600202,0.344729,tractive,main,P01,drafted
E0006690,N0006938,N0006939,336.091751,335.948283,5.880875,6.069417,28.693625,200,PVC-U,0.5,0.5,table11,minimum,3.391,merrimack,130.3135,5.129219,0.60106,0.345655,tractive,main,P01,drafted
E0006691,N0006939,N0006519,335.948283,335.523611,6.069417,6.556864,84.934499,200,PVC-U,0.5,0.5,table11,minimum,3.381,merrimack,133.5529,5.241046,0.604705,0.349611,tractive,main,P01,drafted
E0006692,N0006940,N0006941,339.439677,339.089677,3.234701,3.212814,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.634731,0.429949,0.194323,tractive,main,P01,provisional
E0006693,N0006941,N0006942,339.089677,338.739677,3.212814,3.447152,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.771116,0.440484,0.202065,tractive,main,P01,provisional
E0006694,N0006942,N0006943,338.739677,338.668323,3.447152,3.424298,14.2708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.862233,0.44719,0.207083,tractive,main,P01,provisional
E0006695,N0006943,N0006520,338.668323,338.371072,3.424298,3.529532,59.450179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5104,1.998154,0.456752,0.214364,tractive,main,P01,provisional
E0006696,N0006944,N0006523,339.936694,339.547837,1.55,2.335556,77.771541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.8284,0.537798,0.304747,0.114436,tractive,lateral,P01,provisional
E0006697,N0006945,N0006946,340.657617,340.594372,1.550055,1.622883,12.649111,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,provisional
E0006698,N0006946,N0006947,340.594372,340.531126,1.622883,1.602968,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045373,0.135005,0.037269,tractive,lateral,P01,provisional
E0006699,N0006947,N0006520,340.531126,340.316051,1.602968,1.584554,43.01511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18128,0.214783,0.069316,tractive,lateral,P01,provisional
E0006700,N0006948,N0006949,340.296628,340.215121,1.550326,1.618802,16.301331,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,derived
E0006701,N0006949,N0006523,340.215121,340.023218,1.618802,1.860174,38.380657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226472,0.230962,0.076723,tractive,lateral,P01,derived
E0006702,N0006950,N0006951,317.33591,317.03591,10.8475,10.714517,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1238,merrimack,256.8318,9.354662,0.706751,0.480856,tractive,sub main,P252,drafted
E0006703,N0006951,N0006952,317.03591,316.73591,10.714517,10.543142,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1238,merrimack,256.8318,9.355162,0.70676,0.480871,tractive,sub main,P252,drafted
E0006704,N0006952,N0006953,316.73591,316.584722,10.543142,10.656611,30.23776,200,PVC-U,0.5,0.5,table11,minimum,3.1238,merrimack,256.8318,9.355662,0.70677,0.480886,tractive,sub main,P252,drafted
E0006705,N0006953,N0006513,316.584722,316.289507,10.656611,11.179365,59.042972,200,PVC-U,0.5,0.5,table11,minimum,3.1165,merrimack,261.8061,9.513813,0.709792,0.485586,tractive,sub main,P252,drafted
E0006706,N0006954,N0006955,317.064258,316.784258,10.615613,10.483198,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8364,merrimack,570.1768,19.065927,0.775103,0.551693,velocity,sub main,P252,drafted
E0006707,N0006955,N0006956,316.784258,316.504258,10.483198,10.79042,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8364,merrimack,570.1768,19.066511,0.775109,0.551704,velocity,sub main,P252,drafted
E0006708,N0006956,N0006957,316.504258,316.224258,10.79042,11.081284,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8364,merrimack,570.1768,19.067094,0.775114,0.551714,velocity,sub main,P252,drafted
E0006709,N0006957,N0006958,316.224258,315.944258,11.081284,11.515978,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.836,merrimack,570.9184,19.089076,0.775324,0.552108,velocity,sub main,P252,drafted
E0006710,N0006958,N0006513,315.944258,315.836872,11.515978,11.632,26.846476,250,PVC-U,0.4,0.375,table11,minimum,2.836,merrimack,570.9184,19.089659,0.775329,0.552119,velocity,sub main,P252,drafted
E0006711,N0006959,N0006960,341.084256,341.016248,1.556827,1.719927,13.601471,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,provisional
E0006712,N0006960,N0006961,341.016248,340.937191,1.719927,1.742527,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045381,0.135013,0.037272,tractive,lateral,P01,provisional
E0006713,N0006961,N0006518,340.937191,340.816256,1.742527,1.947507,24.187065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090779,0.170807,0.050727,tractive,lateral,P01,provisional
E0006714,N0006962,N0006527,339.34646,338.971581,3.291693,3.706764,74.975801,200,PVC-U,0.5,0.5,table11,minimum,3.3117,merrimack,158.4552,6.085789,0.630325,0.378587,tractive,main,P01,drafted
E0006715,N0006963,N0006964,333.290585,332.960585,5.75919,6.410479,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3431,merrimack,146.5926,5.687585,0.640499,0.355895,tractive,main,P01,provisional
E0006716,N0006964,N0006965,332.960585,332.630585,6.410479,6.745911,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3228,merrimack,154.1511,5.94437,0.648417,0.36435,tractive,main,P01,provisional
E0006717,N0006965,N0006966,332.630585,332.300585,6.745911,7.465803,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.309,merrimack,159.55,6.126998,0.653875,0.370285,tractive,main,P01,provisional
E0006718,N0006966,N0006532,332.300585,332.203363,7.465803,7.604376,17.676617,200,PVC-U,0.55,0.5,uniform,minimum,3.301,merrimack,162.7893,6.236416,0.657081,0.373812,tractive,main,P01,provisional
E0006719,N0006967,N0006968,331.439004,331.289004,7.556754,7.813809,50.0,315,HDPE,0.3,0.27,table11,minimum,2.67,merrimack,939.6184,29.153648,0.772484,0.536712,velocity,sub main,P01,drafted
E0006720,N0006968,N0006969,331.289004,331.139004,7.813809,8.284763,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6684,merrimack,944.5011,29.286655,0.773319,0.53821,velocity,sub main,P01,drafted
E0006721,N0006969,N0006530,331.139004,331.095633,8.284763,8.402048,8.674351,315,HDPE,0.5,0.27,table11,minimum,2.6676,merrimack,946.6606,29.34569,0.939021,0.462821,velocity,sub main,P01,drafted
E0006722,N0006970,N0006530,337.955981,337.489792,1.55,2.007889,93.237907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P01,drafted
E0006723,N0006971,N0006972,341.0394,340.627403,1.55026,1.773934,82.399411,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P01,provisional
E0006724,N0006972,N0006973,340.627403,340.195301,1.773934,2.336437,86.420391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.515539,0.300701,0.112197,tractive,lateral,P01,provisional
E0006725,N0006973,N0006518,340.195301,339.791393,2.336437,2.972371,80.781686,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.606793,0.316568,0.121092,tractive,lateral,P01,provisional
E0006726,N0006974,N0006975,334.587309,334.237309,5.242281,7.844143,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.248,merrimack,186.0664,7.016261,0.655254,0.408996,tractive,main,P01,drafted
E0006727,N0006975,N0006976,334.237309,334.037309,7.844143,7.383498,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2324,merrimack,193.6249,7.266001,0.661451,0.416941,tractive,main,P01,drafted
E0006728,N0006976,N0006977,334.037309,333.837309,7.383498,6.602389,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2173,merrimack,201.2486,7.516453,0.667478,0.424832,tractive,main,P01,drafted
E0006729,N0006977,N0006978,333.837309,333.751748,6.602389,6.538535,17.112113,200,PVC-U,0.5,0.5,table11,minimum,3.2103,merrimack,204.8914,7.635891,0.670288,0.428568,tractive,main,P01,drafted
E0006730,N0006978,N0006979,333.751748,333.637309,6.538535,6.273305,22.887887,200,PVC-U,0.5,0.5,table11,minimum,3.2023,merrimack,209.2105,7.776921,0.673556,0.43296,tractive,main,P01,drafted
E0006731,N0006979,N0006532,333.637309,333.228964,6.273305,6.578775,81.668981,200,PVC-U,0.5,0.5,table11,minimum,3.1924,merrimack,214.6094,7.952728,0.677554,0.438406,tractive,main,P01,drafted
E0006732,N0006980,N0006981,315.310023,315.096524,11.501867,12.077457,42.699793,200,PVC-U,0.5,0.5,table11,minimum,3.2859,merrimack,169.057,6.539669,0.642869,0.393591,tractive,sub main,P282,drafted
E0006733,N0006981,N0006982,325.623126,325.273126,1.550854,2.10224,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.2859,merrimack,169.057,6.540024,0.642878,0.393602,tractive,sub main,P282,drafted
E0006734,N0006982,N0006983,325.273126,324.914586,2.10224,2.1589,71.708008,200,PVC-U,0.5,0.5,table11,minimum,3.2859,merrimack,169.057,6.540608,0.642894,0.393621,tractive,sub main,P252,drafted
E0006735,N0006983,N0006984,324.914586,324.564586,2.1589,2.682423,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2859,merrimack,169.057,6.541205,0.64291,0.393641,tractive,sub main,P252,drafted
E0006736,N0006984,N0006985,324.564586,324.214586,2.682423,3.228773,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2765,merrimack,173.0852,6.676258,0.646497,0.39804,tractive,sub main,P252,drafted
E0006737,N0006985,N0006513,324.214586,324.171909,3.228773,3.296963,8.535383,200,PVC-U,0.5,0.5,table11,minimum,3.2765,merrimack,173.0852,6.676842,0.646512,0.398059,tractive,sub main,P252,drafted
E0006738,N0006986,N0006987,340.374927,340.024927,1.55,2.201697,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P01,provisional
E0006739,N0006987,N0006988,340.024927,339.674927,2.201697,2.510284,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362721,0.268866,0.095282,tractive,lateral,P01,provisional
E0006740,N0006988,N0006989,339.674927,339.324927,2.510284,3.335474,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6002,0.697088,0.330657,0.129255,tractive,lateral,P01,provisional
E0006741,N0006989,N0006527,339.324927,339.283352,3.335474,3.394993,3.198063,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,19.8395,0.833473,0.487653,0.11196,tractive,lateral,P01,provisional
E0006742,N0006990,N0006991,400.121005,399.421005,1.55673,1.563859,50.0,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,5.8297,0.244396,0.33728,0.062525,tractive,lateral,P05,derived
E0006743,N0006991,N0006992,399.409463,398.684463,1.575401,1.573991,50.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,5.8297,0.244813,0.341541,0.062069,tractive,lateral,P05,derived
E0006744,N0006992,N0006993,398.684463,398.641765,1.573991,1.554066,5.69302,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,5.8297,0.245229,0.272583,0.072376,tractive,lateral,P05,derived
E0006745,N0006993,N0006994,398.641765,398.543805,1.554066,4.278034,19.592101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.245277,0.237022,0.079577,tractive,lateral,P05,derived
E0006746,N0006994,N0006995,398.543805,398.493805,4.278034,4.815247,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.24544,0.237073,0.079601,tractive,lateral,P05,derived
E0006747,N0006995,N0006493,398.493805,398.359519,4.815247,2.016976,26.857042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.245523,0.237099,0.079613,tractive,lateral,P05,derived
E0006748,N0006996,N0006997,332.009906,331.96864,1.55,1.647541,4.126638,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.4987,0.104753,0.227084,0.046113,tractive,lateral,P253,provisional
E0006749,N0006997,N0006540,331.96864,331.62306,1.647541,2.327898,69.115845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.240589,0.235543,0.078876,tractive,lateral,P253,provisional
E0006750,N0006998,N0006999,332.417224,332.374645,1.55,1.573811,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P253,provisional
E0006751,N0006999,N0007000,332.374645,332.188567,1.573811,1.774476,37.215588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045318,0.134948,0.037249,tractive,lateral,P253,provisional
E0006752,N0007000,N0006540,332.188567,332.121859,1.774476,1.8291,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090895,0.17088,0.050756,tractive,lateral,P253,provisional
E0006753,N0007001,N0006566,330.203326,330.056954,1.55,1.710472,29.274562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,provisional
E0006754,N0007002,N0007003,330.016895,329.927873,1.550915,1.680099,17.804494,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P253,provisional
E0006755,N0007003,N0006566,329.927873,329.820169,1.680099,1.947256,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181217,0.214758,0.069305,tractive,lateral,P253,provisional
E0006756,N0007004,N0006560,329.74444,329.69444,1.550787,1.581469,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,provisional
E0006757,N0007005,N0006560,329.013232,328.954708,2.192762,2.321201,11.7047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000562,0.025122,0.006083,tractive,lateral,P253,provisional
E0006758,N0007006,N0007007,303.135015,302.835015,4.029719,4.958961,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003937,0.055757,0.013107,tractive,sub main,P329,drafted
E0006759,N0007007,N0007008,302.835015,302.535015,4.958961,5.616688,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004437,0.058366,0.01377,tractive,sub main,P329,drafted
E0006760,N0007008,N0007009,302.535015,302.235015,5.616688,6.70804,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004937,0.060784,0.014393,tractive,sub main,P329,drafted
E0006761,N0007009,N0007010,302.235015,302.110015,6.70804,6.967714,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005437,0.063042,0.014982,tractive,sub main,P329,drafted
E0006762,N0007010,N0007011,302.110015,301.710015,6.967714,7.292152,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005646,0.063944,0.015219,tractive,sub main,P329,drafted
