Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0006763,N0007011,N0007012,301.710015,301.310015,7.292152,7.83589,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006312,0.066675,0.015945,tractive,sub main,P329,drafted
E0006764,N0007012,N0007013,301.310015,300.910015,7.83589,8.486409,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006979,0.069222,0.016631,tractive,sub main,P329,drafted
E0006765,N0007013,N0007014,300.910015,300.510015,8.486409,9.569484,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007646,0.071608,0.017282,tractive,sub main,P329,drafted
E0006766,N0007014,N0007015,300.510015,300.110015,9.569484,9.99582,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008312,0.073854,0.017902,tractive,sub main,P329,drafted
E0006767,N0007015,N0007016,300.110015,299.710015,9.99582,10.492836,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008979,0.075983,0.018495,tractive,sub main,P329,drafted
E0006768,N0007016,N0007017,299.710015,299.310015,10.492836,11.156263,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009646,0.078008,0.019065,tractive,sub main,P329,drafted
E0006769,N0007017,N0007018,299.310015,299.060015,11.156263,11.261915,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010312,0.079936,0.019614,tractive,sub main,P329,drafted
E0006770,N0007018,N0007019,299.060015,298.660015,11.261915,12.158223,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010729,0.0811,0.019947,tractive,sub main,P329,drafted
E0006771,N0007019,N0007020,309.267751,308.867751,1.550486,2.27794,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.011396,0.0829,0.020466,tractive,sub main,P329,drafted
E0006772,N0007020,N0007021,308.867751,308.467751,2.27794,3.023673,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012062,0.084627,0.020968,tractive,sub main,P317,drafted
E0006773,N0007021,N0007022,308.467751,308.067751,3.023673,3.755826,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012729,0.086292,0.021455,tractive,sub main,P317,drafted
E0006774,N0007022,N0007023,308.067751,308.027751,3.755826,3.832295,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.013396,0.102959,0.019726,tractive,sub main,P317,drafted
E0006775,N0007023,N0007024,308.027751,307.677751,3.832295,4.102888,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013437,0.087996,0.021958,tractive,sub main,P317,drafted
E0006776,N0007024,N0007025,307.677751,307.327751,4.102888,4.598823,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014021,0.089356,0.022361,tractive,sub main,P317,drafted
E0006777,N0007025,N0007026,307.327751,306.977751,4.598823,4.874696,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014604,0.090675,0.022756,tractive,sub main,P317,drafted
E0006778,N0007026,N0007027,306.977751,306.627751,4.874696,5.499049,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015187,0.091958,0.023141,tractive,sub main,P317,drafted
E0006779,N0007027,N0007028,306.627751,306.587486,5.499049,5.585853,6.194599,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.015771,0.101843,0.022165,tractive,sub main,P317,drafted
E0006780,N0007028,N0007029,306.587486,306.287486,5.585853,6.058003,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015822,0.093319,0.023552,tractive,sub main,P317,drafted
E0006781,N0007029,N0007030,306.287486,305.987486,6.058003,6.431703,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016322,0.094364,0.023869,tractive,sub main,P317,drafted
E0006782,N0007030,N0007031,305.987486,305.945281,6.431703,6.559571,4.689515,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.016822,0.116269,0.021179,tractive,sub main,P317,drafted
E0006783,N0007031,N0007032,305.945281,305.595281,6.559571,7.002345,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016861,0.095466,0.024206,tractive,sub main,P317,drafted
E0006784,N0007032,N0007033,305.595281,305.245281,7.002345,7.586537,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017445,0.096633,0.024563,tractive,sub main,P317,drafted
E0006785,N0007033,N0007034,305.245281,304.895281,7.586537,7.94557,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018028,0.097772,0.024914,tractive,sub main,P317,drafted
E0006786,N0007034,N0007035,304.895281,304.854122,7.94557,7.957798,4.115886,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.018611,0.124887,0.021602,tractive,sub main,P317,drafted
E0006787,N0007035,N0007036,304.854122,304.454122,7.957798,8.947184,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018646,0.098952,0.025279,tractive,sub main,P317,drafted
E0006788,N0007036,N0007037,304.454122,304.054122,8.947184,9.852738,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019312,0.100194,0.025665,tractive,sub main,P317,drafted
E0006789,N0007037,N0007038,304.054122,303.654122,9.852738,10.504051,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019979,0.101408,0.026045,tractive,sub main,P317,drafted
E0006790,N0007038,N0007039,303.654122,303.529122,10.504051,10.828971,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020646,0.102595,0.026418,tractive,sub main,P317,drafted
E0006791,N0007039,N0007040,303.529122,303.29084,10.828971,10.910301,47.656303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020854,0.10296,0.026532,tractive,sub main,P317,drafted
E0006792,N0007040,N0007041,303.29084,302.84084,10.910301,11.527934,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021251,0.10365,0.02675,tractive,sub main,P317,drafted
E0006793,N0007041,N0007042,302.84084,302.39084,11.527934,12.048246,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.022001,0.104928,0.027155,tractive,sub main,P317,drafted
E0006794,N0007042,N0007043,302.39084,301.94084,12.048246,12.143998,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.022751,0.106177,0.027553,tractive,sub main,P317,drafted
E0006795,N0007043,N0007044,312.533067,312.083067,1.551772,2.189455,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.023501,0.107398,0.027944,tractive,sub main,P317,drafted
E0006796,N0007044,N0007045,312.083067,311.633067,2.189455,2.583272,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024251,0.108592,0.028328,tractive,sub main,P303,drafted
E0006797,N0007045,N0007046,311.633067,311.183067,2.583272,3.460274,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025001,0.109761,0.028705,tractive,sub main,P303,drafted
E0006798,N0007046,N0007047,311.183067,310.733067,3.460274,4.399288,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025751,0.110906,0.029077,tractive,sub main,P303,drafted
E0006799,N0007047,N0007048,310.733067,310.283067,4.399288,4.761153,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.026501,0.112029,0.029443,tractive,sub main,P303,drafted
E0006800,N0007048,N0007049,310.283067,310.129933,4.761153,4.914836,30.626744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027251,0.11313,0.029803,tractive,sub main,P303,drafted
E0006801,N0007049,N0007050,310.129933,309.946348,4.914836,4.765291,36.716953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027506,0.113499,0.029924,tractive,sub main,P303,drafted
E0006802,N0007050,N0007051,309.946348,309.596348,4.765291,5.718166,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027812,0.113939,0.030069,tractive,sub main,P303,drafted
E0006803,N0007051,N0007052,309.596348,309.246348,5.718166,6.503072,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.028396,0.11477,0.030343,tractive,sub main,P303,drafted
E0006804,N0007052,N0007053,309.246348,308.896348,6.503072,7.248549,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.028979,0.115588,0.030613,tractive,sub main,P303,drafted
E0006805,N0007053,N0007054,308.896348,308.771348,7.248549,7.542037,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.029562,0.116395,0.03088,tractive,sub main,P303,drafted
E0006806,N0007054,N0007055,308.771348,308.321348,7.542037,8.385683,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.029771,0.116682,0.030975,tractive,sub main,P303,drafted
E0006807,N0007055,N0007056,308.321348,307.871348,8.385683,9.086782,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.030521,0.117699,0.031314,tractive,sub main,P303,drafted
E0006808,N0007056,N0007057,307.871348,307.421348,9.086782,9.680855,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031271,0.118698,0.031648,tractive,sub main,P303,drafted
E0006809,N0007057,N0007058,307.421348,306.971348,9.680855,10.729579,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.032021,0.119682,0.031978,tractive,sub main,P303,drafted
E0006810,N0007058,N0007059,306.971348,306.521348,10.729579,11.598128,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.032771,0.120649,0.032304,tractive,sub main,P303,drafted
E0006811,N0007059,N0007060,316.566371,316.116371,1.553105,2.431694,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.033521,0.121602,0.032625,tractive,sub main,P303,drafted
E0006812,N0007060,N0007061,316.116371,315.666371,2.431694,3.011302,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.034271,0.12254,0.032943,tractive,sub main,P289,drafted
E0006813,N0007061,N0007062,315.666371,315.216371,3.011302,3.956969,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035021,0.123463,0.033257,tractive,sub main,P289,drafted
E0006814,N0007062,N0007063,315.216371,314.766371,3.956969,4.684953,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035771,0.124374,0.033568,tractive,sub main,P289,drafted
E0006815,N0007063,N0007064,314.766371,314.316371,4.684953,5.537022,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036521,0.125271,0.033875,tractive,sub main,P289,drafted
E0006816,N0007064,N0007065,314.316371,314.191371,5.537022,5.734776,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.037271,0.126155,0.034178,tractive,sub main,P289,drafted
E0006817,N0007065,N0007066,314.191371,313.741371,5.734776,7.012077,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.037479,0.126398,0.034262,tractive,sub main,P289,drafted
E0006818,N0007066,N0007067,313.741371,313.291371,7.012077,7.70695,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038229,0.127267,0.034562,tractive,sub main,P289,drafted
E0006819,N0007067,N0007068,313.291371,313.251371,7.70695,7.731325,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.038979,0.15029,0.031318,tractive,sub main,P289,drafted
E0006820,N0007068,N0007069,313.251371,313.001371,7.731325,8.827547,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039021,0.128172,0.034874,tractive,sub main,P289,drafted
E0006821,N0007069,N0007070,313.001371,312.751371,8.827547,9.833895,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039437,0.128642,0.035037,tractive,sub main,P289,drafted
E0006822,N0007070,N0007071,312.751371,312.711371,9.833895,9.909814,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.039854,0.151451,0.031624,tractive,sub main,P289,drafted
E0006823,N0007071,N0007072,312.711371,312.261371,9.909814,9.839886,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039896,0.129157,0.035216,tractive,sub main,P289,drafted
E0006824,N0007072,N0007073,312.261371,311.811371,9.839886,11.01355,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.040646,0.129989,0.035506,tractive,sub main,P289,drafted
E0006825,N0007073,N0007074,311.811371,311.361371,11.01355,12.185931,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.041396,0.130811,0.035793,tractive,sub main,P289,drafted
E0006826,N0007074,N0007075,321.995547,321.953918,1.551755,1.649506,4.89754,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.042146,0.15761,0.031966,tractive,sub main,P289,drafted
E0006827,N0007075,N0007076,321.953918,321.603918,1.649506,2.318629,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042186,0.131666,0.036092,tractive,sub main,P263,drafted
E0006828,N0007076,N0007077,321.603918,321.253918,2.318629,3.283192,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.04277,0.13229,0.036311,tractive,sub main,P263,drafted
E0006829,N0007077,N0007078,321.253918,320.903918,3.283192,4.202924,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.043353,0.132908,0.036528,tractive,sub main,P263,drafted
E0006830,N0007078,N0007079,320.903918,320.553918,4.202924,5.039832,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.043936,0.13352,0.036744,tractive,sub main,P263,drafted
E0006831,N0007079,N0007080,320.553918,320.203918,5.039832,5.818299,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.04452,0.134127,0.036959,tractive,sub main,P263,drafted
E0006832,N0007080,N0007081,320.203918,320.053405,5.818299,6.29422,30.10246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.045103,0.134728,0.037171,tractive,sub main,P263,drafted
E0006833,N0007081,N0007082,320.053405,319.653405,6.29422,6.914344,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.045354,0.134985,0.037262,tractive,sub main,P263,drafted
E0006834,N0007082,N0007083,319.653405,319.253405,6.914344,7.904859,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.046021,0.135663,0.037503,tractive,sub main,P263,drafted
E0006835,N0007083,N0007084,319.253405,318.853405,7.904859,8.887134,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.046687,0.136334,0.037742,tractive,sub main,P263,drafted
E0006836,N0007084,N0007085,318.853405,318.453405,8.887134,9.189173,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.047354,0.136999,0.037979,tractive,sub main,P263,drafted
E0006837,N0007085,N0007086,318.453405,318.003405,9.189173,10.622449,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.093288,0.172374,0.051351,tractive,sub main,P263,drafted
E0006838,N0007086,N0007087,318.003405,317.553405,10.622449,11.863709,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.094038,0.172836,0.051535,tractive,sub main,P263,drafted
E0006839,N0007087,N0007088,327.867114,327.417114,1.55,2.73996,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.094788,0.173297,0.051719,tractive,sub main,P263,drafted
E0006840,N0007088,N0006574,327.417114,326.96568,2.73996,4.039935,90.286788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.280448,0.247524,0.084624,tractive,sub main,P04,drafted
E0006841,N0007089,N0007090,323.447472,323.147472,6.875495,7.046558,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0592,merrimack,305.2538,10.820132,0.732925,0.523959,tractive,main,P278,provisional
E0006842,N0007090,N0007091,323.147472,322.847472,7.046558,7.441377,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0381,merrimack,323.1464,11.375565,0.741855,0.540109,tractive,main,P278,provisional
E0006843,N0007091,N0006577,322.847472,322.792681,7.441377,7.53343,10.958291,200,PVC-U,0.5,0.5,table11,minimum,3.0381,merrimack,323.1464,11.376065,0.741862,0.540123,tractive,main,P278,provisional
E0006844,N0007092,N0006621,330.440448,330.305819,1.55,2.938383,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0006845,N0007093,N0007094,325.91336,325.824337,7.903627,7.728672,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.314732,0.256897,0.089238,tractive,main,P257,provisional
E0006846,N0007094,N0007095,325.824337,325.70804,7.728672,7.562742,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.31488,0.256936,0.089257,tractive,main,P257,provisional
E0006847,N0007095,N0006621,325.70804,325.566442,7.562742,7.67776,28.319605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.315074,0.256987,0.089283,tractive,main,P257,provisional
E0006848,N0007096,N0007097,328.312688,328.271457,1.550227,1.628598,4.123106,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,10.1928,0.427306,0.360145,0.087316,tractive,lateral,P259,provisional
E0006849,N0007097,N0007098,328.271457,328.229031,1.628598,1.709629,4.242641,200,PVC-U,1.0,0.5,uniform,minimum,3.6221,held,10.1928,0.427341,0.360154,0.087319,tractive,lateral,P259,provisional
E0006850,N0007098,N0006622,328.229031,328.10554,1.709629,1.798482,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1928,0.427376,0.283322,0.102811,tractive,lateral,P259,provisional
E0006851,N0007099,N0007100,328.673269,328.360139,1.716837,1.597685,62.625873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150384,0.201996,0.063679,tractive,lateral,P259,provisional
E0006852,N0007100,N0006622,328.360139,328.308661,1.597685,1.595361,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150906,0.202227,0.063779,tractive,lateral,P259,provisional
E0006853,N0007101,N0007102,324.432544,324.182544,1.55,2.344464,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450062,0.288023,0.105313,tractive,lateral,P278,provisional
E0006854,N0007102,N0007103,324.182544,323.932544,2.344464,2.985547,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0496,1.050561,0.375609,0.157022,tractive,lateral,P278,provisional
E0006855,N0007103,N0007104,323.932544,323.863202,2.985547,3.144519,13.868407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.7912,1.082068,0.379046,0.159256,tractive,lateral,P278,provisional
E0006856,N0007104,N0007105,323.863202,323.694257,3.144519,3.222522,33.789044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3697,1.232204,0.394482,0.169495,tractive,lateral,P278,provisional
E0006857,N0007105,N0007106,323.694257,323.294257,3.222522,3.982568,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.3697,1.232486,0.394509,0.169514,tractive,lateral,P278,provisional
E0006858,N0007106,N0007107,323.294257,322.894257,3.982568,5.274414,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.6838,1.833235,0.445083,0.205499,tractive,lateral,P278,provisional
E0006859,N0007107,N0007108,322.894257,322.494257,5.274414,6.140631,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2623,1.983922,0.455774,0.213612,tractive,lateral,P278,provisional
E0006860,N0007108,N0007109,322.494257,322.094257,6.140631,7.009534,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6877,merrimack,65.1549,2.784171,0.504067,0.252696,tractive,lateral,P278,provisional
E0006861,N0007109,N0007110,322.094257,321.694257,7.009534,8.39754,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.581,merrimack,83.0475,3.445971,0.536494,0.2814,tractive,lateral,P278,provisional
E0006862,N0007110,N0006577,321.694257,321.47742,8.39754,8.848691,43.367399,200,PVC-U,0.5,0.5,table11,minimum,3.5628,merrimack,86.626,3.576676,0.542314,0.286784,tractive,lateral,P278,provisional
E0006863,N0007111,N0007112,329.501497,329.402881,1.550169,1.740093,19.723083,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0006864,N0007112,N0006624,329.402881,329.29052,1.740093,1.887183,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P257,provisional
E0006865,N0007113,N0006624,329.515369,329.37106,1.55,1.806644,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0006866,N0007114,N0007115,330.608905,330.088905,1.55,1.588311,80.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,6.4787,0.271603,0.26822,0.078414,tractive,lateral,P296,provisional
E0006867,N0007115,N0007116,330.088905,329.688905,1.588311,1.740081,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.65132,0.323692,0.125188,tractive,lateral,P296,provisional
E0006868,N0007116,N0006643,329.688905,329.647549,1.740081,1.872226,8.271164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.787789,0.343538,0.13694,tractive,lateral,P296,provisional
E0006869,N0007117,N0007118,330.035543,329.635543,1.67863,1.881151,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P296,provisional
E0006870,N0007118,N0007119,329.635543,329.235543,1.881151,2.264,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.439162,0.285786,0.104119,tractive,lateral,P296,provisional
E0006871,N0007119,N0006643,329.235543,329.194792,2.264,2.324983,5.093781,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,10.4596,0.439828,0.336528,0.093248,tractive,lateral,P296,provisional
E0006872,N0007120,N0007121,326.465544,326.065544,1.550081,2.019509,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P296,provisional
E0006873,N0007121,N0007122,326.065544,325.665544,2.019509,2.734633,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P296,provisional
E0006874,N0007122,N0006630,325.665544,325.621565,2.734633,2.785234,8.795759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P296,provisional
E0006875,N0007123,N0007124,326.220689,325.820689,1.550307,2.218709,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P296,provisional
E0006876,N0007124,N0007125,325.820689,325.420689,2.218709,2.993983,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227003,0.231138,0.076806,tractive,lateral,P296,provisional
E0006877,N0007125,N0007126,325.420689,325.020689,2.993983,3.597139,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363471,0.269044,0.095373,tractive,lateral,P296,provisional
E0006878,N0007126,N0007127,325.020689,324.620689,3.597139,4.115211,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499939,0.29779,0.110599,tractive,lateral,P296,provisional
E0006879,N0007127,N0007128,324.620689,324.220689,4.115211,4.951826,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.985862,0.36831,0.15233,tractive,lateral,P296,provisional
E0006880,N0007128,N0006652,324.220689,324.175086,4.951826,4.828027,9.120653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.5324,1.031796,0.373527,0.155676,tractive,lateral,P296,provisional
E0006881,N0007129,N0007130,324.554993,324.514993,4.309997,4.325064,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.4862,merrimack,103.659,4.197074,0.728059,0.260494,tractive,main,P296,derived
E0006882,N0007130,N0007131,324.514993,324.169278,4.325064,4.660586,69.14299,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.659,4.197107,0.567857,0.311319,tractive,main,P296,derived
E0006883,N0007131,N0007132,324.169278,323.869278,4.660586,4.989395,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.659,4.197683,0.56788,0.311341,tractive,main,P296,derived
E0006884,N0007132,N0007133,323.869278,323.569278,4.989395,5.373257,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.659,4.198183,0.567899,0.311361,tractive,main,P296,derived
E0006885,N0007133,N0007134,323.569278,323.51734,5.373257,5.440393,10.387697,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.659,4.198683,0.567918,0.31138,tractive,main,P296,derived
E0006886,N0007134,N0007135,323.51734,323.154317,5.440393,5.858561,72.60456,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.659,4.19877,0.567922,0.311383,tractive,main,P296,derived
E0006887,N0007135,N0006652,323.154317,323.071772,5.858561,5.931341,16.509072,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.659,4.199375,0.567945,0.311406,tractive,main,P296,derived
E0006888,N0007136,N0007137,326.165149,325.765149,1.55,2.027454,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P296,provisional
E0006889,N0007137,N0007138,325.765149,325.365149,2.027454,2.564569,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P296,provisional
E0006890,N0007138,N0007139,325.365149,325.321204,2.564569,2.658501,8.788899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P296,provisional
E0006891,N0007139,N0006630,325.321204,324.913527,2.658501,3.493272,81.535404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001407,0.03709,0.008654,tractive,lateral,P296,provisional
E0006892,N0007140,N0006585,329.953174,329.823485,1.55,1.934877,25.937767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.784208,0.589389,0.333246,tractive,sub main,P318,provisional
E0006893,N0007141,N0007142,331.457367,331.120675,1.55069,1.555808,18.199558,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P305,derived
E0006894,N0007142,N0007143,331.114769,330.932018,1.561714,1.559773,11.421976,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.000152,0.019514,0.003009,tractive,lateral,P305,derived
E0006895,N0007143,N0007144,330.887718,330.471271,1.604073,1.596478,29.746202,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.000247,0.023871,0.003636,tractive,lateral,P305,derived
E0006896,N0007144,N0006585,330.471271,330.198322,1.596478,1.56004,24.813528,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.000495,0.030619,0.004897,tractive,lateral,P305,derived
E0006897,N0007145,N0006682,323.742136,323.692136,1.550772,1.580875,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P301,provisional
E0006898,N0007146,N0007147,322.88878,322.518881,2.968642,3.157236,73.979727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0906,0.593674,0.314398,0.119857,tractive,main,P301,provisional
E0006899,N0007147,N0006682,322.518881,322.382408,3.157236,2.890603,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.656471,0.324493,0.125653,tractive,main,P301,provisional
E0006900,N0007148,N0006685,321.338329,321.24819,2.76186,2.817392,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7986,0.752346,0.338639,0.133992,tractive,main,P314,provisional
E0006901,N0007149,N0006685,322.368536,322.327072,1.693964,1.73851,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,2.2248,0.093678,0.229348,0.042489,tractive,lateral,P314,provisional
E0006902,N0007150,N0007151,315.639607,315.189607,6.579876,7.62976,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020081,0.101592,0.026102,tractive,main,P312,derived
E0006903,N0007151,N0007152,315.189607,314.739607,7.62976,8.29265,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020831,0.10292,0.02652,tractive,main,P312,derived
E0006904,N0007152,N0007153,314.739607,314.289607,8.29265,8.812261,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021581,0.104216,0.026929,tractive,main,P312,derived
E0006905,N0007153,N0007154,314.289607,313.839607,8.812261,9.760643,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.022331,0.105481,0.027331,tractive,main,P312,derived
E0006906,N0007154,N0007155,313.839607,313.389607,9.760643,10.363475,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023081,0.106717,0.027726,tractive,main,P312,derived
E0006907,N0007155,N0007156,313.389607,313.300202,10.363475,10.561095,17.880909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023831,0.107926,0.028113,tractive,main,P312,derived
E0006908,N0007156,N0007157,313.300202,313.233141,10.561095,10.76341,13.412207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.02398,0.108163,0.02819,tractive,main,P312,derived
E0006909,N0007157,N0007158,313.233141,313.152976,10.76341,10.744759,16.033022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024092,0.108341,0.028247,tractive,main,P312,derived
E0006910,N0007158,N0007159,313.152976,313.047449,10.744759,10.930487,21.105477,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024225,0.108551,0.028314,tractive,main,P312,derived
E0006911,N0007159,N0006709,313.047449,312.861315,10.930487,11.172468,37.22677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024401,0.108828,0.028404,tractive,main,P312,derived
E0006912,N0007160,N0007161,314.440057,314.055057,8.999732,9.806118,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020802,0.106245,0.025936,tractive,main,P312,derived
E0006913,N0007161,N0007162,314.055057,313.670057,9.806118,10.541765,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.021385,0.10729,0.026249,tractive,main,P312,derived
E0006914,N0007162,N0007163,313.670057,313.615057,10.541765,10.702784,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.021968,0.108316,0.026556,tractive,main,P312,derived
E0006915,N0007163,N0006709,313.615057,313.267229,10.702784,10.766553,63.24138,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.022052,0.108462,0.0266,tractive,main,P312,derived
E0006916,N0007164,N0007165,317.257048,316.907048,4.636202,5.119899,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.69,0.368665,0.270269,0.096001,tractive,sub main,P314,drafted
E0006917,N0007165,N0007166,316.907048,316.557048,5.119899,5.246908,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.69,0.369248,0.270405,0.096072,tractive,sub main,P314,drafted
E0006918,N0007166,N0007167,316.557048,316.207048,5.246908,6.205397,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.69,0.369832,0.270542,0.096142,tractive,sub main,P314,drafted
E0006919,N0007167,N0007168,316.207048,315.857048,6.205397,6.375985,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.69,0.370415,0.270678,0.096212,tractive,sub main,P314,drafted
E0006920,N0007168,N0007169,315.857048,315.817048,6.375985,6.382568,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,7.69,0.370998,0.318658,0.086201,tractive,sub main,P314,drafted
E0006921,N0007169,N0007170,315.817048,315.552938,6.382568,7.117258,52.821867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.69,0.37104,0.270824,0.096287,tractive,sub main,P314,drafted
E0006922,N0007170,N0007171,315.552938,315.252938,7.117258,7.569358,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.69,0.37148,0.270927,0.09634,tractive,sub main,P314,drafted
E0006923,N0007171,N0007172,315.252938,314.952938,7.569358,8.435886,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.69,0.37198,0.271044,0.0964,tractive,sub main,P314,drafted
E0006924,N0007172,N0006688,314.952938,314.905666,8.435886,8.562992,9.454371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.69,0.37248,0.27116,0.09646,tractive,sub main,P314,drafted
E0006925,N0007173,N0007174,321.709946,321.584846,1.550827,1.671715,25.019992,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P314,provisional
E0006926,N0007174,N0006688,321.584846,321.341647,1.671715,2.127011,48.639781,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062389,0.150512,0.042912,tractive,lateral,P314,provisional
E0006927,N0007175,N0007176,312.260173,312.063538,11.791524,12.020782,39.326937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006903,0.06894,0.016555,tractive,main,P343,derived
E0006928,N0007176,N0007177,312.063538,311.923154,12.020782,12.026218,28.076934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00723,0.070137,0.01688,tractive,main,P343,derived
E0006929,N0007177,N0007178,311.923154,311.739346,12.026218,12.023624,36.761438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007464,0.070972,0.017108,tractive,main,P343,derived
E0006930,N0007178,N0007179,322.18548,322.001682,1.57749,2.18359,36.75965,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.007771,0.07204,0.017401,tractive,main,P343,derived
E0006931,N0007179,N0007180,322.001682,321.72611,2.18359,2.267176,55.114397,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008077,0.073076,0.017686,tractive,main,P324,derived
E0006932,N0007180,N0007181,321.72611,321.542271,2.267176,2.493282,36.767778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008536,0.074582,0.018104,tractive,main,P324,derived
E0006933,N0007181,N0007182,321.542271,321.358488,2.493282,2.520479,36.756691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008843,0.075558,0.018376,tractive,main,P324,derived
E0006934,N0007182,N0007183,321.358488,321.082925,2.520479,2.585593,55.112488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009149,0.076509,0.018643,tractive,main,P324,derived
E0006935,N0007183,N0007184,321.082925,320.89912,2.585593,2.808002,36.761001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009608,0.077895,0.019034,tractive,main,P324,derived
E0006936,N0007184,N0007185,320.89912,320.74488,2.808002,3.033166,30.848094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009915,0.078797,0.019289,tractive,main,P324,derived
E0006937,N0007185,N0007186,320.74488,320.53168,3.033166,3.332731,42.640075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010172,0.079538,0.0195,tractive,main,P324,derived
E0006938,N0007186,N0007187,320.53168,320.375434,3.332731,3.198327,31.249105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010527,0.08054,0.019786,tractive,main,P324,derived
E0006939,N0007187,N0007188,320.375434,320.163944,3.198327,3.681179,42.297971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010787,0.08126,0.019993,tractive,main,P324,derived
E0006940,N0007188,N0006692,320.163944,320.061222,3.681179,3.852932,20.54437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01114,0.082218,0.020269,tractive,main,P324,derived
E0006941,N0007189,N0007190,314.139181,313.889181,9.8809,9.876078,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012934,0.086792,0.021602,tractive,main,P324,derived
E0006942,N0007190,N0007191,313.889181,313.639181,9.876078,10.180826,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013351,0.087792,0.021897,tractive,main,P324,derived
E0006943,N0007191,N0007192,313.639181,313.595974,10.180826,10.336185,7.85574,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.013768,0.091675,0.021715,tractive,main,P324,derived
E0006944,N0007192,N0007193,313.595974,313.521904,10.336185,10.363472,13.46737,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013833,0.091831,0.021758,tractive,main,P324,derived
E0006945,N0007193,N0006692,313.521904,313.444219,10.363472,10.469935,14.124554,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013945,0.092098,0.021834,tractive,main,P324,derived
E0006946,N0007194,N0007195,416.697452,416.129006,1.55917,1.563621,14.764823,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,provisional
E0006947,N0007195,N0006716,416.027447,415.072045,1.66518,1.658729,23.021729,200,PVC-U,4.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000123,0.023011,0.00234,tractive,lateral,P254,provisional
E0006948,N0007196,N0007197,414.909773,414.868541,1.550005,1.575245,8.246211,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P254,provisional
E0006949,N0007197,N0007198,414.868541,414.48841,1.575245,2.23153,76.026311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,6.9e-05,0.008939,0.002991,tractive,lateral,P254,provisional
E0006950,N0007198,N0006716,414.48841,414.318631,2.23153,2.412143,33.955854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000702,0.027683,0.006613,tractive,lateral,P254,provisional
E0006951,N0007199,N0007200,331.948923,330.598923,1.554922,1.550644,90.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,2.1596,0.09136,0.248841,0.03955,tractive,lateral,P02,drafted
E0006952,N0007200,N0007201,330.495021,328.830021,1.654546,1.696834,90.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.09211,0.267854,0.037848,tractive,lateral,P02,drafted
E0006953,N0007201,N0007202,328.830021,328.630021,1.696834,2.699172,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09286,0.172109,0.051245,tractive,lateral,P02,drafted
E0006954,N0007202,N0006728,328.630021,328.330742,2.699172,2.748238,59.855868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093193,0.172315,0.051327,tractive,lateral,P02,drafted
E0006955,N0007203,N0007204,325.103254,324.978254,12.469469,12.177172,50.0,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.057249,0.788182,0.44066,velocity,sub main,P02,drafted
E0006956,N0007204,N0007205,324.978254,324.853254,12.177172,11.698077,50.0,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.057666,0.788184,0.440663,velocity,sub main,P02,drafted
E0006957,N0007205,N0007206,324.853254,324.812943,11.698077,11.70491,13.43705,400,GRP,0.3,0.205,table11,minimum,2.54,merrimack,1419.3735,42.058082,0.843579,0.418544,velocity,sub main,P02,drafted
E0006958,N0007206,N0007207,324.812943,324.643254,11.70491,11.125026,56.56295,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.058194,0.843579,0.418544,velocity,sub main,P02,drafted
E0006959,N0007207,N0007208,324.643254,324.441866,11.125026,11.804716,67.129257,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.058666,0.843582,0.418547,velocity,sub main,P02,drafted
E0006960,N0007208,N0007209,324.441866,324.388254,11.804716,11.96752,17.870743,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.059225,0.843585,0.41855,velocity,sub main,P02,drafted
E0006961,N0007209,N0007210,324.388254,324.208254,11.96752,11.512815,60.0,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.059374,0.843586,0.418551,velocity,sub main,P02,drafted
E0006962,N0007210,N0007211,324.208254,324.028254,11.512815,10.853155,60.0,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.059874,0.843588,0.418554,velocity,sub main,P02,drafted
E0006963,N0007211,N0007212,324.028254,323.985273,10.853155,10.746843,10.745183,400,GRP,0.4,0.205,table11,minimum,2.54,merrimack,1419.3735,42.060374,0.938312,0.386478,velocity,sub main,P02,drafted
E0006964,N0007212,N0007213,323.985273,323.943627,10.746843,10.623726,9.254817,400,GRP,0.45,0.205,table11,minimum,2.54,merrimack,1419.3735,42.060463,0.979868,0.374241,velocity,sub main,P02,drafted
E0006965,N0007213,N0007214,323.943627,323.868627,10.623726,11.70721,30.0,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.060541,0.788198,0.44068,velocity,sub main,P02,drafted
E0006966,N0007214,N0007215,323.868627,323.812835,11.70721,11.104859,22.316671,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.060791,0.788199,0.440681,velocity,sub main,P02,drafted
E0006967,N0007215,N0007216,323.812835,323.667618,11.104859,10.860824,58.086804,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.060977,0.7882,0.440682,velocity,sub main,P02,drafted
E0006968,N0007216,N0007217,323.667618,323.606127,10.860824,10.848189,24.596525,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.061461,0.788202,0.440685,velocity,sub main,P02,drafted
E0006969,N0007217,N0007218,323.606127,323.531127,10.848189,12.6214,30.0,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.061666,0.788203,0.440686,velocity,sub main,P02,drafted
E0006970,N0007218,N0007219,323.531127,323.443627,12.6214,13.047737,35.0,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.061916,0.788204,0.440688,velocity,sub main,P02,drafted
E0006971,N0007219,N0007220,323.443627,323.345946,13.047737,11.270815,39.072365,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.062207,0.788206,0.44069,velocity,sub main,P02,drafted
E0006972,N0007220,N0007221,323.345946,323.268627,11.270815,10.226704,30.927635,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.062533,0.788207,0.440692,velocity,sub main,P02,drafted
E0006973,N0007221,N0007222,323.268627,323.118627,10.226704,9.627589,60.0,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.062791,0.788209,0.440693,velocity,sub main,P02,drafted
E0006974,N0007222,N0007223,323.118627,322.968627,9.627589,8.477327,60.0,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.063291,0.788211,0.440696,velocity,sub main,P02,drafted
E0006975,N0007223,N0006728,322.968627,322.926956,8.477327,8.152024,11.905947,400,GRP,0.35,0.205,table11,minimum,2.54,merrimack,1419.3735,42.063791,0.893205,0.400982,velocity,sub main,P02,drafted
E0006976,N0007224,N0007225,437.912738,437.823295,1.571729,3.573983,17.888544,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0006977,N0007225,N0006767,437.823295,437.759264,3.573983,4.9727,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000149,0.013448,0.003806,tractive,lateral,P07,provisional
E0006978,N0007226,N0006767,441.554002,441.156856,1.567763,1.575108,26.476405,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0006979,N0007227,N0007228,441.21974,441.169491,4.80089,4.522038,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.410581,0.279726,0.100914,tractive,main,P07,provisional
E0006980,N0007228,N0007229,441.169491,441.112922,4.522038,4.549553,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.410664,0.279744,0.100924,tractive,main,P07,provisional
E0006981,N0007229,N0007230,441.112922,441.071691,4.549553,4.611414,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,9.718,0.410759,0.355608,0.08574,tractive,main,P07,provisional
E0006982,N0007230,N0007231,441.071691,440.799662,4.611414,3.777029,54.405882,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45606,0.289237,0.105964,tractive,main,P07,provisional
E0006983,N0007231,N0007232,440.799662,440.74376,3.777029,4.303054,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.501781,0.298137,0.110789,tractive,main,P07,provisional
E0006984,N0007232,N0007233,440.74376,440.68111,4.303054,5.252361,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.501874,0.298155,0.110799,tractive,main,P07,provisional
E0006985,N0007233,N0007234,440.68111,440.624159,5.252361,5.41472,11.390209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.547245,0.306428,0.115371,tractive,main,P07,provisional
E0006986,N0007234,N0007235,440.624159,440.535508,5.41472,4.526168,17.730231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54734,0.306444,0.115381,tractive,main,P07,provisional
E0006987,N0007235,N0007236,440.535508,440.495197,4.526168,4.019482,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.547488,0.306471,0.115395,tractive,main,P07,provisional
E0006988,N0007236,N0006766,440.495197,440.368607,4.019482,2.572952,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.547555,0.306482,0.115402,tractive,main,P07,provisional
E0006989,N0007237,N0007238,432.732822,432.678416,8.705838,9.222036,13.601471,250,PVC-U,0.4,0.375,table11,minimum,2.7742,merrimack,684.8728,22.089861,0.801262,0.606064,velocity,sub main,P07,provisional
E0006990,N0007238,N0007239,432.678416,432.599523,9.222036,9.967982,19.723083,250,PVC-U,0.4,0.375,table11,minimum,2.7742,merrimack,684.8728,22.089974,0.801263,0.606066,velocity,sub main,P07,provisional
E0006991,N0007239,N0007240,432.599523,432.532822,9.967982,10.901138,16.675447,250,PVC-U,0.4,0.375,table11,minimum,2.7737,merrimack,685.9526,22.120611,0.801502,0.60662,velocity,sub main,P07,provisional
E0006992,N0007240,N0006766,432.532822,432.459466,10.901138,10.482093,18.338836,250,PVC-U,0.4,0.375,table11,minimum,2.7737,merrimack,685.9526,22.12075,0.801503,0.606623,velocity,sub main,P07,provisional
E0006993,N0007241,N0007242,429.63338,429.58621,1.55,1.766176,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0006994,N0007242,N0006769,429.58621,429.526002,1.766176,1.808623,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.9e-05,0.009633,0.003114,tractive,lateral,P07,provisional
E0006995,N0007243,N0007244,422.001284,421.959284,9.264524,8.929449,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,74.2024,3.134296,0.588477,0.246262,tractive,main,P07,provisional
E0006996,N0007244,N0007245,421.959284,421.916857,8.929449,8.774366,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,74.2024,3.134346,0.603107,0.242021,tractive,main,P07,provisional
E0006997,N0007245,N0007246,421.916857,421.875141,8.774366,8.768047,8.343146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.134393,0.52189,0.268209,tractive,main,P07,provisional
E0006998,N0007246,N0007247,421.875141,421.800141,8.768047,9.778106,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.134462,0.521893,0.268212,tractive,main,P07,provisional
E0006999,N0007247,N0007248,421.800141,421.759196,9.778106,9.639455,4.549506,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,74.2024,3.134587,0.643476,0.231207,tractive,main,P07,provisional
E0007000,N0007248,N0007249,421.759196,421.431943,9.639455,9.46686,65.450494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.134625,0.521901,0.268219,tractive,main,P07,provisional
E0007001,N0007249,N0007250,421.431943,421.229455,9.46686,9.721594,40.497606,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.135171,0.521928,0.268243,tractive,main,P07,provisional
E0007002,N0007250,N0006769,421.229455,421.120254,9.721594,10.214371,21.84033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.135508,0.521944,0.268257,tractive,main,P07,provisional
E0007003,N0007251,N0006775,419.42226,419.145135,1.55,2.509955,55.424937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P03,derived
E0007004,N0007252,N0007253,416.029293,415.629295,3.237614,3.876687,79.999706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.8556,2.134372,0.465856,0.221437,tractive,main,P03,derived
E0007005,N0007253,N0007254,415.629295,415.229295,3.876687,4.612838,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6854,merrimack,65.4886,2.796498,0.504723,0.253256,tractive,main,P03,derived
E0007006,N0007254,N0007255,415.229295,414.829295,4.612838,5.256856,79.999909,200,PVC-U,0.5,0.5,table11,minimum,3.5966,merrimack,80.1217,3.338958,0.531598,0.276928,tractive,main,P03,derived
E0007007,N0007255,N0007256,414.829295,414.429295,5.256856,5.937618,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5423,merrimack,90.8572,3.729407,0.548909,0.292974,tractive,main,P03,derived
E0007008,N0007256,N0007257,414.429295,414.029295,5.937618,6.916658,79.999968,200,PVC-U,0.5,0.5,table11,minimum,3.4947,merrimack,101.5928,4.11431,0.564629,0.308134,tractive,main,P03,derived
E0007009,N0007257,N0007258,414.029295,413.629295,6.916658,7.539528,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4259,merrimack,119.7353,4.753476,0.588316,0.332125,tractive,main,P03,derived
E0007010,N0007258,N0007259,413.629295,413.229295,7.539528,8.102461,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4138,merrimack,123.3138,4.878647,0.59265,0.336675,tractive,main,P03,derived
E0007011,N0007259,N0007260,413.229295,412.829295,8.102461,9.254964,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3971,merrimack,128.4102,5.055876,0.598634,0.343043,tractive,main,P03,derived
E0007012,N0007260,N0007261,412.829295,412.429295,9.254964,10.257076,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3749,merrimack,135.5673,5.303077,0.606699,0.351792,tractive,main,P03,derived
E0007013,N0007261,N0006779,412.429295,412.250864,10.257076,10.37853,35.68622,200,PVC-U,0.5,0.5,table11,minimum,3.3451,merrimack,145.861,5.655593,0.617678,0.364018,tractive,main,P03,derived
E0007014,N0007262,N0007263,416.367964,416.017964,7.973009,8.189647,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.066,merrimack,299.6671,10.660473,0.730263,0.519304,tractive,main,P03,derived
E0007015,N0007263,N0007264,416.017964,415.667964,8.189647,8.258916,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0548,merrimack,308.8337,10.946462,0.735001,0.527638,tractive,main,P03,derived
E0007016,N0007264,N0007265,415.667964,415.317964,8.258916,8.350554,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0488,merrimack,313.8954,11.104202,0.737556,0.532227,tractive,main,P03,derived
E0007017,N0007265,N0007266,415.317964,414.967964,8.350554,8.22506,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0355,merrimack,325.5135,11.464356,0.743235,0.542685,tractive,main,P03,derived
E0007018,N0007266,N0007267,414.967964,414.617964,8.22506,8.0291,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0176,merrimack,341.7873,11.96601,0.750804,0.557227,velocity,main,P03,derived
E0007019,N0007267,N0006779,414.617964,414.381806,8.0291,8.247588,47.23154,200,PVC-U,0.5,0.5,table11,minimum,3.0138,merrimack,345.3659,12.076384,0.752417,0.560425,velocity,main,P03,derived
E0007020,N0007268,N0006772,416.260091,415.848429,2.988475,4.086142,82.332407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.3133,2.155603,0.467235,0.22252,tractive,main,P03,derived
E0007021,N0007269,N0006772,418.253986,418.203986,1.55,1.730585,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,derived
E0007022,N0007270,N0007271,413.58914,413.36914,11.08066,11.314789,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4946,merrimack,101.63,4.12953,0.584968,0.301164,tractive,main,P256,derived
E0007023,N0007271,N0007272,413.36914,413.14914,11.314789,11.642364,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4946,merrimack,101.63,4.129863,0.584981,0.301176,tractive,main,P256,derived
