Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0007024,N0007272,N0007273,413.14914,413.055674,11.642364,11.832907,16.993856,200,PVC-U,0.55,0.5,uniform,minimum,3.4946,merrimack,101.63,4.130196,0.584995,0.301189,tractive,main,P256,derived
E0007025,N0007273,N0007274,413.055674,412.570536,11.832907,12.058126,88.206865,200,PVC-U,0.55,0.5,uniform,minimum,3.4946,merrimack,101.63,4.130338,0.585001,0.301194,tractive,main,P256,derived
E0007026,N0007274,N0007275,412.570536,412.520627,12.058126,12.03461,9.074452,200,PVC-U,0.55,0.5,uniform,minimum,3.4946,merrimack,101.63,4.131073,0.585031,0.301221,tractive,main,P256,derived
E0007027,N0007275,N0007276,412.520627,412.45554,12.03461,12.008205,11.833877,200,PVC-U,0.55,0.5,uniform,minimum,3.474,merrimack,106.7263,4.311798,0.592259,0.307935,tractive,main,P256,derived
E0007028,N0007276,N0007277,412.45554,412.390864,12.008205,12.036566,11.759406,200,PVC-U,0.55,0.5,uniform,minimum,3.474,merrimack,106.7263,4.311897,0.592263,0.307939,tractive,main,P256,derived
E0007029,N0007277,N0007278,412.390864,412.030206,12.036566,12.313056,72.131474,200,PVC-U,0.5,0.5,cover_max,minimum,3.4656,merrimack,108.8859,4.388227,0.575119,0.31858,tractive,main,P256,derived
E0007030,N0007278,N0007279,412.030206,411.804293,12.313056,12.225614,45.182657,200,PVC-U,0.5,0.5,table11,minimum,3.4518,merrimack,112.5287,4.517005,0.57987,0.323403,tractive,main,P256,derived
E0007031,N0007279,N0007280,411.804293,411.348853,12.225614,12.093957,91.088059,200,PVC-U,0.5,0.5,table11,minimum,3.4323,merrimack,117.9276,4.706435,0.586663,0.330403,tractive,main,P256,derived
E0007032,N0007280,N0007281,411.348853,410.948853,12.093957,12.195801,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4137,merrimack,123.3265,4.895202,0.593217,0.337273,tractive,main,P256,derived
E0007033,N0007281,N0007282,410.948853,410.548853,12.195801,11.524115,79.999987,200,PVC-U,0.5,0.5,table11,minimum,3.3972,merrimack,128.3872,5.071198,0.599143,0.34359,tractive,main,P256,derived
E0007034,N0007282,N0007283,410.548853,410.148853,11.524115,11.369122,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3803,merrimack,133.7861,5.25799,0.605251,0.350207,tractive,main,P256,derived
E0007035,N0007283,N0007284,410.148853,410.10733,11.369122,11.351868,6.388066,200,PVC-U,0.65,0.5,table11,minimum,3.3803,merrimack,133.7861,5.258657,0.665659,0.326724,tractive,main,P256,derived
E0007036,N0007284,N0007285,410.10733,409.870624,11.351868,11.290844,47.341218,200,PVC-U,0.5,0.5,table11,minimum,3.377,merrimack,134.8659,5.295825,0.606467,0.351537,tractive,main,P256,derived
E0007037,N0007285,N0007286,409.870624,409.672693,11.290844,11.942053,39.586166,200,PVC-U,0.5,0.5,table11,minimum,3.377,merrimack,134.8659,5.29622,0.60648,0.351551,tractive,main,P256,derived
E0007038,N0007286,N0007287,420.063597,419.936528,1.551149,1.929439,25.413834,200,PVC-U,0.5,0.5,cover_min,minimum,3.3737,merrimack,135.9457,5.333629,0.607674,0.352862,tractive,main,P256,derived
E0007039,N0007287,N0007288,419.936528,419.818184,1.929439,2.040886,23.668856,200,PVC-U,0.5,0.5,table11,minimum,3.3631,merrimack,139.5242,5.456472,0.611549,0.357146,tractive,main,P03,derived
E0007040,N0007288,N0007289,419.818184,419.568184,2.040886,2.184288,49.999987,200,PVC-U,0.5,0.5,table11,minimum,3.3458,merrimack,145.6015,5.664064,0.617935,0.364309,tractive,main,P03,derived
E0007041,N0007289,N0007290,419.568184,419.318184,2.184288,2.341606,49.999998,200,PVC-U,0.5,0.5,table11,minimum,3.3369,merrimack,148.8408,5.774598,0.621255,0.368085,tractive,main,P03,derived
E0007042,N0007290,N0006775,419.318184,419.27765,2.341606,2.377441,7.369853,200,PVC-U,0.55,0.5,table11,minimum,3.334,merrimack,149.9206,5.811655,0.644361,0.359997,tractive,main,P03,derived
E0007043,N0007291,N0007292,421.592312,421.192312,6.039677,6.404124,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2006,merrimack,210.0777,7.841837,0.675042,0.434975,tractive,sub main,P03,derived
E0007044,N0007292,N0007293,421.192312,420.792312,6.404124,6.562607,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1875,merrimack,217.3337,8.078285,0.68036,0.442275,tractive,sub main,P03,derived
E0007045,N0007293,N0007294,420.792312,420.392312,6.562607,6.589408,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.1798,merrimack,221.7474,8.221908,0.683521,0.446683,tractive,sub main,P03,derived
E0007046,N0007294,N0007295,420.392312,420.242698,6.589408,6.638436,29.922757,200,PVC-U,0.5,0.5,table11,minimum,3.1798,merrimack,221.7474,8.222575,0.683535,0.446704,tractive,sub main,P03,derived
E0007047,N0007295,N0007296,420.242698,419.927666,6.638436,6.613624,63.006451,200,PVC-U,0.5,0.5,table11,minimum,3.1798,merrimack,221.7474,8.222824,0.683541,0.446711,tractive,sub main,P03,derived
E0007048,N0007296,N0007297,419.927666,419.783637,6.613624,6.601128,28.805746,200,PVC-U,0.5,0.5,table11,minimum,3.1798,merrimack,221.7474,8.223349,0.683552,0.446727,tractive,sub main,P03,derived
E0007049,N0007297,N0006784,419.783637,419.628977,6.601128,6.551718,30.932131,200,PVC-U,0.5,0.5,table11,minimum,3.1798,merrimack,221.7474,8.223589,0.683557,0.446735,tractive,sub main,P03,derived
E0007050,N0007298,N0007299,422.815261,422.440261,2.735215,2.646744,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8667,2.10212,0.463741,0.219781,tractive,main,P03,derived
E0007051,N0007299,N0007300,422.440261,422.190261,2.646744,3.018388,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9465,2.148013,0.466743,0.222133,tractive,main,P03,derived
E0007052,N0007300,N0007301,422.190261,421.940261,3.018388,3.507127,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9465,2.148429,0.46677,0.222155,tractive,main,P03,derived
E0007053,N0007301,N0007302,421.940261,421.848589,3.507127,3.650922,18.334367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9465,2.148846,0.466797,0.222176,tractive,main,P03,derived
E0007054,N0007302,N0007303,421.848589,421.712951,3.650922,3.780762,27.127674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9465,2.148999,0.466807,0.222184,tractive,main,P03,derived
E0007055,N0007303,N0007304,421.712951,421.331122,3.780762,4.1997,76.365727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9465,2.149225,0.466822,0.222195,tractive,main,P03,derived
E0007056,N0007304,N0007305,421.331122,420.908298,4.1997,5.246151,84.564829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9465,2.149861,0.466863,0.222228,tractive,main,P03,derived
E0007057,N0007305,N0007306,420.908298,420.731636,5.246151,5.473503,35.332427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9465,2.150566,0.466909,0.222264,tractive,main,P03,derived
E0007058,N0007306,N0007307,420.731636,420.564522,5.473503,5.530235,33.422891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9465,2.15086,0.466928,0.222279,tractive,main,P03,derived
E0007059,N0007307,N0007308,420.564522,420.280106,5.530235,5.787674,56.883173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.0263,2.196406,0.469858,0.22459,tractive,main,P03,derived
E0007060,N0007308,N0007309,420.280106,420.162461,5.787674,5.981368,23.528904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.0263,2.19688,0.469888,0.224613,tractive,main,P03,derived
E0007061,N0007309,N0007310,420.162461,420.120065,5.981368,6.040824,5.652828,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,52.0263,2.197076,0.542467,0.203094,tractive,main,P03,derived
E0007062,N0007310,N0007311,420.120065,420.040879,6.040824,6.184158,15.837212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.0263,2.197123,0.469904,0.224626,tractive,main,P03,derived
E0007063,N0007311,N0007312,420.040879,419.999349,6.184158,6.233134,6.389163,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,52.0263,2.197255,0.515715,0.210427,tractive,main,P03,derived
E0007064,N0007312,N0006784,419.999349,419.852775,6.233134,6.32792,29.314867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.0263,2.197309,0.469915,0.224635,tractive,main,P03,derived
E0007065,N0007313,N0007314,489.30325,489.250099,1.550205,1.838402,10.630146,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P43,provisional
E0007066,N0007314,N0007315,489.250099,489.138296,1.838402,1.975016,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.9e-05,0.010278,0.003229,tractive,lateral,P43,provisional
E0007067,N0007315,N0007316,489.138296,488.954857,1.975016,2.191048,36.687873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000275,0.018137,0.004692,tractive,lateral,P43,provisional
E0007068,N0007316,N0007317,488.954857,488.777656,2.191048,2.440117,35.44009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000581,0.025492,0.006159,tractive,lateral,P43,provisional
E0007069,N0007317,N0007318,488.777656,488.626494,2.440117,2.671999,30.232433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000876,0.030439,0.007196,tractive,lateral,P43,provisional
E0007070,N0007318,N0006808,488.626494,488.504746,2.671999,2.635421,24.349538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001128,0.033854,0.007936,tractive,lateral,P43,provisional
E0007071,N0007319,N0006823,422.094903,422.017542,1.550544,1.551031,11.901626,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,derived
E0007072,N0007320,N0007321,420.454377,420.297374,3.306182,3.539876,31.400637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048641,0.138264,0.038431,tractive,main,P22,provisional
E0007073,N0007321,N0006823,420.297374,419.975456,3.539876,3.593117,64.383615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048902,0.138517,0.038522,tractive,main,P22,provisional
E0007074,N0007322,N0006828,421.458357,421.357115,1.550157,1.580812,20.248457,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P22,provisional
E0007075,N0007323,N0006828,422.712131,421.233619,1.702298,1.704309,19.713492,200,PVC-U,7.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,provisional
E0007076,N0007324,N0007325,421.6888,421.504588,1.55,1.611257,36.842483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,derived
E0007077,N0007325,N0007326,421.504588,421.178526,1.611257,1.559328,25.0817,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.000307,0.025889,0.003982,tractive,lateral,P22,derived
E0007078,N0007326,N0007327,421.178526,419.985792,1.559328,1.565325,45.008801,200,PVC-U,2.65,0.5,ground,minimum,3.6221,held,0.7416,0.031606,0.20861,0.021843,tractive,lateral,P22,derived
E0007079,N0007327,N0007328,419.92628,419.728998,1.624837,1.611121,17.934783,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.7416,0.031981,0.15618,0.026728,tractive,lateral,P22,derived
E0007080,N0007328,N0007329,419.728998,419.686965,1.611121,1.676134,4.424543,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.7416,0.032131,0.148906,0.027683,tractive,lateral,P22,derived
E0007081,N0007329,N0007330,419.686965,419.536241,1.676134,2.135726,30.144736,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032168,0.119873,0.032042,tractive,lateral,P22,derived
E0007082,N0007330,N0007331,419.536241,419.311243,2.135726,2.945715,44.999499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032419,0.120197,0.032151,tractive,lateral,P22,derived
E0007083,N0007331,N0007332,419.311243,419.23755,2.945715,3.359465,14.738601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032794,0.120679,0.032314,tractive,lateral,P22,derived
E0007084,N0007332,N0007333,419.23755,419.133578,3.359465,3.856199,20.794535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032917,0.120836,0.032367,tractive,lateral,P22,derived
E0007085,N0007333,N0007334,419.133578,419.060836,3.856199,3.99138,14.548438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03309,0.121056,0.032441,tractive,lateral,P22,derived
E0007086,N0007334,N0007335,419.060836,418.898946,3.99138,3.95756,32.37791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033211,0.12121,0.032493,tractive,lateral,P22,derived
E0007087,N0007335,N0007336,418.898946,418.828446,3.95756,3.899673,14.09992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033481,0.121552,0.032608,tractive,lateral,P22,derived
E0007088,N0007336,N0007337,418.828446,418.570812,3.899673,3.947987,51.526952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033598,0.121699,0.032658,tractive,lateral,P22,derived
E0007089,N0007337,N0007338,418.570812,418.510878,3.947987,3.994066,11.986673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034028,0.122237,0.032841,tractive,lateral,P22,derived
E0007090,N0007338,N0007339,418.510878,418.195317,3.994066,4.656184,63.112175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034128,0.122362,0.032883,tractive,lateral,P22,derived
E0007091,N0007339,N0007340,418.195317,418.104978,4.656184,4.864413,18.067904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034654,0.123013,0.033104,tractive,lateral,P22,derived
E0007092,N0007340,N0007341,418.104978,418.062252,4.864413,4.932712,5.696715,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.7416,0.034804,0.141371,0.030242,tractive,lateral,P22,derived
E0007093,N0007341,N0007342,418.062252,418.021061,4.932712,5.001613,6.86519,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.034852,0.131137,0.031835,tractive,lateral,P22,derived
E0007094,N0007342,N0007343,418.021061,417.980786,5.001613,5.0714,6.712632,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.034909,0.131212,0.031858,tractive,lateral,P22,derived
E0007095,N0007343,N0007344,417.980786,417.937993,5.0714,5.167995,6.583484,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.7416,0.034965,0.134899,0.031304,tractive,lateral,P22,derived
E0007096,N0007344,N0007345,417.937993,417.897217,5.167995,5.169709,5.825198,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.7416,0.03502,0.138405,0.030802,tractive,lateral,P22,derived
E0007097,N0007345,N0007346,417.897217,417.853281,5.169709,5.242269,8.787039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035068,0.123521,0.033277,tractive,lateral,P22,derived
E0007098,N0007346,N0007347,417.853281,417.74483,5.242269,5.326276,21.690318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035141,0.12361,0.033307,tractive,lateral,P22,derived
E0007099,N0007347,N0006809,417.74483,417.693495,5.326276,5.499925,10.266858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.125857,0.190454,0.058754,tractive,lateral,P22,derived
E0007100,N0007348,N0007349,396.802586,396.742378,2.43124,2.288781,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001441,0.037455,0.008736,tractive,lateral,P11,provisional
E0007101,N0007349,N0006844,396.742378,396.60481,2.288781,2.718402,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001541,0.038495,0.008971,tractive,lateral,P11,provisional
E0007102,N0007350,N0007351,394.134054,394.017757,6.459483,6.335881,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.3733,merrimack,136.0891,5.337718,0.607804,0.353006,tractive,main,P11,provisional
E0007103,N0007351,N0007352,394.017757,393.927618,6.335881,6.221552,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.3637,merrimack,139.3294,5.448956,0.611314,0.356885,tractive,main,P11,provisional
E0007104,N0007352,N0007353,393.927618,393.76141,6.221552,6.294101,33.24154,200,PVC-U,0.5,0.5,table11,minimum,3.3637,merrimack,139.3294,5.449107,0.611319,0.35689,tractive,main,P11,provisional
E0007105,N0007353,N0007354,393.76141,393.655109,6.294101,6.100628,21.260292,200,PVC-U,0.5,0.5,table11,minimum,3.3637,merrimack,139.3294,5.449384,0.611327,0.3569,tractive,main,P11,provisional
E0007106,N0007354,N0006844,393.655109,393.433185,6.100628,5.890026,44.384682,200,PVC-U,0.5,0.5,table11,minimum,3.3606,merrimack,140.4092,5.486495,0.612485,0.358188,tractive,main,P11,provisional
E0007107,N0007355,N0007356,392.959969,392.917542,3.05645,3.085998,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.8993,0.37465,0.289391,0.092648,tractive,main,P41,provisional
E0007108,N0007356,N0006865,392.917542,392.800495,3.085998,3.129559,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.374709,0.271678,0.096727,tractive,main,P41,provisional
E0007109,N0007357,N0007358,395.015295,394.615295,1.600916,1.555969,50.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,8.3e-05,0.011466,0.002865,tractive,lateral,P41,provisional
E0007110,N0007358,N0007359,394.54249,394.287794,1.628774,1.668047,50.93935,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03159,0.119119,0.031789,tractive,lateral,P41,provisional
E0007111,N0007359,N0007360,394.287794,394.224154,1.668047,1.6499,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063105,0.151096,0.04313,tractive,lateral,P41,provisional
E0007112,N0007360,N0007361,394.224154,394.163739,1.6499,1.682758,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156481,0.204657,0.064836,tractive,lateral,P41,provisional
E0007113,N0007361,N0006865,394.163739,394.081277,1.682758,1.848777,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156582,0.2047,0.064855,tractive,lateral,P41,provisional
E0007114,N0007362,N0007363,421.193073,421.115452,1.551647,1.752346,15.524175,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P14,provisional
E0007115,N0007363,N0006873,421.115452,421.051813,1.752346,1.786963,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000129,0.012496,0.003631,tractive,lateral,P14,provisional
E0007116,N0007364,N0007365,420.865558,420.730929,1.551312,1.702573,26.925824,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P14,provisional
E0007117,N0007365,N0006873,420.730929,420.659866,1.702573,2.17891,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000224,0.016446,0.004368,tractive,lateral,P14,provisional
E0007118,N0007366,N0006878,380.162647,379.983412,1.553082,2.351122,35.846897,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P16,provisional
E0007119,N0007367,N0007368,378.523353,378.41931,4.445,4.384798,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.226572,0.230995,0.076739,tractive,main,P16,provisional
E0007120,N0007368,N0007369,378.41931,378.316354,4.384798,4.249473,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.226746,0.231052,0.076766,tractive,main,P16,provisional
E0007121,N0007369,N0007370,378.316354,378.173353,4.249473,4.445879,28.600088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.226917,0.231109,0.076792,tractive,main,P16,provisional
E0007122,N0007370,N0007371,378.173353,378.133353,4.445879,3.933053,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.1913,0.227156,0.27183,0.068851,tractive,main,P16,provisional
E0007123,N0007371,N0007372,378.133353,377.907399,3.933053,3.948619,45.190775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.227197,0.231202,0.076836,tractive,main,P16,provisional
E0007124,N0007372,N0007373,377.907399,377.820078,3.948619,4.128347,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.227574,0.231326,0.076894,tractive,main,P16,provisional
E0007125,N0007373,N0006878,377.820078,377.738072,4.128347,4.596462,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.227719,0.231374,0.076916,tractive,main,P16,provisional
E0007126,N0007374,N0007375,452.338611,452.06678,1.55,1.555046,19.416488,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.191161,0.029463,tractive,lateral,P38,provisional
E0007127,N0007375,N0006882,452.06678,451.917958,1.555046,1.560191,10.630146,200,PVC-U,1.4,0.5,uniform,minimum,3.6221,held,2.1596,0.090696,0.242499,0.040045,tractive,lateral,P38,provisional
E0007128,N0007376,N0007377,453.37259,453.245975,1.556212,1.560147,12.058654,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.152241,0.026679,tractive,lateral,P38,derived
E0007129,N0007377,N0007378,453.245975,453.202757,1.560147,1.594545,4.115953,200,PVC-U,1.05,0.5,uniform,minimum,3.6221,held,0.7416,0.031191,0.152414,0.026717,tractive,lateral,P38,derived
E0007130,N0007378,N0007379,453.202757,453.162733,1.594545,1.628404,4.44707,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.7416,0.031225,0.144761,0.027676,tractive,lateral,P38,derived
E0007131,N0007379,N0007380,453.162733,453.121104,1.628404,1.64974,8.325958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031262,0.118687,0.031644,tractive,lateral,P38,derived
E0007132,N0007380,N0007381,453.121104,453.079553,1.64974,1.670935,4.373713,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.7416,0.031331,0.147598,0.02738,tractive,lateral,P38,derived
E0007133,N0007381,N0007382,453.079553,453.007355,1.670935,1.727935,14.439588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031368,0.118827,0.031691,tractive,lateral,P38,derived
E0007134,N0007382,N0007383,453.007355,452.914598,1.727935,1.698073,18.551437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031488,0.118985,0.031744,tractive,lateral,P38,derived
E0007135,N0007383,N0007384,452.913577,452.676165,1.699094,1.552168,21.582963,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.7416,0.031643,0.155599,0.026604,tractive,lateral,P38,derived
E0007136,N0007384,N0007385,452.656546,452.191532,1.571786,1.570492,26.572227,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.031823,0.182143,0.024031,tractive,lateral,P38,derived
E0007137,N0007385,N0007386,452.191532,452.068268,1.570492,1.553223,11.739486,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.7416,0.032044,0.153862,0.027032,tractive,lateral,P38,derived
E0007138,N0007386,N0007387,452.068268,452.026545,1.553223,1.566808,3.792951,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.7416,0.032142,0.156455,0.026786,tractive,lateral,P38,derived
E0007139,N0007387,N0007388,452.026545,451.949674,1.566808,1.670168,15.37424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032173,0.119879,0.032044,tractive,lateral,P38,derived
E0007140,N0007388,N0007389,451.949674,451.877234,1.670168,1.704248,14.488057,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032302,0.120046,0.0321,tractive,lateral,P38,derived
E0007141,N0007389,N0007390,451.877234,451.764677,1.704248,2.053103,22.511403,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032422,0.120201,0.032153,tractive,lateral,P38,derived
E0007142,N0007390,N0007391,451.764677,451.710229,2.053103,2.145515,10.889646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03261,0.120443,0.032234,tractive,lateral,P38,derived
E0007143,N0007391,N0007392,451.710229,451.667514,2.145515,2.249112,7.119157,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.032701,0.128264,0.030959,tractive,lateral,P38,derived
E0007144,N0007392,N0007393,451.667514,451.625789,2.249112,2.253789,8.344931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03276,0.120635,0.032299,tractive,lateral,P38,derived
E0007145,N0007393,N0007394,451.625789,451.375789,2.253789,2.144414,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03283,0.120725,0.032329,tractive,lateral,P38,derived
E0007146,N0007394,N0007395,451.375789,451.125789,2.144414,2.388646,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033246,0.121254,0.032508,tractive,lateral,P38,derived
E0007147,N0007395,N0007396,451.125789,451.040239,2.388646,2.376509,17.110019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033663,0.121781,0.032686,tractive,lateral,P38,derived
E0007148,N0007396,N0007397,451.040239,450.919408,2.376509,2.501582,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033805,0.121959,0.032746,tractive,lateral,P38,derived
E0007149,N0007397,N0006882,450.919408,450.830386,2.501582,2.647764,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034007,0.122211,0.032832,tractive,lateral,P38,derived
E0007150,N0007398,N0007399,319.922202,319.852202,11.269295,11.499299,70.0,1200,GRP,0.1,0.075,table11,dod,1.6302,merrimack,55440.8223,1056.345791,1.188055,0.733554,velocity,trunk main,P249,drafted
E0007151,N0007399,N0007400,319.852202,319.782202,11.499299,11.392633,70.0,1200,GRP,0.1,0.075,table11,dod,1.6302,merrimack,55440.8223,1056.346375,1.188055,0.733554,velocity,trunk main,P06,drafted
E0007152,N0007400,N0007401,319.782202,319.712202,11.392633,11.10222,70.0,1200,GRP,0.1,0.075,table11,dod,1.6302,merrimack,55440.8223,1056.346958,1.188055,0.733555,velocity,trunk main,P06,drafted
E0007153,N0007401,N0006885,319.712202,319.67009,11.10222,11.120284,4.679099,1200,GRP,0.9,0.075,table11,minimum,1.6302,merrimack,55440.8223,1056.347541,2.78655,0.369043,velocity,trunk main,P06,drafted
E0007154,N0007402,N0007403,394.717781,394.467781,8.996391,9.041802,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.833051,0.715739,0.495033,tractive,trunk main,P05,drafted
E0007155,N0007403,N0007404,394.467781,394.217781,9.041802,9.029778,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.833467,0.715747,0.495045,tractive,trunk main,P05,drafted
E0007156,N0007404,N0007405,394.217781,394.160279,9.029778,9.159484,11.500418,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.833884,0.715754,0.495057,tractive,trunk main,P05,drafted
E0007157,N0007405,N0007406,394.160279,393.910279,9.159484,9.135009,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.83398,0.715756,0.49506,tractive,trunk main,P05,drafted
E0007158,N0007406,N0007407,393.910279,393.660279,9.135009,9.017303,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.834397,0.715764,0.495072,tractive,trunk main,P05,drafted
E0007159,N0007407,N0007408,393.660279,393.618062,9.017303,9.118632,6.030937,200,PVC-U,0.7,0.5,table11,minimum,3.113,merrimack,264.2871,9.834813,0.811856,0.449102,velocity,trunk main,P05,drafted
E0007160,N0007408,N0007409,393.618062,393.268062,9.118632,9.401798,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.834864,0.715772,0.495086,tractive,trunk main,P05,drafted
E0007161,N0007409,N0007410,393.268062,392.918078,9.401798,10.088209,69.996881,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.835447,0.715783,0.495103,tractive,trunk main,P05,drafted
E0007162,N0007410,N0006888,392.918078,392.834477,10.088209,9.849636,16.720286,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.83603,0.715794,0.495121,tractive,trunk main,P05,drafted
E0007163,N0007411,N0006890,342.119004,342.043851,3.706466,3.71915,15.030692,200,PVC-U,0.5,0.5,table11,minimum,3.5652,merrimack,86.1397,3.566728,0.541877,0.286377,tractive,trunk main,P01,drafted
E0007164,N0007412,N0006888,401.398302,401.127192,1.550001,1.55692,38.729969,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,drafted
E0007165,N0007413,N0007414,400.234912,399.834912,1.55,1.992389,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,drafted
E0007166,N0007414,N0007415,399.834912,399.434912,1.992389,3.298273,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P05,drafted
E0007167,N0007415,N0006888,399.434912,399.024008,3.298273,3.660105,82.180846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P05,drafted
E0007168,N0007416,N0006890,341.406174,341.145508,4.225845,4.617492,52.133091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6727,2.25503,0.473562,0.227532,tractive,main,P01,drafted
E0007169,N0007417,N0006916,399.695544,399.187173,1.55,1.55825,19.183839,200,PVC-U,2.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,drafted
E0007170,N0007418,N0007419,344.272296,343.922296,1.55,1.783423,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.3698,0.812032,0.346797,0.138918,tractive,lateral,P01,drafted
E0007171,N0007419,N0006890,343.922296,343.569843,1.783423,2.193158,70.490632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.3698,0.812616,0.346875,0.138966,tractive,lateral,P01,drafted
E0007172,N0007420,N0007421,326.262373,325.955342,2.446001,2.65446,61.406016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.127098,0.191075,0.059014,tractive,lateral,P06,provisional
E0007173,N0007421,N0006898,325.955342,325.623891,2.65446,2.64677,66.290377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12761,0.191329,0.059122,tractive,lateral,P06,provisional
E0007174,N0007422,N0006897,328.366382,328.155737,1.55,2.090083,42.129062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.244396,0.236745,0.079445,tractive,lateral,P06,provisional
E0007175,N0007423,N0006897,326.535205,326.295242,4.118329,3.950577,47.992647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3939,1.571908,0.424875,0.190656,tractive,lateral,P06,provisional
E0007176,N0007424,N0007425,342.863971,342.400617,1.551465,2.420459,92.670719,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,drafted
E0007177,N0007425,N0006903,342.400617,342.234551,2.420459,2.722724,33.213088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000772,0.02884,0.006857,tractive,lateral,P01,drafted
E0007178,N0007426,N0007427,342.650043,342.350043,1.55,2.302637,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,drafted
E0007179,N0007427,N0007428,342.350043,342.050043,2.302637,2.81217,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P01,drafted
E0007180,N0007428,N0006903,342.050043,341.991184,2.81217,2.966092,11.771785,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P01,drafted
E0007181,N0007429,N0006916,401.770828,399.183067,1.553116,1.562355,28.281536,200,PVC-U,9.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,derived
E0007182,N0007430,N0007431,325.575524,325.249415,2.561957,3.152288,65.221848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635328,0.321175,0.123734,tractive,lateral,P06,provisional
E0007183,N0007431,N0007432,325.249415,325.001073,3.152288,3.609706,49.668436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726406,0.334947,0.131791,tractive,lateral,P06,provisional
E0007184,N0007432,N0007433,325.001073,324.601073,3.609706,3.778993,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772087,0.341388,0.135642,tractive,lateral,P06,provisional
E0007185,N0007433,N0007434,324.601073,324.201073,3.778993,3.935921,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772754,0.34148,0.135697,tractive,lateral,P06,provisional
E0007186,N0007434,N0007435,324.201073,324.108017,3.935921,4.008255,18.61126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.773421,0.341572,0.135753,tractive,lateral,P06,provisional
E0007187,N0007435,N0007436,324.108017,323.768315,4.008255,4.495357,67.940318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.818843,0.3477,0.139469,tractive,lateral,P06,provisional
E0007188,N0007436,N0007437,323.768315,323.368315,4.495357,4.902132,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.267,1.1477,0.385975,0.163811,tractive,lateral,P06,provisional
E0007189,N0007437,N0007438,323.368315,322.968315,4.902132,5.278084,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.267,1.148367,0.386044,0.163857,tractive,lateral,P06,provisional
E0007190,N0007438,N0006898,322.968315,322.915546,5.278084,5.355114,10.553782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.7502,1.211214,0.39241,0.168101,tractive,lateral,P06,provisional
E0007191,N0007439,N0007440,399.679136,399.608073,2.465426,2.554677,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.155299,0.204147,0.064614,tractive,main,P05,provisional
E0007192,N0007440,N0007441,399.608073,399.491026,2.554677,2.715792,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.186507,0.21679,0.070219,tractive,main,P05,provisional
E0007193,N0007441,N0007442,399.491026,399.241026,2.715792,3.319521,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.277237,0.246606,0.084177,tractive,main,P05,provisional
E0007194,N0007442,N0007443,399.241026,398.979136,3.319521,3.518728,52.37793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.368188,0.270157,0.095944,tractive,main,P05,provisional
E0007195,N0007443,N0007444,398.979136,398.804136,3.518728,4.457338,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.555165,0.307821,0.11615,tractive,main,P05,provisional
E0007196,N0007444,N0006888,398.804136,398.674612,4.457338,4.009501,25.90488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1532,0.555457,0.307872,0.116178,tractive,main,P05,provisional
E0007197,N0007445,N0007446,328.461383,328.032553,1.55,2.035654,85.766105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P06,provisional
E0007198,N0007446,N0007447,328.032553,327.732553,2.035654,2.313834,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031805,0.1194,0.031883,tractive,lateral,P06,provisional
E0007199,N0007447,N0007448,327.732553,327.432553,2.313834,2.500767,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032305,0.12005,0.032102,tractive,lateral,P06,provisional
E0007200,N0007448,N0007449,327.432553,327.390179,2.500767,2.529865,7.062285,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.032805,0.128406,0.031002,tractive,lateral,P06,provisional
E0007201,N0007449,N0007450,327.390179,326.990179,2.529865,2.886408,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032864,0.120768,0.032344,tractive,lateral,P06,provisional
E0007202,N0007450,N0007451,326.990179,326.590179,2.886408,3.353669,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03353,0.121613,0.032629,tractive,lateral,P06,provisional
E0007203,N0007451,N0007452,326.590179,326.504321,3.353669,3.280256,17.17161,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034197,0.122448,0.032912,tractive,lateral,P06,provisional
E0007204,N0007452,N0007453,326.504321,326.135949,3.280256,3.921272,73.674373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03434,0.122625,0.032972,tractive,lateral,P06,provisional
E0007205,N0007453,N0007454,326.135949,325.785949,3.921272,4.467652,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.097134,0.174719,0.05229,tractive,lateral,P06,provisional
E0007206,N0007454,N0007455,325.785949,325.435949,4.467652,5.191767,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0132,0.214613,0.226955,0.07486,tractive,lateral,P06,provisional
E0007207,N0007455,N0006885,325.435949,325.395583,5.191767,5.394792,4.748937,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,5.0132,0.215196,0.272685,0.066237,tractive,lateral,P06,provisional
E0007208,N0007456,N0006937,336.570534,336.358082,5.34951,5.511638,42.49026,200,PVC-U,0.5,0.5,table11,minimum,3.5268,merrimack,94.212,3.855564,0.554197,0.298009,tractive,main,P01,drafted
E0007209,N0007457,N0006937,339.332583,339.106674,2.736662,2.763046,45.181656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1205,1.350167,0.405667,0.177125,tractive,main,P01,drafted
E0007210,N0007458,N0007459,341.54987,341.34987,1.551052,1.710036,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,provisional
E0007211,N0007459,N0007460,341.34987,341.14987,1.710036,1.731173,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181402,0.21483,0.069338,tractive,lateral,P01,provisional
E0007212,N0007460,N0006940,341.14987,341.051183,1.731173,1.623194,19.737289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181735,0.214959,0.069395,tractive,lateral,P01,provisional
E0007213,N0007461,N0007462,339.760856,339.697216,2.842477,2.857258,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.180692,0.389349,0.166054,tractive,main,P01,provisional
E0007214,N0007462,N0007463,339.697216,339.561201,2.857258,3.304277,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.180798,0.38936,0.166061,tractive,main,P01,provisional
E0007215,N0007463,N0006940,339.561201,339.439677,3.304277,3.234701,24.304953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.316827,0.402581,0.175002,tractive,main,P01,provisional
E0007216,N0007464,N0007465,318.30461,318.00461,10.411576,10.697935,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3047,merrimack,161.2504,6.196269,0.63345,0.382272,tractive,main,P252,drafted
E0007217,N0007465,N0007466,318.00461,317.70461,10.697935,10.546763,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3011,merrimack,162.7336,6.246609,0.634859,0.383943,tractive,main,P252,drafted
E0007218,N0007466,N0007467,317.70461,317.40461,10.546763,10.770256,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2958,merrimack,164.8931,6.319578,0.636883,0.386359,tractive,main,P252,drafted
E0007219,N0007467,N0006950,317.40461,317.33591,10.770256,10.8475,13.739915,200,PVC-U,0.5,0.5,table11,minimum,3.2958,merrimack,164.8931,6.320078,0.636897,0.386375,tractive,main,P252,drafted
E0007220,N0007468,N0007469,340.523972,340.384416,2.236312,2.3105,27.911245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.0757,2.608392,0.494465,0.244592,tractive,main,P01,drafted
E0007221,N0007469,N0006962,340.384416,340.175978,2.3105,2.462175,41.687652,200,PVC-U,0.5,0.5,table11,minimum,3.4472,merrimack,113.7662,4.545334,0.5809,0.324457,tractive,main,P01,drafted
E0007222,N0007470,N0007471,328.010149,327.710149,5.667432,4.959132,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5783,merrimack,83.5733,3.496142,0.538748,0.283477,tractive,sub main,P252,drafted
E0007223,N0007471,N0007472,327.710149,327.410149,4.959132,3.951911,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5619,merrimack,86.8127,3.614295,0.543959,0.288319,tractive,sub main,P252,drafted
E0007224,N0007472,N0007473,327.410149,327.110149,3.951911,3.319019,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5619,merrimack,86.8127,3.614795,0.543981,0.288339,tractive,sub main,P252,drafted
E0007225,N0007473,N0007474,327.110149,327.010149,3.319019,3.161237,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.5619,merrimack,86.8127,3.615295,0.544002,0.28836,tractive,sub main,P252,drafted
E0007226,N0007474,N0007475,327.010149,326.760149,3.161237,2.988752,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5619,merrimack,86.8127,3.615462,0.54401,0.288366,tractive,sub main,P252,drafted
E0007227,N0007475,N0007476,326.760149,326.510149,2.988752,2.965742,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5619,merrimack,86.8127,3.615879,0.544028,0.288383,tractive,sub main,P252,drafted
E0007228,N0007476,N0007477,326.510149,326.468736,2.965742,2.949599,5.521751,200,PVC-U,0.75,0.5,table11,minimum,3.5619,merrimack,86.8127,3.616295,0.629025,0.259989,tractive,sub main,P252,drafted
E0007229,N0007477,N0007478,326.468736,326.218736,2.949599,2.686659,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5619,merrimack,86.8127,3.616341,0.544048,0.288402,tractive,sub main,P252,drafted
E0007230,N0007478,N0007479,326.218736,325.968736,2.686659,2.664442,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5493,merrimack,89.3757,3.709469,0.54806,0.292172,tractive,sub main,P252,drafted
E0007231,N0007479,N0007480,325.968736,325.923967,2.664442,2.623885,8.953861,200,PVC-U,0.5,0.5,table11,minimum,3.5423,merrimack,90.8589,3.763391,0.550347,0.294337,tractive,sub main,P252,drafted
E0007232,N0007480,N0006950,325.923967,325.647628,2.623885,2.535782,55.267723,200,PVC-U,0.5,0.5,table11,minimum,3.5372,merrimack,91.9387,3.802351,0.551983,0.295894,tractive,sub main,P252,drafted
E0007233,N0007481,N0007482,307.837626,307.387626,11.010152,12.117104,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.249896,0.238459,0.08026,tractive,sub main,P298,drafted
E0007234,N0007482,N0007483,317.954015,317.504015,1.550715,2.415815,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.1913,0.250646,0.238691,0.08037,tractive,sub main,P298,drafted
E0007235,N0007483,N0007484,317.504015,317.054015,2.415815,3.406312,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.251396,0.238922,0.08048,tractive,sub main,P286,drafted
E0007236,N0007484,N0007485,317.054015,316.604015,3.406312,4.074543,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.252146,0.239153,0.08059,tractive,sub main,P286,drafted
E0007237,N0007485,N0007486,316.604015,316.529015,4.074543,4.230842,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.252896,0.239383,0.0807,tractive,sub main,P286,drafted
E0007238,N0007486,N0007487,316.529015,316.104015,4.230842,6.466175,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.253021,0.239422,0.080718,tractive,sub main,P286,drafted
E0007239,N0007487,N0007488,316.104015,315.779015,6.466175,5.816444,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.25373,0.239639,0.080822,tractive,sub main,P286,drafted
E0007240,N0007488,N0007489,315.779015,315.563095,5.816444,6.227372,43.184101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.254271,0.239804,0.080901,tractive,sub main,P286,drafted
E0007241,N0007489,N0007490,315.563095,315.263095,6.227372,6.714567,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.254631,0.239914,0.080954,tractive,sub main,P286,drafted
E0007242,N0007490,N0007491,315.263095,314.963095,6.714567,7.11796,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.255131,0.240066,0.081026,tractive,sub main,P286,drafted
E0007243,N0007491,N0007492,314.963095,314.663095,7.11796,7.821952,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.255631,0.240219,0.081099,tractive,sub main,P286,drafted
E0007244,N0007492,N0007493,314.663095,314.604015,7.821952,8.037556,11.815899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.256131,0.240371,0.081172,tractive,sub main,P286,drafted
E0007245,N0007493,N0007494,314.604015,314.304015,8.037556,7.964448,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.25623,0.240401,0.081186,tractive,sub main,P286,drafted
E0007246,N0007494,N0007495,314.304015,314.004015,7.964448,8.179151,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.25673,0.240553,0.081259,tractive,sub main,P286,drafted
E0007247,N0007495,N0007496,314.004015,313.942269,8.179151,8.140495,12.349278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.25723,0.240704,0.081331,tractive,sub main,P286,drafted
E0007248,N0007496,N0007497,313.942269,313.542269,8.140495,8.919645,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.257332,0.240735,0.081346,tractive,sub main,P286,drafted
E0007249,N0007497,N0007498,313.542269,313.142269,8.919645,9.815098,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.257999,0.240937,0.081443,tractive,sub main,P286,drafted
E0007250,N0007498,N0007499,313.142269,312.742269,9.815098,10.355998,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.258666,0.241138,0.081539,tractive,sub main,P286,drafted
E0007251,N0007499,N0007500,312.742269,312.342269,10.355998,10.78499,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.259332,0.241339,0.081636,tractive,sub main,P286,drafted
E0007252,N0007500,N0007501,312.342269,311.942269,10.78499,11.333214,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.259999,0.24154,0.081732,tractive,sub main,P286,drafted
E0007253,N0007501,N0007502,311.942269,311.542269,11.333214,12.141386,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.260666,0.24174,0.081828,tractive,sub main,P286,drafted
E0007254,N0007502,N0007503,322.13347,321.73347,1.550185,2.288472,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.1913,0.261332,0.24194,0.081924,tractive,sub main,P286,drafted
E0007255,N0007503,N0007504,321.73347,321.33347,2.288472,2.832973,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.261999,0.24214,0.08202,tractive,sub main,P252,drafted
E0007256,N0007504,N0007505,321.33347,320.93347,2.832973,3.193483,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.262666,0.242339,0.082116,tractive,sub main,P252,drafted
E0007257,N0007505,N0007506,320.93347,320.53347,3.193483,3.840584,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.263332,0.242538,0.082211,tractive,sub main,P252,drafted
E0007258,N0007506,N0007507,320.53347,320.270216,3.840584,4.263994,52.650722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.263999,0.242736,0.082307,tractive,sub main,P252,drafted
E0007259,N0007507,N0007508,320.270216,320.224369,4.263994,4.370694,9.169499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.264438,0.242867,0.082369,tractive,sub main,P252,drafted
E0007260,N0007508,N0007509,320.224369,319.824369,4.370694,5.123019,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.264514,0.242889,0.08238,tractive,sub main,P252,drafted
E0007261,N0007509,N0007510,319.824369,319.424369,5.123019,5.965524,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.265181,0.243087,0.082476,tractive,sub main,P252,drafted
E0007262,N0007510,N0007511,319.424369,319.021073,5.965524,6.554916,80.659128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.265848,0.243285,0.082571,tractive,sub main,P252,drafted
E0007263,N0007511,N0007512,319.021073,318.671073,6.554916,7.351754,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.3287,0.260508,0.091043,tractive,sub main,P252,drafted
E0007264,N0007512,N0007513,318.671073,318.321073,7.351754,8.079928,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.329283,0.260656,0.091118,tractive,sub main,P252,drafted
E0007265,N0007513,N0007514,318.321073,317.971073,8.079928,8.71307,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.329867,0.260804,0.091192,tractive,sub main,P252,drafted
E0007266,N0007514,N0007515,317.971073,317.621073,8.71307,9.462576,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.33045,0.260952,0.091267,tractive,sub main,P252,drafted
E0007267,N0007515,N0007516,317.621073,317.271073,9.462576,10.098861,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3645,0.485731,0.295082,0.109122,tractive,sub main,P252,drafted
E0007268,N0007516,N0006954,317.271073,317.111317,10.098861,10.568554,31.951245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1019,0.642995,0.322387,0.124433,tractive,sub main,P252,drafted
E0007269,N0007517,N0007518,323.532572,323.292572,6.112967,5.551178,60.0,250,PVC-U,0.4,0.375,table11,dod,2.845,merrimack,556.0748,18.605285,0.770648,0.543428,velocity,sub main,P252,drafted
E0007270,N0007518,N0006954,323.292572,323.041309,5.551178,4.638562,62.815757,250,PVC-U,0.4,0.375,table11,minimum,2.845,merrimack,556.0748,18.605785,0.770652,0.543437,velocity,sub main,P252,drafted
E0007271,N0007519,N0007520,340.647762,340.347762,2.197727,2.776048,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.880368,0.35562,0.144345,tractive,lateral,P01,drafted
E0007272,N0007520,N0007521,340.347762,340.047763,2.776048,3.301724,59.99977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.1324,1.309027,0.401851,0.174502,tractive,lateral,P01,drafted
E0007273,N0007521,N0007522,340.047763,339.989182,3.301724,3.359756,11.716231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.2584,1.524421,0.420938,0.187838,tractive,lateral,P01,drafted
E0007274,N0007522,N0007523,339.989182,339.689182,3.359756,3.164089,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.2584,1.524519,0.420947,0.187844,tractive,lateral,P01,drafted
E0007275,N0007523,N0007524,339.689182,339.389182,3.164089,3.230538,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.1595,1.646644,0.430894,0.195011,tractive,lateral,P01,drafted
E0007276,N0007524,N0006962,339.389182,339.34646,3.230538,3.291693,7.120391,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,40.2393,1.692411,0.463371,0.188954,tractive,lateral,P01,drafted
E0007277,N0007525,N0007526,326.326293,325.926293,9.100556,9.862678,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.129647,0.384099,0.162571,tractive,main,P261,provisional
E0007278,N0007526,N0007527,325.926293,325.526293,9.862678,10.40727,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8159,1.220848,0.393364,0.168742,tractive,main,P261,provisional
E0007279,N0007527,N0007528,325.526293,325.126293,10.40727,11.095234,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.9755,1.31205,0.402134,0.174696,tractive,main,P261,provisional
E0007280,N0007528,N0007529,325.126293,325.037945,11.095234,11.347187,17.669731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.135,1.403251,0.410466,0.180455,tractive,main,P261,provisional
E0007281,N0007529,N0007530,334.832636,334.570985,1.552496,2.607482,52.330269,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,35.2946,1.493932,0.418363,0.186007,tractive,main,P261,provisional
