Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0007282,N0007530,N0007531,334.570985,334.220985,2.607482,2.622002,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1958,1.615993,0.428451,0.193237,tractive,main,P01,provisional
E0007283,N0007531,N0007532,334.220985,333.770985,2.622002,5.360088,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2565,1.828735,0.444754,0.205252,tractive,main,P01,provisional
E0007284,N0007532,N0007533,333.770985,333.545985,5.360088,4.906866,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4327,2.088405,0.462834,0.219073,tractive,main,P01,provisional
E0007285,N0007533,N0007534,333.545985,333.245985,4.906866,5.062762,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.6088,2.347701,0.479271,0.232115,tractive,main,P01,provisional
E0007286,N0007534,N0007535,333.245985,332.945985,5.062762,5.614837,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.8482,2.484002,0.487367,0.238711,tractive,main,P01,provisional
E0007287,N0007535,N0007536,332.945985,332.870985,5.614837,5.683092,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.0875,2.620304,0.495131,0.245149,tractive,main,P01,provisional
E0007288,N0007536,N0007537,332.870985,332.545985,5.683092,7.625616,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.2471,2.710963,0.500126,0.249349,tractive,main,P01,provisional
E0007289,N0007537,N0007538,332.545985,332.270985,7.625616,6.630749,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.4864,2.847307,0.507403,0.255552,tractive,main,P01,provisional
E0007290,N0007538,N0007539,332.270985,332.067822,6.630749,7.561146,40.632641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.5662,2.893032,0.509783,0.257604,tractive,main,P01,provisional
E0007291,N0007539,N0007540,332.067822,332.026332,7.561146,7.578191,4.367359,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,69.646,2.938638,0.643451,0.22094,tractive,main,P01,provisional
E0007292,N0007540,N0007541,332.026332,331.826332,7.578191,7.37423,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.7258,2.983942,0.514432,0.261641,tractive,main,P01,provisional
E0007293,N0007541,N0007542,331.826332,331.626332,7.37423,7.354625,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.9651,3.120076,0.521192,0.26759,tractive,main,P01,provisional
E0007294,N0007542,N0006967,331.626332,331.54724,7.354625,7.448518,15.818378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.0449,3.165677,0.523406,0.269558,tractive,main,P01,provisional
E0007295,N0007543,N0006980,323.542618,323.160869,3.291366,3.65102,76.34976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.848595,0.351582,0.141848,tractive,lateral,P282,provisional
E0007296,N0007544,N0007545,337.631493,337.381493,2.50367,2.55616,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.5656,1.747012,0.438667,0.200717,tractive,lateral,P01,drafted
E0007297,N0007545,N0006974,337.381493,337.12433,2.55616,2.70526,51.432559,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.805,1.88323,0.448701,0.208223,tractive,lateral,P01,drafted
E0007298,N0007546,N0007547,333.822859,333.602859,4.641253,5.017045,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3991,merrimack,127.7676,5.040557,0.619153,0.333959,tractive,main,P01,provisional
E0007299,N0007547,N0007548,333.602859,333.382859,5.017045,5.529373,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3822,merrimack,133.1665,5.227123,0.625528,0.340385,tractive,main,P01,provisional
E0007300,N0007548,N0006963,333.382859,333.290585,5.529373,5.75919,16.777129,200,PVC-U,0.55,0.5,uniform,minimum,3.3723,merrimack,136.4059,5.338755,0.629254,0.344189,tractive,main,P01,provisional
E0007301,N0007549,N0006963,337.494933,337.05605,1.556459,1.993724,87.776467,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0607,0.212159,0.226106,0.074468,tractive,lateral,P01,provisional
E0007302,N0007550,N0007551,335.745895,335.495895,4.59877,5.93898,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4082,merrimack,124.9994,4.945083,0.594914,0.339072,tractive,main,P01,drafted
E0007303,N0007551,N0007552,335.495895,335.245895,5.93898,7.399765,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3942,merrimack,129.3186,5.094949,0.59993,0.344436,tractive,main,P01,drafted
E0007304,N0007552,N0007553,335.245895,335.205895,7.399765,7.432777,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.3942,merrimack,129.3186,5.095365,0.710989,0.304455,tractive,main,P01,drafted
E0007305,N0007553,N0007554,335.205895,334.855895,7.432777,5.231629,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3774,merrimack,134.7175,5.281373,0.606003,0.35103,tractive,main,P01,drafted
E0007306,N0007554,N0006974,334.855895,334.587309,5.231629,5.242281,53.71728,200,PVC-U,0.5,0.5,table11,minimum,3.3675,merrimack,138.0221,5.395338,0.60963,0.355019,tractive,main,P01,drafted
E0007307,N0007555,N0007556,327.183628,326.943628,10.112728,10.721045,80.0,315,HDPE,0.3,0.27,table11,dod,2.7042,merrimack,845.8138,26.567017,0.755344,0.507462,velocity,sub main,P255,drafted
E0007308,N0007556,N0007557,326.943628,326.703628,10.721045,11.686142,79.99997,315,HDPE,0.3,0.27,table11,minimum,2.7022,merrimack,851.2127,26.716161,0.756381,0.509157,velocity,sub main,P255,drafted
E0007309,N0007557,N0007558,336.723293,336.483293,1.666478,2.427382,80.0,315,HDPE,0.3,0.27,cover_min,minimum,2.7009,merrimack,854.452,26.805859,0.757002,0.510176,velocity,sub main,P255,drafted
E0007310,N0007558,N0007559,336.483293,336.243293,2.427382,2.706048,80.0,315,HDPE,0.3,0.27,table11,minimum,2.6991,merrimack,859.1746,26.936249,0.7579,0.511656,velocity,sub main,P01,drafted
E0007311,N0007559,N0006967,336.243293,336.199033,2.706048,2.796725,14.753255,315,HDPE,0.3,0.27,table11,minimum,2.6979,merrimack,862.4139,27.025847,0.758515,0.512673,velocity,sub main,P01,drafted
E0007312,N0007560,N0007005,329.425594,329.28338,1.551731,1.922614,28.442925,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,provisional
E0007313,N0007561,N0007562,329.208252,329.125035,1.550659,1.922908,16.643317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P253,provisional
E0007314,N0007562,N0007005,329.125035,329.013232,1.922908,2.192762,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000139,0.012982,0.00372,tractive,lateral,P253,provisional
E0007315,N0007563,N0007564,324.913173,324.563173,3.14008,3.93704,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5113,merrimack,97.6998,3.975164,0.559086,0.302722,tractive,main,P278,provisional
E0007316,N0007564,N0007565,324.563173,324.213173,3.93704,5.378532,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4537,merrimack,112.0138,4.482782,0.578618,0.322127,tractive,main,P278,provisional
E0007317,N0007565,N0007566,324.213173,323.863173,5.378532,6.05504,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3812,merrimack,133.4849,5.229607,0.604335,0.349207,tractive,main,P278,provisional
E0007318,N0007566,N0007567,323.863173,323.513173,6.05504,6.658,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3207,merrimack,154.956,5.961982,0.626765,0.374431,tractive,main,P278,provisional
E0007319,N0007567,N0007089,323.513173,323.447472,6.658,6.875495,13.140192,200,PVC-U,0.5,0.5,table11,minimum,3.3207,merrimack,154.956,5.962565,0.626782,0.374451,tractive,main,P278,provisional
E0007320,N0007568,N0007569,327.001947,326.701947,2.575507,3.346729,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5006,merrimack,100.1985,4.062585,0.562586,0.306131,tractive,lateral,P278,provisional
E0007321,N0007569,N0007570,326.701947,326.401947,3.346729,4.323303,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4445,merrimack,114.5126,4.568674,0.581745,0.325323,tractive,lateral,P278,provisional
E0007322,N0007570,N0007571,326.401947,326.333344,4.323303,4.502838,13.720672,200,PVC-U,0.5,0.5,table11,minimum,3.4317,merrimack,118.0911,4.694342,0.586236,0.329959,tractive,lateral,P278,provisional
E0007323,N0007571,N0007572,326.333344,326.083344,4.502838,4.573517,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3957,merrimack,128.8266,5.067268,0.599013,0.34345,tractive,lateral,P278,provisional
E0007324,N0007572,N0007573,326.083344,325.833344,4.573517,4.561829,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3736,merrimack,135.9837,5.314124,0.607052,0.352179,tractive,lateral,P278,provisional
E0007325,N0007573,N0007089,325.833344,325.784025,4.561829,4.538942,9.863657,200,PVC-U,0.5,0.5,table11,minimum,3.3427,merrimack,146.7192,5.681294,0.618456,0.364899,tractive,lateral,P278,provisional
E0007326,N0007574,N0007575,312.59809,312.375238,11.320275,11.585516,44.570398,200,PVC-U,0.5,0.5,table11,minimum,3.3866,merrimack,131.7452,5.258703,0.605274,0.350232,tractive,sub main,P297,drafted
E0007327,N0007575,N0007576,322.410754,322.110754,1.55,2.258295,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3866,merrimack,131.7452,5.259075,0.605286,0.350245,tractive,sub main,P297,drafted
E0007328,N0007576,N0007577,322.110754,321.810754,2.258295,2.88407,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3866,merrimack,131.7452,5.259575,0.605303,0.350263,tractive,sub main,P282,drafted
E0007329,N0007577,N0007578,321.810754,321.770032,2.88407,2.934405,5.429602,200,PVC-U,0.75,0.5,table11,minimum,3.3866,merrimack,131.7452,5.260075,0.701001,0.314744,tractive,sub main,P282,drafted
E0007330,N0007578,N0007579,321.770032,321.520902,2.934405,2.449008,49.82611,200,PVC-U,0.5,0.5,table11,minimum,3.3866,merrimack,131.7452,5.26012,0.60532,0.350282,tractive,sub main,P282,drafted
E0007331,N0007579,N0007580,321.520902,321.320032,2.449008,2.401464,40.17389,200,PVC-U,0.5,0.5,table11,minimum,3.3866,merrimack,131.7452,5.260535,0.605333,0.350297,tractive,sub main,P282,drafted
E0007332,N0007580,N0007581,321.320032,320.964883,2.401464,2.927786,71.029788,200,PVC-U,0.5,0.5,table11,minimum,3.3866,merrimack,131.7452,5.26087,0.605344,0.350309,tractive,sub main,P282,drafted
E0007333,N0007581,N0007582,320.964883,320.764883,2.927786,3.198587,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3708,merrimack,136.9364,5.439898,0.61103,0.35657,tractive,sub main,P282,drafted
E0007334,N0007582,N0007583,320.764883,320.564883,3.198587,3.526517,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3708,merrimack,136.9364,5.440232,0.611041,0.356582,tractive,sub main,P282,drafted
E0007335,N0007583,N0007584,320.564883,320.469328,3.526517,3.725741,19.111179,200,PVC-U,0.5,0.5,table11,minimum,3.3676,merrimack,138.0162,5.477576,0.612207,0.357879,tractive,sub main,P282,drafted
E0007336,N0007584,N0007585,320.469328,320.187707,3.725741,4.087409,56.324078,200,PVC-U,0.5,0.5,table11,minimum,3.3676,merrimack,138.0162,5.477735,0.612212,0.357884,tractive,sub main,P282,drafted
E0007337,N0007585,N0007586,320.187707,319.737707,4.087409,4.241175,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.3676,merrimack,138.0162,5.478205,0.612227,0.3579,tractive,sub main,P282,drafted
E0007338,N0007586,N0007587,319.737707,319.280454,4.241175,5.315524,91.450627,200,PVC-U,0.5,0.5,table11,minimum,3.3676,merrimack,138.0162,5.478955,0.61225,0.357927,tractive,sub main,P282,drafted
E0007339,N0007587,N0007588,319.280454,318.880454,5.315524,5.934457,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3676,merrimack,138.0162,5.479717,0.612274,0.357953,tractive,sub main,P282,drafted
E0007340,N0007588,N0007589,318.880454,318.480454,5.934457,6.385391,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3676,merrimack,138.0162,5.480383,0.612295,0.357976,tractive,sub main,P282,drafted
E0007341,N0007589,N0007590,318.480454,318.080454,6.385391,6.706381,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3644,merrimack,139.096,5.518026,0.613463,0.35928,tractive,sub main,P282,drafted
E0007342,N0007590,N0007591,318.080454,318.015587,6.706381,6.68473,12.973353,200,PVC-U,0.5,0.5,table11,minimum,3.3644,merrimack,139.096,5.518693,0.613484,0.359303,tractive,sub main,P282,drafted
E0007343,N0007591,N0007592,318.015587,317.895032,6.68473,6.728076,24.110974,200,PVC-U,0.5,0.5,table11,minimum,3.3644,merrimack,139.096,5.518801,0.613487,0.359307,tractive,sub main,P282,drafted
E0007344,N0007592,N0007593,317.895032,317.545032,6.728076,7.48103,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3644,merrimack,139.096,5.519002,0.613493,0.359314,tractive,sub main,P282,drafted
E0007345,N0007593,N0007594,317.545032,317.195032,7.48103,8.070196,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3644,merrimack,139.096,5.519585,0.613511,0.359334,tractive,sub main,P282,drafted
E0007346,N0007594,N0007595,317.195032,316.845032,8.070196,8.949645,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3644,merrimack,139.096,5.520168,0.613529,0.359354,tractive,sub main,P282,drafted
E0007347,N0007595,N0007596,316.845032,316.495032,8.949645,9.256432,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3644,merrimack,139.096,5.520752,0.613548,0.359374,tractive,sub main,P282,drafted
E0007348,N0007596,N0007597,316.495032,316.391698,9.256432,9.15063,20.666856,200,PVC-U,0.5,0.5,table11,minimum,3.3644,merrimack,139.096,5.521335,0.613566,0.359394,tractive,sub main,P282,drafted
E0007349,N0007597,N0007598,316.391698,316.141698,9.15063,9.53036,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3612,merrimack,140.1758,5.558449,0.614711,0.360676,tractive,sub main,P282,drafted
E0007350,N0007598,N0007599,316.141698,315.891698,9.53036,10.311152,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.352,merrimack,143.4151,5.669484,0.618099,0.364494,tractive,sub main,P282,drafted
E0007351,N0007599,N0007600,315.891698,315.850619,10.311152,10.386777,3.286323,200,PVC-U,1.25,0.5,table11,minimum,3.3489,merrimack,144.4949,5.706706,0.862136,0.287535,velocity,sub main,P282,drafted
E0007352,N0007600,N0007601,315.850619,315.600619,10.386777,10.95712,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3398,merrimack,147.7995,5.819169,0.622579,0.369601,tractive,sub main,P282,drafted
E0007353,N0007601,N0007602,315.600619,315.350619,10.95712,11.448301,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3368,merrimack,148.8793,5.856257,0.623675,0.370859,tractive,sub main,P282,drafted
E0007354,N0007602,N0006980,315.350619,315.310023,11.448301,11.501867,3.866287,200,PVC-U,1.05,0.5,table11,minimum,3.3368,merrimack,148.8793,5.856674,0.815917,0.304806,velocity,sub main,P282,drafted
E0007355,N0007603,N0007093,326.082031,325.91336,7.616211,7.903627,33.734256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.266569,0.243498,0.082673,tractive,main,P257,provisional
E0007356,N0007604,N0007099,328.868122,328.80409,1.550488,1.586016,12.806248,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.4987,0.104753,0.179181,0.054093,tractive,lateral,P259,provisional
E0007357,N0007605,N0007606,328.827439,328.763408,1.550033,1.615499,12.806248,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P259,provisional
E0007358,N0007606,N0007099,328.763408,328.673269,1.615499,1.716837,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045374,0.135006,0.03727,tractive,lateral,P259,provisional
E0007359,N0007607,N0007608,330.894047,330.819047,2.090389,2.450789,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047237,0.136883,0.037937,tractive,main,P257,provisional
E0007360,N0007608,N0007609,330.819047,330.736283,2.450789,2.645095,16.552945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047362,0.137007,0.037982,tractive,main,P257,provisional
E0007361,N0007609,N0007610,330.736283,330.669015,2.645095,2.764335,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.0475,0.137144,0.03803,tractive,main,P257,provisional
E0007362,N0007610,N0007093,330.669015,330.50746,2.764335,3.309526,32.310989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047612,0.137254,0.03807,tractive,main,P257,provisional
E0007363,N0007611,N0007129,327.770966,327.27929,1.561126,1.5857,89.395616,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,15.1169,0.635688,0.332089,0.120981,tractive,lateral,P296,provisional
E0007364,N0007612,N0007129,324.595654,324.554993,4.262439,4.309997,3.388401,200,PVC-U,1.2,0.5,table11,minimum,3.5534,merrimack,88.5421,3.65318,0.745702,0.232132,tractive,lateral,P296,provisional
E0007365,N0007613,N0007614,304.502596,304.42621,10.92877,11.173064,15.277187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014888,0.091304,0.022944,tractive,sub main,P348,derived
E0007366,N0007614,N0007615,304.42621,304.331151,11.173064,11.484767,19.011789,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015016,0.091585,0.023029,tractive,sub main,P348,derived
E0007367,N0007615,N0007616,304.331151,304.079597,11.484767,12.199334,50.310885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015174,0.09193,0.023133,tractive,sub main,P348,derived
E0007368,N0007616,N0007617,304.079597,303.816849,12.199334,13.581345,52.549626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015593,0.092833,0.023405,tractive,sub main,P348,derived
E0007369,N0007617,N0007618,303.816849,303.742751,13.581345,13.671159,14.81956,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016031,0.093758,0.023685,tractive,sub main,P348,derived
E0007370,N0007618,N0007619,303.742751,303.577596,13.671159,14.717906,33.030952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016155,0.094017,0.023764,tractive,sub main,P348,derived
E0007371,N0007619,N0007620,303.577596,303.537164,14.717906,14.749518,4.492411,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.01643,0.115288,0.020966,tractive,sub main,P348,derived
E0007372,N0007620,N0007621,303.537164,303.43554,14.749518,14.337806,20.324837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016468,0.094665,0.023961,tractive,sub main,P348,derived
E0007373,N0007621,N0007622,303.43554,303.329132,14.337806,13.686707,21.281696,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016637,0.095011,0.024067,tractive,sub main,P348,derived
E0007374,N0007622,N0007623,303.329132,303.287369,13.686707,13.55806,8.352569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016814,0.095371,0.024177,tractive,sub main,P348,derived
E0007375,N0007623,N0007624,303.287369,303.166809,13.55806,13.313568,24.111916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016884,0.095512,0.02422,tractive,sub main,P348,derived
E0007376,N0007624,N0007625,303.166809,302.884626,13.313568,12.51552,56.43657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017085,0.095917,0.024344,tractive,sub main,P348,derived
E0007377,N0007625,N0007626,302.884626,302.655484,12.51552,12.368656,45.828541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017555,0.09685,0.02463,tractive,sub main,P348,derived
E0007378,N0007626,N0007627,302.655484,302.502225,12.368656,12.108615,30.6517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017937,0.097596,0.02486,tractive,sub main,P348,derived
E0007379,N0007627,N0007628,302.502225,302.218284,12.108615,11.592293,56.788194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018192,0.098088,0.025012,tractive,sub main,P348,derived
E0007380,N0007628,N0007629,302.218284,302.177895,11.592293,11.610527,6.731565,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.018666,0.105287,0.024267,tractive,sub main,P348,derived
E0007381,N0007629,N0007630,302.177895,302.074077,11.610527,11.803059,20.763609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018722,0.099095,0.025324,tractive,sub main,P348,derived
E0007382,N0007630,N0007631,302.074077,301.945711,11.803059,12.060423,25.673214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018895,0.09942,0.025424,tractive,sub main,P348,derived
E0007383,N0007631,N0007632,301.945711,301.881002,12.060423,12.124461,12.941739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019109,0.099818,0.025548,tractive,sub main,P348,derived
E0007384,N0007632,N0007633,301.881002,301.826357,12.124461,12.173582,10.929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019217,0.100018,0.025611,tractive,sub main,P348,derived
E0007385,N0007633,N0007634,301.826357,301.785643,12.173582,12.24576,5.816348,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.019308,0.11225,0.023781,tractive,sub main,P348,derived
E0007386,N0007634,N0007635,312.478071,312.395397,1.553332,1.854389,16.534727,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.019356,0.100275,0.025691,tractive,sub main,P348,derived
E0007387,N0007635,N0007636,312.395397,312.284395,1.854389,2.093657,22.200487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019494,0.100528,0.02577,tractive,sub main,P342,derived
E0007388,N0007636,N0007637,312.284395,312.182246,2.093657,2.193181,20.429826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019679,0.100866,0.025875,tractive,sub main,P342,derived
E0007389,N0007637,N0007638,312.182246,311.975525,2.193181,2.669281,41.344216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019849,0.101174,0.025971,tractive,sub main,P342,derived
E0007390,N0007638,N0007639,311.975525,311.89862,2.669281,2.779968,15.38086,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020194,0.101794,0.026166,tractive,sub main,P342,derived
E0007391,N0007639,N0007640,311.89862,311.654797,2.779968,3.245044,48.76459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020322,0.102022,0.026237,tractive,sub main,P342,derived
E0007392,N0007640,N0007641,311.654797,311.39529,3.245044,3.697209,51.901521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020728,0.102739,0.026463,tractive,sub main,P342,derived
E0007393,N0007641,N0007642,311.39529,311.287841,3.697209,3.85492,21.489683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021161,0.103494,0.026701,tractive,sub main,P342,derived
E0007394,N0007642,N0007643,311.287841,311.207183,3.85492,4.071381,16.131678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.02134,0.103803,0.026799,tractive,sub main,P342,derived
E0007395,N0007643,N0007644,311.207183,311.074722,4.071381,4.277695,26.49212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021474,0.104033,0.026871,tractive,sub main,P342,derived
E0007396,N0007644,N0007645,311.074722,310.975247,4.277695,4.503604,19.895083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021695,0.10441,0.026991,tractive,sub main,P342,derived
E0007397,N0007645,N0007646,310.975247,310.671743,4.503604,5.225443,60.700788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.021861,0.104692,0.02708,tractive,sub main,P342,derived
E0007398,N0007646,N0007647,310.671743,310.428258,5.225443,5.84347,48.696991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.022367,0.105541,0.02735,tractive,sub main,P342,derived
E0007399,N0007647,N0007648,310.428258,310.240375,5.84347,6.162793,37.576587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.022772,0.106211,0.027564,tractive,sub main,P342,derived
E0007400,N0007648,N0007649,310.240375,310.119868,6.162793,6.360418,24.101435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023086,0.106726,0.027728,tractive,sub main,P342,derived
E0007401,N0007649,N0007650,310.119868,309.902643,6.360418,6.791174,43.444949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023286,0.10705,0.027832,tractive,sub main,P342,derived
E0007402,N0007650,N0007651,309.902643,309.85492,6.791174,6.87796,9.544727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023649,0.107635,0.02802,tractive,sub main,P342,derived
E0007403,N0007651,N0007652,309.85492,309.752163,6.87796,7.106633,20.551414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023728,0.107762,0.028061,tractive,sub main,P342,derived
E0007404,N0007652,N0007653,309.752163,309.654933,7.106633,7.103277,19.445984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023899,0.108035,0.028148,tractive,sub main,P342,derived
E0007405,N0007653,N0007654,309.654933,309.594278,7.103277,7.089591,12.130996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024061,0.108292,0.028231,tractive,sub main,P342,derived
E0007406,N0007654,N0007655,309.594278,309.495376,7.089591,7.407395,19.780298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024162,0.108452,0.028282,tractive,sub main,P342,derived
E0007407,N0007655,N0007656,309.495376,309.424207,7.407395,7.304095,14.23392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024327,0.108712,0.028366,tractive,sub main,P342,derived
E0007408,N0007656,N0007657,309.424207,309.383865,7.304095,7.332352,3.103209,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.024446,0.150252,0.022911,tractive,sub main,P342,derived
E0007409,N0007657,N0007658,309.383865,309.101814,7.332352,8.640373,56.410142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024472,0.108939,0.02844,tractive,sub main,P342,derived
E0007410,N0007658,N0007659,309.101814,309.046193,8.640373,8.745525,11.124261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024942,0.10967,0.028676,tractive,sub main,P342,derived
E0007411,N0007659,N0007660,309.046193,308.997862,8.745525,8.892794,9.666228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025035,0.109814,0.028722,tractive,sub main,P342,derived
E0007412,N0007660,N0007661,308.997862,308.776804,8.892794,9.538015,44.211448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025115,0.109937,0.028762,tractive,sub main,P342,derived
E0007413,N0007661,N0007662,308.776804,308.658865,9.538015,9.988199,23.587921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025484,0.110501,0.028945,tractive,sub main,P342,derived
E0007414,N0007662,N0007663,308.658865,308.555934,9.988199,10.120275,20.586176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.02568,0.110799,0.029042,tractive,sub main,P342,derived
E0007415,N0007663,N0007664,308.555934,308.205934,10.120275,10.598631,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025852,0.111059,0.029126,tractive,sub main,P342,derived
E0007416,N0007664,N0007665,308.205934,307.855934,10.598631,11.298699,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.026435,0.111931,0.029411,tractive,sub main,P342,derived
E0007417,N0007665,N0007666,307.855934,307.505934,11.298699,12.188799,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027018,0.11279,0.029692,tractive,sub main,P342,derived
E0007418,N0007666,N0007667,307.505934,307.408865,12.188799,12.241068,19.413824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027602,0.113638,0.02997,tractive,sub main,P342,derived
E0007419,N0007667,N0007668,318.099933,317.799933,1.55,2.699091,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.027763,0.113869,0.030046,tractive,sub main,P342,derived
E0007420,N0007668,N0007669,317.799933,317.499933,2.699091,3.413916,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.028263,0.114582,0.030281,tractive,sub main,P334,derived
E0007421,N0007669,N0007670,317.499933,317.459933,3.413916,3.524991,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.028763,0.135178,0.027424,tractive,sub main,P334,derived
E0007422,N0007670,N0007671,317.459933,317.319489,3.524991,4.677245,28.088719,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.028805,0.115346,0.030533,tractive,sub main,P334,derived
E0007423,N0007671,N0007672,317.319489,317.209933,4.677245,5.470334,21.911281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.029039,0.115672,0.030641,tractive,sub main,P334,derived
E0007424,N0007672,N0007673,317.209933,316.909933,5.470334,5.336893,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.029222,0.115926,0.030725,tractive,sub main,P334,derived
E0007425,N0007673,N0007674,316.909933,316.655908,5.336893,6.851905,50.805066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.029722,0.116615,0.030953,tractive,sub main,P334,derived
E0007426,N0007674,N0007675,316.655908,316.584933,6.851905,7.118314,14.194934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.030145,0.117191,0.031145,tractive,sub main,P334,derived
E0007427,N0007675,N0007676,316.584933,316.359933,7.118314,6.506675,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.030263,0.117351,0.031198,tractive,sub main,P334,derived
E0007428,N0007676,N0007677,316.359933,316.216216,6.506675,6.905061,28.743429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.030638,0.117856,0.031366,tractive,sub main,P334,derived
E0007429,N0007677,N0007678,316.216216,315.984933,6.905061,7.383079,46.256571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.030878,0.118177,0.031474,tractive,sub main,P334,derived
E0007430,N0007678,N0007679,315.984933,315.784933,7.383079,6.846232,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031263,0.118688,0.031645,tractive,sub main,P334,derived
E0007431,N0007679,N0007680,315.784933,315.484933,6.846232,7.864493,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.031597,0.119128,0.031792,tractive,sub main,P334,derived
E0007432,N0007680,N0007681,315.484933,315.184933,7.864493,9.062046,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.032097,0.119781,0.032011,tractive,sub main,P334,derived
E0007433,N0007681,N0007682,315.184933,314.965708,9.062046,9.33843,43.84491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.032597,0.120426,0.032228,tractive,sub main,P334,derived
E0007434,N0007682,N0007683,314.965708,314.789839,9.33843,9.657854,35.173789,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.032962,0.120893,0.032386,tractive,sub main,P334,derived
E0007435,N0007683,N0007684,314.789839,314.597473,9.657854,10.020355,38.473297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.033255,0.121266,0.032512,tractive,sub main,P334,derived
E0007436,N0007684,N0007685,314.597473,314.245103,10.020355,11.198897,70.473908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.033576,0.121671,0.032649,tractive,sub main,P334,derived
E0007437,N0007685,N0007686,314.245103,314.082508,11.198897,11.40089,32.519068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.034163,0.122406,0.032898,tractive,sub main,P334,derived
E0007438,N0007686,N0007687,314.082508,314.012909,11.40089,11.586243,13.919866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.034434,0.122742,0.033012,tractive,sub main,P334,derived
E0007439,N0007687,N0007688,324.047621,323.774377,1.551531,2.344061,54.648723,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.03455,0.122885,0.03306,tractive,sub main,P334,derived
E0007440,N0007688,N0007689,323.774377,323.619645,2.344061,2.397109,30.946438,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035006,0.123445,0.033251,tractive,sub main,P318,derived
E0007441,N0007689,N0007690,323.619645,323.578263,2.397109,2.464706,3.448531,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,0.0,0.035263,0.166404,0.027349,tractive,sub main,P318,derived
E0007442,N0007690,N0007691,323.578263,323.492572,2.464706,2.863477,17.138213,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035292,0.123794,0.03337,tractive,sub main,P318,derived
E0007443,N0007691,N0007692,323.492572,323.092572,2.863477,3.792011,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035435,0.123968,0.033429,tractive,sub main,P318,derived
E0007444,N0007692,N0007693,323.092572,322.692572,3.792011,4.981958,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036102,0.124771,0.033704,tractive,sub main,P318,derived
E0007445,N0007693,N0007694,322.692572,322.644207,4.981958,5.10619,9.672952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036768,0.125563,0.033975,tractive,sub main,P318,derived
E0007446,N0007694,N0007695,322.644207,322.255548,5.10619,5.935462,77.731806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036849,0.125659,0.034008,tractive,sub main,P318,derived
E0007447,N0007695,N0007696,322.255548,321.937554,5.935462,6.999274,63.598701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.037497,0.126419,0.034269,tractive,sub main,P318,derived
E0007448,N0007696,N0007697,321.937554,321.868359,6.999274,7.205341,13.839082,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038027,0.127034,0.034481,tractive,sub main,P318,derived
E0007449,N0007697,N0007698,321.868359,321.811107,7.205341,7.125173,11.450456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038142,0.127167,0.034527,tractive,sub main,P318,derived
E0007450,N0007698,N0007699,321.811107,321.758971,7.125173,7.102296,10.427225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038237,0.127276,0.034565,tractive,sub main,P318,derived
E0007451,N0007699,N0007700,321.758971,321.712524,7.102296,6.894349,9.289398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038324,0.127376,0.034599,tractive,sub main,P318,derived
E0007452,N0007700,N0007701,321.712524,321.670505,6.894349,6.865139,8.403636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038402,0.127466,0.03463,tractive,sub main,P318,derived
E0007453,N0007701,N0007702,321.670505,321.608132,6.865139,7.301506,12.47475,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038472,0.127546,0.034658,tractive,sub main,P318,derived
E0007454,N0007702,N0007703,321.608132,321.556817,7.301506,7.641639,10.262985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038576,0.127665,0.034699,tractive,sub main,P318,derived
E0007455,N0007703,N0007704,321.556817,321.456607,7.641639,8.017544,20.041907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038661,0.127762,0.034733,tractive,sub main,P318,derived
E0007456,N0007704,N0007705,321.456607,321.173846,8.017544,8.723737,56.552153,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.038828,0.127952,0.034799,tractive,sub main,P318,derived
E0007457,N0007705,N0007706,321.173846,321.082564,8.723737,9.058763,18.256575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0393,0.128488,0.034984,tractive,sub main,P318,derived
E0007458,N0007706,N0007707,321.082564,320.807407,9.058763,9.873287,55.031289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.039452,0.128659,0.035043,tractive,sub main,P318,derived
E0007459,N0007707,N0007708,320.807407,320.595505,9.873287,10.773513,42.38034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.03991,0.129172,0.035222,tractive,sub main,P318,derived
E0007460,N0007708,N0007709,320.595505,320.555068,10.773513,10.893846,3.676132,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.040263,0.169241,0.029555,tractive,sub main,P318,derived
E0007461,N0007709,N0007710,320.555068,320.491581,10.893846,11.273892,12.69745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.040294,0.1296,0.03537,tractive,sub main,P318,derived
E0007462,N0007710,N0007711,320.491581,320.443671,11.273892,11.522729,9.582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0404,0.129717,0.035411,tractive,sub main,P318,derived
E0007463,N0007711,N0007712,320.443671,320.376319,11.522729,11.866723,13.47044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.04048,0.129806,0.035442,tractive,sub main,P318,derived
E0007464,N0007712,N0007713,320.376319,320.323449,11.866723,12.149391,10.573978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.040592,0.12993,0.035485,tractive,sub main,P318,derived
E0007465,N0007713,N0007714,320.323449,320.238129,12.149391,13.483582,17.06402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.04068,0.130027,0.035519,tractive,sub main,P318,derived
E0007466,N0007714,N0007715,320.238129,320.194481,13.483582,13.898049,7.93598,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.040822,0.134478,0.034806,tractive,sub main,P318,derived
E0007467,N0007715,N0007716,320.194481,320.145031,13.898049,13.681629,9.88998,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,0.0,0.040888,0.130255,0.035599,tractive,sub main,P318,derived
E0007468,N0007716,N0007717,320.145031,320.044481,13.681629,12.717269,20.11002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.040971,0.130347,0.035631,tractive,sub main,P318,derived
E0007469,N0007717,N0007718,320.044481,319.743174,12.717269,11.913168,60.261372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.041138,0.130529,0.035694,tractive,sub main,P318,derived
E0007470,N0007718,N0007719,319.743174,319.540448,11.913168,11.305347,40.54524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.041641,0.131077,0.035886,tractive,sub main,P318,derived
E0007471,N0007719,N0007720,319.540448,319.417054,11.305347,11.342772,24.678683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.041978,0.131442,0.036013,tractive,sub main,P318,derived
E0007472,N0007720,N0007721,319.417054,319.352201,11.342772,11.459933,12.97061,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042184,0.131663,0.036091,tractive,sub main,P318,derived
E0007473,N0007721,N0007722,319.352201,319.311664,11.459933,11.787182,8.107336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.042292,0.131779,0.036132,tractive,sub main,P318,derived
E0007474,N0007722,N0007140,319.311664,319.258371,11.787182,12.244802,10.658614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.04236,0.131852,0.036157,tractive,sub main,P318,derived
E0007475,N0007723,N0007146,323.026348,322.88878,2.92751,2.968642,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.374913,0.271725,0.096751,tractive,lateral,P301,provisional
E0007476,N0007724,N0007725,323.918596,323.748522,1.65483,1.95677,34.014703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124581,0.189812,0.058484,tractive,lateral,P301,provisional
E0007477,N0007725,N0007726,323.748522,323.618138,1.95677,2.186824,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124865,0.189956,0.058544,tractive,lateral,P301,provisional
E0007478,N0007726,N0007146,323.618138,323.510435,2.186824,2.346987,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187262,0.217077,0.070348,tractive,lateral,P301,provisional
E0007479,N0007727,N0007728,322.483238,322.435804,1.551735,1.620043,9.486833,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P314,provisional
E0007480,N0007728,N0007149,322.435804,322.368536,1.620043,1.693964,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062259,0.150406,0.042872,tractive,lateral,P314,provisional
E0007481,N0007729,N0007149,322.67175,322.476606,1.573154,1.585894,26.019224,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.135916,0.028787,tractive,lateral,P314,provisional
E0007482,N0007730,N0007148,322.38254,322.28254,1.749479,1.81765,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094449,0.173089,0.051636,tractive,lateral,P314,provisional
E0007483,N0007731,N0007732,321.971955,321.865889,2.328338,2.504503,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0906,0.594495,0.314535,0.119935,tractive,main,P314,provisional
E0007484,N0007732,N0007733,321.865889,321.818455,2.504503,2.598781,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0906,0.594671,0.314564,0.119951,tractive,main,P314,provisional
E0007485,N0007733,N0007734,321.818455,321.478418,2.598781,2.687384,68.007353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8322,0.62584,0.31966,0.122862,tractive,main,P314,provisional
E0007486,N0007734,N0007148,321.478418,321.338329,2.687384,2.76186,28.017851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.657497,0.324652,0.125745,tractive,main,P314,provisional
E0007487,N0007735,N0007736,317.989154,317.908481,1.55,2.272213,16.134524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P312,derived
E0007488,N0007736,N0007737,317.908481,317.861335,2.272213,2.402062,9.42929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000134,0.012742,0.003676,tractive,lateral,P312,derived
E0007489,N0007737,N0007738,317.861335,317.820361,2.402062,2.340467,5.463244,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000213,0.018277,0.003936,tractive,lateral,P312,derived
E0007490,N0007738,N0007739,317.820361,317.776453,2.340467,2.358557,5.854333,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,0.0,0.000259,0.020085,0.004211,tractive,lateral,P312,derived
E0007491,N0007739,N0007740,317.776453,317.733869,2.358557,2.3781,8.516817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000307,0.019099,0.004878,tractive,lateral,P312,derived
E0007492,N0007740,N0007741,317.733869,317.69051,2.3781,2.70985,7.883528,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.000378,0.021688,0.005149,tractive,lateral,P312,derived
E0007493,N0007741,N0007742,317.69051,317.6486,2.70985,2.849813,5.587955,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000444,0.025797,0.005106,tractive,lateral,P312,derived
E0007494,N0007742,N0007743,317.6486,317.602253,2.849813,3.060284,9.269424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000491,0.023661,0.005785,tractive,lateral,P312,derived
E0007495,N0007743,N0007744,317.602253,317.302253,3.060284,3.994988,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000568,0.025239,0.006107,tractive,lateral,P312,derived
E0007496,N0007744,N0007745,317.302253,317.002253,3.994988,5.278082,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001068,0.03309,0.007769,tractive,lateral,P312,derived
E0007497,N0007745,N0007746,317.002253,316.961088,5.278082,5.464602,6.860886,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001568,0.041179,0.008676,tractive,lateral,P312,derived
E0007498,N0007746,N0007747,316.961088,316.852424,5.464602,5.544091,21.732767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001625,0.039334,0.009161,tractive,lateral,P312,derived
E0007499,N0007747,N0007748,316.852424,316.693911,5.544091,6.18118,31.702478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001806,0.04105,0.009555,tractive,lateral,P312,derived
E0007500,N0007748,N0007749,316.693911,316.579004,6.18118,6.23023,22.981393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00207,0.043358,0.010091,tractive,lateral,P312,derived
E0007501,N0007749,N0007750,316.579004,316.419971,6.23023,6.624677,31.806764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002262,0.044916,0.010457,tractive,lateral,P312,derived
E0007502,N0007750,N0007751,316.419971,316.22757,6.624677,7.1062,38.480048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002527,0.046928,0.010936,tractive,lateral,P312,derived
E0007503,N0007751,N0007752,316.22757,316.071456,7.1062,7.258225,31.222835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002848,0.049183,0.011479,tractive,lateral,P312,derived
E0007504,N0007752,N0007160,316.071456,315.808862,7.258225,7.630927,52.518812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003108,0.050889,0.011896,tractive,lateral,P312,derived
E0007505,N0007753,N0007754,321.227298,321.097091,1.554868,1.862199,26.041396,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P312,derived
E0007506,N0007754,N0007755,321.097091,320.845364,1.862199,1.778934,50.345277,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.016196,0.00432,tractive,lateral,P312,derived
E0007507,N0007755,N0007756,320.845364,320.761436,1.778934,2.230721,16.78565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000637,0.02654,0.006375,tractive,lateral,P312,derived
E0007508,N0007756,N0007757,320.761436,320.702541,2.230721,2.468296,11.778959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000776,0.028904,0.00687,tractive,lateral,P312,derived
E0007509,N0007757,N0007758,320.702541,320.621589,2.468296,2.667474,16.19054,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000875,0.030424,0.007193,tractive,lateral,P312,derived
E0007510,N0007758,N0007759,320.621589,320.565706,2.667474,2.841185,11.176595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00101,0.032325,0.007603,tractive,lateral,P312,derived
E0007511,N0007759,N0007760,320.565706,320.512683,2.841185,2.952222,10.604517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001103,0.033539,0.007867,tractive,lateral,P312,derived
E0007512,N0007760,N0007160,320.512683,320.367582,2.952222,3.072207,29.020163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001191,0.034627,0.008106,tractive,lateral,P312,derived
E0007513,N0007761,N0007762,317.494725,317.394725,11.759029,11.163686,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.680714,0.585754,0.329459,tractive,sub main,P338,provisional
E0007514,N0007762,N0007763,317.394725,317.294725,11.163686,11.828933,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.680881,0.58576,0.329465,tractive,sub main,P338,provisional
E0007515,N0007763,N0007764,317.294725,317.044725,11.828933,11.485244,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.681047,0.585766,0.329471,tractive,sub main,P338,provisional
E0007516,N0007764,N0007765,317.044725,316.794725,11.485244,11.920882,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.681464,0.585781,0.329486,tractive,sub main,P338,provisional
E0007517,N0007765,N0007766,316.794725,316.754725,11.920882,11.991735,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,108.0218,4.681881,0.693903,0.291514,tractive,sub main,P338,provisional
E0007518,N0007766,N0007767,316.754725,316.404725,11.991735,11.379547,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.681922,0.585797,0.329503,tractive,sub main,P338,provisional
E0007519,N0007767,N0007768,316.404725,316.054725,11.379547,11.329431,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.682506,0.585818,0.329525,tractive,sub main,P338,provisional
E0007520,N0007768,N0007769,316.054725,315.979725,11.329431,11.193341,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.683089,0.585838,0.329546,tractive,sub main,P338,provisional
E0007521,N0007769,N0007770,315.979725,315.754725,11.193341,11.737615,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.683214,0.585843,0.329551,tractive,sub main,P338,provisional
E0007522,N0007770,N0007771,315.754725,315.454725,11.737615,11.292529,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.683589,0.585856,0.329565,tractive,sub main,P338,provisional
E0007523,N0007771,N0007772,315.454725,315.204725,11.292529,12.119799,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.684089,0.585874,0.329583,tractive,sub main,P338,provisional
E0007524,N0007772,N0007773,315.204725,315.054725,12.119799,11.820092,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.684506,0.585888,0.329598,tractive,sub main,P338,provisional
E0007525,N0007773,N0007774,315.054725,315.014725,11.820092,11.125382,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,109.1016,4.730023,0.695952,0.293044,tractive,sub main,P338,provisional
E0007526,N0007774,N0007775,315.014725,314.974725,11.125382,11.842658,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,109.1016,4.730064,0.695954,0.293045,tractive,sub main,P338,provisional
E0007527,N0007775,N0007776,314.974725,314.624725,11.842658,11.876252,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.730106,0.587497,0.33127,tractive,sub main,P338,provisional
E0007528,N0007776,N0007777,324.950977,324.600977,1.55,1.894965,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.730689,0.587517,0.331291,tractive,sub main,P338,provisional
E0007529,N0007777,N0007778,324.600977,324.250977,1.894965,2.69162,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.731273,0.587538,0.331313,tractive,sub main,P332,provisional
E0007530,N0007778,N0007779,324.250977,324.075977,2.69162,1.847485,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.731856,0.587558,0.331334,tractive,sub main,P332,provisional
E0007531,N0007779,N0007780,324.075977,323.775977,1.847485,2.794916,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.732148,0.587569,0.331345,tractive,sub main,P332,provisional
E0007532,N0007780,N0007781,323.775977,323.475977,2.794916,3.296973,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.732648,0.587586,0.331363,tractive,sub main,P332,provisional
E0007533,N0007781,N0007782,323.475977,323.350977,3.296973,2.596472,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.733148,0.587604,0.331381,tractive,sub main,P332,provisional
E0007534,N0007782,N0007783,323.350977,323.23887,2.596472,2.972159,22.421354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.733356,0.587611,0.331389,tractive,sub main,P332,provisional
E0007535,N0007783,N0007784,323.23887,322.93887,2.972159,3.69318,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.733543,0.587618,0.331396,tractive,sub main,P332,provisional
E0007536,N0007784,N0007785,322.93887,322.63887,3.69318,3.997635,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.734043,0.587635,0.331414,tractive,sub main,P332,provisional
E0007537,N0007785,N0007786,322.63887,322.33887,3.997635,4.598508,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.734543,0.587653,0.331432,tractive,sub main,P332,provisional
E0007538,N0007786,N0007787,322.33887,322.200977,4.598508,5.285565,27.578646,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.735043,0.58767,0.331451,tractive,sub main,P332,provisional
