Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0007539,N0007787,N0007788,322.200977,321.875977,5.285565,5.067566,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.735273,0.587678,0.331459,tractive,sub main,P332,provisional
E0007540,N0007788,N0007789,321.875977,321.675977,5.067566,6.101917,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.735814,0.587697,0.331479,tractive,sub main,P332,provisional
E0007541,N0007789,N0007790,321.675977,321.375977,6.101917,6.104614,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.736148,0.587709,0.331491,tractive,sub main,P332,provisional
E0007542,N0007790,N0007791,321.375977,321.075977,6.104614,7.182141,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.736648,0.587727,0.331509,tractive,sub main,P332,provisional
E0007543,N0007791,N0007792,321.075977,320.775977,7.182141,7.708063,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.737148,0.587744,0.331528,tractive,sub main,P332,provisional
E0007544,N0007792,N0007793,320.775977,320.700977,7.708063,7.99339,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.737648,0.587762,0.331546,tractive,sub main,P332,provisional
E0007545,N0007793,N0007794,320.700977,320.500977,7.99339,7.74231,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.737773,0.587766,0.331551,tractive,sub main,P332,provisional
E0007546,N0007794,N0007795,320.500977,320.150977,7.74231,8.44787,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.738106,0.587778,0.331563,tractive,sub main,P332,provisional
E0007547,N0007795,N0007796,320.150977,319.800977,8.44787,9.646991,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.738689,0.587798,0.331584,tractive,sub main,P332,provisional
E0007548,N0007796,N0007797,319.800977,319.760977,9.646991,9.760599,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,109.1016,4.739273,0.696344,0.293337,tractive,sub main,P332,provisional
E0007549,N0007797,N0007798,319.760977,319.360977,9.760599,10.399735,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.739314,0.58782,0.331607,tractive,sub main,P332,provisional
E0007550,N0007798,N0007799,319.360977,318.960977,10.399735,10.917869,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.739981,0.587843,0.331631,tractive,sub main,P332,provisional
E0007551,N0007799,N0007800,318.960977,318.885977,10.917869,11.005289,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.740648,0.587867,0.331656,tractive,sub main,P332,provisional
E0007552,N0007800,N0007801,318.885977,318.635977,11.005289,11.721903,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.740773,0.587871,0.33166,tractive,sub main,P332,provisional
E0007553,N0007801,N0007802,328.805046,328.555046,1.552834,2.57444,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,109.1016,4.741189,0.587886,0.331676,tractive,sub main,P332,provisional
E0007554,N0007802,N0007140,328.555046,328.463342,2.57444,3.039832,18.340725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,109.1016,4.741606,0.5879,0.331691,tractive,sub main,P318,provisional
E0007555,N0007803,N0007804,321.47326,321.352195,1.558234,1.690834,24.21292,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P324,derived
E0007556,N0007804,N0007805,321.352195,321.271935,1.690834,2.104316,16.052121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000202,0.015642,0.004216,tractive,lateral,P324,derived
E0007557,N0007805,N0007806,321.271935,321.205815,2.104316,2.415584,13.224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000336,0.019917,0.005038,tractive,lateral,P324,derived
E0007558,N0007806,N0007807,321.205815,321.139954,2.415584,2.656097,13.172111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000446,0.022664,0.005584,tractive,lateral,P324,derived
E0007559,N0007807,N0007808,321.139954,321.099845,2.656097,2.731331,5.729839,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000556,0.027901,0.005631,tractive,lateral,P324,derived
E0007560,N0007808,N0007809,321.099845,321.048871,2.731331,2.839832,10.194933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000603,0.025911,0.006245,tractive,lateral,P324,derived
E0007561,N0007809,N0007810,321.048871,321.007449,2.839832,2.91171,5.917333,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000688,0.030633,0.006099,tractive,lateral,P324,derived
E0007562,N0007810,N0007811,321.007449,320.846387,2.91171,3.474047,32.212374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000738,0.028287,0.00674,tractive,lateral,P324,derived
E0007563,N0007811,N0007812,320.846387,320.784892,3.474047,3.697744,12.299177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001006,0.032271,0.007591,tractive,lateral,P324,derived
E0007564,N0007812,N0007813,320.784892,320.70094,3.697744,4.084705,16.790341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001108,0.033602,0.007881,tractive,lateral,P324,derived
E0007565,N0007813,N0007814,320.70094,320.626653,4.084705,4.297907,14.857275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001248,0.035304,0.008256,tractive,lateral,P324,derived
E0007566,N0007814,N0007815,320.626653,320.566026,4.297907,4.612532,12.125511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001372,0.036709,0.008569,tractive,lateral,P324,derived
E0007567,N0007815,N0007816,320.566026,320.349966,4.612532,5.302683,43.212068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001473,0.037793,0.008812,tractive,lateral,P324,derived
E0007568,N0007816,N0007817,320.349966,320.283433,5.302683,5.687026,13.306441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001833,0.041296,0.009611,tractive,lateral,P324,derived
E0007569,N0007817,N0007818,320.283433,320.170227,5.687026,6.309662,22.641256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001944,0.042282,0.00984,tractive,lateral,P324,derived
E0007570,N0007818,N0007819,320.170227,319.963052,6.309662,7.795981,41.435016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002133,0.043879,0.010213,tractive,lateral,P324,derived
E0007571,N0007819,N0007820,319.963052,319.921157,7.795981,8.054734,7.617287,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002478,0.048067,0.010622,tractive,lateral,P324,derived
E0007572,N0007820,N0007821,319.921157,319.696558,8.054734,8.851904,40.83619,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002542,0.048553,0.010732,tractive,lateral,P324,derived
E0007573,N0007821,N0007822,319.696558,319.609324,8.851904,9.305929,15.860726,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002882,0.051007,0.011293,tractive,lateral,P324,derived
E0007574,N0007822,N0007823,319.609324,319.453657,9.305929,9.661486,28.303084,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003014,0.051907,0.011501,tractive,lateral,P324,derived
E0007575,N0007823,N0007824,319.453657,319.412836,9.661486,9.69071,3.140066,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.0,0.00325,0.070976,0.009813,tractive,lateral,P324,derived
E0007576,N0007824,N0007825,319.412836,319.342267,9.69071,9.513415,14.113819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003276,0.05194,0.012154,tractive,lateral,P324,derived
E0007577,N0007825,N0007826,319.342267,319.246723,9.513415,9.348736,19.108877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003394,0.052657,0.012332,tractive,lateral,P324,derived
E0007578,N0007826,N0007827,319.246723,319.128166,9.348736,9.085823,23.711295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003553,0.053598,0.012565,tractive,lateral,P324,derived
E0007579,N0007827,N0007828,319.128166,319.047895,9.085823,9.10454,16.054134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003751,0.05473,0.012848,tractive,lateral,P324,derived
E0007580,N0007828,N0007829,319.047895,318.97899,9.10454,8.896987,13.781181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003884,0.055468,0.013034,tractive,lateral,P324,derived
E0007581,N0007829,N0007830,318.97899,318.92722,8.896987,8.733211,10.354003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003999,0.056093,0.013191,tractive,lateral,P324,derived
E0007582,N0007830,N0007831,318.92722,318.878427,8.733211,8.590903,9.75858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004086,0.056557,0.013309,tractive,lateral,P324,derived
E0007583,N0007831,N0007832,318.878427,318.83663,8.590903,8.620401,6.430242,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.004167,0.062198,0.012654,tractive,lateral,P324,derived
E0007584,N0007832,N0007833,318.83663,318.790846,8.620401,8.76201,7.04368,200,PVC-U,0.65,0.5,uniform,minimum,3.6221,held,0.0,0.00422,0.0625,0.01272,tractive,lateral,P324,derived
E0007585,N0007833,N0007834,318.790846,318.746539,8.76201,9.095533,8.861523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004279,0.057564,0.013565,tractive,lateral,P324,derived
E0007586,N0007834,N0007835,318.746539,318.62464,9.095533,9.747491,24.379738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004353,0.057943,0.013661,tractive,lateral,P324,derived
E0007587,N0007835,N0007836,318.62464,318.583854,9.747491,9.797768,3.262861,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.004556,0.07988,0.011364,tractive,lateral,P324,derived
E0007588,N0007836,N0007837,318.583854,318.352134,9.797768,9.359841,46.344034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004583,0.059091,0.013955,tractive,lateral,P324,derived
E0007589,N0007837,N0007838,318.352134,318.284524,9.359841,9.445457,13.522075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00497,0.060938,0.014433,tractive,lateral,P324,derived
E0007590,N0007838,N0007839,318.284524,318.221145,9.445457,9.42949,12.675693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005082,0.061454,0.014567,tractive,lateral,P324,derived
E0007591,N0007839,N0007840,318.221145,318.17077,9.42949,9.438788,10.075013,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005188,0.061936,0.014692,tractive,lateral,P324,derived
E0007592,N0007840,N0007841,318.17077,318.129182,9.438788,9.628875,8.317664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005272,0.062313,0.014791,tractive,lateral,P324,derived
E0007593,N0007841,N0007842,318.129182,318.038591,9.628875,9.920363,18.118087,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005341,0.062619,0.014871,tractive,lateral,P324,derived
E0007594,N0007842,N0007843,318.038591,317.958854,9.920363,10.073006,15.947434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005492,0.063281,0.015045,tractive,lateral,P324,derived
E0007595,N0007843,N0007844,317.958854,317.633854,10.073006,8.982174,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005625,0.063854,0.015196,tractive,lateral,P324,derived
E0007596,N0007844,N0007845,317.633854,317.463315,8.982174,9.1832,34.107907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006167,0.066098,0.015791,tractive,lateral,P324,derived
E0007597,N0007845,N0007846,317.463315,317.150424,9.1832,9.165647,62.578133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006451,0.067221,0.016091,tractive,lateral,P324,derived
E0007598,N0007846,N0007847,317.150424,317.108999,9.165647,9.365885,3.313959,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,0.006972,0.09388,0.013556,tractive,lateral,P324,derived
E0007599,N0007847,N0007848,317.108999,317.047022,9.365885,8.638097,12.395407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007,0.069299,0.016652,tractive,lateral,P324,derived
E0007600,N0007848,N0007849,317.047022,316.927261,8.638097,8.991287,23.952202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007103,0.069677,0.016755,tractive,lateral,P324,derived
E0007601,N0007849,N0007850,316.927261,316.842142,8.991287,8.537741,17.023863,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007303,0.0704,0.016951,tractive,lateral,P324,derived
E0007602,N0007850,N0007851,316.842142,316.770249,8.537741,8.499161,14.378694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007445,0.070905,0.017089,tractive,lateral,P324,derived
E0007603,N0007851,N0007852,316.770249,316.72675,8.499161,8.234585,7.249834,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.007565,0.075829,0.016514,tractive,lateral,P324,derived
E0007604,N0007852,N0007853,316.72675,316.601165,8.234585,8.940675,25.117006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007625,0.071535,0.017262,tractive,lateral,P324,derived
E0007605,N0007853,N0007854,316.601165,316.549282,8.940675,8.797795,10.376565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007834,0.072255,0.01746,tractive,lateral,P324,derived
E0007606,N0007854,N0007855,316.549282,316.506275,8.797795,9.087566,7.167726,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.007921,0.077133,0.016837,tractive,lateral,P324,derived
E0007607,N0007855,N0007856,316.506275,316.46446,9.087566,9.182116,5.575421,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.007981,0.083344,0.016068,tractive,lateral,P324,derived
E0007608,N0007856,N0007857,316.46446,316.424327,9.182116,9.233419,8.026615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008027,0.072908,0.01764,tractive,lateral,P324,derived
E0007609,N0007857,N0007858,316.424327,316.321856,9.233419,9.483686,20.494112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008094,0.073133,0.017702,tractive,lateral,P324,derived
E0007610,N0007858,N0007859,316.321856,316.273118,9.483686,9.734359,9.747589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008265,0.073699,0.017859,tractive,lateral,P324,derived
E0007611,N0007859,N0007860,316.273118,316.210698,9.734359,9.94305,12.484084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008346,0.073965,0.017932,tractive,lateral,P324,derived
E0007612,N0007860,N0007861,316.210698,316.131788,9.94305,10.192126,15.781948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00845,0.074304,0.018027,tractive,lateral,P324,derived
E0007613,N0007861,N0007862,316.131788,316.080643,10.192126,10.407821,10.228936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008581,0.074726,0.018144,tractive,lateral,P324,derived
E0007614,N0007862,N0007863,316.080643,315.888955,10.407821,9.415824,38.337745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008667,0.075001,0.018221,tractive,lateral,P324,derived
E0007615,N0007863,N0007864,315.888955,315.755643,9.415824,8.915225,26.662255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008986,0.076005,0.018501,tractive,lateral,P324,derived
E0007616,N0007864,N0007865,315.755643,315.60515,8.915225,9.214705,30.098675,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009208,0.076689,0.018694,tractive,lateral,P324,derived
E0007617,N0007865,N0007866,315.60515,315.405643,9.214705,10.277035,39.901325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009459,0.07745,0.018908,tractive,lateral,P324,derived
E0007618,N0007866,N0007867,315.405643,315.321429,10.277035,10.071851,16.842808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009792,0.078438,0.019187,tractive,lateral,P324,derived
E0007619,N0007867,N0007868,315.321429,314.95933,10.071851,9.592764,72.419936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009932,0.078846,0.019303,tractive,lateral,P324,derived
E0007620,N0007868,N0007869,314.95933,314.680643,9.592764,9.409536,55.737256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010536,0.080565,0.019793,tractive,lateral,P324,derived
E0007621,N0007869,N0007870,314.680643,314.430643,9.409536,9.695913,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011,0.08184,0.02016,tractive,lateral,P324,derived
E0007622,N0007870,N0007871,314.430643,314.180643,9.695913,9.85375,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011417,0.082956,0.020482,tractive,lateral,P324,derived
E0007623,N0007871,N0007189,314.180643,314.139181,9.85375,9.8809,6.378838,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.011833,0.091804,0.019602,tractive,lateral,P324,derived
E0007624,N0007872,N0007873,323.249602,322.649602,1.600892,1.603419,60.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P324,derived
E0007625,N0007873,N0007874,322.649602,322.289602,1.603419,1.568796,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0005,0.025316,0.005597,tractive,lateral,P324,derived
E0007626,N0007874,N0007189,322.289602,322.249433,1.568796,1.770647,5.738392,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.001,0.035951,0.007035,tractive,lateral,P324,derived
E0007627,N0007875,N0007876,318.789618,318.439618,1.554559,2.321033,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P312,derived
E0007628,N0007876,N0007877,318.439618,318.089618,2.321033,2.665082,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P312,derived
E0007629,N0007877,N0007878,318.089618,317.739618,2.665082,3.558752,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P312,derived
E0007630,N0007878,N0007879,317.739618,317.389618,3.558752,4.21933,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P312,derived
E0007631,N0007879,N0007880,317.389618,317.039618,4.21933,4.900995,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002333,0.04547,0.010588,tractive,lateral,P312,derived
E0007632,N0007880,N0007150,317.039618,316.791875,4.900995,5.427607,49.548542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002917,0.049646,0.011592,tractive,lateral,P312,derived
E0007633,N0007881,N0007882,311.272085,310.822085,7.845957,8.047757,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.198004,0.221071,0.072159,tractive,main,P327,drafted
E0007634,N0007882,N0007883,310.822085,310.522085,8.047757,9.079966,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.198754,0.221344,0.072283,tractive,main,P327,drafted
E0007635,N0007883,N0007884,310.522085,310.222085,9.079966,9.409842,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.199254,0.221525,0.072366,tractive,main,P327,drafted
E0007636,N0007884,N0007885,310.222085,309.922085,9.409842,10.396915,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.199754,0.221707,0.072449,tractive,main,P327,drafted
E0007637,N0007885,N0007886,309.922085,309.847085,10.396915,10.585776,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.200254,0.221888,0.072532,tractive,main,P327,drafted
E0007638,N0007886,N0007887,309.847085,309.516388,10.585776,10.304047,66.139534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.200379,0.221933,0.072552,tractive,main,P327,drafted
E0007639,N0007887,N0007888,309.516388,309.047085,10.304047,10.780368,93.860466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.20093,0.222132,0.072643,tractive,main,P327,drafted
E0007640,N0007888,N0007889,309.047085,308.95268,10.780368,11.005175,18.88106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.201712,0.222414,0.072772,tractive,main,P327,drafted
E0007641,N0007889,N0007890,308.95268,308.55268,11.005175,11.898187,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.201869,0.22247,0.072798,tractive,main,P327,drafted
E0007642,N0007890,N0007891,318.900867,318.500867,1.55,2.477344,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.202536,0.22271,0.072907,tractive,main,P327,drafted
E0007643,N0007891,N0007892,318.500867,318.100867,2.477344,3.333185,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.203203,0.222949,0.073017,tractive,main,P314,drafted
E0007644,N0007892,N0007893,318.100867,317.700867,3.333185,4.077057,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.203869,0.223187,0.073126,tractive,main,P314,drafted
E0007645,N0007893,N0007894,317.700867,317.300867,4.077057,4.572821,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.204536,0.223425,0.073235,tractive,main,P314,drafted
E0007646,N0007894,N0007164,317.300867,317.257048,4.572821,4.636202,7.967114,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.4496,0.205203,0.231139,0.071729,tractive,main,P314,drafted
E0007647,N0007895,N0007896,311.824119,311.574119,7.717934,8.475167,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.158343,0.205455,0.065185,tractive,main,P328,drafted
E0007648,N0007896,N0007897,311.574119,311.323263,8.475167,9.039927,50.171242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.15876,0.205633,0.065263,tractive,main,P328,drafted
E0007649,N0007897,N0007898,311.323263,311.073263,9.039927,9.602397,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.159178,0.205811,0.065341,tractive,main,P328,drafted
E0007650,N0007898,N0007899,311.073263,310.823263,9.602397,10.127726,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.159594,0.205987,0.065418,tractive,main,P328,drafted
E0007651,N0007899,N0007900,310.823263,310.774119,10.127726,10.234518,9.828758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.160011,0.206164,0.065496,tractive,main,P328,drafted
E0007652,N0007900,N0007901,310.774119,310.539997,10.234518,10.418621,46.8244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.160093,0.206199,0.065511,tractive,main,P328,drafted
E0007653,N0007901,N0007902,310.539997,310.289997,10.418621,10.784222,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.160483,0.206364,0.065583,tractive,main,P328,drafted
E0007654,N0007902,N0007903,310.289997,310.039997,10.784222,11.289196,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.1609,0.20654,0.06566,tractive,main,P328,drafted
E0007655,N0007903,N0007904,310.039997,309.998868,11.289196,11.377719,4.569915,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,3.2403,0.161317,0.252935,0.057363,tractive,main,P328,drafted
E0007656,N0007904,N0007905,309.998868,309.698868,11.377719,11.834061,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.161355,0.206732,0.065745,tractive,main,P328,drafted
E0007657,N0007905,N0007906,319.982031,319.682031,1.550898,2.012,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2403,0.161855,0.206942,0.065837,tractive,main,P328,drafted
E0007658,N0007906,N0007907,319.682031,319.624538,2.012,2.105961,11.498543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.162355,0.207152,0.065929,tractive,main,P314,drafted
E0007659,N0007907,N0007908,319.624538,319.198179,2.105961,2.578951,85.271846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.16245,0.207192,0.065947,tractive,main,P314,drafted
E0007660,N0007908,N0007164,319.198179,319.05738,2.578951,2.835869,28.15971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.163161,0.20749,0.066078,tractive,main,P314,drafted
E0007661,N0007909,N0007910,316.401691,316.267963,1.55,1.892163,26.745548,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P343,derived
E0007662,N0007910,N0007911,316.267963,316.025448,1.892163,2.546849,48.503069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000223,0.016411,0.004361,tractive,lateral,P343,derived
E0007663,N0007911,N0007912,316.025448,315.846023,2.546849,3.151535,35.884819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000627,0.026357,0.006337,tractive,lateral,P343,derived
E0007664,N0007912,N0007913,315.846023,315.651448,3.151535,3.684611,38.915011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000926,0.031163,0.007352,tractive,lateral,P343,derived
E0007665,N0007913,N0007914,315.651448,315.284013,3.684611,4.722456,73.487006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00125,0.035328,0.008261,tractive,lateral,P343,derived
E0007666,N0007914,N0007915,315.284013,315.106104,4.722456,5.402563,35.581945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001863,0.041566,0.009674,tractive,lateral,P343,derived
E0007667,N0007915,N0007916,315.106104,314.86743,5.402563,5.875032,47.73464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002159,0.044092,0.010263,tractive,lateral,P343,derived
E0007668,N0007916,N0007917,314.86743,314.750074,5.875032,6.086474,23.47128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002557,0.047146,0.010988,tractive,lateral,P343,derived
E0007669,N0007917,N0007918,314.750074,314.419879,6.086474,7.016858,66.038985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002753,0.048534,0.011322,tractive,lateral,P343,derived
E0007670,N0007918,N0007919,314.419879,314.31208,7.016858,7.259118,21.559907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003303,0.052106,0.012195,tractive,lateral,P343,derived
E0007671,N0007919,N0007920,314.31208,314.128229,7.259118,7.866247,36.770159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003483,0.053187,0.012463,tractive,lateral,P343,derived
E0007672,N0007920,N0007921,314.128229,313.852485,7.866247,8.65429,55.148833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003789,0.054943,0.012902,tractive,lateral,P343,derived
E0007673,N0007921,N0007922,313.852485,313.576924,8.65429,9.268108,55.112189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004249,0.05741,0.013525,tractive,lateral,P343,derived
E0007674,N0007922,N0007923,313.576924,313.301301,9.268108,9.843779,55.124485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004708,0.059698,0.014112,tractive,lateral,P343,derived
E0007675,N0007923,N0007924,313.301301,313.025666,9.843779,10.592254,55.127105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005167,0.061841,0.014668,tractive,lateral,P343,derived
E0007676,N0007924,N0007925,313.025666,312.926691,10.592254,11.043066,19.79502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005627,0.063863,0.015198,tractive,lateral,P343,derived
E0007677,N0007925,N0007926,312.926691,312.841923,11.043066,10.944454,16.953456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005792,0.06456,0.015382,tractive,lateral,P343,derived
E0007678,N0007926,N0007927,312.841923,312.566277,10.944454,11.397712,55.129278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005933,0.065146,0.015538,tractive,lateral,P343,derived
E0007679,N0007927,N0007928,312.566277,312.382516,11.397712,11.548301,36.7522,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006392,0.06699,0.01603,tractive,lateral,P343,derived
E0007680,N0007928,N0007175,312.382516,312.260173,11.548301,11.791524,24.468619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006699,0.068174,0.016348,tractive,lateral,P343,derived
E0007681,N0007929,N0007930,310.600356,310.200356,8.254777,9.38549,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008002,0.072824,0.017617,tractive,main,P331,derived
E0007682,N0007930,N0007931,310.200356,309.800356,9.38549,10.775175,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008669,0.075007,0.018223,tractive,main,P331,derived
E0007683,N0007931,N0007932,309.800356,309.400356,10.775175,11.840763,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009335,0.077076,0.018802,tractive,main,P331,derived
E0007684,N0007932,N0007933,319.689205,319.289205,1.551914,2.310252,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.010002,0.079049,0.019361,tractive,main,P331,derived
E0007685,N0007933,N0007934,319.289205,319.189205,2.310252,2.909794,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010669,0.080935,0.019899,tractive,main,P312,derived
E0007686,N0007934,N0007935,319.189205,318.889205,2.909794,3.33867,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010835,0.081391,0.02003,tractive,main,P312,derived
E0007687,N0007935,N0007936,318.889205,318.589205,3.33867,4.052885,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011335,0.082739,0.020419,tractive,main,P312,derived
E0007688,N0007936,N0007937,318.589205,318.289205,4.052885,4.63148,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011835,0.084046,0.020798,tractive,main,P312,derived
E0007689,N0007937,N0007938,318.289205,318.239205,4.63148,4.788535,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012335,0.085316,0.021169,tractive,main,P312,derived
E0007690,N0007938,N0007939,318.239205,318.138358,4.788535,4.854806,20.169473,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012419,0.085526,0.02123,tractive,main,P312,derived
E0007691,N0007939,N0007940,318.138358,317.738358,4.854806,5.178024,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012587,0.085943,0.021353,tractive,main,P312,derived
E0007692,N0007940,N0007941,317.738358,317.338358,5.178024,5.051626,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013253,0.087559,0.021829,tractive,main,P312,derived
E0007693,N0007941,N0007942,317.338358,316.938358,5.051626,5.549038,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01392,0.089123,0.022292,tractive,main,P312,derived
E0007694,N0007942,N0007943,316.938358,316.839205,5.549038,5.175565,19.830527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014587,0.090637,0.022744,tractive,main,P312,derived
E0007695,N0007943,N0007944,316.839205,316.489205,5.175565,5.728995,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014752,0.091004,0.022854,tractive,main,P312,derived
E0007696,N0007944,N0007945,316.489205,316.139205,5.728995,5.831498,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015335,0.092279,0.023238,tractive,main,P312,derived
E0007697,N0007945,N0007946,316.139205,315.789205,5.831498,6.227488,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015919,0.093523,0.023614,tractive,main,P312,derived
E0007698,N0007946,N0007150,315.789205,315.639607,6.227488,6.579876,29.919666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016502,0.094734,0.023982,tractive,main,P312,derived
E0007699,N0007947,N0007948,313.210175,313.019141,1.780823,1.877679,38.20669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,main,P330,derived
E0007700,N0007948,N0007949,313.019141,312.763889,1.877679,1.944424,51.050498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000985,0.031986,0.007529,tractive,main,P330,derived
E0007701,N0007949,N0007950,312.763889,312.61466,1.944424,1.964167,29.84582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001411,0.037134,0.008664,tractive,main,P330,derived
E0007702,N0007950,N0007951,312.61466,312.573381,1.964167,1.887404,5.896992,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.00166,0.04434,0.008578,tractive,main,P330,derived
E0007703,N0007951,N0007952,312.573381,312.441079,1.887404,2.191153,26.460259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001709,0.040145,0.009347,tractive,main,P330,derived
E0007704,N0007952,N0007953,312.441079,312.199458,2.191153,2.479986,48.324333,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001929,0.042151,0.009809,tractive,main,P330,derived
E0007705,N0007953,N0007954,312.199458,312.036534,2.479986,2.76617,32.584725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002332,0.045462,0.010586,tractive,main,P330,derived
E0007706,N0007954,N0007955,312.036534,311.874713,2.76617,3.227368,32.364219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002604,0.047485,0.011069,tractive,main,P330,derived
E0007707,N0007955,N0007956,311.874713,311.632038,3.227368,3.611492,48.534954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002873,0.049352,0.01152,tractive,main,P330,derived
E0007708,N0007956,N0007957,311.632038,311.473381,3.611492,3.615151,31.731511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003278,0.051953,0.012157,tractive,main,P330,derived
E0007709,N0007957,N0007958,311.473381,311.389351,3.615151,3.887382,16.805827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003542,0.053534,0.012549,tractive,main,P330,derived
E0007710,N0007958,N0007959,311.389351,311.21556,3.887382,4.293839,34.758292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003682,0.05434,0.012751,tractive,main,P330,derived
E0007711,N0007959,N0007960,311.21556,311.06575,4.293839,4.771561,29.961995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003972,0.055947,0.013155,tractive,main,P330,derived
E0007712,N0007960,N0007961,311.06575,310.8231,4.771561,4.975941,48.529912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004221,0.057265,0.013489,tractive,main,P330,derived
E0007713,N0007961,N0007962,310.8231,310.661304,4.975941,5.755536,32.359348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004626,0.059301,0.01401,tractive,main,P330,derived
E0007714,N0007962,N0007963,310.661304,310.512559,5.755536,5.777632,29.748848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004896,0.060592,0.014343,tractive,main,P330,derived
E0007715,N0007963,N0007964,310.512559,310.337735,5.777632,6.212039,34.964859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005143,0.061732,0.014639,tractive,main,P330,derived
E0007716,N0007964,N0007965,310.337735,310.175947,6.212039,6.422625,32.357622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005435,0.063033,0.01498,tractive,main,P330,derived
E0007717,N0007965,N0007966,310.175947,310.01417,6.422625,6.810019,32.355488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005704,0.06419,0.015284,tractive,main,P330,derived
E0007718,N0007966,N0007967,310.01417,309.808387,6.810019,7.185754,41.156609,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005974,0.065315,0.015582,tractive,main,P330,derived
E0007719,N0007967,N0007968,309.808387,309.609762,7.185754,7.607004,39.724847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006317,0.066695,0.015951,tractive,main,P330,derived
E0007720,N0007968,N0007969,309.609762,309.446337,7.607004,7.984235,32.684995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006648,0.06798,0.016296,tractive,main,P330,derived
E0007721,N0007969,N0007970,309.446337,309.286167,7.984235,8.434994,32.034005,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006921,0.069007,0.016573,tractive,main,P330,derived
E0007722,N0007970,N0007971,309.286167,309.034303,8.434994,9.121947,50.372936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007187,0.069982,0.016838,tractive,main,P330,derived
E0007723,N0007971,N0007972,309.034303,308.828784,9.121947,9.534223,41.103729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007607,0.071473,0.017245,tractive,main,P330,derived
E0007724,N0007972,N0007973,308.828784,308.558192,9.534223,10.376531,54.118424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00795,0.072649,0.017568,tractive,main,P330,derived
E0007725,N0007973,N0007974,308.558192,308.39647,10.376531,10.745163,32.344476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008401,0.074145,0.017982,tractive,main,P330,derived
E0007726,N0007974,N0007975,308.39647,308.072922,10.745163,11.551346,64.709491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00867,0.075011,0.018223,tractive,main,P330,derived
E0007727,N0007975,N0007976,308.072922,307.9111,11.551346,11.910647,32.364483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00921,0.076696,0.018695,tractive,main,P330,derived
E0007728,N0007976,N0007977,307.9111,307.848381,11.910647,12.114571,12.543813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009479,0.07751,0.018925,tractive,main,P330,derived
E0007729,N0007977,N0007978,307.848381,307.801603,12.114571,12.186465,9.355524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009584,0.077823,0.019013,tractive,main,P330,derived
E0007730,N0007978,N0007979,307.801603,307.523381,12.186465,12.006191,55.644476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009662,0.078055,0.019079,tractive,main,P330,derived
E0007731,N0007979,N0007980,317.979572,317.579572,1.55,2.213062,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010125,0.079403,0.019462,tractive,main,P330,derived
E0007732,N0007980,N0007981,317.579572,317.179572,2.213062,2.867181,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010792,0.081273,0.019997,tractive,main,P312,derived
E0007733,N0007981,N0007982,317.179572,316.779572,2.867181,3.397369,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011459,0.083066,0.020514,tractive,main,P312,derived
E0007734,N0007982,N0007983,316.779572,316.738751,3.397369,3.68404,3.549636,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.012125,0.112079,0.017434,tractive,main,P312,derived
E0007735,N0007983,N0007984,316.738751,316.698534,3.68404,3.585432,5.745305,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.012155,0.09504,0.0195,tractive,main,P312,derived
E0007736,N0007984,N0007985,316.698534,316.657593,3.585432,3.637603,6.82341,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.012203,0.090372,0.020222,tractive,main,P312,derived
E0007737,N0007985,N0007986,316.657593,316.257609,3.637603,4.294393,79.996818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01226,0.085128,0.021114,tractive,main,P312,derived
E0007738,N0007986,N0007987,316.257609,315.857609,4.294393,4.995388,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012926,0.086773,0.021596,tractive,main,P312,derived
E0007739,N0007987,N0007988,315.857609,315.813201,4.995388,4.993348,8.881649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013593,0.088363,0.022066,tractive,main,P312,derived
E0007740,N0007988,N0007989,315.813201,315.563201,4.993348,5.888673,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013667,0.088536,0.022118,tractive,main,P312,derived
E0007741,N0007989,N0007990,315.563201,315.313201,5.888673,6.773439,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014084,0.0895,0.022405,tractive,main,P312,derived
E0007742,N0007990,N0007991,315.313201,315.272478,6.773439,6.988509,7.404197,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.0145,0.093402,0.022202,tractive,main,P312,derived
E0007743,N0007991,N0007992,315.272478,314.920529,6.988509,8.496738,63.99065,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.014562,0.093545,0.022243,tractive,main,P312,derived
E0007744,N0007992,N0007993,314.920529,314.848614,8.496738,8.763416,13.075422,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015095,0.094762,0.022588,tractive,main,P312,derived
E0007745,N0007993,N0007994,314.848614,314.791343,8.763416,8.938424,10.413054,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015204,0.095007,0.022658,tractive,main,P312,derived
E0007746,N0007994,N0007995,314.791343,314.719416,8.938424,8.963598,13.077546,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015291,0.095202,0.022714,tractive,main,P312,derived
E0007747,N0007995,N0007996,314.719416,314.656738,8.963598,8.983002,11.396046,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.0154,0.095445,0.022783,tractive,main,P312,derived
E0007748,N0007996,N0007997,314.656738,314.604676,8.983002,9.108886,9.46585,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015495,0.095656,0.022843,tractive,main,P312,derived
E0007749,N0007997,N0007160,314.604676,314.440057,9.108886,8.999732,29.93064,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015574,0.09583,0.022893,tractive,main,P312,derived
E0007750,N0007998,N0007999,305.572425,305.247425,1.550621,1.573101,50.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P329,drafted
E0007751,N0007999,N0008000,305.247425,304.972425,1.573101,3.018908,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P329,drafted
E0007752,N0008000,N0008001,304.972425,304.897425,3.018908,2.318639,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000875,0.030424,0.007193,tractive,lateral,P329,drafted
E0007753,N0008001,N0008002,304.897425,304.472425,2.318639,3.648455,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P329,drafted
E0007754,N0008002,N0008003,304.472425,304.322425,3.648455,2.695031,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001708,0.040136,0.009345,tractive,lateral,P329,drafted
E0007755,N0008003,N0008004,304.322425,304.276691,2.695031,2.707867,9.146872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001958,0.042404,0.009868,tractive,lateral,P329,drafted
E0007756,N0008004,N0008005,304.276691,304.026691,2.707867,3.123761,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002035,0.043064,0.010022,tractive,lateral,P329,drafted
E0007757,N0008005,N0008006,304.026691,303.776691,3.123761,3.752667,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002451,0.046366,0.010801,tractive,lateral,P329,drafted
E0007758,N0008006,N0008007,303.776691,303.722425,3.752667,3.883532,10.853128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002868,0.049318,0.011512,tractive,lateral,P329,drafted
E0007759,N0008007,N0008008,303.722425,303.472425,3.883532,3.747393,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002958,0.049917,0.011658,tractive,lateral,P329,drafted
E0007760,N0008008,N0008009,303.472425,303.222425,3.747393,3.862261,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003375,0.052543,0.012303,tractive,lateral,P329,drafted
E0007761,N0008009,N0007006,303.222425,303.135015,3.862261,4.029719,17.482171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003792,0.054959,0.012906,tractive,lateral,P329,drafted
E0007762,N0008010,N0007199,332.134915,331.948923,1.550174,1.554922,10.053619,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,drafted
E0007763,N0008011,N0008012,333.6675,333.375,1.632396,1.646759,45.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P02,derived
E0007764,N0008012,N0008013,333.374406,332.738482,1.647353,1.553785,17.42258,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090909,0.335085,0.032278,tractive,lateral,P02,derived
E0007765,N0008013,N0008014,332.738482,332.552549,1.553785,1.553164,8.084055,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,2.1596,0.091055,0.287123,0.035844,tractive,lateral,P02,derived
E0007766,N0008014,N0008015,332.552549,332.368997,1.553164,1.550162,8.537284,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,2.1596,0.091122,0.280746,0.036407,tractive,lateral,P02,derived
E0007767,N0008015,N0007199,332.368997,331.951361,1.550162,1.552484,9.943718,200,PVC-U,4.2,0.5,ground,minimum,3.6221,held,2.1596,0.091193,0.351568,0.03132,tractive,lateral,P02,derived
E0007768,N0008016,N0008017,330.709216,330.359216,1.55,2.158453,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P02,drafted
E0007769,N0008017,N0008018,330.359216,330.009216,2.158453,2.810028,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P02,drafted
E0007770,N0008018,N0008019,330.009216,329.659216,2.810028,3.265283,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P02,drafted
E0007771,N0008019,N0008020,329.659216,329.309216,3.265283,3.641956,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P02,drafted
E0007772,N0008020,N0008021,329.309216,328.959216,3.641956,4.761517,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002333,0.04547,0.010588,tractive,lateral,P02,drafted
E0007773,N0008021,N0008022,328.959216,328.793757,4.761517,5.096532,33.091876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002917,0.049646,0.011592,tractive,lateral,P02,drafted
E0007774,N0008022,N0008023,328.793757,328.384216,5.096532,5.523499,81.908124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003192,0.051419,0.012026,tractive,lateral,P02,drafted
E0007775,N0008023,N0008024,328.384216,328.284216,5.523499,7.996942,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003875,0.055419,0.013021,tractive,lateral,P02,drafted
E0007776,N0008024,N0008025,328.284216,328.209216,7.996942,8.871106,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004042,0.056323,0.01325,tractive,lateral,P02,drafted
E0007777,N0008025,N0008026,328.209216,327.984216,8.871106,9.228064,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004167,0.056984,0.013417,tractive,lateral,P02,drafted
E0007778,N0008026,N0008027,327.984216,327.734216,9.228064,7.892371,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004542,0.058889,0.013904,tractive,lateral,P02,drafted
E0007779,N0008027,N0008028,327.734216,327.534216,7.892371,9.318384,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004958,0.060882,0.014418,tractive,lateral,P02,drafted
E0007780,N0008028,N0008029,327.534216,327.259216,9.318384,9.082001,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005292,0.062402,0.014814,tractive,lateral,P02,drafted
E0007781,N0008029,N0008030,327.259216,327.009216,9.082001,10.579651,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00575,0.064384,0.015336,tractive,lateral,P02,drafted
E0007782,N0008030,N0008031,327.009216,326.634216,10.579651,11.529083,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006167,0.066098,0.015791,tractive,lateral,P02,drafted
E0007783,N0008031,N0007203,326.634216,326.299666,11.529083,11.273057,66.910077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006792,0.068525,0.016443,tractive,lateral,P02,drafted
E0007784,N0008032,N0008033,330.073432,329.893432,10.543817,10.194581,60.0,400,GRP,0.3,0.205,uniform,dod,2.5408,merrimack,1416.1342,41.952043,0.84302,0.417956,velocity,sub main,P248,drafted
E0007785,N0008033,N0008034,329.893432,329.713432,10.194581,10.579262,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5408,merrimack,1416.1342,41.952543,0.843023,0.417959,velocity,sub main,P02,drafted
E0007786,N0008034,N0008035,329.713432,329.533432,10.579262,10.138901,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5408,merrimack,1416.1342,41.953043,0.843026,0.417962,velocity,sub main,P02,drafted
E0007787,N0008035,N0008036,329.533432,329.488432,10.138901,10.07773,15.0,400,GRP,0.3,0.205,table11,minimum,2.5408,merrimack,1416.1342,41.953543,0.843028,0.417964,velocity,sub main,P02,drafted
E0007788,N0008036,N0008037,329.488432,329.338432,10.07773,10.577736,50.0,400,GRP,0.3,0.205,uniform,minimum,2.5408,merrimack,1416.1342,41.953668,0.843029,0.417965,velocity,sub main,P02,drafted
E0007789,N0008037,N0008038,329.338432,329.188432,10.577736,10.818923,50.0,400,GRP,0.3,0.205,uniform,minimum,2.5403,merrimack,1418.2937,42.009901,0.843325,0.418277,velocity,sub main,P02,drafted
E0007790,N0008038,N0008039,329.188432,328.918432,10.818923,9.502314,90.0,400,GRP,0.3,0.205,uniform,minimum,2.5403,merrimack,1418.2937,42.010318,0.843327,0.418279,velocity,sub main,P02,drafted
E0007791,N0008039,N0008040,328.918432,328.678432,9.502314,9.472722,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5403,merrimack,1418.2937,42.011068,0.843331,0.418283,velocity,sub main,P02,drafted
E0007792,N0008040,N0008041,328.678432,328.438432,9.472722,9.398268,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5403,merrimack,1418.2937,42.011734,0.843335,0.418287,velocity,sub main,P02,drafted
E0007793,N0008041,N0008042,328.438432,328.198432,9.398268,9.105889,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5403,merrimack,1418.2937,42.012401,0.843338,0.418291,velocity,sub main,P02,drafted
E0007794,N0008042,N0008043,328.198432,327.958432,9.105889,8.935397,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5403,merrimack,1418.2937,42.013068,0.843342,0.418294,velocity,sub main,P02,drafted
E0007795,N0008043,N0008044,327.958432,327.713987,8.935397,8.784854,81.481707,400,GRP,0.3,0.205,uniform,minimum,2.5403,merrimack,1418.2937,42.013734,0.843345,0.418298,velocity,sub main,P02,drafted
E0007796,N0008044,N0008045,327.713987,327.658432,8.784854,8.653549,18.518293,400,GRP,0.3,0.205,uniform,minimum,2.5403,merrimack,1418.2937,42.014413,0.843349,0.418302,velocity,sub main,P02,drafted
E0007797,N0008045,N0008046,327.658432,327.448432,8.653549,9.018456,70.0,400,GRP,0.3,0.205,uniform,minimum,2.5403,merrimack,1418.2937,42.014568,0.84335,0.418303,velocity,sub main,P02,drafted
E0007798,N0008046,N0008047,327.448432,327.238432,9.018456,9.035646,70.0,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.043056,0.8435,0.41846,velocity,sub main,P02,drafted
E0007799,N0008047,N0008048,327.238432,327.028432,9.035646,9.000346,70.0,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.043639,0.843503,0.418464,velocity,sub main,P02,drafted
E0007800,N0008048,N0008049,327.028432,326.955404,9.000346,9.057047,24.342634,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.044222,0.843506,0.418467,velocity,sub main,P02,drafted
E0007801,N0008049,N0008050,326.955404,326.775404,9.057047,9.546099,60.0,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.044425,0.843507,0.418468,velocity,sub main,P02,drafted
E0007802,N0008050,N0008051,326.775404,326.595404,9.546099,9.787317,60.0,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.044925,0.84351,0.418471,velocity,sub main,P02,drafted
