Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0007803,N0008051,N0008052,326.595404,326.415404,9.787317,9.823732,60.0,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.045425,0.843512,0.418474,velocity,sub main,P02,drafted
E0007804,N0008052,N0008053,326.415404,326.338432,9.823732,9.735421,25.657366,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.045925,0.843515,0.418476,velocity,sub main,P02,drafted
E0007805,N0008053,N0008054,326.338432,326.175104,9.735421,10.062964,54.442706,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.046139,0.843516,0.418478,velocity,sub main,P02,drafted
E0007806,N0008054,N0008055,326.175104,326.038432,10.062964,11.097188,45.557294,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.046593,0.843518,0.41848,velocity,sub main,P02,drafted
E0007807,N0008055,N0008056,326.038432,325.978432,11.097188,10.337974,20.0,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.046972,0.84352,0.418482,velocity,sub main,P02,drafted
E0007808,N0008056,N0008057,325.978432,325.843432,10.337974,11.038953,45.0,400,GRP,0.3,0.205,uniform,minimum,2.54,merrimack,1419.3735,42.047139,0.843521,0.418483,velocity,sub main,P02,drafted
E0007809,N0008057,N0008058,325.843432,325.743432,11.038953,12.889106,40.0,400,GRP,0.25,0.205,cover_max,minimum,2.54,merrimack,1419.3735,42.047514,0.788135,0.440603,velocity,sub main,P02,drafted
E0007810,N0008058,N0008059,325.743432,325.643432,12.889106,14.405793,40.0,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.047847,0.788136,0.440605,velocity,sub main,P02,drafted
E0007811,N0008059,N0008060,325.643432,325.598432,14.405793,14.680621,15.0,400,GRP,0.3,0.205,table11,minimum,2.54,merrimack,1419.3735,42.048181,0.843527,0.418489,velocity,sub main,P02,drafted
E0007812,N0008060,N0008061,325.598432,325.448432,14.680621,13.830285,60.0,400,GRP,0.25,0.205,cover_max,minimum,2.54,merrimack,1419.3735,42.048306,0.788139,0.440607,velocity,sub main,P02,drafted
E0007813,N0008061,N0008062,325.448432,325.298432,13.830285,13.046722,60.0,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.048806,0.788141,0.44061,velocity,sub main,P02,drafted
E0007814,N0008062,N0008063,325.298432,325.148432,13.046722,12.517645,60.0,400,GRP,0.25,0.205,table11,minimum,2.54,merrimack,1419.3735,42.049306,0.788143,0.440613,velocity,sub main,P02,drafted
E0007815,N0008063,N0007203,325.148432,325.103254,12.517645,12.469469,11.294485,400,GRP,0.4,0.205,table11,minimum,2.54,merrimack,1419.3735,42.049806,0.938248,0.386425,velocity,sub main,P02,drafted
E0007816,N0008064,N0008065,441.683697,441.643392,5.116291,5.337901,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.001496,0.046956,0.007702,tractive,main,P07,provisional
E0007817,N0008065,N0008066,441.643392,441.506097,5.337901,5.968238,27.45906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001532,0.038403,0.00895,tractive,main,P07,provisional
E0007818,N0008066,N0008067,441.506097,441.389605,5.968238,6.345685,23.298299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047028,0.136675,0.037863,tractive,main,P07,provisional
E0007819,N0008067,N0007227,441.389605,441.21974,6.345685,4.80089,33.972985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092489,0.171878,0.051153,tractive,main,P07,provisional
E0007820,N0008068,N0008069,443.260524,443.073397,1.561405,3.930997,37.425442,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P07,provisional
E0007821,N0008069,N0008070,443.073397,443.031397,3.930997,4.058385,6.0,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.2393,0.136113,0.219391,0.056305,tractive,lateral,P07,provisional
E0007822,N0008070,N0008071,443.031397,442.879328,4.058385,3.314916,30.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226698,0.231037,0.076758,tractive,lateral,P07,provisional
E0007823,N0008071,N0008072,442.879328,442.825245,3.314916,3.271893,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272218,0.245154,0.083473,tractive,lateral,P07,provisional
E0007824,N0008072,N0007227,442.825245,442.685782,3.271893,3.334848,27.892651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317576,0.257641,0.089609,tractive,lateral,P07,provisional
E0007825,N0008073,N0007237,440.297087,439.563853,1.869234,1.874806,22.561028,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.25331,0.024397,tractive,lateral,P07,provisional
E0007826,N0008074,N0008075,433.362626,433.322626,7.5894,6.321203,10.0,250,PVC-U,0.4,0.375,table11,minimum,2.7747,merrimack,683.793,22.057883,0.801013,0.605485,velocity,sub main,P07,provisional
E0007827,N0008075,N0008076,433.322626,433.238433,6.321203,5.827332,21.048349,250,PVC-U,0.4,0.375,table11,minimum,2.7747,merrimack,683.793,22.057966,0.801013,0.605486,velocity,sub main,P07,provisional
E0007828,N0008076,N0008077,433.238433,433.182626,5.827332,4.833517,13.951651,250,PVC-U,0.4,0.375,table11,minimum,2.7747,merrimack,683.793,22.058142,0.801015,0.605489,velocity,sub main,P07,provisional
E0007829,N0008077,N0008078,433.182626,432.962626,4.833517,4.148335,55.0,250,PVC-U,0.4,0.375,table11,minimum,2.7747,merrimack,683.793,22.058258,0.801016,0.605492,velocity,sub main,P07,provisional
E0007830,N0008078,N0008079,432.962626,432.896088,4.148335,5.160797,16.634563,250,PVC-U,0.4,0.375,table11,minimum,2.7747,merrimack,683.793,22.058716,0.801019,0.6055,velocity,sub main,P07,provisional
E0007831,N0008079,N0008080,432.896088,432.828088,5.160797,6.749701,17.0,250,PVC-U,0.4,0.375,table11,minimum,2.7747,merrimack,683.793,22.058855,0.80102,0.605502,velocity,sub main,P07,provisional
E0007832,N0008080,N0008081,432.828088,432.784822,6.749701,7.74301,10.816654,250,PVC-U,0.4,0.375,table11,minimum,2.7747,merrimack,683.793,22.058996,0.801021,0.605505,velocity,sub main,P07,provisional
E0007833,N0008081,N0007237,432.784822,432.732822,7.74301,8.705838,13.0,250,PVC-U,0.4,0.375,table11,minimum,2.7747,merrimack,683.793,22.059087,0.801022,0.605507,velocity,sub main,P07,provisional
E0007834,N0008082,N0008083,432.496265,430.845893,1.55,1.552422,17.464249,200,PVC-U,9.45,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0007835,N0008083,N0007243,430.845893,429.71254,1.552422,1.553268,12.806248,200,PVC-U,8.85,0.5,ground,minimum,3.6221,held,0.0,0.000146,0.031045,0.002149,tractive,lateral,P07,provisional
E0007836,N0008084,N0008085,422.340462,422.265016,12.335319,12.172118,15.089151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.133478,0.521845,0.26817,tractive,main,P07,provisional
E0007837,N0008085,N0008086,422.265016,422.14244,12.172118,10.578782,24.515301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.133604,0.521851,0.268175,tractive,main,P07,provisional
E0007838,N0008086,N0007243,422.14244,422.001284,10.578782,9.264524,28.231188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.133808,0.521861,0.268184,tractive,main,P07,provisional
E0007839,N0008087,N0008088,419.049254,418.749254,8.171937,7.472182,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3624,merrimack,139.7685,5.451535,0.611395,0.356975,tractive,main,P03,derived
E0007840,N0008088,N0008089,418.749254,418.514445,7.472182,7.678578,46.961725,200,PVC-U,0.5,0.5,table11,minimum,3.3491,merrimack,144.4268,5.611069,0.616323,0.362489,tractive,main,P03,derived
E0007841,N0008089,N0008090,418.514445,418.164445,7.678578,7.505202,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3328,merrimack,150.3711,5.813498,0.622411,0.369408,tractive,main,P03,derived
E0007842,N0008090,N0008091,418.164445,417.814445,7.505202,7.547127,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3114,merrimack,158.6079,6.092457,0.630515,0.37881,tractive,main,P03,derived
E0007843,N0008091,N0008092,417.814445,417.464445,7.547127,7.336977,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2998,merrimack,163.2662,6.249695,0.634945,0.384046,tractive,main,P03,derived
E0007844,N0008092,N0008093,417.464445,417.349254,7.336977,7.307912,23.038275,200,PVC-U,0.5,0.5,table11,minimum,3.2875,merrimack,168.3626,6.421048,0.639665,0.389703,tractive,main,P03,derived
E0007845,N0008093,N0008094,417.349254,417.308908,7.307912,7.311728,8.069241,200,PVC-U,0.5,0.5,table11,minimum,3.2875,merrimack,168.3626,6.42124,0.63967,0.389709,tractive,main,P03,derived
E0007846,N0008094,N0008095,417.308908,416.858909,7.311728,7.70942,89.999759,200,PVC-U,0.5,0.5,table11,minimum,3.2678,merrimack,176.9386,6.707273,0.647312,0.399046,tractive,main,P03,derived
E0007847,N0008095,N0008096,416.858909,416.408909,7.70942,7.978573,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.2543,merrimack,183.1147,6.912925,0.652633,0.405683,tractive,main,P03,derived
E0007848,N0008096,N0007262,416.408909,416.367964,7.978573,7.973009,5.849287,200,PVC-U,0.7,0.5,table11,minimum,3.2444,merrimack,187.773,7.067667,0.742758,0.374522,tractive,main,P03,derived
E0007849,N0008097,N0007268,416.65955,416.260091,2.451443,2.988475,79.891864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.8346,1.883172,0.448697,0.20822,tractive,lateral,P03,derived
E0007850,N0008098,N0007268,417.913582,417.679995,1.565483,1.568571,19.465626,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.312009,0.062572,tractive,lateral,P03,derived
E0007851,N0008099,N0008100,418.746368,418.68616,4.93808,4.914426,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.5426,merrimack,90.8025,3.731256,0.548987,0.293049,tractive,main,P03,provisional
E0007852,N0008100,N0008101,418.68616,418.21848,4.914426,6.128383,93.536089,200,PVC-U,0.5,0.5,table11,minimum,3.5276,merrimack,94.0419,3.847855,0.553878,0.297704,tractive,main,P03,provisional
E0007853,N0008101,N0008102,418.21848,418.178231,6.128383,6.134788,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.4947,merrimack,101.6003,4.118612,0.6031,0.294054,tractive,main,P03,provisional
E0007854,N0008102,N0008103,418.178231,418.127981,6.134788,6.021677,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.4947,merrimack,101.6003,4.118668,0.5648,0.308302,tractive,main,P03,provisional
E0007855,N0008103,N0007262,418.127981,417.769877,6.021677,6.571096,71.62089,200,PVC-U,0.5,0.5,table11,minimum,3.4636,merrimack,109.3953,4.394641,0.575358,0.318821,tractive,main,P03,provisional
E0007856,N0008104,N0007270,422.687305,422.248692,1.55,2.421108,87.722543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P256,derived
E0007857,N0008105,N0008106,413.939875,413.754337,10.667333,11.087979,33.734256,200,PVC-U,0.55,0.5,uniform,minimum,3.4946,merrimack,101.63,4.128267,0.584916,0.301116,tractive,main,P256,provisional
E0007858,N0008106,N0007270,413.754337,413.58914,11.087979,11.08066,30.035818,200,PVC-U,0.55,0.5,uniform,minimum,3.4946,merrimack,101.63,4.128548,0.584928,0.301127,tractive,main,P256,provisional
E0007859,N0008107,N0008108,426.055384,425.891601,1.709753,1.873658,32.756679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408223,0.279213,0.100645,tractive,lateral,P03,provisional
E0007860,N0008108,N0008109,425.891601,425.835032,1.873658,1.925679,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.49903,0.297619,0.110505,tractive,lateral,P03,provisional
E0007861,N0008109,N0007291,425.835032,425.397722,1.925679,2.234266,87.461941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2133,0.848579,0.35158,0.141847,tractive,lateral,P03,provisional
E0007862,N0008110,N0008111,426.002295,425.961481,6.159478,6.114721,7.420744,200,PVC-U,0.55,0.5,table11,minimum,3.3064,merrimack,160.6036,6.196594,0.65592,0.372531,tractive,sub main,P03,derived
E0007863,N0008111,N0008112,425.961481,425.904834,6.114721,6.061902,10.299461,200,PVC-U,0.55,0.5,uniform,minimum,3.3064,merrimack,160.6036,6.196655,0.655921,0.372533,tractive,sub main,P03,derived
E0007864,N0008112,N0008113,425.904834,425.802155,6.061902,5.933837,18.668952,200,PVC-U,0.55,0.5,uniform,minimum,3.3064,merrimack,160.6036,6.196741,0.655924,0.372536,tractive,sub main,P03,derived
E0007865,N0008113,N0008114,425.802155,425.616086,5.933837,5.861331,33.830725,200,PVC-U,0.55,0.5,uniform,minimum,3.3037,merrimack,161.6834,6.233203,0.656987,0.373709,tractive,sub main,P03,derived
E0007866,N0008114,N0008115,425.616086,425.573647,5.861331,5.821281,7.716217,200,PVC-U,0.55,0.5,table11,minimum,3.3037,merrimack,161.6834,6.233485,0.656995,0.373718,tractive,sub main,P03,derived
E0007867,N0008115,N0008116,425.573647,425.478713,5.821281,5.727098,17.260708,200,PVC-U,0.55,0.5,uniform,minimum,3.3037,merrimack,161.6834,6.233549,0.656997,0.37372,tractive,sub main,P03,derived
E0007868,N0008116,N0008117,425.478713,425.411275,5.727098,5.707164,12.261424,200,PVC-U,0.55,0.5,uniform,minimum,3.2984,merrimack,163.8429,6.306219,0.659101,0.376051,tractive,sub main,P03,derived
E0007869,N0008117,N0008118,425.411275,425.32128,5.707164,5.714547,16.362689,200,PVC-U,0.55,0.5,uniform,minimum,3.2984,merrimack,163.8429,6.306321,0.659104,0.376055,tractive,sub main,P03,derived
E0007870,N0008118,N0008119,425.32128,425.24869,5.714547,5.658933,13.198206,200,PVC-U,0.55,0.5,uniform,minimum,3.2944,merrimack,165.4863,6.361568,0.660689,0.377821,tractive,sub main,P03,derived
E0007871,N0008119,N0008120,425.24869,425.148744,5.658933,5.576293,18.172085,200,PVC-U,0.55,0.5,uniform,minimum,3.2944,merrimack,165.4863,6.361678,0.660692,0.377825,tractive,sub main,P03,derived
E0007872,N0008120,N0008121,425.148744,425.009009,5.576293,5.567224,25.406346,200,PVC-U,0.55,0.5,uniform,minimum,3.2918,merrimack,166.566,6.398005,0.661728,0.378983,tractive,sub main,P03,derived
E0007873,N0008121,N0008122,425.009009,424.734009,5.567224,5.397674,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2918,merrimack,166.566,6.398216,0.661734,0.37899,tractive,sub main,P03,derived
E0007874,N0008122,N0008123,424.734009,424.45902,5.397674,5.363368,49.998005,200,PVC-U,0.55,0.5,uniform,minimum,3.2867,merrimack,168.7256,6.470899,0.663792,0.381302,tractive,sub main,P03,derived
E0007875,N0008123,N0008124,424.45902,424.378992,5.363368,5.326697,14.550566,200,PVC-U,0.55,0.5,uniform,minimum,3.2841,merrimack,169.8054,6.507407,0.664818,0.38246,tractive,sub main,P03,derived
E0007876,N0008124,N0008125,424.378992,424.337827,5.326697,5.339236,4.842853,200,PVC-U,0.85,0.5,table11,minimum,3.2841,merrimack,169.8054,6.507528,0.778968,0.340316,velocity,sub main,P03,derived
E0007877,N0008125,N0008126,424.337827,424.146803,5.339236,5.359575,38.204951,200,PVC-U,0.5,0.5,table11,minimum,3.2841,merrimack,169.8054,6.507569,0.642007,0.392541,tractive,sub main,P03,derived
E0007878,N0008126,N0008127,424.146803,423.931829,5.359575,5.463832,42.994837,200,PVC-U,0.5,0.5,table11,minimum,3.2841,merrimack,169.8054,6.507887,0.642015,0.392551,tractive,sub main,P03,derived
E0007879,N0008127,N0008128,423.931829,423.707032,5.463832,5.565643,44.959399,200,PVC-U,0.5,0.5,table11,minimum,3.2841,merrimack,169.8054,6.508245,0.642025,0.392563,tractive,sub main,P03,derived
E0007880,N0008128,N0008129,423.707032,423.578232,5.565643,5.620895,25.759934,200,PVC-U,0.5,0.5,table11,minimum,3.2841,merrimack,169.8054,6.50862,0.642035,0.392575,tractive,sub main,P03,derived
E0007881,N0008129,N0008130,423.578232,423.128236,5.620895,5.530608,89.999121,200,PVC-U,0.5,0.5,table11,minimum,3.2841,merrimack,169.8054,6.508835,0.642041,0.392582,tractive,sub main,P03,derived
E0007882,N0008130,N0008131,423.128236,422.678236,5.530608,5.508806,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.2689,merrimack,176.4733,6.731847,0.647955,0.399843,tractive,sub main,P03,derived
E0007883,N0008131,N0008132,422.678236,422.228237,5.508806,5.557652,89.999897,200,PVC-U,0.5,0.5,table11,minimum,3.2591,merrimack,180.887,6.879161,0.651769,0.404598,tractive,sub main,P03,derived
E0007884,N0008132,N0008133,422.228237,422.187661,5.557652,5.510123,8.115147,200,PVC-U,0.5,0.5,table11,minimum,3.2591,merrimack,180.887,6.879911,0.651788,0.404622,tractive,sub main,P03,derived
E0007885,N0008133,N0008134,422.187661,421.937661,5.510123,5.532401,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2591,merrimack,180.887,6.879979,0.65179,0.404624,tractive,sub main,P03,derived
E0007886,N0008134,N0008135,421.937661,421.687661,5.532401,5.942649,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2521,merrimack,184.1263,6.987687,0.654533,0.408081,tractive,sub main,P03,derived
E0007887,N0008135,N0007291,421.687661,421.592312,5.942649,6.039677,19.069806,200,PVC-U,0.5,0.5,table11,minimum,3.2468,merrimack,186.6251,7.070708,0.656622,0.410735,tractive,sub main,P03,derived
E0007888,N0008136,N0008137,423.747169,423.547169,2.683708,2.561229,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4061,1.661535,0.43207,0.195868,tractive,main,P03,provisional
E0007889,N0008137,N0008138,423.547169,423.347169,2.561229,2.628783,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9048,1.766622,0.440147,0.201814,tractive,main,P03,provisional
E0007890,N0008138,N0007298,423.347169,423.255848,2.628783,2.294628,18.264316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.9048,1.766955,0.440172,0.201833,tractive,main,P03,provisional
E0007891,N0008139,N0008140,416.892587,416.492587,1.652121,2.441342,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7451,0.534557,0.304165,0.114113,tractive,lateral,P03,derived
E0007892,N0008140,N0008141,416.492587,416.092587,2.441342,3.148807,79.999902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9986,1.258533,0.397044,0.171227,tractive,lateral,P03,derived
E0007893,N0008141,N0007252,416.092587,416.029293,3.148807,3.237614,12.658846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.5771,1.40922,0.410997,0.180825,tractive,lateral,P03,derived
E0007894,N0008142,N0008143,416.894031,416.639187,1.55,2.22147,50.968771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.333783,0.261794,0.09169,tractive,lateral,P03,derived
E0007895,N0008143,N0007252,416.639187,416.481714,2.22147,2.785192,31.494514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7,0.574763,0.311208,0.118052,tractive,lateral,P03,derived
E0007896,N0008144,N0008145,423.285701,423.220509,1.698857,1.832103,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.15316,0.203217,0.064209,tractive,lateral,P03,provisional
E0007897,N0008145,N0008146,423.220509,423.180509,1.832103,1.9173,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153269,0.203265,0.06423,tractive,lateral,P03,provisional
E0007898,N0008146,N0007298,423.180509,422.815261,1.9173,2.735215,73.049583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.289137,0.249973,0.085819,tractive,lateral,P03,provisional
E0007899,N0008147,N0008148,420.998114,420.748114,2.693597,3.028375,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002148,0.044002,0.010242,tractive,main,P22,provisional
E0007900,N0008148,N0008149,420.748114,420.498114,3.028375,3.31994,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002565,0.047204,0.011002,tractive,main,P22,provisional
E0007901,N0008149,N0007320,420.498114,420.454377,3.31994,3.306182,8.747414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002981,0.050068,0.011695,tractive,main,P22,provisional
E0007902,N0008150,N0008151,422.250791,422.144183,1.550448,1.558118,16.401219,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P22,provisional
E0007903,N0008151,N0007320,422.144183,422.034525,1.558118,1.726034,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045404,0.135036,0.03728,tractive,lateral,P22,provisional
E0007904,N0008152,N0008153,398.113086,397.882725,1.55,1.557186,17.720045,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0007905,N0008153,N0007348,397.882725,397.671101,1.557186,1.562725,16.278821,200,PVC-U,1.3,0.5,uniform,minimum,3.6221,held,0.0,0.000148,0.018077,0.00311,tractive,lateral,P11,provisional
E0007906,N0008154,N0008155,397.149541,396.902711,1.808498,2.010375,49.36598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000579,0.025453,0.006151,tractive,lateral,P11,provisional
E0007907,N0008155,N0007348,396.902711,396.802586,2.010375,2.43124,20.024984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000991,0.032068,0.007547,tractive,lateral,P11,provisional
E0007908,N0008156,N0007350,394.205643,394.134054,6.473831,6.459483,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.3733,merrimack,136.0891,5.337346,0.607792,0.352993,tractive,main,P11,provisional
E0007909,N0008157,N0007350,398.94234,398.791013,1.55,1.802524,30.265492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0007910,N0008158,N0008159,394.300787,394.204577,1.555017,1.557112,5.830952,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.225396,0.032642,tractive,lateral,P41,provisional
E0007911,N0008159,N0007355,394.204577,394.08753,1.557112,1.928889,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062229,0.150381,0.042863,tractive,lateral,P41,provisional
E0007912,N0008160,N0007355,393.027237,392.959969,2.82283,3.05645,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.312114,0.256207,0.088895,tractive,main,P41,provisional
E0007913,N0008161,N0007357,395.065295,395.015295,1.55,1.600916,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P41,derived
E0007914,N0008162,N0008163,380.478298,380.278298,1.76688,2.404929,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09385,0.172721,0.051489,tractive,lateral,P16,provisional
E0007915,N0008163,N0008164,380.278298,380.078298,2.404929,2.75535,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094183,0.172926,0.051571,tractive,lateral,P16,provisional
E0007916,N0008164,N0007367,380.078298,379.98789,2.75535,2.980463,18.081599,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094516,0.17313,0.051653,tractive,lateral,P16,provisional
E0007917,N0008165,N0008166,379.328818,379.028818,4.315897,4.513327,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006202,0.066238,0.015828,tractive,main,P16,provisional
E0007918,N0008166,N0008167,379.028818,378.728818,4.513327,4.54755,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.068883,0.155649,0.044844,tractive,main,P16,provisional
E0007919,N0008167,N0008168,378.728818,378.679958,4.54755,4.271458,9.771962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.131563,0.193272,0.059942,tractive,main,P16,provisional
E0007920,N0008168,N0007367,378.679958,378.523353,4.271458,4.445,31.32092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.131644,0.193311,0.059958,tractive,main,P16,provisional
E0007921,N0008169,N0008170,327.723198,327.633198,7.513466,7.049786,90.0,1200,GRP,0.1,0.075,table11,dod,1.6391,merrimack,52993.0661,1015.216796,1.181577,0.710352,velocity,trunk main,P249,drafted
E0007922,N0008170,N0008171,327.633198,327.543198,7.049786,6.653305,90.0,1200,GRP,0.1,0.075,table11,dod,1.6391,merrimack,52993.0661,1015.217546,1.181577,0.710353,velocity,trunk main,P249,drafted
E0007923,N0008171,N0008172,327.543198,327.5019,6.653305,6.653862,4.858509,1200,GRP,0.85,0.075,table11,minimum,1.6391,merrimack,52993.0661,1015.218296,2.699985,0.366826,velocity,trunk main,P249,drafted
E0007924,N0008172,N0008173,327.5019,327.4219,6.653862,5.875616,80.0,1200,GRP,0.1,0.075,table11,dod,1.6391,merrimack,52993.0661,1015.218337,1.181577,0.710353,velocity,trunk main,P249,drafted
E0007925,N0008173,N0008174,327.4219,327.3419,5.875616,5.004078,80.0,1200,GRP,0.1,0.075,table11,dod,1.6391,merrimack,52993.0661,1015.219003,1.181577,0.710354,velocity,trunk main,P249,drafted
E0007926,N0008174,N0008175,327.3419,327.300768,5.004078,4.996015,5.141491,1200,GRP,0.8,0.075,table11,minimum,1.6391,merrimack,52993.0661,1015.21967,2.640211,0.372949,velocity,trunk main,P249,drafted
E0007927,N0008175,N0008176,327.300768,327.230768,4.996015,4.699987,70.0,1200,GRP,0.1,0.075,table11,dod,1.6391,merrimack,52993.0661,1015.219713,1.181577,0.710354,velocity,trunk main,P249,drafted
E0007928,N0008176,N0008177,327.230768,327.160768,4.699987,4.457121,70.0,1200,GRP,0.1,0.075,table11,dod,1.6391,merrimack,52993.0661,1015.220296,1.181577,0.710354,velocity,trunk main,P249,drafted
E0007929,N0008177,N0008178,327.160768,327.090768,4.457121,4.26174,70.0,1200,GRP,0.1,0.075,table11,dod,1.6391,merrimack,52993.0661,1015.22088,1.181577,0.710355,velocity,trunk main,P249,drafted
E0007930,N0008178,N0008179,327.090768,327.044118,4.26174,4.141947,23.32489,1200,GRP,0.2,0.075,table11,dod,1.6391,merrimack,52993.0661,1015.221463,1.56412,0.558175,velocity,trunk main,P249,drafted
E0007931,N0008179,N0008180,327.044118,327.004118,4.141947,4.240266,40.0,1200,GRP,0.1,0.075,table11,dod,1.6391,merrimack,52993.0661,1015.221657,1.181578,0.710355,velocity,trunk main,P249,drafted
E0007932,N0008180,N0008181,327.004118,326.964118,4.240266,4.175866,40.0,1200,GRP,0.1,0.075,table11,dod,1.6391,merrimack,52993.0661,1015.221991,1.181578,0.710355,velocity,trunk main,P249,drafted
E0007933,N0008181,N0007398,326.964118,326.921941,4.175866,4.269557,14.059064,1200,GRP,0.3,0.075,table11,minimum,1.6391,merrimack,52993.0661,1015.222324,1.828477,0.492876,velocity,trunk main,P249,drafted
E0007934,N0008182,N0008183,395.316601,395.066603,9.024983,8.713426,49.999551,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.831267,0.715707,0.49498,tractive,trunk main,P05,drafted
E0007935,N0008183,N0008184,395.066603,394.816603,8.713426,8.87517,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.831683,0.715714,0.494992,tractive,trunk main,P05,drafted
E0007936,N0008184,N0007402,394.816603,394.717781,8.87517,8.996391,19.76438,200,PVC-U,0.5,0.5,table11,minimum,3.113,merrimack,264.2871,9.8321,0.715722,0.495005,tractive,trunk main,P05,drafted
E0007937,N0008185,N0008186,342.768774,342.468774,3.040369,3.394263,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6219,merrimack,75.6148,3.180091,0.5241,0.270177,tractive,trunk main,P01,drafted
E0007938,N0008186,N0008187,342.468774,342.168774,3.394263,3.669269,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6219,merrimack,75.6148,3.180591,0.524124,0.270199,tractive,trunk main,P01,drafted
E0007939,N0008187,N0007411,342.168774,342.119004,3.669269,3.706466,9.953925,200,PVC-U,0.5,0.5,table11,minimum,3.6219,merrimack,75.6148,3.181091,0.524148,0.27022,tractive,trunk main,P01,drafted
E0007940,N0008188,N0008189,322.587477,322.317477,10.657579,10.668638,90.0,315,HDPE,0.3,0.27,table11,minimum,2.6553,merrimack,983.6351,30.425409,0.780285,0.551019,velocity,sub main,P249,drafted
E0007941,N0008189,N0008190,322.317477,322.047477,10.668638,10.86332,90.0,315,HDPE,0.3,0.27,table11,minimum,2.6546,merrimack,985.7946,30.484489,0.780638,0.551683,velocity,sub main,P249,drafted
E0007942,N0008190,N0008191,322.047477,321.777477,10.86332,10.726887,90.0,315,HDPE,0.3,0.27,table11,minimum,2.6546,merrimack,985.7946,30.485239,0.780643,0.551691,velocity,sub main,P249,drafted
E0007943,N0008191,N0008192,321.777477,321.507477,10.726887,10.939361,90.0,315,HDPE,0.3,0.27,table11,minimum,2.6546,merrimack,985.7946,30.485989,0.780647,0.551699,velocity,sub main,P249,drafted
E0007944,N0008192,N0008193,321.507477,321.467477,10.939361,10.962485,5.0,315,HDPE,0.8,0.27,table11,minimum,2.6546,merrimack,985.7946,30.486739,1.129567,0.413943,velocity,sub main,P249,drafted
E0007945,N0008193,N0008194,321.467477,321.257477,10.962485,10.788635,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6546,merrimack,985.7946,30.486781,0.780652,0.551708,velocity,sub main,P249,drafted
E0007946,N0008194,N0008195,321.257477,321.047477,10.788635,10.615456,70.0,315,HDPE,0.3,0.27,table11,minimum,2.6546,merrimack,985.7946,30.487364,0.780655,0.551715,velocity,sub main,P249,drafted
E0007947,N0008195,N0008196,321.047477,320.994365,10.615456,10.616505,17.703937,315,HDPE,0.3,0.27,table11,minimum,2.6546,merrimack,985.7946,30.487948,0.780659,0.551721,velocity,sub main,P249,drafted
E0007948,N0008196,N0007398,320.994365,320.825732,10.616505,10.365766,56.211124,315,HDPE,0.3,0.27,table11,minimum,2.6546,merrimack,985.7946,30.488095,0.78066,0.551723,velocity,sub main,P249,drafted
E0007949,N0008197,N0008198,402.326596,402.126596,1.570194,1.668235,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,drafted
E0007950,N0008198,N0008199,402.126596,401.926596,1.668235,1.755716,39.999938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P05,drafted
E0007951,N0008199,N0007402,401.926596,401.855025,1.755716,1.859147,14.314075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P05,drafted
E0007952,N0008200,N0008201,325.879981,325.729981,5.282342,5.335663,60.0,400,GRP,0.25,0.205,table11,minimum,2.5322,merrimack,1456.2427,42.893021,0.792188,0.4456,velocity,sub main,P249,drafted
E0007953,N0008201,N0008202,325.729981,325.579981,5.335663,5.613012,60.0,400,GRP,0.25,0.205,table11,minimum,2.5312,merrimack,1460.8818,43.013008,0.792757,0.446307,velocity,sub main,P249,drafted
E0007954,N0008202,N0008203,325.579981,325.429981,5.613012,5.835003,60.0,400,GRP,0.25,0.205,table11,minimum,2.5312,merrimack,1460.8818,43.013508,0.79276,0.44631,velocity,sub main,P249,drafted
E0007955,N0008203,N0008204,325.429981,325.38493,5.835003,5.927966,15.016849,400,GRP,0.3,0.205,table11,minimum,2.5312,merrimack,1460.8818,43.014008,0.848556,0.423823,velocity,sub main,P249,drafted
E0007956,N0008204,N0007398,325.38493,325.14804,5.927966,6.043458,78.963342,400,GRP,0.3,0.205,uniform,minimum,2.5312,merrimack,1460.8818,43.014133,0.848557,0.423824,velocity,sub main,P249,drafted
E0007957,N0008205,N0008206,344.270841,343.971941,1.552127,2.226057,59.779906,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P01,derived
E0007958,N0008206,N0007411,343.971941,343.764418,2.226057,2.061052,41.504691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.5249,0.441729,0.286317,0.104402,tractive,lateral,P01,derived
E0007959,N0008207,N0007423,329.518372,329.051212,1.580139,1.602322,54.960044,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,7.157,0.300041,0.303848,0.077089,tractive,lateral,P06,provisional
E0007960,N0008208,N0007423,326.771619,326.535205,4.161303,4.118329,47.282799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6584,1.120994,0.383191,0.161974,tractive,lateral,P06,provisional
E0007961,N0008209,N0008210,327.187976,326.937976,1.55,1.672742,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P06,provisional
E0007962,N0008210,N0008211,326.937976,326.687976,1.672742,1.967725,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093687,0.17262,0.051449,tractive,lateral,P06,provisional
E0007963,N0008211,N0007420,326.687976,326.640533,1.967725,2.067841,9.488521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094104,0.172877,0.051552,tractive,lateral,P06,provisional
E0007964,N0008212,N0008213,327.37312,327.12312,1.563526,1.733997,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P06,provisional
E0007965,N0008213,N0008214,327.12312,326.87312,1.733997,1.908863,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031507,0.11901,0.031752,tractive,lateral,P06,provisional
E0007966,N0008214,N0008215,326.87312,326.831503,1.908863,1.989115,5.202099,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.7416,0.031923,0.140201,0.028698,tractive,lateral,P06,provisional
E0007967,N0008215,N0008216,326.831503,326.581503,1.989115,2.11558,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031967,0.119612,0.031954,tractive,lateral,P06,provisional
E0007968,N0008216,N0008217,326.581503,326.331503,2.11558,2.302195,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032383,0.120151,0.032136,tractive,lateral,P06,provisional
E0007969,N0008217,N0007420,326.331503,326.262373,2.302195,2.446001,13.826055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.0328,0.120687,0.032316,tractive,lateral,P06,provisional
E0007970,N0008218,N0008219,342.484208,342.047832,2.259292,3.172413,87.27517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5321,1.995849,0.456594,0.214242,tractive,lateral,P01,drafted
E0007971,N0008219,N0008220,342.047832,341.747832,3.172413,3.627778,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.6119,2.041843,0.459721,0.216656,tractive,lateral,P01,drafted
E0007972,N0008220,N0008221,341.747832,341.447836,3.627778,4.164286,59.999246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4333,2.1187,0.464831,0.220634,tractive,lateral,P01,drafted
E0007973,N0008221,N0007416,341.447836,341.406174,4.164286,4.225845,3.332981,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,51.5131,2.164468,0.646452,0.177862,tractive,lateral,P01,drafted
E0007974,N0008222,N0008223,400.683848,400.536497,1.554036,1.560519,19.646883,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0007975,N0008223,N0007439,400.536497,400.472465,1.560519,1.672096,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000164,0.014112,0.003929,tractive,lateral,P05,provisional
E0007976,N0008224,N0007439,399.766457,399.679136,2.266746,2.465426,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154883,0.203967,0.064535,tractive,lateral,P05,provisional
E0007977,N0008225,N0007430,326.974589,326.485684,1.636739,1.651798,54.322862,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.208601,0.044259,tractive,lateral,P06,provisional
E0007978,N0008226,N0008227,326.256547,325.956547,1.551039,2.077053,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P06,provisional
E0007979,N0008227,N0008228,325.956547,325.656547,2.077053,2.489327,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272103,0.245121,0.083457,tractive,lateral,P06,provisional
E0007980,N0008228,N0007430,325.656547,325.575524,2.489327,2.561957,16.204593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408405,0.279253,0.100666,tractive,lateral,P06,provisional
E0007981,N0008229,N0007457,339.707161,339.332583,2.005119,2.736662,74.915703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.577871,0.311737,0.118351,tractive,lateral,P01,provisional
E0007982,N0008230,N0007468,341.168201,340.926563,1.55,1.833721,48.327531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.304188,0.254095,0.087848,tractive,lateral,P01,provisional
E0007983,N0008231,N0007468,340.702186,340.523972,2.24865,2.236312,35.642795,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.3365,2.241324,0.472702,0.226847,tractive,main,P01,drafted
E0007984,N0008232,N0007461,339.806133,339.760856,2.759358,2.842477,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.999256,0.369849,0.153314,tractive,main,P01,provisional
E0007985,N0008233,N0008234,340.849494,340.759355,1.557946,1.750868,18.027756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,provisional
E0007986,N0008234,N0007461,340.759355,340.674502,1.750868,1.92883,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135952,0.195381,0.060837,tractive,lateral,P01,provisional
E0007987,N0008235,N0008236,340.234385,340.188287,1.848073,1.853308,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40868,0.279313,0.100697,tractive,lateral,P01,provisional
E0007988,N0008236,N0008237,340.188287,340.052273,1.853308,1.928745,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499291,0.297668,0.110532,tractive,lateral,P01,provisional
E0007989,N0008237,N0008238,340.052273,339.932228,1.928745,2.503319,24.00893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590052,0.313793,0.119514,tractive,lateral,P01,provisional
E0007990,N0008238,N0007457,339.932228,339.721631,2.503319,2.347613,42.119359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680786,0.328215,0.127822,tractive,lateral,P01,provisional
E0007991,N0008239,N0008240,337.363615,336.931325,3.854555,4.476176,86.457941,200,PVC-U,0.5,0.5,table11,minimum,3.5774,merrimack,83.7524,3.476317,0.53786,0.282658,tractive,lateral,P01,provisional
E0007992,N0008240,N0007456,336.931325,336.570534,4.476176,5.34951,72.158364,200,PVC-U,0.5,0.5,table11,minimum,3.5402,merrimack,91.3109,3.750672,0.54981,0.293828,tractive,lateral,P01,provisional
E0007993,N0008241,N0008242,319.045302,318.695302,9.933214,10.032665,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3167,merrimack,156.5278,6.03556,0.628888,0.376904,tractive,main,P252,drafted
E0007994,N0008242,N0008243,318.695302,318.345302,10.032665,10.364537,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3112,merrimack,158.6874,6.108951,0.630984,0.379361,tractive,main,P252,drafted
E0007995,N0008243,N0007464,318.345302,318.30461,10.364537,10.411576,5.086431,200,PVC-U,0.8,0.5,table11,minimum,3.3112,merrimack,158.6874,6.109534,0.748641,0.33455,tractive,main,P252,drafted
E0007996,N0008244,N0007464,327.792079,327.083072,1.625279,1.633115,52.519052,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.210658,0.034158,tractive,lateral,P252,provisional
E0007997,N0008245,N0008246,326.586582,326.336582,2.89645,3.549557,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4945,merrimack,101.6478,4.119201,0.564821,0.308322,tractive,lateral,P252,provisional
E0007998,N0008246,N0008247,326.336582,326.086582,3.549557,4.114773,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4714,merrimack,107.3859,4.322934,0.572667,0.316114,tractive,lateral,P252,provisional
E0007999,N0008247,N0007517,326.086582,326.016453,4.114773,3.629086,14.025839,200,PVC-U,0.5,0.5,table11,minimum,3.4714,merrimack,107.3859,4.323351,0.572683,0.316129,tractive,lateral,P252,provisional
E0008000,N0008248,N0008249,341.988177,341.922948,1.55,1.807094,13.045951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,drafted
E0008001,N0008249,N0008250,341.922948,341.513177,1.807094,2.911139,81.954049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045376,0.135008,0.03727,tractive,lateral,P01,drafted
E0008002,N0008250,N0008251,341.513177,341.113177,2.911139,2.496289,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227128,0.231179,0.076825,tractive,lateral,P01,drafted
E0008003,N0008251,N0008252,341.113177,340.713177,2.496289,2.231708,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273061,0.245399,0.083592,tractive,lateral,P01,drafted
E0008004,N0008252,N0007519,340.713177,340.647762,2.231708,2.197727,13.083097,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318995,0.258011,0.089793,tractive,lateral,P01,drafted
E0008005,N0008253,N0008254,324.676745,324.426745,1.590742,1.702284,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P282,provisional
E0008006,N0008254,N0008255,324.426745,324.170514,1.702284,2.302631,51.246213,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407821,0.279125,0.100599,tractive,lateral,P282,provisional
E0008007,N0008255,N0007543,324.170514,323.804454,2.302631,3.02953,73.2119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.484606,0.294865,0.109004,tractive,lateral,P282,provisional
E0008008,N0008256,N0008257,324.287524,323.966321,1.55,1.998278,64.240634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P282,provisional
E0008009,N0008257,N0007543,323.966321,323.542618,1.998278,3.291366,84.740637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272139,0.245131,0.083462,tractive,lateral,P282,provisional
E0008010,N0008258,N0007470,328.436003,328.010149,4.028474,5.667432,85.17075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.2431,2.053853,0.460529,0.217282,tractive,sub main,P252,drafted
E0008011,N0008259,N0008260,332.371106,332.206074,1.739276,1.923778,33.006269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13369,0.384521,0.16285,tractive,lateral,P252,provisional
E0008012,N0008260,N0007470,332.206074,331.879444,1.923778,1.798138,65.326126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.1707,1.392885,0.409539,0.179809,tractive,lateral,P252,provisional
E0008013,N0008261,N0007544,337.852669,337.631493,3.355064,2.50367,44.235366,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.2048,1.184804,0.389765,0.166331,tractive,lateral,P01,drafted
E0008014,N0008262,N0007544,338.789406,338.549156,3.511192,1.586007,48.050111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.516171,0.300818,0.112261,tractive,lateral,P01,drafted
E0008015,N0008263,N0008264,341.884487,341.584487,1.582035,1.597916,40.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.224466,0.055357,tractive,lateral,P01,derived
E0008016,N0008264,N0008265,341.584487,341.384487,1.597916,1.753483,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317204,0.257544,0.08956,tractive,lateral,P01,derived
E0008017,N0008265,N0008266,341.384487,341.307928,1.753483,1.82406,15.311797,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362804,0.268886,0.095292,tractive,lateral,P01,derived
E0008018,N0008266,N0007519,341.307928,341.098,1.82406,1.747489,41.985595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470379,0.292091,0.107501,tractive,lateral,P01,derived
E0008019,N0008267,N0008268,338.741656,338.491657,1.55,1.933514,49.999907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P01,derived
E0008020,N0008268,N0007550,338.491657,338.236066,1.933514,2.1086,51.11823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.424734,0.282764,0.102515,tractive,lateral,P01,derived
E0008021,N0008269,N0007546,337.250026,336.823896,1.551701,1.640215,85.226069,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,provisional
E0008022,N0008270,N0008271,326.683197,326.383197,8.860535,7.949872,60.0,200,PVC-U,0.5,0.5,table11,minimum,2.9403,merrimack,423.531,14.693965,0.785534,0.636958,velocity,sub main,P252,provisional
E0008023,N0008271,N0008272,326.383197,326.090576,7.949872,8.905274,58.524176,200,PVC-U,0.5,0.5,table11,minimum,2.9403,merrimack,423.531,14.694465,0.78554,0.636973,velocity,sub main,P252,provisional
E0008024,N0008272,N0008273,326.090576,326.048483,8.905274,8.966044,6.475824,200,PVC-U,0.65,0.5,table11,minimum,2.9403,merrimack,423.531,14.694952,0.871421,0.583617,velocity,sub main,P252,provisional
E0008025,N0008273,N0008274,326.048483,325.848483,8.966044,7.932157,40.0,200,PVC-U,0.5,0.5,table11,minimum,2.9403,merrimack,423.531,14.695006,0.785546,0.636989,velocity,sub main,P252,provisional
E0008026,N0008274,N0008275,325.848483,325.789865,7.932157,8.598319,11.72365,200,PVC-U,0.5,0.5,table11,minimum,2.9403,merrimack,423.531,14.69534,0.785549,0.636999,velocity,sub main,P252,provisional
E0008027,N0008275,N0008276,325.789865,325.659569,8.598319,9.04557,26.059145,200,PVC-U,0.5,0.5,table11,minimum,2.9403,merrimack,423.531,14.695437,0.78555,0.637002,velocity,sub main,P252,provisional
E0008028,N0008276,N0008277,325.659569,325.298483,9.04557,9.146067,72.217205,200,PVC-U,0.5,0.5,table11,minimum,2.9403,merrimack,423.531,14.695655,0.785553,0.637008,velocity,sub main,P252,provisional
E0008029,N0008277,N0008278,325.298483,325.038641,9.146067,7.568903,51.968337,200,PVC-U,0.5,0.5,table11,minimum,2.9355,merrimack,429.2691,14.867763,0.787396,0.642145,velocity,sub main,P252,provisional
E0008030,N0008278,N0008279,325.038641,324.923483,7.568903,6.827036,23.031663,200,PVC-U,0.5,0.5,table11,minimum,2.9346,merrimack,430.3489,14.900438,0.787741,0.643123,velocity,sub main,P252,provisional
E0008031,N0008279,N0008280,324.923483,324.765378,6.827036,6.325442,31.620929,200,PVC-U,0.5,0.5,table11,minimum,2.9308,merrimack,435.0072,15.039617,0.789195,0.647296,velocity,sub main,P252,provisional
E0008032,N0008280,N0008281,324.765378,324.565378,6.325442,5.707632,40.0,200,PVC-U,0.5,0.5,table11,minimum,2.9308,merrimack,435.0072,15.03988,0.789198,0.647304,velocity,sub main,P252,provisional
E0008033,N0008281,N0008282,324.565378,324.365378,5.707632,5.074777,40.0,200,PVC-U,0.5,0.5,table11,minimum,2.9308,merrimack,435.0072,15.040214,0.789201,0.647314,velocity,sub main,P252,provisional
E0008034,N0008282,N0008283,324.365378,324.273483,5.074777,4.922867,18.379071,200,PVC-U,0.5,0.5,table11,minimum,2.9291,merrimack,437.1667,15.104919,0.789868,0.64926,velocity,sub main,P252,provisional
E0008035,N0008283,N0008284,324.273483,324.231885,4.922867,4.990741,7.563312,200,PVC-U,0.55,0.5,table11,minimum,2.9282,merrimack,438.2465,15.137244,0.821087,0.629051,velocity,sub main,P252,provisional
E0008036,N0008284,N0008285,324.231885,323.888483,4.990741,6.193152,62.436688,200,PVC-U,0.55,0.5,uniform,minimum,2.9273,merrimack,439.3263,15.169469,0.821447,0.629961,velocity,sub main,P252,provisional
E0008037,N0008285,N0007517,323.888483,323.579631,6.193152,6.065908,56.154955,200,PVC-U,0.55,0.5,uniform,minimum,2.9198,merrimack,448.6889,15.448465,0.824507,0.637865,velocity,sub main,P252,provisional
E0008038,N0008286,N0008287,335.064891,334.789891,4.41045,7.153682,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.4807,merrimack,105.0262,4.242258,0.569596,0.313046,tractive,main,P01,provisional
E0008039,N0008287,N0008288,334.789891,334.739891,7.153682,6.966133,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.4764,merrimack,106.106,4.28093,0.571074,0.314519,tractive,main,P01,provisional
E0008040,N0008288,N0008289,334.739891,334.564245,6.966133,3.770288,35.129242,200,PVC-U,0.5,0.5,table11,minimum,3.4679,merrimack,108.2655,4.357298,0.573961,0.317413,tractive,main,P01,provisional
E0008041,N0008289,N0008290,334.564245,334.214245,3.770288,3.809894,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4422,merrimack,115.1487,4.599526,0.582857,0.326466,tractive,main,P01,provisional
E0008042,N0008290,N0008291,334.214245,333.864245,3.809894,4.598188,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4169,merrimack,122.3687,4.852013,0.591736,0.33571,tractive,main,P01,provisional
E0008043,N0008291,N0007546,333.864245,333.822859,4.598188,4.641253,7.524818,200,PVC-U,0.55,0.5,table11,minimum,3.4133,merrimack,123.4485,4.890113,0.61387,0.328712,tractive,main,P01,provisional
E0008044,N0008292,N0007550,335.99429,335.745895,4.027683,4.59877,49.678954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4428,3.088275,0.519634,0.26621,tractive,main,P01,drafted
E0008045,N0008293,N0008294,340.375255,340.036279,1.552296,1.581794,61.632027,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P01,derived
E0008046,N0008294,N0008295,340.036279,339.995529,1.581794,1.590347,5.821341,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.3989,0.22685,0.259515,0.07098,tractive,lateral,P01,derived
E0008047,N0008295,N0008296,339.995529,339.954779,1.590347,1.601098,5.821433,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,7.5585,0.317432,0.289396,0.082782,tractive,lateral,P01,derived
E0008048,N0008296,N0008297,339.954779,339.604779,1.601098,1.843371,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453283,0.288677,0.105663,tractive,lateral,P01,derived
E0008049,N0008297,N0008298,339.604779,339.254779,1.843371,2.490063,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.742382,0.337232,0.133151,tractive,lateral,P01,derived
E0008050,N0008298,N0008299,339.254779,338.904779,2.490063,2.827551,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.014569,0.371591,0.15443,tractive,lateral,P01,derived
E0008051,N0008299,N0008300,338.904779,338.554779,2.827551,3.264526,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.286755,0.399748,0.173065,tractive,lateral,P01,derived
E0008052,N0008300,N0008301,338.554779,338.514428,3.264526,3.2844,6.725199,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,33.8767,1.42314,0.439565,0.173762,tractive,lateral,P01,derived
E0008053,N0008301,N0007550,338.514428,338.095561,3.2844,2.249105,83.773461,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1958,1.604265,0.427506,0.192553,tractive,lateral,P01,derived
E0008054,N0008302,N0007555,327.411276,327.244805,9.773569,10.051551,41.61783,250,PVC-U,0.4,0.375,table11,capacity,2.7612,merrimack,712.0314,22.834791,0.806923,0.619595,velocity,sub main,P255,drafted
E0008055,N0008303,N0008304,332.899502,332.499502,5.318301,5.478159,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4222,merrimack,120.825,4.79742,0.589848,0.333727,tractive,main,P255,drafted
