Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0008056,N0008304,N0008305,332.499502,332.099502,5.478159,5.46727,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3972,merrimack,128.3835,5.060269,0.59878,0.3432,tractive,main,P255,drafted
E0008057,N0008305,N0008306,332.099502,331.699502,5.46727,5.627219,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3836,merrimack,132.7026,5.209911,0.603697,0.348512,tractive,main,P255,drafted
E0008058,N0008306,N0007555,331.699502,331.650322,5.627219,5.646035,9.836184,200,PVC-U,0.5,0.5,table11,minimum,3.3803,merrimack,133.7824,5.247729,0.604921,0.349846,tractive,main,P255,drafted
E0008059,N0008307,N0007525,333.695021,333.301905,1.551134,2.124945,78.623239,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.7978,0.452672,0.288553,0.105597,tractive,lateral,P261,provisional
E0008060,N0008308,N0008309,327.239144,327.016101,7.624809,7.928906,44.60853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.506725,0.299064,0.111297,tractive,main,P261,provisional
E0008061,N0008309,N0008310,327.016101,326.716101,7.928906,8.30105,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.507097,0.299134,0.111336,tractive,main,P261,provisional
E0008062,N0008310,N0008311,326.716101,326.416101,8.30105,8.887182,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.507597,0.299227,0.111387,tractive,main,P261,provisional
E0008063,N0008311,N0007525,326.416101,326.326293,8.887182,9.100556,17.96163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.508097,0.29932,0.111438,tractive,main,P261,provisional
E0008064,N0008312,N0008313,334.372237,334.022237,1.553269,1.571971,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P261,provisional
E0008065,N0008313,N0007525,334.022237,333.662955,1.571971,1.763894,71.856453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076941,0.161573,0.047111,tractive,lateral,P261,provisional
E0008066,N0008314,N0007574,312.877533,312.59809,11.562683,11.320275,55.888496,200,PVC-U,0.5,0.5,table11,minimum,3.3889,merrimack,131.0036,5.232678,0.604434,0.349316,tractive,sub main,P297,drafted
E0008067,N0008315,N0008316,327.967294,327.767294,1.667166,1.690439,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.157,0.300041,0.252974,0.087294,tractive,lateral,P278,provisional
E0008068,N0008316,N0008317,327.767294,327.567294,1.690439,1.923703,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.4711,0.900457,0.358119,0.1459,tractive,lateral,P278,provisional
E0008069,N0008317,N0007568,327.567294,327.485496,1.923703,2.091957,16.359523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6281,1.200832,0.391375,0.167407,tractive,lateral,P278,provisional
E0008070,N0008318,N0008319,328.27823,327.87823,1.550964,1.842596,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.7356,0.450062,0.288023,0.105313,tractive,lateral,P278,provisional
E0008071,N0008319,N0008320,327.87823,327.47823,1.842596,2.196056,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.3637,1.650893,0.431231,0.195256,tractive,lateral,P278,provisional
E0008072,N0008320,N0008321,327.47823,327.07823,2.196056,2.461504,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2563,2.401663,0.482518,0.234746,tractive,lateral,P278,provisional
E0008073,N0008321,N0007568,327.07823,327.001947,2.461504,2.575507,15.256539,200,PVC-U,0.5,0.5,table11,minimum,3.6928,merrimack,64.4133,2.755098,0.502512,0.251372,tractive,lateral,P278,provisional
E0008074,N0008322,N0007563,326.381793,326.002979,1.55,2.050275,75.762913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7356,0.450062,0.288023,0.105313,tractive,lateral,P278,provisional
E0008075,N0008323,N0008324,331.797992,331.670516,1.55,1.780198,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0008076,N0008324,N0007603,331.670516,331.595516,1.780198,2.102726,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P257,provisional
E0008077,N0008325,N0008326,326.477067,326.384872,6.632735,6.737138,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.220306,0.228897,0.075761,tractive,main,P257,provisional
E0008078,N0008326,N0008327,326.384872,326.304094,6.737138,6.871443,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.22046,0.228949,0.075785,tractive,main,P257,provisional
E0008079,N0008327,N0008328,326.304094,326.229764,6.871443,7.104465,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.220595,0.228995,0.075807,tractive,main,P257,provisional
E0008080,N0008328,N0007603,326.229764,326.082031,7.104465,7.616211,29.546573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.265986,0.243326,0.08259,tractive,main,P257,provisional
E0008081,N0008329,N0007607,331.823417,331.301342,1.681191,1.683094,29.832868,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0008082,N0008330,N0007607,330.936047,330.894047,1.942554,2.090389,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.04693,0.14533,0.036282,tractive,lateral,P257,provisional
E0008083,N0008331,N0008332,327.753558,327.428558,1.55,3.582794,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3141,0.600082,0.315462,0.120462,tractive,lateral,P278,provisional
E0008084,N0008332,N0008333,327.428558,327.253558,3.582794,1.680219,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.0496,1.050686,0.375623,0.157031,tractive,lateral,P278,provisional
E0008085,N0008333,N0008334,327.253558,326.92768,1.680219,1.966973,65.175647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6281,1.200998,0.391392,0.167419,tractive,lateral,P278,provisional
E0008086,N0008334,N0008335,326.88284,326.134596,2.011813,1.604753,74.824353,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,33.2864,1.396829,0.522809,0.152136,tractive,lateral,P278,provisional
E0008087,N0008335,N0008336,326.134596,326.027947,1.604753,1.639381,21.329919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.865,1.547473,0.42286,0.189211,tractive,lateral,P278,provisional
E0008088,N0008336,N0008337,326.027947,325.777947,1.639381,2.086677,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.865,1.547651,0.422875,0.189222,tractive,lateral,P278,provisional
E0008089,N0008337,N0008338,325.777947,325.527947,2.086677,2.652107,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.179,2.14815,0.466752,0.22214,tractive,lateral,P278,provisional
E0008090,N0008338,N0008339,325.527947,325.487913,2.652107,2.810701,4.003324,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,54.7575,2.298588,0.608646,0.19341,tractive,lateral,P278,provisional
E0008091,N0008339,N0008340,325.487913,325.38958,2.810701,3.221016,19.666756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3361,2.448641,0.485299,0.237016,tractive,lateral,P278,provisional
E0008092,N0008340,N0008341,325.38958,325.33958,3.221016,2.686482,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3361,2.448805,0.485309,0.237024,tractive,lateral,P278,provisional
E0008093,N0008341,N0007563,325.33958,324.913173,2.686482,3.14008,85.281281,200,PVC-U,0.5,0.5,table11,minimum,3.6854,merrimack,65.4931,2.796916,0.504745,0.253275,tractive,lateral,P278,provisional
E0008094,N0008342,N0008343,325.821045,325.571045,3.184357,3.223419,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.726163,0.437081,0.199545,tractive,lateral,P296,provisional
E0008095,N0008343,N0008344,325.571045,325.321045,3.223419,3.345428,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.817114,0.443901,0.204613,tractive,lateral,P296,provisional
E0008096,N0008344,N0008345,325.321045,325.237047,3.345428,3.415571,16.799538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.862798,0.447231,0.207114,tractive,lateral,P296,provisional
E0008097,N0008345,N0008346,325.237047,324.937047,3.415571,3.892268,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.862938,0.447241,0.207122,tractive,lateral,P296,provisional
E0008098,N0008346,N0008347,324.937047,324.637047,3.892268,4.141914,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.953973,0.453699,0.212023,tractive,lateral,P296,provisional
E0008099,N0008347,N0007612,324.637047,324.595654,4.141914,4.262439,7.526042,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,46.4306,1.954473,0.46931,0.207093,tractive,lateral,P296,provisional
E0008100,N0008348,N0007611,327.886801,327.776801,1.550821,1.555291,10.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P296,provisional
E0008101,N0008349,N0008350,328.489701,328.447923,2.26628,2.418624,4.915096,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,10.7978,0.453377,0.347007,0.093227,tractive,lateral,P296,drafted
E0008102,N0008350,N0008351,328.447923,328.122498,2.418624,5.392333,65.084904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498686,0.297554,0.11047,tractive,lateral,P296,drafted
E0008103,N0008351,N0008352,328.122498,327.972498,5.392333,2.496588,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544495,0.30594,0.1151,tractive,lateral,P296,drafted
E0008104,N0008352,N0007611,327.972498,327.777201,2.496588,1.554891,39.059442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.63528,0.321168,0.123729,tractive,lateral,P296,drafted
E0008105,N0008353,N0007481,308.28595,307.837626,10.985412,11.010152,89.664848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.247018,0.237566,0.079835,tractive,main,P298,drafted
E0008106,N0008354,N0008355,319.946079,319.026079,1.648831,1.685103,80.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P298,provisional
E0008107,N0008355,N0008356,319.026079,318.106079,1.685103,1.601959,80.0,200,PVC-U,1.15,0.5,uniform,minimum,3.6221,held,0.0,0.000667,0.035454,0.005419,tractive,lateral,P298,provisional
E0008108,N0008356,N0008357,318.106079,317.546079,1.601959,1.555148,80.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.001333,0.04053,0.007867,tractive,lateral,P298,provisional
E0008109,N0008357,N0007481,317.546079,317.2955,1.555148,1.552279,15.661206,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.002,0.062564,0.007719,tractive,lateral,P298,provisional
E0008110,N0008358,N0008359,328.114331,327.679772,2.077716,1.712959,86.911841,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81623,0.347355,0.139258,tractive,lateral,P296,derived
E0008111,N0008359,N0008360,327.679772,327.589332,1.712959,1.821008,18.088091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.133825,0.384535,0.162859,tractive,lateral,P296,derived
E0008112,N0008360,N0008361,327.589332,327.291863,1.821008,3.279121,59.493788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.315045,0.402414,0.174888,tractive,lateral,P296,derived
E0008113,N0008361,N0008362,327.291863,327.231869,3.279121,3.543461,11.998777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.406075,0.410718,0.18063,tractive,lateral,P296,derived
E0008114,N0008362,N0008363,327.231869,327.189811,3.543461,3.627358,6.008192,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,35.6328,1.496709,0.471248,0.171463,tractive,lateral,P296,derived
E0008115,N0008363,N0008364,327.189811,326.998452,3.627358,2.698997,38.271937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.632561,0.429776,0.194198,tractive,lateral,P296,derived
E0008116,N0008364,N0008365,326.998452,326.845928,2.698997,2.182209,30.504704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.678147,0.433371,0.196819,tractive,lateral,P296,derived
E0008117,N0008365,N0007612,326.845928,326.756056,2.182209,2.102038,17.974496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.768936,0.440321,0.201943,tractive,lateral,P296,derived
E0008118,N0008366,N0007723,324.281177,324.213169,1.55,1.740688,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P301,provisional
E0008119,N0008367,N0007723,323.068774,323.026348,2.932263,2.92751,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.4161,0.312561,0.273022,0.085222,tractive,lateral,P301,provisional
E0008120,N0008368,N0007724,323.958596,323.918596,1.637016,1.65483,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.2248,0.09345,0.202546,0.046119,tractive,lateral,P301,provisional
E0008121,N0008369,N0007730,322.48754,322.38254,1.667215,1.749479,21.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06295,0.15097,0.043083,tractive,lateral,P314,provisional
E0008122,N0008370,N0007730,322.569116,322.429026,1.593604,1.702993,28.017851,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P314,provisional
E0008123,N0008371,N0007731,322.559469,322.517042,1.750041,1.783251,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093718,0.172639,0.051457,tractive,lateral,P314,provisional
E0008124,N0008372,N0007731,322.011955,321.971955,2.277016,2.328338,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,11.8657,0.500664,0.35073,0.099018,tractive,main,P314,provisional
E0008125,N0008373,N0008374,325.372344,325.297344,3.917604,2.986592,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.63831,0.584246,0.327898,tractive,sub main,P338,provisional
E0008126,N0008374,N0008375,325.297344,325.172344,2.986592,3.804036,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.638435,0.584251,0.327903,tractive,sub main,P338,provisional
E0008127,N0008375,N0008376,325.172344,324.822344,3.804036,4.234053,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.638643,0.584258,0.32791,tractive,sub main,P338,provisional
E0008128,N0008376,N0008377,324.822344,324.472344,4.234053,4.409889,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.639226,0.584279,0.327932,tractive,sub main,P338,provisional
E0008129,N0008377,N0008378,324.472344,324.397344,4.409889,4.389491,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.63981,0.5843,0.327954,tractive,sub main,P338,provisional
E0008130,N0008378,N0008379,324.397344,324.197344,4.389491,5.001783,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.639935,0.584304,0.327958,tractive,sub main,P338,provisional
E0008131,N0008379,N0008380,324.197344,323.997344,5.001783,5.391969,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.640268,0.584316,0.32797,tractive,sub main,P338,provisional
E0008132,N0008380,N0008381,323.997344,323.922344,5.391969,5.864216,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.640601,0.584328,0.327983,tractive,sub main,P338,provisional
E0008133,N0008381,N0008382,323.922344,323.797344,5.864216,5.392994,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.640726,0.584332,0.327987,tractive,sub main,P338,provisional
E0008134,N0008382,N0008383,323.797344,323.756489,5.392994,6.13676,6.809116,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,108.0218,4.640935,0.624118,0.312686,tractive,sub main,P338,provisional
E0008135,N0008383,N0008384,323.756489,323.665535,6.13676,6.43972,18.190884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.640991,0.584342,0.327997,tractive,sub main,P338,provisional
E0008136,N0008384,N0008385,323.665535,323.440535,6.43972,6.320147,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.641143,0.584347,0.328003,tractive,sub main,P338,provisional
E0008137,N0008385,N0008386,323.440535,323.065535,6.320147,8.458422,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.641518,0.584361,0.328016,tractive,sub main,P338,provisional
E0008138,N0008386,N0008387,323.065535,322.840535,8.458422,7.756877,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.642143,0.584383,0.32804,tractive,sub main,P338,provisional
E0008139,N0008387,N0008388,322.840535,322.665535,7.756877,8.301232,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.642518,0.584396,0.328053,tractive,sub main,P338,provisional
E0008140,N0008388,N0008389,322.665535,322.415535,8.301232,6.891045,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.64281,0.584407,0.328064,tractive,sub main,P338,provisional
E0008141,N0008389,N0008390,322.415535,322.365535,6.891045,7.430425,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.643226,0.584421,0.328079,tractive,sub main,P338,provisional
E0008142,N0008390,N0008391,322.365535,322.215535,7.430425,6.810772,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.64331,0.584424,0.328083,tractive,sub main,P338,provisional
E0008143,N0008391,N0008392,322.215535,322.115535,6.810772,7.559026,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.64356,0.584433,0.328092,tractive,sub main,P338,provisional
E0008144,N0008392,N0008393,322.115535,321.815535,7.559026,6.723833,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.643726,0.584439,0.328098,tractive,sub main,P338,provisional
E0008145,N0008393,N0008394,321.815535,321.774719,6.723833,6.947693,3.401329,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,108.0218,4.644226,0.8003,0.261726,velocity,sub main,P338,provisional
E0008146,N0008394,N0007761,321.774719,321.678331,6.947693,7.575423,19.277527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.644255,0.584458,0.328117,tractive,sub main,P338,provisional
E0008147,N0008395,N0008396,317.844636,317.802353,10.971465,11.050125,4.974561,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.035778,0.148904,0.029752,tractive,sub main,P338,drafted
E0008148,N0008396,N0008397,317.802353,317.762353,11.050125,10.917732,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.035819,0.157359,0.028693,tractive,sub main,P338,drafted
E0008149,N0008397,N0008398,317.762353,317.649789,10.917732,10.824943,22.512732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.035853,0.124472,0.033602,tractive,sub main,P338,drafted
E0008150,N0008398,N0008399,317.649789,317.556689,10.824943,11.587415,18.619947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.03604,0.124697,0.033678,tractive,sub main,P338,drafted
E0008151,N0008399,N0007761,317.556689,317.494725,11.587415,11.759029,12.392898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.036195,0.124882,0.033742,tractive,sub main,P338,drafted
E0008152,N0008400,N0008401,312.54039,312.30557,5.952347,6.514956,46.964073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.155702,0.204321,0.06469,tractive,main,P328,drafted
E0008153,N0008401,N0008402,312.30557,311.939284,6.514956,7.441026,73.257106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.156093,0.20449,0.064763,tractive,main,P328,drafted
E0008154,N0008402,N0007895,311.939284,311.824119,7.441026,7.717934,23.033108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.156704,0.204753,0.064878,tractive,main,P328,drafted
E0008155,N0008403,N0008404,317.664447,317.620967,1.55,1.662541,7.246695,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P328,derived
E0008156,N0008404,N0008405,317.620967,317.579994,1.662541,1.734795,4.820309,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,6e-05,0.009738,0.002573,tractive,lateral,P328,derived
E0008157,N0008405,N0008406,317.579994,317.513727,1.734795,1.759619,13.253525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000101,0.010997,0.003358,tractive,lateral,P328,derived
E0008158,N0008406,N0008407,317.513727,317.453937,1.759619,1.860852,11.958017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000211,0.015977,0.004279,tractive,lateral,P328,derived
E0008159,N0008407,N0008408,317.453937,317.313835,1.860852,2.137093,28.020342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000311,0.019215,0.004901,tractive,lateral,P328,derived
E0008160,N0008408,N0008409,317.313835,317.097449,2.137093,2.290704,43.277223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000544,0.024763,0.006009,tractive,lateral,P328,derived
E0008161,N0008409,N0008410,317.097449,316.90094,2.290704,2.525696,39.301711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000905,0.030862,0.007287,tractive,lateral,P328,derived
E0008162,N0008410,N0007895,316.90094,316.772045,2.525696,2.770008,25.77893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001232,0.035116,0.008214,tractive,lateral,P328,derived
E0008163,N0008411,N0008412,315.444194,315.144194,1.647877,2.566011,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001637,0.039452,0.009188,tractive,main,P327,drafted
E0008164,N0008412,N0008413,315.144194,314.844194,2.566011,3.6743,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002137,0.043912,0.010221,tractive,main,P327,drafted
E0008165,N0008413,N0008414,314.844194,314.544194,3.6743,4.215724,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002637,0.047721,0.011126,tractive,main,P327,drafted
E0008166,N0008414,N0008415,314.544194,314.469194,4.215724,4.484358,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003137,0.051073,0.011941,tractive,main,P327,drafted
E0008167,N0008415,N0008416,314.469194,314.019194,4.484358,4.854829,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003262,0.051854,0.012133,tractive,main,P327,drafted
E0008168,N0008416,N0008417,314.019194,313.569194,4.854829,4.894185,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004012,0.056162,0.013209,tractive,main,P327,drafted
E0008169,N0008417,N0008418,313.569194,313.119194,4.894185,5.80674,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004762,0.059958,0.014179,tractive,main,P327,drafted
E0008170,N0008418,N0008419,313.119194,313.079194,5.80674,5.854552,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.005512,0.074132,0.013567,tractive,main,P327,drafted
E0008171,N0008419,N0008420,313.079194,312.754194,5.854552,5.410937,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005554,0.063549,0.015115,tractive,main,P327,drafted
E0008172,N0008420,N0008421,312.754194,312.304194,5.410937,6.045934,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006096,0.065812,0.015715,tractive,main,P327,drafted
E0008173,N0008421,N0008422,312.304194,311.854194,6.045934,7.209313,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006846,0.068728,0.016497,tractive,main,P327,drafted
E0008174,N0008422,N0008423,311.854194,311.812572,7.209313,7.285938,6.936948,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.007596,0.075945,0.016543,tractive,main,P327,drafted
E0008175,N0008423,N0008424,311.812572,311.562572,7.285938,7.639362,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007654,0.071636,0.01729,tractive,main,P327,drafted
E0008176,N0008424,N0008425,311.562572,311.312572,7.639362,7.81966,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00807,0.073053,0.01768,tractive,main,P327,drafted
E0008177,N0008425,N0007881,311.312572,311.272085,7.81966,7.845957,4.498577,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.008487,0.090606,0.015833,tractive,main,P327,drafted
E0008178,N0008426,N0008427,319.378854,319.310972,1.550314,1.555208,11.313708,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.126026,0.030283,tractive,lateral,P327,provisional
E0008179,N0008427,N0008428,319.310972,319.268472,1.555208,1.551688,5.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.7416,0.031184,0.141933,0.02802,tractive,lateral,P327,provisional
E0008180,N0008428,N0008429,319.268472,319.225972,1.551688,1.586681,5.0,200,PVC-U,0.85,0.5,uniform,minimum,3.6221,held,0.7416,0.031226,0.142,0.028036,tractive,lateral,P327,provisional
E0008181,N0008429,N0008430,319.225972,318.465972,1.586681,1.581696,80.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,4.4496,0.186718,0.270389,0.060525,tractive,lateral,P327,provisional
E0008182,N0008430,N0008431,318.453009,318.013009,1.59466,1.571189,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.4496,0.187385,0.224376,0.068822,tractive,lateral,P327,provisional
E0008183,N0008431,N0008432,317.994359,317.554359,1.589839,1.73687,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,4.4496,0.188052,0.224637,0.068934,tractive,lateral,P327,provisional
E0008184,N0008432,N0008433,317.554359,317.114359,1.73687,2.041708,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.4496,0.188718,0.224897,0.069045,tractive,lateral,P327,provisional
E0008185,N0008433,N0007881,317.114359,317.051978,2.041708,2.066064,11.341932,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.4496,0.189385,0.225157,0.069156,tractive,lateral,P327,provisional
E0008186,N0008434,N0008435,314.058075,313.603075,1.607239,1.609541,10.0,200,PVC-U,4.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P331,derived
E0008187,N0008435,N0008436,313.603075,313.203075,1.609541,2.635243,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P331,derived
E0008188,N0008436,N0008437,313.203075,312.803075,2.635243,3.383846,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P331,derived
E0008189,N0008437,N0008438,312.803075,312.403075,3.383846,4.398286,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001417,0.037198,0.008678,tractive,lateral,P331,derived
E0008190,N0008438,N0008439,312.403075,312.003075,4.398286,5.244484,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002083,0.043466,0.010116,tractive,lateral,P331,derived
E0008191,N0008439,N0008440,312.003075,311.603075,5.244484,6.062972,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00275,0.048514,0.011317,tractive,lateral,P331,derived
E0008192,N0008440,N0008441,311.603075,311.203075,6.062972,6.927388,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003417,0.052795,0.012366,tractive,lateral,P331,derived
E0008193,N0008441,N0008442,311.203075,310.803075,6.927388,8.00912,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004083,0.056541,0.013305,tractive,lateral,P331,derived
E0008194,N0008442,N0007929,310.803075,310.600356,8.00912,8.254777,40.543661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00475,0.0599,0.014164,tractive,lateral,P331,derived
E0008195,N0008443,N0008444,317.917154,317.112154,1.743978,1.752409,70.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P331,derived
E0008196,N0008444,N0008445,317.112154,316.762154,1.752409,1.673484,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P331,derived
E0008197,N0008445,N0008446,316.762154,316.462154,1.673484,1.963413,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P331,derived
E0008198,N0008446,N0008447,316.462154,316.162154,1.963413,2.522752,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001667,0.039743,0.009255,tractive,lateral,P331,derived
E0008199,N0008447,N0008448,316.162154,315.862154,2.522752,2.933591,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002167,0.044157,0.010278,tractive,lateral,P331,derived
E0008200,N0008448,N0007929,315.862154,315.713749,2.933591,3.141384,29.681108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002667,0.047934,0.011177,tractive,lateral,P331,derived
E0008201,N0008449,N0007947,313.890622,313.210175,1.747134,1.780823,80.052686,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P330,derived
E0008202,N0008450,N0008451,317.804415,316.332129,1.763853,1.790063,62.650438,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P348,derived
E0008203,N0008451,N0008452,316.332129,314.993727,1.790063,1.555925,72.346071,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,0.0,0.000522,0.036919,0.004478,tractive,lateral,P348,derived
E0008204,N0008452,N0008453,314.927009,314.718654,1.622643,1.708439,41.670992,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.001125,0.033816,0.007928,tractive,lateral,P348,derived
E0008205,N0008453,N0008454,314.718654,314.431187,1.708439,1.558651,38.329008,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.001472,0.043183,0.008058,tractive,lateral,P348,derived
E0008206,N0008454,N0008455,314.431187,314.296809,1.558651,2.245152,26.875487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001792,0.040921,0.009525,tractive,lateral,P348,derived
E0008207,N0008455,N0008456,314.296809,314.063623,2.245152,2.451483,46.637322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002016,0.042902,0.009984,tractive,lateral,P348,derived
E0008208,N0008456,N0008457,314.063623,313.781187,2.451483,2.748598,56.487191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002404,0.046012,0.010717,tractive,lateral,P348,derived
E0008209,N0008457,N0008458,313.781187,313.597047,2.748598,3.683226,36.827936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002875,0.049365,0.011524,tractive,lateral,P348,derived
E0008210,N0008458,N0008459,313.597047,313.333901,3.683226,5.755699,52.629274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003182,0.051357,0.01201,tractive,lateral,P348,derived
E0008211,N0008459,N0008460,313.333901,313.255168,5.755699,6.026997,15.746489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00362,0.053985,0.012662,tractive,lateral,P348,derived
E0008212,N0008460,N0008461,313.255168,313.206187,6.026997,6.180807,9.796302,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003752,0.054736,0.01285,tractive,lateral,P348,derived
E0008213,N0008461,N0008462,313.206187,313.16566,6.180807,6.068715,6.234894,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.003833,0.060233,0.012227,tractive,lateral,P348,derived
E0008214,N0008462,N0008463,313.16566,313.100315,6.068715,5.680447,13.069069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003885,0.055474,0.013035,tractive,lateral,P348,derived
E0008215,N0008463,N0008464,313.100315,312.896835,5.680447,5.590196,40.696036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003994,0.056066,0.013184,tractive,lateral,P348,derived
E0008216,N0008464,N0008465,312.896835,312.792385,5.590196,4.803807,20.889945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004333,0.057841,0.013635,tractive,lateral,P348,derived
E0008217,N0008465,N0008466,312.792385,312.700185,4.803807,3.924998,18.439995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004507,0.058716,0.013859,tractive,lateral,P348,derived
E0008218,N0008466,N0008467,312.700185,312.657659,3.924998,3.780359,5.67006,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.004661,0.068082,0.012839,tractive,lateral,P348,derived
E0008219,N0008467,N0008468,312.657659,312.546002,3.780359,3.803424,22.331434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004708,0.059698,0.014112,tractive,lateral,P348,derived
E0008220,N0008468,N0008469,312.546002,312.451783,3.803424,3.917053,18.843853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004894,0.060583,0.014341,tractive,lateral,P348,derived
E0008221,N0008469,N0008470,312.451783,312.311203,3.917053,4.523788,28.115941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005051,0.061312,0.01453,tractive,lateral,P348,derived
E0008222,N0008470,N0008471,312.311203,312.257659,4.523788,4.875031,10.708773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005286,0.062375,0.014807,tractive,lateral,P348,derived
E0008223,N0008471,N0008472,312.257659,312.171138,4.875031,4.373143,17.304288,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005375,0.06277,0.014911,tractive,lateral,P348,derived
E0008224,N0008472,N0008473,312.171138,312.026026,4.373143,3.314306,29.022371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005519,0.063398,0.015076,tractive,lateral,P348,derived
E0008225,N0008473,N0008474,312.026026,311.957659,3.314306,3.183545,13.673341,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005761,0.06443,0.015348,tractive,lateral,P348,derived
E0008226,N0008474,N0008475,311.957659,311.797712,3.183545,3.164782,31.989521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005875,0.064906,0.015474,tractive,lateral,P348,derived
E0008227,N0008475,N0008476,311.797712,311.617238,3.164782,3.038371,36.094793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006142,0.065997,0.015764,tractive,lateral,P348,derived
E0008228,N0008476,N0008477,311.617238,311.379309,3.038371,3.178217,47.585846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006442,0.067186,0.016082,tractive,lateral,P348,derived
E0008229,N0008477,N0008478,311.379309,311.146503,3.178217,3.49281,46.561137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006839,0.068702,0.01649,tractive,lateral,P348,derived
E0008230,N0008478,N0008479,311.146503,311.052245,3.49281,3.548127,18.851502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007227,0.070127,0.016877,tractive,lateral,P348,derived
E0008231,N0008479,N0008480,311.052245,311.007659,3.548127,3.587159,8.917201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007384,0.070688,0.01703,tractive,lateral,P348,derived
E0008232,N0008480,N0008481,311.007659,310.911888,3.587159,3.852395,19.154342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007458,0.070951,0.017102,tractive,lateral,P348,derived
E0008233,N0008481,N0008482,310.911888,310.8174,3.852395,4.182356,18.897557,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007618,0.071511,0.017255,tractive,lateral,P348,derived
E0008234,N0008482,N0008483,310.8174,310.760475,4.182356,4.416069,11.384988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007775,0.072053,0.017404,tractive,lateral,P348,derived
E0008235,N0008483,N0007613,310.760475,310.651367,4.416069,4.779999,21.821584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00787,0.072378,0.017494,tractive,lateral,P348,derived
E0008236,N0008484,N0008485,310.831113,309.133613,1.552188,1.568383,35.0,200,PVC-U,4.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P348,derived
E0008237,N0008485,N0008486,309.133613,308.908613,1.568383,1.844561,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000292,0.018656,0.004792,tractive,lateral,P348,derived
E0008238,N0008486,N0008487,308.908613,308.415736,1.844561,1.55103,17.602725,200,PVC-U,2.8,0.5,ground,minimum,3.6221,held,0.0,0.000667,0.04684,0.0045,tractive,lateral,P348,derived
E0008239,N0008487,N0008488,308.371354,308.086217,1.595412,1.600368,12.397275,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,0.0,0.000813,0.048092,0.005045,tractive,lateral,P348,derived
E0008240,N0008488,N0008489,308.086217,307.91957,1.600368,3.231828,33.329342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000917,0.031035,0.007324,tractive,lateral,P348,derived
E0008241,N0008489,N0008490,307.91957,307.836217,3.231828,3.948512,16.670658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001194,0.034663,0.008114,tractive,lateral,P348,derived
E0008242,N0008490,N0008491,307.836217,307.795549,3.948512,3.991591,5.083439,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.042339,0.007641,tractive,lateral,P348,derived
E0008243,N0008491,N0008492,307.795549,307.695966,3.991591,3.076159,19.916561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001376,0.036753,0.008578,tractive,lateral,P348,derived
E0008244,N0008492,N0008493,307.695966,307.612271,3.076159,3.24332,16.739111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.038505,0.008973,tractive,lateral,P348,derived
E0008245,N0008493,N0008494,307.612271,307.569602,3.24332,3.359994,8.533848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001681,0.039878,0.009285,tractive,lateral,P348,derived
E0008246,N0008494,N0008495,307.569602,307.529328,3.359994,3.451751,4.738089,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.001752,0.048299,0.008399,tractive,lateral,P348,derived
E0008247,N0008495,N0008496,307.529328,307.162727,3.451751,4.212212,73.320229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001792,0.040921,0.009525,tractive,lateral,P348,derived
E0008248,N0008496,N0008497,307.162727,306.979383,4.212212,4.1924,36.668723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002403,0.046005,0.010715,tractive,lateral,P348,derived
E0008249,N0008497,N0008498,306.979383,306.729383,4.1924,5.049456,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002708,0.048222,0.011247,tractive,lateral,P348,derived
E0008250,N0008498,N0008499,306.729383,306.473644,5.049456,5.529957,51.147707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003125,0.050997,0.011922,tractive,lateral,P348,derived
E0008251,N0008499,N0008500,306.473644,306.134521,5.529957,6.348267,67.824689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003551,0.053586,0.012562,tractive,lateral,P348,derived
E0008252,N0008500,N0008501,306.134521,306.017786,6.348267,6.707616,23.346936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004116,0.056716,0.013349,tractive,lateral,P348,derived
E0008253,N0008501,N0008502,306.017786,305.822418,6.707616,7.086365,39.073598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004311,0.057728,0.013607,tractive,lateral,P348,derived
E0008254,N0008502,N0008503,305.822418,305.517621,7.086365,7.987353,60.959425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004637,0.059355,0.014023,tractive,lateral,P348,derived
E0008255,N0008503,N0008504,305.517621,305.4723,7.987353,8.147664,9.064166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005145,0.061741,0.014642,tractive,lateral,P348,derived
E0008256,N0008504,N0008505,305.4723,305.2223,8.147664,8.720113,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00522,0.06208,0.01473,tractive,lateral,P348,derived
E0008257,N0008505,N0008506,305.2223,304.963363,8.720113,9.546006,51.787561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005637,0.063905,0.015209,tractive,lateral,P348,derived
E0008258,N0008506,N0007613,304.963363,304.502596,9.546006,10.92877,92.153297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006068,0.065698,0.015684,tractive,lateral,P348,derived
E0008259,N0008507,N0008508,334.158236,333.798236,6.700498,6.950116,90.0,250,PVC-U,0.4,0.375,table11,dod,2.825,merrimack,589.5354,19.398834,0.778243,0.557663,velocity,sub main,P248,drafted
E0008260,N0008508,N0008509,333.798236,333.438236,6.950116,7.227719,90.0,250,PVC-U,0.4,0.375,table11,minimum,2.8245,merrimack,590.277,19.420896,0.778448,0.558059,velocity,sub main,P248,drafted
E0008261,N0008509,N0008032,333.438236,333.396952,7.227719,7.220296,3.058037,250,PVC-U,1.35,0.375,table11,minimum,2.8245,merrimack,590.277,19.421646,1.228147,0.392094,velocity,sub main,P248,drafted
E0008262,N0008510,N0008511,331.128198,330.918198,10.722205,10.595413,70.0,315,HDPE,0.3,0.27,table11,minimum,2.7137,merrimack,821.8762,25.994208,0.751302,0.500941,velocity,sub main,P248,drafted
E0008263,N0008511,N0008512,330.918198,330.708198,10.595413,10.825341,70.0,315,HDPE,0.3,0.27,table11,minimum,2.7124,merrimack,825.1156,26.084201,0.751943,0.501967,velocity,sub main,P248,drafted
E0008264,N0008512,N0008513,330.708198,330.498198,10.825341,10.554658,70.0,315,HDPE,0.3,0.27,table11,minimum,2.7121,merrimack,825.8572,26.105248,0.752093,0.502206,velocity,sub main,P248,drafted
E0008265,N0008513,N0008514,330.498198,330.288198,10.554658,10.578257,70.0,315,HDPE,0.3,0.27,table11,minimum,2.7121,merrimack,825.8572,26.105831,0.752097,0.502213,velocity,sub main,P248,drafted
E0008266,N0008514,N0008032,330.288198,330.176961,10.578257,10.440287,37.078931,315,HDPE,0.3,0.27,table11,minimum,2.7121,merrimack,825.8572,26.106414,0.752101,0.50222,velocity,sub main,P248,drafted
E0008267,N0008515,N0008064,441.828006,441.683697,4.250821,5.116291,28.861739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001173,0.034409,0.008058,tractive,lateral,P07,provisional
E0008268,N0008516,N0008064,445.121422,445.071422,1.557411,1.728566,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0008269,N0008517,N0008518,441.4883,441.129696,1.55,1.554783,17.492856,200,PVC-U,2.05,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.217236,0.027042,tractive,lateral,P07,provisional
E0008270,N0008518,N0008074,441.056574,439.320943,1.627905,1.631084,19.723083,200,PVC-U,8.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.09068,0.448843,0.026487,tractive,lateral,P07,provisional
E0008271,N0008519,N0008074,433.585265,433.362626,9.993684,7.5894,55.65968,250,PVC-U,0.4,0.375,table11,minimum,2.7758,merrimack,681.6335,21.996135,0.800529,0.604367,velocity,sub main,P07,provisional
E0008272,N0008520,N0008084,433.232079,433.118091,1.55616,1.55769,10.855949,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0008273,N0008521,N0008084,422.556177,422.340462,12.000372,12.335319,43.142989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.2024,3.133028,0.521823,0.26815,tractive,main,P07,provisional
E0008274,N0008522,N0008097,417.069997,416.65955,1.694499,2.451443,82.089449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2761,1.565455,0.424345,0.190276,tractive,lateral,P03,derived
E0008275,N0008523,N0008097,417.677231,417.550607,1.555557,1.560386,19.480651,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.234997,0.065175,tractive,lateral,P03,derived
E0008276,N0008524,N0008099,421.158174,420.941091,2.898436,2.743357,43.416587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7718,1.166774,0.387934,0.165111,tractive,main,P03,provisional
E0008277,N0008525,N0008099,419.119899,418.746368,4.942113,4.93808,74.706091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8712,2.556576,0.49154,0.242158,tractive,lateral,P03,provisional
E0008278,N0008526,N0008527,414.479915,414.229915,9.762028,10.026554,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5324,merrimack,92.9917,3.817744,0.552626,0.296507,tractive,main,P256,provisional
E0008279,N0008527,N0008528,414.229915,413.979915,10.026554,10.60178,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5324,merrimack,92.9917,3.81816,0.552644,0.296524,tractive,main,P256,provisional
E0008280,N0008528,N0008105,413.979915,413.939875,10.60178,10.667333,7.280007,200,PVC-U,0.55,0.5,table11,minimum,3.5324,merrimack,92.9917,3.818577,0.571919,0.289326,tractive,main,P256,provisional
E0008281,N0008529,N0008087,419.437681,419.049254,8.199678,8.171937,77.685484,200,PVC-U,0.5,0.5,table11,minimum,3.4163,merrimack,122.5457,4.856534,0.591891,0.335874,tractive,main,P03,derived
E0008282,N0008530,N0008531,426.485187,426.172097,1.55,1.552695,48.16762,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,derived
E0008283,N0008531,N0008532,426.172097,426.053558,1.552695,1.55246,6.585494,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,0.0,0.000401,0.032447,0.004094,tractive,lateral,P03,derived
E0008284,N0008532,N0008087,426.012107,425.627553,1.593911,1.593638,15.696098,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,0.0,0.000456,0.03785,0.004025,tractive,lateral,P03,derived
E0008285,N0008533,N0008534,423.263257,423.1603,1.550586,1.683694,20.59126,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P256,provisional
E0008286,N0008534,N0008535,423.1603,423.1053,1.683694,1.685837,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18124,0.214767,0.069309,tractive,lateral,P256,provisional
E0008287,N0008535,N0008536,423.1053,423.028979,1.685837,1.662,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181332,0.214803,0.069325,tractive,lateral,P256,provisional
E0008288,N0008536,N0008537,423.028979,422.927736,1.662,1.760954,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181459,0.214852,0.069348,tractive,lateral,P256,provisional
E0008289,N0008537,N0008538,422.927736,422.840272,1.760954,1.813231,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272162,0.245138,0.083466,tractive,lateral,P256,provisional
E0008290,N0008538,N0008105,422.840272,422.732105,1.813231,1.875103,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317575,0.257641,0.089609,tractive,lateral,P256,provisional
E0008291,N0008539,N0008540,426.759741,426.71943,1.550501,1.587364,8.062258,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P03,provisional
E0008292,N0008540,N0008541,426.693429,426.289612,1.613364,1.584533,47.507894,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135869,0.234324,0.053794,tractive,lateral,P03,provisional
E0008293,N0008541,N0008107,426.289612,426.209114,1.584533,1.556023,13.416408,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,5.3989,0.226799,0.246077,0.07357,tractive,lateral,P03,provisional
E0008294,N0008542,N0008543,426.20116,426.109236,1.55,1.589922,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P03,provisional
E0008295,N0008543,N0008107,426.109236,426.055384,1.589922,1.709753,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181222,0.21476,0.069306,tractive,lateral,P03,provisional
E0008296,N0008544,N0008545,424.180102,423.93409,2.292585,2.802269,49.202485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.1813,1.567074,0.424478,0.190371,tractive,main,P03,provisional
E0008297,N0008545,N0008136,423.93409,423.747169,2.802269,2.683708,37.384069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4061,1.660755,0.432008,0.195823,tractive,main,P03,provisional
E0008298,N0008546,N0008547,424.833216,424.639054,1.550237,1.559677,21.573613,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,provisional
E0008299,N0008547,N0008136,424.639054,424.465529,1.559677,1.965349,34.704919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00018,0.014781,0.004054,tractive,lateral,P03,provisional
E0008300,N0008548,N0008144,424.228468,423.293492,1.685991,1.691066,31.165861,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.216103,0.021099,tractive,lateral,P03,provisional
E0008301,N0008549,N0008144,423.397235,423.285701,1.55,1.698857,22.306801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P03,provisional
E0008302,N0008550,N0008110,426.102456,426.002295,6.283866,6.159478,20.032086,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.2555,1.180069,0.389286,0.166011,tractive,sub main,P03,derived
E0008303,N0008551,N0008139,417.190387,416.99233,1.55,1.552378,9.902836,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,derived
E0008304,N0008552,N0008139,416.942587,416.892587,1.555887,1.652121,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.5881,0.234268,0.233516,0.077921,tractive,lateral,P03,derived
E0008305,N0008553,N0008139,417.290227,416.983609,1.557552,1.561099,9.890897,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,derived
E0008306,N0008554,N0008555,426.733124,426.461232,4.680725,5.060191,54.378304,200,PVC-U,0.5,0.5,table11,minimum,3.4131,merrimack,123.4995,4.890526,0.593057,0.337104,tractive,main,P03,provisional
E0008307,N0008555,N0008556,426.461232,426.418806,5.060191,5.07329,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.406,merrimack,125.6591,4.965889,0.636258,0.32386,tractive,main,P03,provisional
E0008308,N0008556,N0008557,426.418806,426.151053,5.07329,5.110422,53.550628,200,PVC-U,0.5,0.5,table11,minimum,3.3917,merrimack,130.1087,5.119808,0.60075,0.345321,tractive,main,P03,provisional
E0008309,N0008557,N0008110,426.151053,426.009165,5.110422,6.152609,28.377597,200,PVC-U,0.5,0.5,table11,minimum,3.3849,merrimack,132.2683,5.194697,0.603202,0.347975,tractive,main,P03,provisional
E0008310,N0008558,N0008559,422.196111,422.068342,1.552363,1.91936,25.553865,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,provisional
E0008311,N0008559,N0008147,422.068342,421.976554,1.91936,1.715157,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000213,0.01605,0.004293,tractive,lateral,P22,provisional
E0008312,N0008560,N0008561,421.425587,421.31135,2.350841,2.131338,22.847319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00107,0.033116,0.007775,tractive,lateral,P22,provisional
E0008313,N0008561,N0008562,421.31135,421.225327,2.131338,2.194351,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00126,0.035444,0.008287,tractive,lateral,P22,provisional
E0008314,N0008562,N0008563,421.225327,421.118323,2.194351,2.513697,21.400935,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001403,0.037047,0.008644,tractive,lateral,P22,provisional
E0008315,N0008563,N0008147,421.118323,420.998114,2.513697,2.693597,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001582,0.038908,0.009064,tractive,lateral,P22,provisional
