Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0008316,N0008564,N0008565,399.487878,399.307878,1.550025,1.555129,20.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0008317,N0008565,N0008156,399.276851,399.095729,1.586156,1.583745,20.124612,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.000167,0.01716,0.00349,tractive,lateral,P11,provisional
E0008318,N0008566,N0008154,397.585689,397.249534,1.70609,1.708504,33.615473,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0008319,N0008567,N0008568,397.329057,397.241736,1.551588,1.644525,17.464249,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0008320,N0008568,N0008154,397.241736,397.149541,1.644525,1.808498,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000146,0.013311,0.00378,tractive,lateral,P11,provisional
E0008321,N0008569,N0008570,395.005738,394.953537,6.63449,6.62114,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.4002,merrimack,127.4508,5.038085,0.598041,0.342408,tractive,main,P11,provisional
E0008322,N0008570,N0008571,394.953537,394.91111,6.62114,6.625266,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.4002,merrimack,127.4508,5.038172,0.598044,0.342411,tractive,main,P11,provisional
E0008323,N0008571,N0008572,394.91111,394.679108,6.625266,6.570831,46.400431,200,PVC-U,0.5,0.5,table11,minimum,3.3898,merrimack,130.6902,5.150127,0.601746,0.346397,tractive,main,P11,provisional
E0008324,N0008572,N0008573,394.679108,394.639108,6.570831,6.598105,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.3831,merrimack,132.8497,5.224917,0.716117,0.308422,tractive,main,P11,provisional
E0008325,N0008573,N0008574,394.639108,394.353714,6.598105,6.467972,57.078893,200,PVC-U,0.5,0.5,table11,minimum,3.3733,merrimack,136.0891,5.336289,0.607759,0.352956,tractive,main,P11,provisional
E0008326,N0008574,N0008156,394.353714,394.205643,6.467972,6.473831,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.3733,merrimack,136.0891,5.336765,0.607774,0.352972,tractive,main,P11,provisional
E0008327,N0008575,N0008160,394.221619,394.16461,1.553955,1.685457,11.401754,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P41,provisional
E0008328,N0008576,N0008577,393.426902,393.187237,1.966195,2.509846,47.933128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.186992,0.216975,0.070302,tractive,lateral,P41,provisional
E0008329,N0008577,N0008160,393.187237,393.027237,2.509846,2.82283,32.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.249572,0.238359,0.080212,tractive,lateral,P41,provisional
E0008330,N0008578,N0008579,382.641017,382.541056,1.55161,2.094839,19.992287,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P16,derived
E0008331,N0008579,N0008580,382.541056,382.316017,2.094839,2.914024,45.007713,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P16,derived
E0008332,N0008580,N0008581,382.316017,382.274725,2.914024,2.975886,8.258498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000542,0.024723,0.006001,tractive,lateral,P16,derived
E0008333,N0008581,N0008582,382.274725,381.974725,2.975886,3.205817,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00061,0.026042,0.006272,tractive,lateral,P16,derived
E0008334,N0008582,N0008583,381.974725,381.674725,3.205817,3.698383,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00111,0.033628,0.007886,tractive,lateral,P16,derived
E0008335,N0008583,N0008584,381.674725,381.632866,3.698383,3.753975,6.976385,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.00161,0.041624,0.008767,tractive,lateral,P16,derived
E0008336,N0008584,N0008585,381.632866,381.534041,3.753975,3.864336,19.765117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001669,0.039762,0.009259,tractive,lateral,P16,derived
E0008337,N0008585,N0008586,381.534041,381.334041,3.864336,3.818242,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001833,0.041296,0.009611,tractive,lateral,P16,derived
E0008338,N0008586,N0008587,381.334041,381.134041,3.818242,3.740105,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002167,0.044157,0.010278,tractive,lateral,P16,derived
E0008339,N0008587,N0008588,381.134041,381.041302,3.740105,3.709522,18.547692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0025,0.046729,0.010888,tractive,lateral,P16,derived
E0008340,N0008588,N0008589,381.041302,380.793903,3.709522,3.672376,49.479933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002655,0.047849,0.011157,tractive,lateral,P16,derived
E0008341,N0008589,N0008590,380.793903,380.649152,3.672376,3.908953,28.950016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003067,0.050626,0.011831,tractive,lateral,P16,derived
E0008342,N0008590,N0008591,380.649152,380.5562,3.908953,4.086379,18.590576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003308,0.052136,0.012203,tractive,lateral,P16,derived
E0008343,N0008591,N0008592,380.5562,380.2062,4.086379,4.321907,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003463,0.053069,0.012434,tractive,lateral,P16,derived
E0008344,N0008592,N0008593,380.2062,379.8562,4.321907,4.545259,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004046,0.056344,0.013255,tractive,lateral,P16,derived
E0008345,N0008593,N0008594,379.8562,379.5062,4.545259,4.580745,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00463,0.05932,0.014015,tractive,lateral,P16,derived
E0008346,N0008594,N0008595,379.5062,379.441983,4.580745,4.540866,12.843305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005213,0.062048,0.014722,tractive,lateral,P16,derived
E0008347,N0008595,N0008165,379.441983,379.328818,4.540866,4.315897,22.633097,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00532,0.062526,0.014847,tractive,lateral,P16,derived
E0008348,N0008596,N0008597,381.36217,381.278785,1.55,1.613702,16.67709,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P16,derived
E0008349,N0008597,N0008165,381.278785,380.945968,1.613702,2.698746,66.563346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000139,0.012982,0.00372,tractive,lateral,P16,derived
E0008350,N0008598,N0008599,380.754779,380.625068,1.55,1.777001,25.942244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P16,provisional
E0008351,N0008599,N0008162,380.625068,380.552957,1.777001,1.692221,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000216,0.01616,0.004314,tractive,lateral,P16,provisional
E0008352,N0008600,N0008162,380.624072,380.478298,1.55,1.76688,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P16,provisional
E0008353,N0008601,N0008602,328.719451,328.675543,9.673615,9.01327,43.908636,1200,GRP,0.1,0.075,table11,dod,1.6402,merrimack,52704.5758,1010.378162,1.180738,0.707687,velocity,trunk main,P249,drafted
E0008354,N0008602,N0008603,328.675543,328.629451,9.01327,8.173802,46.091364,1200,GRP,0.1,0.075,table11,dod,1.6402,merrimack,52704.5758,1010.378528,1.180738,0.707687,velocity,trunk main,P249,drafted
E0008355,N0008603,N0008604,328.629451,328.559451,8.173802,7.864224,70.0,1200,GRP,0.1,0.075,table11,dod,1.6402,merrimack,52704.5758,1010.378912,1.180738,0.707687,velocity,trunk main,P249,drafted
E0008356,N0008604,N0008605,328.559451,328.488181,7.864224,7.325936,71.269965,1200,GRP,0.1,0.075,table11,dod,1.6402,merrimack,52704.5758,1010.379495,1.180738,0.707687,velocity,trunk main,P249,drafted
E0008357,N0008605,N0008169,328.488181,328.432233,7.325936,6.804431,55.948599,1200,GRP,0.1,0.075,table11,dod,1.6402,merrimack,52704.5758,1010.380089,1.180738,0.707688,velocity,trunk main,P249,drafted
E0008358,N0008606,N0008182,400.710356,400.310196,3.499849,4.031387,80.031917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4492,1.092341,0.38015,0.159978,tractive,trunk main,P05,drafted
E0008359,N0008607,N0008185,342.863429,342.768774,3.123906,3.040369,18.931016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.6152,2.33915,0.478752,0.231696,tractive,trunk main,P01,drafted
E0008360,N0008608,N0008169,329.067215,328.734962,5.508743,6.501702,66.450614,200,PVC-U,0.5,0.5,table11,minimum,3.0801,merrimack,288.4903,10.307215,0.724214,0.508974,tractive,main,P249,drafted
E0008361,N0008609,N0008169,334.345721,333.58099,1.645337,1.655674,76.473083,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,drafted
E0008362,N0008610,N0008611,343.617735,343.267735,1.550082,2.029201,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,provisional
E0008363,N0008611,N0008612,343.267735,342.912851,2.029201,2.85546,70.976764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362721,0.268866,0.095282,tractive,lateral,P01,provisional
E0008364,N0008612,N0008613,342.912851,342.871823,2.85546,2.948092,5.470322,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,11.8776,0.499114,0.342638,0.100393,tractive,lateral,P01,provisional
E0008365,N0008613,N0008185,342.871823,342.818111,2.948092,2.991032,10.742393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.49916,0.297643,0.110519,tractive,lateral,P01,provisional
E0008366,N0008614,N0008615,344.181903,343.856905,1.55,2.417021,64.999591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7231,0.114159,0.184385,0.056226,tractive,lateral,P01,derived
E0008367,N0008615,N0008185,343.856905,343.440557,2.417021,2.368586,83.269665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8827,0.205235,0.223674,0.073349,tractive,lateral,P01,derived
E0008368,N0008616,N0008617,328.488548,328.038548,1.570962,1.723568,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P06,provisional
E0008369,N0008617,N0008618,328.038548,327.588548,1.723568,2.148513,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31762,0.257653,0.089614,tractive,lateral,P06,provisional
E0008370,N0008618,N0008619,327.588548,327.238548,2.148513,3.165505,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454172,0.288856,0.10576,tractive,lateral,P06,provisional
E0008371,N0008619,N0008620,327.238548,326.878914,3.165505,3.916649,71.926758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1024,0.593293,0.314334,0.119821,tractive,lateral,P06,provisional
E0008372,N0008620,N0008208,326.878914,326.771619,3.916649,4.161303,21.458875,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2595,0.893933,0.357312,0.145397,tractive,lateral,P06,provisional
E0008373,N0008621,N0008208,329.353778,329.026415,1.55,1.906507,65.472516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P06,provisional
E0008374,N0008622,N0008200,326.099233,325.879981,4.858805,5.282342,87.700937,400,GRP,0.25,0.205,table11,minimum,2.5331,merrimack,1451.9236,42.780145,0.791651,0.444934,velocity,sub main,P249,drafted
E0008375,N0008623,N0008624,330.135615,329.860615,1.555913,1.577526,50.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P249,provisional
E0008376,N0008624,N0008200,329.860615,329.569136,1.577526,1.593187,52.996136,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.2393,0.136218,0.20202,0.059558,tractive,lateral,P249,provisional
E0008377,N0008625,N0008218,343.218036,342.949949,1.55,1.793551,53.617378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,drafted
E0008378,N0008626,N0008627,343.187258,342.740106,1.888273,2.129676,89.430388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0534,1.722627,0.43681,0.199345,tractive,lateral,P01,provisional
E0008379,N0008627,N0008218,342.740106,342.484208,2.129676,2.259292,51.179506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4524,1.949708,0.453401,0.211796,tractive,lateral,P01,provisional
E0008380,N0008628,N0008629,401.211738,401.129732,2.493309,2.530455,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228893,0.231761,0.077097,tractive,lateral,P05,provisional
E0008381,N0008629,N0008630,401.129732,401.082562,2.530455,2.678027,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22903,0.231806,0.077119,tractive,lateral,P05,provisional
E0008382,N0008630,N0008631,401.082562,401.042313,2.678027,2.701889,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,5.3989,0.229109,0.283845,0.067255,tractive,lateral,P05,provisional
E0008383,N0008631,N0008632,401.042313,400.929508,2.701889,2.577938,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229146,0.231845,0.077136,tractive,lateral,P05,provisional
E0008384,N0008632,N0008633,400.929508,400.69385,2.577938,2.772093,47.131635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319868,0.258238,0.089906,tractive,lateral,P05,provisional
E0008385,N0008633,N0008634,400.69385,400.59385,2.772093,4.259269,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320261,0.258339,0.089957,tractive,lateral,P05,provisional
E0008386,N0008634,N0008182,400.59385,400.439766,4.259269,3.901818,30.81682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320428,0.258383,0.089979,tractive,lateral,P05,provisional
E0008387,N0008635,N0008188,322.724173,322.587477,10.160288,10.657579,45.565201,315,HDPE,0.3,0.27,table11,minimum,2.6612,merrimack,965.617,29.935414,0.777326,0.54551,velocity,sub main,P249,drafted
E0008388,N0008636,N0008637,400.295276,400.216219,1.55,1.753752,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0008389,N0008637,N0008224,400.216219,400.112176,1.753752,1.921027,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000132,0.012644,0.003658,tractive,lateral,P05,provisional
E0008390,N0008638,N0008639,336.128587,333.928587,1.605727,1.607912,50.0,200,PVC-U,4.4,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.35619,0.030896,tractive,lateral,P249,provisional
E0008391,N0008639,N0008640,333.928587,332.703587,1.607912,1.552303,70.0,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,6.4787,0.27202,0.37699,0.062347,tractive,lateral,P249,provisional
E0008392,N0008640,N0008641,332.64179,331.888902,1.6141,1.61592,71.703617,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,11.8776,0.498939,0.38489,0.092731,tractive,lateral,P249,provisional
E0008393,N0008641,N0008188,331.888902,331.448337,1.61592,1.796719,88.112876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680605,0.328188,0.127806,tractive,lateral,P249,provisional
E0008394,N0008642,N0008643,397.941962,397.816562,7.151605,7.255032,25.079903,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.723807,0.694171,0.461945,tractive,sub main,P05,derived
E0008395,N0008643,N0008644,397.816562,397.692516,7.255032,7.257832,24.809251,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.724016,0.694176,0.461951,tractive,sub main,P05,derived
E0008396,N0008644,N0008645,397.692516,397.434055,7.257832,7.268429,51.692104,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.724223,0.69418,0.461957,tractive,sub main,P05,derived
E0008397,N0008645,N0008646,397.434055,397.356116,7.268429,7.192316,15.587883,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.724653,0.694189,0.46197,tractive,sub main,P05,derived
E0008398,N0008646,N0008647,397.356116,397.287185,7.192316,7.147264,13.786229,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.724783,0.694191,0.461974,tractive,sub main,P05,derived
E0008399,N0008647,N0008648,397.287185,397.184012,7.147264,7.114115,20.634629,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.724898,0.694194,0.461978,tractive,sub main,P05,derived
E0008400,N0008648,N0008649,397.184012,397.027924,7.114115,7.081116,31.217586,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.72507,0.694197,0.461983,tractive,sub main,P05,derived
E0008401,N0008649,N0008650,397.027924,396.823565,7.081116,7.268263,40.871819,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.72533,0.694203,0.461991,tractive,sub main,P05,derived
E0008402,N0008650,N0008651,396.823565,396.685455,7.268263,7.320557,27.621869,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.725671,0.69421,0.462001,tractive,sub main,P05,derived
E0008403,N0008651,N0008652,396.685455,396.542136,7.320557,7.263223,28.663798,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.725901,0.694214,0.462008,tractive,sub main,P05,derived
E0008404,N0008652,N0008653,396.542136,396.301087,7.263223,8.379699,48.20981,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.72614,0.694219,0.462015,tractive,sub main,P05,derived
E0008405,N0008653,N0008654,396.301087,396.001087,8.379699,8.151074,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.726542,0.694228,0.462027,tractive,sub main,P05,derived
E0008406,N0008654,N0008655,396.001087,395.701087,8.151074,8.01397,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.727042,0.694238,0.462042,tractive,sub main,P05,derived
E0008407,N0008655,N0008656,395.701087,395.617144,8.01397,7.994703,16.788714,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.727542,0.694248,0.462057,tractive,sub main,P05,derived
E0008408,N0008656,N0008182,395.617144,395.316601,7.994703,9.024983,60.108579,200,PVC-U,0.5,0.5,table11,minimum,3.1603,merrimack,233.2794,8.727681,0.694251,0.462062,tractive,sub main,P05,derived
E0008409,N0008657,N0008658,400.265296,399.846299,2.024987,2.181777,83.799443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153746,0.203473,0.06432,tractive,lateral,P05,provisional
E0008410,N0008658,N0008224,399.846299,399.766457,2.181777,2.266746,15.968269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154445,0.203777,0.064452,tractive,lateral,P05,provisional
E0008411,N0008659,N0008229,340.271207,340.073773,1.550753,1.638507,39.486806,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P01,provisional
E0008412,N0008660,N0008229,340.012801,339.707161,1.550034,2.005119,61.128036,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P01,provisional
E0008413,N0008661,N0008231,340.896557,340.702186,2.268085,2.24865,38.874201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0509,1.935017,0.452373,0.211011,tractive,main,P01,drafted
E0008414,N0008662,N0008231,341.41283,341.080289,1.55,1.870547,66.508114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,derived
E0008415,N0008663,N0008664,340.697467,340.561452,1.55,1.893534,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,provisional
E0008416,N0008664,N0008232,340.561452,340.504884,1.893534,2.060607,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090761,0.170796,0.050723,tractive,lateral,P01,provisional
E0008417,N0008665,N0008235,340.276385,340.234385,1.841413,1.848073,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.6382,0.363095,0.286499,0.091317,tractive,lateral,P01,provisional
E0008418,N0008666,N0008235,340.818482,340.523646,1.556792,1.558812,31.035368,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,provisional
E0008419,N0008667,N0008668,319.588376,319.338376,9.894778,9.917941,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3496,merrimack,144.2468,5.617303,0.616514,0.362703,tractive,main,P252,drafted
E0008420,N0008668,N0008669,319.338376,319.088376,9.917941,9.952395,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3436,merrimack,146.4063,5.691246,0.618756,0.36524,tractive,main,P252,drafted
E0008421,N0008669,N0008241,319.088376,319.045302,9.952395,9.933214,8.614933,200,PVC-U,0.5,0.5,table11,minimum,3.3406,merrimack,147.4861,5.728377,0.619873,0.366509,tractive,main,P252,drafted
E0008422,N0008670,N0008671,328.081374,327.506374,1.717088,1.736851,50.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.294273,0.059469,tractive,lateral,P252,provisional
E0008423,N0008671,N0008672,327.506374,327.256374,1.736851,1.829106,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.379467,0.272776,0.097294,tractive,lateral,P252,provisional
E0008424,N0008672,N0008241,327.256374,327.196495,1.829106,1.782021,11.975807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.379884,0.272872,0.097343,tractive,lateral,P252,provisional
E0008425,N0008673,N0008674,339.82155,339.42155,1.726759,2.108449,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.226,1.143508,0.385541,0.163524,tractive,lateral,P01,provisional
E0008426,N0008674,N0008675,339.42155,339.02155,2.108449,2.219905,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6249,1.370511,0.407522,0.178408,tractive,lateral,P01,provisional
E0008427,N0008675,N0008239,339.02155,338.971625,2.219905,2.246545,9.984952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.8642,1.506979,0.41947,0.186793,tractive,lateral,P01,provisional
E0008428,N0008676,N0008677,340.3919,340.324632,2.048866,1.972396,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726393,0.334945,0.131789,tractive,main,P01,provisional
E0008429,N0008677,N0008678,340.324632,340.2169,1.972396,1.641743,21.546376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726506,0.334961,0.131799,tractive,main,P01,provisional
E0008430,N0008678,N0008679,340.2169,340.175629,1.641743,1.714629,3.751845,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,18.3563,0.771952,0.449227,0.112373,tractive,main,P01,provisional
E0008431,N0008679,N0008680,340.175629,339.982628,1.714629,2.33268,38.600353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817251,0.34749,0.139341,tractive,main,P01,provisional
E0008432,N0008680,N0008681,339.982628,339.894592,2.33268,2.589783,17.607179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.86284,0.353406,0.142973,tractive,main,P01,provisional
E0008433,N0008681,N0008232,339.894592,339.806133,2.589783,2.759358,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862986,0.353424,0.142985,tractive,main,P01,provisional
E0008434,N0008682,N0008683,329.051052,328.822605,2.86002,1.607266,45.689502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8907,1.801495,0.442748,0.203751,tractive,lateral,P252,provisional
E0008435,N0008683,N0008684,328.601876,327.37989,1.827994,1.784813,54.310498,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,51.1275,2.147184,0.792176,0.153654,velocity,lateral,P252,provisional
E0008436,N0008684,N0008685,327.37989,327.10489,1.784813,4.99597,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.0252,2.478726,0.48706,0.238459,tractive,lateral,P252,provisional
E0008437,N0008685,N0008686,327.10489,327.00489,4.99597,5.452019,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.843,2.765006,0.503043,0.251824,tractive,lateral,P252,provisional
E0008438,N0008686,N0008687,327.00489,326.80489,5.452019,3.592967,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2419,2.991509,0.514814,0.261975,tractive,lateral,P252,provisional
E0008439,N0008687,N0008245,326.80489,326.618515,3.592967,2.864517,37.27508,200,PVC-U,0.5,0.5,table11,minimum,3.6202,merrimack,75.9002,3.185481,0.524359,0.270409,tractive,lateral,P252,provisional
E0008440,N0008688,N0008245,326.706815,326.586582,3.022006,2.89645,24.046551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.7476,1.08167,0.379003,0.159228,tractive,lateral,P252,provisional
E0008441,N0008689,N0008690,338.369733,338.119733,2.951465,2.976397,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.8691,1.255581,0.396759,0.171034,tractive,lateral,P01,provisional
E0008442,N0008690,N0008691,338.119733,337.869733,2.976397,2.934039,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.0106,1.513465,0.420017,0.187182,tractive,lateral,P01,provisional
E0008443,N0008691,N0008692,337.869733,337.829687,2.934039,3.008204,3.640568,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,36.0106,1.513882,0.554094,0.154502,tractive,lateral,P01,provisional
E0008444,N0008692,N0008239,337.829687,337.363615,3.008204,3.854555,93.214312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.6489,1.87605,0.448186,0.207834,tractive,lateral,P01,provisional
E0008445,N0008693,N0008259,333.767505,332.371106,1.713574,1.739276,90.090288,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.380134,0.068735,tractive,lateral,P252,provisional
E0008446,N0008694,N0008695,339.580859,339.305859,1.55,1.941516,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152715,0.203022,0.064124,tractive,lateral,P01,drafted
E0008447,N0008695,N0008696,339.305859,339.065942,1.941516,3.857428,47.983481,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.379509,0.272786,0.097299,tractive,lateral,P01,drafted
E0008448,N0008696,N0008697,339.065942,338.980859,3.857428,4.195074,17.016519,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.379909,0.272878,0.097346,tractive,lateral,P01,drafted
E0008449,N0008697,N0008262,338.980859,338.789406,4.195074,3.511192,38.290613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.425318,0.282887,0.102581,tractive,lateral,P01,drafted
E0008450,N0008698,N0008699,334.765568,334.443748,1.559627,3.219704,64.363945,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P252,provisional
E0008451,N0008699,N0008700,334.443748,334.401478,3.219704,3.22221,5.636055,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,8.6382,0.362674,0.309369,0.086605,tractive,lateral,P252,provisional
E0008452,N0008700,N0008259,334.401478,332.535993,3.22221,1.574389,81.108033,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,15.1169,0.634324,0.544472,0.08624,tractive,lateral,P252,provisional
E0008453,N0008701,N0008702,340.712282,340.387282,1.551634,2.4955,65.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,derived
E0008454,N0008702,N0008703,340.387282,340.231407,2.4955,2.185738,31.175088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334325,0.261931,0.091759,tractive,lateral,P01,derived
E0008455,N0008703,N0008261,340.231407,339.628422,2.185738,1.579311,92.766859,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,14.844,0.623101,0.34977,0.115176,tractive,lateral,P01,derived
E0008456,N0008704,N0008705,338.339069,338.214069,1.55,2.596295,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,derived
E0008457,N0008705,N0008706,338.214069,337.989069,2.596295,2.355505,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243457,0.23645,0.079305,tractive,lateral,P01,derived
E0008458,N0008706,N0008261,337.989069,337.852669,2.355505,3.355064,27.279855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.424901,0.282799,0.102534,tractive,lateral,P01,derived
E0008459,N0008707,N0008708,319.870947,319.604751,7.472803,8.060929,53.239191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.847323,0.351418,0.141748,tractive,sub main,P281,drafted
E0008460,N0008708,N0008709,319.604751,319.365417,8.060929,8.538087,47.866932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.847767,0.351476,0.141783,tractive,sub main,P281,drafted
E0008461,N0008709,N0008710,319.365417,319.040129,8.538087,9.033296,65.057485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.848165,0.351527,0.141814,tractive,sub main,P281,drafted
E0008462,N0008710,N0008711,319.040129,318.772949,9.033296,9.378479,53.43603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.848708,0.351597,0.141857,tractive,sub main,P281,drafted
E0008463,N0008711,N0008712,318.772949,318.437472,9.378479,9.707212,67.095415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.849153,0.351654,0.141893,tractive,sub main,P281,drafted
E0008464,N0008712,N0008713,318.437472,318.094174,9.707212,10.295902,68.659663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.849712,0.351726,0.141937,tractive,sub main,P281,drafted
E0008465,N0008713,N0008714,318.094174,318.052366,10.295902,10.34305,4.645284,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,19.2818,0.850284,0.431899,0.12333,tractive,sub main,P281,drafted
E0008466,N0008714,N0008715,318.052366,317.755239,10.34305,12.187693,59.425375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.850323,0.351805,0.141985,tractive,sub main,P281,drafted
E0008467,N0008715,N0008716,328.392932,328.142932,1.55,3.443982,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.850818,0.351868,0.142025,tractive,sub main,P281,drafted
E0008468,N0008716,N0008717,328.142932,327.892932,3.443982,5.287427,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.851235,0.351922,0.142058,tractive,sub main,P252,drafted
E0008469,N0008717,N0008718,327.892932,327.814454,5.287427,5.668151,15.695534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.851651,0.351975,0.142091,tractive,sub main,P252,drafted
E0008470,N0008718,N0008719,327.814454,327.765059,5.668151,5.907884,9.879091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.851782,0.351992,0.142101,tractive,sub main,P252,drafted
E0008471,N0008719,N0008720,327.765059,327.515059,5.907884,6.808427,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.851865,0.352003,0.142107,tractive,sub main,P252,drafted
E0008472,N0008720,N0008721,327.515059,327.265059,6.808427,7.704118,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.852281,0.352056,0.14214,tractive,sub main,P252,drafted
E0008473,N0008721,N0008722,327.265059,327.224222,7.704118,7.791372,3.403066,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,19.2818,0.852698,0.477721,0.115329,tractive,sub main,P252,drafted
E0008474,N0008722,N0008723,327.224222,326.974222,7.791372,8.528616,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.852726,0.352113,0.142176,tractive,sub main,P252,drafted
E0008475,N0008723,N0008724,326.974222,326.724222,8.528616,8.849142,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.853143,0.352167,0.142209,tractive,sub main,P252,drafted
E0008476,N0008724,N0008270,326.724222,326.683197,8.849142,8.860535,5.128213,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,19.2818,0.85356,0.415047,0.127075,tractive,sub main,P252,drafted
E0008477,N0008725,N0008726,333.004426,332.754426,2.411498,3.056792,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9569,merrimack,404.2492,14.069348,0.778502,0.618468,velocity,sub main,P252,provisional
E0008478,N0008726,N0008727,332.754426,332.504426,3.056792,3.329314,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9569,merrimack,404.2492,14.069764,0.778507,0.61848,velocity,sub main,P252,provisional
E0008479,N0008727,N0008270,332.504426,332.432107,3.329314,3.111624,14.463682,200,PVC-U,0.5,0.5,table11,minimum,2.9569,merrimack,404.2492,14.070181,0.778512,0.618493,velocity,sub main,P252,provisional
E0008480,N0008728,N0008729,329.143179,328.793179,1.550211,2.450474,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,32.1086,1.374755,0.407907,0.178675,tractive,main,P275,drafted
E0008481,N0008729,N0008258,328.793179,328.436003,2.450474,4.028474,71.435102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1086,1.375339,0.40796,0.178712,tractive,main,P252,drafted
E0008482,N0008730,N0008731,332.740924,332.615924,1.55,2.393018,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.209507,0.225181,0.074042,tractive,lateral,P252,provisional
E0008483,N0008731,N0008732,332.615924,331.940924,2.393018,1.562372,25.0,200,PVC-U,2.7,0.5,ground,minimum,3.6221,held,9.6558,0.405003,0.497742,0.067621,tractive,lateral,P252,provisional
E0008484,N0008732,N0008733,331.940924,331.640924,1.562372,4.087073,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8153,0.495746,0.296997,0.110165,tractive,lateral,P252,provisional
E0008485,N0008733,N0008734,331.640924,331.515924,4.087073,3.433783,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.8951,0.541513,0.30541,0.114805,tractive,lateral,P252,provisional
E0008486,N0008734,N0008735,331.515924,331.4341,3.433783,2.213971,16.36485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.9749,0.586988,0.313278,0.119222,tractive,lateral,P252,provisional
E0008487,N0008735,N0008736,331.4341,331.079586,2.213971,1.551731,13.63515,200,PVC-U,2.6,0.5,ground,minimum,3.6221,held,15.0547,0.632392,0.567336,0.083691,tractive,lateral,P252,provisional
E0008488,N0008736,N0008258,331.026774,330.860234,1.604543,1.604243,17.530481,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,16.1345,0.677773,0.409785,0.109478,tractive,lateral,P252,provisional
E0008489,N0008737,N0008738,338.168553,337.793553,1.553158,3.41534,75.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,derived
E0008490,N0008738,N0008739,337.793553,337.742048,3.41534,3.293291,10.300893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.230802,0.232388,0.077391,tractive,lateral,P01,derived
E0008491,N0008739,N0008286,337.742048,337.606849,3.293291,1.868492,27.039725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4905,0.230888,0.232416,0.077404,tractive,lateral,P01,derived
E0008492,N0008740,N0008292,336.441378,336.021241,4.084989,4.000732,84.027458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.116,1.55996,0.423893,0.189951,tractive,lateral,P01,drafted
E0008493,N0008741,N0008742,336.752367,336.402368,2.700819,3.454016,69.999734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4257,1.404727,0.410598,0.180547,tractive,lateral,P01,drafted
E0008494,N0008742,N0008743,336.402368,336.052368,3.454016,3.906006,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.5055,1.450578,0.414633,0.183373,tractive,lateral,P01,drafted
E0008495,N0008743,N0008292,336.052368,335.99429,3.906006,4.027683,11.615661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2471,1.482251,0.417366,0.185301,tractive,lateral,P01,drafted
E0008496,N0008744,N0008745,335.449388,335.186124,3.171157,3.272982,52.652681,200,PVC-U,0.5,0.5,table11,minimum,3.5175,merrimack,96.2963,3.929939,0.557251,0.300947,tractive,main,P01,derived
E0008497,N0008745,N0008286,335.186124,335.064891,3.272982,4.41045,24.246555,200,PVC-U,0.5,0.5,table11,minimum,3.5034,merrimack,99.5357,4.046065,0.561929,0.305489,tractive,main,P01,derived
E0008498,N0008746,N0008747,328.346506,328.017334,8.944571,9.514404,59.849425,200,PVC-U,0.55,0.5,uniform,minimum,3.0775,merrimack,290.5709,10.382716,0.75216,0.496883,velocity,sub main,P255,provisional
E0008499,N0008747,N0008748,328.017334,327.742336,9.514404,9.726963,49.999651,200,PVC-U,0.55,0.5,uniform,minimum,3.072,merrimack,294.8901,10.51832,0.754611,0.500689,velocity,sub main,P255,provisional
E0008500,N0008748,N0008302,327.742336,327.458335,9.726963,9.72651,51.63653,200,PVC-U,0.55,0.5,uniform,minimum,3.0666,merrimack,299.2092,10.653604,0.757023,0.504479,velocity,sub main,P255,provisional
E0008501,N0008749,N0008303,333.07898,332.899502,4.999725,5.318301,35.895449,200,PVC-U,0.5,0.5,table11,minimum,3.4335,merrimack,117.5857,4.684076,0.585873,0.329582,tractive,main,P255,drafted
E0008502,N0008750,N0008303,336.715961,336.664421,1.55,1.553383,9.370831,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P255,derived
E0008503,N0008751,N0008752,324.376053,324.026053,11.55745,12.207437,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9692,merrimack,390.663,13.468314,0.771227,0.600855,velocity,sub main,P270,drafted
E0008504,N0008752,N0008753,334.68328,334.33328,1.55021,2.102236,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,2.9652,merrimack,394.9822,13.59928,0.772855,0.604681,velocity,sub main,P270,drafted
E0008505,N0008753,N0008754,334.33328,333.98328,2.102236,2.9837,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9594,merrimack,401.4608,13.795114,0.775245,0.610414,velocity,sub main,P255,drafted
E0008506,N0008754,N0008755,333.98328,333.63328,2.9837,3.506063,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9527,merrimack,409.0193,14.02301,0.777959,0.617105,velocity,sub main,P255,drafted
E0008507,N0008755,N0008302,333.63328,333.560346,3.506063,3.624499,14.58673,200,PVC-U,0.5,0.5,table11,minimum,2.9504,merrimack,411.7424,14.105362,0.778922,0.619529,velocity,sub main,P255,drafted
E0008508,N0008756,N0008308,332.661925,332.550609,2.219209,2.313343,22.263064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002027,0.042996,0.010006,tractive,lateral,P261,drafted
E0008509,N0008757,N0008758,326.482345,326.232345,1.550889,1.675889,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P297,drafted
E0008510,N0008758,N0008759,326.232345,325.982345,1.675889,1.918199,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P297,drafted
E0008511,N0008759,N0008760,325.982345,325.941045,1.918199,1.964625,3.754476,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,1.0798,0.046101,0.177368,0.031363,tractive,lateral,P297,drafted
E0008512,N0008760,N0008761,325.941045,325.641045,1.964625,1.615211,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046132,0.135776,0.037543,tractive,lateral,P297,drafted
E0008513,N0008761,N0008762,325.576179,325.096179,1.680078,1.638196,60.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.046632,0.159893,0.033883,tractive,lateral,P297,drafted
E0008514,N0008762,N0008763,325.096179,325.049243,1.638196,1.653455,9.387165,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047132,0.136778,0.0379,tractive,lateral,P297,drafted
E0008515,N0008763,N0008764,325.049243,324.786594,1.653455,1.680722,52.529811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04721,0.136856,0.037928,tractive,lateral,P297,drafted
E0008516,N0008764,N0008765,324.781207,324.381207,1.686108,1.559314,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.047648,0.13729,0.038083,tractive,lateral,P297,drafted
E0008517,N0008765,N0008766,324.381207,323.981207,1.559314,1.73443,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048314,0.137945,0.038317,tractive,lateral,P297,drafted
E0008518,N0008766,N0008767,323.981207,323.905663,1.73443,1.76252,15.108982,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048981,0.138594,0.03855,tractive,lateral,P297,drafted
E0008519,N0008767,N0008768,323.905663,323.465663,1.76252,1.563573,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,1.0798,0.049107,0.143299,0.03776,tractive,lateral,P297,drafted
E0008520,N0008768,N0008769,323.439579,322.985754,1.589657,1.808985,82.513738,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.049774,0.143963,0.037985,tractive,lateral,P297,drafted
E0008521,N0008769,N0008770,322.985754,322.516438,1.808985,2.264293,85.330048,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.050461,0.14464,0.038216,tractive,lateral,P297,drafted
E0008522,N0008770,N0008314,322.516438,322.318278,2.264293,2.121938,36.029129,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.051172,0.145335,0.038453,tractive,lateral,P297,drafted
E0008523,N0008771,N0008772,315.075276,314.825276,12.277843,12.35548,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3923,merrimack,129.9238,5.185563,0.602905,0.347652,tractive,sub main,P297,drafted
E0008524,N0008772,N0008773,314.825276,314.570719,12.35548,11.400594,50.911327,200,PVC-U,0.5,0.5,table11,minimum,3.3923,merrimack,129.9238,5.18598,0.602918,0.347667,tractive,sub main,P297,drafted
E0008525,N0008773,N0008774,314.570719,314.300276,11.400594,10.961016,54.088673,200,PVC-U,0.5,0.5,table11,minimum,3.3923,merrimack,129.9238,5.186404,0.602932,0.347682,tractive,sub main,P297,drafted
E0008526,N0008774,N0008775,314.300276,314.000276,10.961016,11.328826,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3923,merrimack,129.9238,5.186855,0.602947,0.347697,tractive,sub main,P297,drafted
E0008527,N0008775,N0008776,314.000276,313.700276,11.328826,10.997875,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3923,merrimack,129.9238,5.187355,0.602963,0.347715,tractive,sub main,P297,drafted
E0008528,N0008776,N0008777,313.700276,313.400276,10.997875,10.881524,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3923,merrimack,129.9238,5.187855,0.602979,0.347733,tractive,sub main,P297,drafted
E0008529,N0008777,N0008778,313.400276,313.300276,10.881524,10.818194,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.3923,merrimack,129.9238,5.188355,0.602996,0.347751,tractive,sub main,P297,drafted
E0008530,N0008778,N0008314,313.300276,312.877533,10.818194,11.562683,84.54858,200,PVC-U,0.5,0.5,table11,minimum,3.3923,merrimack,129.9238,5.188521,0.603001,0.347756,tractive,sub main,P297,drafted
E0008531,N0008779,N0008780,327.407078,327.071668,5.348507,5.826129,67.082039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21845,0.228268,0.075469,tractive,main,P257,provisional
E0008532,N0008780,N0008781,327.071668,326.744368,5.826129,6.071153,65.459911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.219009,0.228458,0.075557,tractive,main,P257,provisional
E0008533,N0008781,N0008325,326.744368,326.477067,6.071153,6.632735,53.460266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.219554,0.228643,0.075643,tractive,main,P257,provisional
E0008534,N0008782,N0008325,331.725116,331.541268,1.562848,1.568535,36.769553,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0008535,N0008783,N0008330,331.096126,330.936047,1.552251,1.942554,32.015621,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0008536,N0008784,N0008785,331.72163,331.68001,2.0266,1.996809,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000797,0.031863,0.006553,tractive,lateral,P257,provisional
E0008537,N0008785,N0008786,331.68001,331.589456,1.996809,2.029838,18.11077,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000851,0.030066,0.007117,tractive,lateral,P257,provisional
E0008538,N0008786,N0008787,331.589456,331.510399,2.029838,1.846108,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001002,0.032217,0.007579,tractive,lateral,P257,provisional
E0008539,N0008787,N0008788,331.510399,331.431651,1.846108,1.556661,14.317821,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.001133,0.035001,0.007784,tractive,lateral,P257,provisional
E0008540,N0008788,N0008330,331.431651,331.328423,1.556661,1.550178,17.204651,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.001253,0.037556,0.007943,tractive,lateral,P257,provisional
E0008541,N0008789,N0008790,331.183431,330.771303,1.550639,2.060178,82.425549,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P261,provisional
E0008542,N0008790,N0008791,330.771303,330.371303,2.060178,2.528996,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227023,0.231144,0.076809,tractive,lateral,P261,provisional
E0008543,N0008791,N0008792,330.371303,329.971303,2.528996,3.259745,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318224,0.25781,0.089693,tractive,lateral,P261,provisional
E0008544,N0008792,N0008793,329.971303,329.571303,3.259745,4.168351,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318891,0.257984,0.08978,tractive,lateral,P261,provisional
E0008545,N0008793,N0008794,329.571303,329.171303,4.168351,5.023368,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319557,0.258157,0.089866,tractive,lateral,P261,provisional
E0008546,N0008794,N0008795,329.171303,329.008431,5.023368,5.302787,32.574451,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365491,0.269522,0.095618,tractive,lateral,P261,provisional
E0008547,N0008795,N0008796,329.008431,328.758431,5.302787,5.472678,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.501564,0.298096,0.110767,tractive,lateral,P261,provisional
E0008548,N0008796,N0008797,328.758431,328.508431,5.472678,4.849143,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.501981,0.298175,0.11081,tractive,lateral,P261,provisional
E0008549,N0008797,N0008798,328.508431,328.108432,4.849143,5.930295,79.999792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.502397,0.298253,0.110853,tractive,lateral,P261,provisional
E0008550,N0008798,N0008799,328.108432,327.708432,5.930295,6.894381,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.503064,0.298378,0.110921,tractive,lateral,P261,provisional
E0008551,N0008799,N0008800,327.708432,327.639563,6.894381,6.946009,13.773936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.503731,0.298504,0.11099,tractive,lateral,P261,provisional
E0008552,N0008800,N0008801,327.639563,327.505224,6.946009,7.215602,26.86782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.503846,0.298525,0.111002,tractive,lateral,P261,provisional
E0008553,N0008801,N0008308,327.505224,327.239144,7.215602,7.624809,53.215897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.504069,0.298567,0.111025,tractive,lateral,P261,provisional
E0008554,N0008802,N0008349,328.913029,328.489701,1.550899,2.26628,84.665599,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P296,drafted
E0008555,N0008803,N0008804,328.741811,328.366811,1.555369,1.562357,50.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.246836,0.063046,tractive,lateral,P296,provisional
E0008556,N0008804,N0008358,328.366811,328.114331,1.562357,2.077716,50.495994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407821,0.279125,0.100599,tractive,lateral,P296,provisional
E0008557,N0008805,N0008806,328.153546,327.397589,1.612445,1.628748,88.936113,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.20458,0.044843,tractive,lateral,P296,provisional
E0008558,N0008806,N0008807,327.397589,327.29227,1.628748,1.686704,21.063887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091276,0.17112,0.050851,tractive,lateral,P296,provisional
E0008559,N0008807,N0008808,327.29227,326.99227,1.686704,2.370523,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181985,0.215056,0.069439,tractive,lateral,P296,provisional
E0008560,N0008808,N0008809,326.99227,326.69227,2.370523,2.98342,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27302,0.245387,0.083586,tractive,lateral,P296,provisional
E0008561,N0008809,N0008810,326.69227,326.39227,2.98342,3.61066,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364054,0.269182,0.095444,tractive,lateral,P296,provisional
E0008562,N0008810,N0008811,326.39227,326.26727,3.61066,3.888584,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455089,0.289042,0.105859,tractive,lateral,P296,provisional
E0008563,N0008811,N0008342,326.26727,325.821045,3.888584,3.184357,89.244942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545831,0.306177,0.115232,tractive,lateral,P296,provisional
E0008564,N0008812,N0008358,330.236194,328.625673,1.55,1.566374,70.022654,200,PVC-U,2.3,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.361755,0.048718,tractive,lateral,P296,derived
E0008565,N0008813,N0008814,313.827327,313.652327,13.214238,12.170732,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.132532,0.193742,0.060141,tractive,main,P298,drafted
E0008566,N0008814,N0008815,313.652327,313.502327,12.170732,12.394371,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.132823,0.193882,0.0602,tractive,main,P298,drafted
E0008567,N0008815,N0008816,313.502327,313.46214,12.394371,12.375385,3.091307,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,2.9664,0.133073,0.268984,0.048337,tractive,main,P298,drafted
E0008568,N0008816,N0008817,313.46214,313.252596,12.375385,10.591032,41.908693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.133099,0.194016,0.060257,tractive,main,P298,drafted
E0008569,N0008817,N0008818,313.252596,313.077596,10.591032,10.081126,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.133448,0.194184,0.060328,tractive,main,P298,drafted
E0008570,N0008818,N0008819,313.077596,312.852596,10.081126,10.907383,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.13374,0.194324,0.060388,tractive,main,P298,drafted
E0008571,N0008819,N0008820,312.852596,312.602596,10.907383,8.914829,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.134115,0.194504,0.060464,tractive,main,P298,drafted
E0008572,N0008820,N0008821,312.602596,312.352596,8.914829,7.597874,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.134532,0.194704,0.060549,tractive,main,P298,drafted
