Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0008573,N0008821,N0008822,312.352596,312.277596,7.597874,7.345298,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.134948,0.194903,0.060634,tractive,main,P298,drafted
E0008574,N0008822,N0008353,312.277596,311.953891,7.345298,7.317471,64.740937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.135073,0.194963,0.060659,tractive,main,P298,drafted
E0008575,N0008823,N0008824,328.538623,328.088623,1.55,2.211517,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P296,provisional
E0008576,N0008824,N0008825,328.088623,327.638623,2.211517,2.753009,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589224,0.313654,0.119435,tractive,lateral,P296,provisional
E0008577,N0008825,N0008826,327.638623,327.598623,2.753009,2.793314,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,17.2765,0.725775,0.394463,0.117747,tractive,lateral,P296,provisional
E0008578,N0008826,N0008827,327.598623,327.383539,2.793314,2.519202,43.016876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816351,0.347371,0.139268,tractive,lateral,P296,provisional
E0008579,N0008827,N0008342,327.383539,326.938858,2.519202,2.066544,88.936113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997778,0.36968,0.153205,tractive,lateral,P296,provisional
E0008580,N0008828,N0008829,311.017904,310.658771,5.555247,6.490917,71.826475,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.106852,0.18037,0.054577,tractive,main,P298,drafted
E0008581,N0008829,N0008830,310.658771,310.408771,6.490917,6.724499,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.107451,0.180706,0.054715,tractive,main,P298,drafted
E0008582,N0008830,N0008831,310.408771,310.158771,6.724499,6.909405,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.107868,0.180939,0.05481,tractive,main,P298,drafted
E0008583,N0008831,N0008832,310.158771,310.063497,6.909405,7.017222,19.054978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.108284,0.181172,0.054905,tractive,main,P298,drafted
E0008584,N0008832,N0008833,310.063497,309.713497,7.017222,7.89539,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.108443,0.18126,0.054941,tractive,main,P298,drafted
E0008585,N0008833,N0008834,309.713497,309.363497,7.89539,8.591795,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.109026,0.181584,0.055074,tractive,main,P298,drafted
E0008586,N0008834,N0008835,309.363497,309.013497,8.591795,9.219932,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.10961,0.181907,0.055207,tractive,main,P298,drafted
E0008587,N0008835,N0008836,309.013497,308.943545,9.219932,9.381345,13.990219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.110193,0.182229,0.055338,tractive,main,P298,drafted
E0008588,N0008836,N0008837,308.943545,308.643545,9.381345,10.318185,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.11031,0.182293,0.055365,tractive,main,P298,drafted
E0008589,N0008837,N0008838,308.643545,308.343545,10.318185,10.910117,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.11081,0.182568,0.055478,tractive,main,P298,drafted
E0008590,N0008838,N0008353,308.343545,308.28595,10.910117,10.985412,11.519076,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.11131,0.182842,0.05559,tractive,main,P298,drafted
E0008591,N0008839,N0008367,324.634758,324.44565,1.551125,1.555387,14.007994,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P301,provisional
E0008592,N0008840,N0008368,324.073697,324.018697,1.55054,1.576915,11.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P301,provisional
E0008593,N0008841,N0008368,324.011118,323.958596,1.550009,1.637016,10.504421,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P301,provisional
E0008594,N0008842,N0008843,324.072894,324.031785,1.55,1.622482,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.163558,0.025427,tractive,lateral,P301,provisional
E0008595,N0008843,N0008844,324.031785,323.651785,1.622482,2.065073,76.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062207,0.150363,0.042856,tractive,lateral,P301,provisional
E0008596,N0008844,N0008845,323.651785,323.609898,2.065073,2.147609,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.708,0.15611,0.211317,0.063347,tractive,lateral,P301,provisional
E0008597,N0008845,N0008846,323.609898,323.442351,2.147609,2.503633,30.463092,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.708,0.156174,0.211346,0.063358,tractive,lateral,P301,provisional
E0008598,N0008846,N0008847,323.442351,323.156774,2.503633,2.756067,51.92302,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.9329,0.249698,0.246381,0.078459,tractive,lateral,P301,provisional
E0008599,N0008847,N0008367,323.156774,323.068774,2.756067,2.932263,16.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.6745,0.281221,0.256049,0.082856,tractive,lateral,P301,provisional
E0008600,N0008848,N0008849,322.689044,322.568836,1.55,1.597149,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P314,provisional
E0008601,N0008849,N0008369,322.568836,322.494506,1.597149,1.660249,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0002,0.015566,0.004201,tractive,lateral,P314,provisional
E0008602,N0008850,N0008851,322.666848,322.589952,1.553031,1.556166,8.544004,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.183657,0.037454,tractive,lateral,P314,provisional
E0008603,N0008851,N0008369,322.589952,322.505099,1.556166,1.649656,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062251,0.150399,0.04287,tractive,lateral,P314,provisional
E0008604,N0008852,N0008369,322.62754,322.48754,1.62127,1.667215,28.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P314,provisional
E0008605,N0008853,N0008372,322.053065,322.011955,2.227727,2.277016,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,8.1577,0.344506,0.367735,0.074388,tractive,main,P314,provisional
E0008606,N0008854,N0008371,322.73885,322.633731,1.5507,1.675778,21.023796,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P314,provisional
E0008607,N0008855,N0008856,322.723046,322.673046,1.551002,1.647266,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P314,provisional
E0008608,N0008856,N0008857,322.673046,322.616477,1.647266,1.696816,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062264,0.15041,0.042874,tractive,lateral,P314,provisional
E0008609,N0008857,N0008371,322.616477,322.559469,1.696816,1.750041,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062358,0.150487,0.042902,tractive,lateral,P314,provisional
E0008610,N0008858,N0008859,322.775824,322.695047,1.619592,1.693961,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093483,0.172494,0.051399,tractive,lateral,P314,provisional
E0008611,N0008859,N0008372,322.695047,322.495047,1.693961,1.793924,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155798,0.204363,0.064708,tractive,lateral,P314,provisional
E0008612,N0008860,N0008861,326.382026,326.270305,7.885095,7.240224,22.344203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006364,0.06688,0.016,tractive,main,P338,derived
E0008613,N0008861,N0008862,326.270305,326.21226,7.240224,7.148274,11.608922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00655,0.067604,0.016194,tractive,main,P338,derived
E0008614,N0008862,N0008863,326.21226,325.832026,7.148274,6.590856,76.046875,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006647,0.067976,0.016295,tractive,main,P338,derived
E0008615,N0008863,N0008864,325.832026,325.791971,6.590856,6.849387,5.006904,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.007281,0.082299,0.015239,tractive,main,P338,derived
E0008616,N0008864,N0008865,325.791971,325.367005,6.849387,8.425506,84.993096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007322,0.070468,0.01697,tractive,main,P338,derived
E0008617,N0008865,N0008866,325.367005,324.992005,8.425506,5.688049,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008031,0.072922,0.017644,tractive,main,P338,derived
E0008618,N0008866,N0008867,324.992005,324.779866,5.688049,5.5749,42.42773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008656,0.074966,0.018211,tractive,main,P338,derived
E0008619,N0008867,N0008868,324.779866,324.579866,5.5749,4.93466,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009009,0.076076,0.018521,tractive,main,P338,derived
E0008620,N0008868,N0008869,324.579866,324.379866,4.93466,4.749375,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009343,0.0771,0.018809,tractive,main,P338,derived
E0008621,N0008869,N0008395,324.379866,324.305217,4.749375,4.510885,14.929996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009676,0.078096,0.019091,tractive,main,P338,derived
E0008622,N0008870,N0008871,328.348793,328.268342,1.561974,1.563018,5.746454,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P338,derived
E0008623,N0008871,N0008872,328.268342,328.111039,1.563018,1.550948,19.662883,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,4.8e-05,0.008395,0.002448,tractive,lateral,P338,derived
E0008624,N0008872,N0008873,328.111039,328.065879,1.550948,1.595498,9.032135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P338,derived
E0008625,N0008873,N0008874,328.015814,327.941008,1.645563,1.603823,10.686576,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.000287,0.020628,0.00443,tractive,lateral,P338,derived
E0008626,N0008874,N0008875,327.941008,327.842693,1.603823,1.577167,19.662831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000376,0.020974,0.005247,tractive,lateral,P338,derived
E0008627,N0008875,N0008373,327.822777,327.717444,1.597084,1.572503,21.066519,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.00054,0.024682,0.005993,tractive,lateral,P338,derived
E0008628,N0008876,N0008877,321.592186,321.548865,6.797707,6.952996,7.876456,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.020061,0.104888,0.025533,tractive,main,P338,drafted
E0008629,N0008877,N0008878,321.548865,321.163865,6.952996,7.76042,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.020126,0.105008,0.025568,tractive,main,P338,drafted
E0008630,N0008878,N0008879,321.163865,320.778865,7.76042,8.318547,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.02071,0.106079,0.025887,tractive,main,P338,drafted
E0008631,N0008879,N0008880,320.778865,320.393865,8.318547,8.96847,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.021293,0.107127,0.0262,tractive,main,P338,drafted
E0008632,N0008880,N0008881,320.393865,320.327186,8.96847,8.927361,12.123544,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.021876,0.108155,0.026508,tractive,main,P338,drafted
E0008633,N0008881,N0008882,320.327186,319.997186,8.927361,9.885352,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.021978,0.108333,0.026561,tractive,main,P338,drafted
E0008634,N0008882,N0008883,319.997186,319.667186,9.885352,10.619466,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.022478,0.109198,0.026822,tractive,main,P338,drafted
E0008635,N0008883,N0008884,319.667186,319.584686,10.619466,11.104676,15.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.022978,0.110049,0.027079,tractive,main,P338,drafted
E0008636,N0008884,N0008885,319.584686,319.419686,11.104676,10.910789,30.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.023103,0.11026,0.027143,tractive,main,P338,drafted
E0008637,N0008885,N0008886,319.419686,319.144686,10.910789,12.879942,55.0,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,0.0,0.023353,0.107159,0.027867,tractive,main,P338,drafted
E0008638,N0008886,N0008887,319.144686,318.744686,12.879942,12.396,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.023811,0.107894,0.028103,tractive,main,P338,drafted
E0008639,N0008887,N0008888,318.744686,318.344686,12.396,11.875834,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.024478,0.108948,0.028443,tractive,main,P338,drafted
E0008640,N0008888,N0008889,318.344686,317.944686,11.875834,11.316514,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025144,0.109981,0.028777,tractive,main,P338,drafted
E0008641,N0008889,N0008395,317.944686,317.844636,11.316514,10.971465,20.009923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.025811,0.110997,0.029106,tractive,main,P338,drafted
E0008642,N0008890,N0008400,312.95908,312.54039,5.635006,5.952347,83.73791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.155004,0.204019,0.064558,tractive,main,P328,drafted
E0008643,N0008891,N0008892,315.839386,315.614386,8.729309,8.207819,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.623453,0.583715,0.32735,tractive,sub main,P357,provisional
E0008644,N0008892,N0008893,315.614386,315.364386,8.207819,8.753412,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.623828,0.583728,0.327364,tractive,sub main,P357,provisional
E0008645,N0008893,N0008894,315.364386,315.264386,8.753412,9.676654,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.624245,0.583743,0.327379,tractive,sub main,P357,provisional
E0008646,N0008894,N0008895,315.264386,315.014386,9.676654,9.164447,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.624411,0.583749,0.327385,tractive,sub main,P357,provisional
E0008647,N0008895,N0008896,315.014386,314.914386,9.164447,9.950299,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.624828,0.583764,0.327401,tractive,sub main,P357,provisional
E0008648,N0008896,N0008897,314.914386,314.712033,9.950299,9.443576,40.470426,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.624995,0.58377,0.327407,tractive,sub main,P357,provisional
E0008649,N0008897,N0008898,314.712033,314.489386,9.443576,8.598474,44.529574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.625332,0.583782,0.327419,tractive,sub main,P357,provisional
E0008650,N0008898,N0008899,314.489386,314.164386,8.598474,9.32649,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.625703,0.583796,0.327433,tractive,sub main,P357,provisional
E0008651,N0008899,N0008900,314.164386,314.089386,9.32649,8.449952,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.626245,0.583815,0.327453,tractive,sub main,P357,provisional
E0008652,N0008900,N0008901,314.089386,313.789386,8.449952,9.452314,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.62637,0.583819,0.327458,tractive,sub main,P357,provisional
E0008653,N0008901,N0008902,313.789386,313.489386,9.452314,9.98974,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.62687,0.583837,0.327476,tractive,sub main,P357,provisional
E0008654,N0008902,N0008903,313.489386,313.089386,9.98974,10.069764,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.62737,0.583855,0.327495,tractive,sub main,P357,provisional
E0008655,N0008903,N0008904,313.089386,312.864386,10.069764,11.185846,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.628036,0.583879,0.327519,tractive,sub main,P357,provisional
E0008656,N0008904,N0008905,312.864386,312.539386,11.185846,10.248944,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.628411,0.583892,0.327533,tractive,sub main,P357,provisional
E0008657,N0008905,N0008906,321.23833,321.03833,1.55,3.681732,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.628953,0.583912,0.327553,tractive,sub main,P357,provisional
E0008658,N0008906,N0008907,321.03833,320.73833,3.681732,2.721143,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.629286,0.583924,0.327565,tractive,sub main,P352,provisional
E0008659,N0008907,N0008908,320.73833,320.48833,2.721143,3.576001,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.629786,0.583942,0.327584,tractive,sub main,P352,provisional
E0008660,N0008908,N0008909,320.48833,320.23833,3.576001,3.765393,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.630203,0.583956,0.327599,tractive,sub main,P352,provisional
E0008661,N0008909,N0008910,320.23833,320.08833,3.765393,5.413531,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.63062,0.583971,0.327615,tractive,sub main,P352,provisional
E0008662,N0008910,N0008911,320.08833,319.86333,5.413531,4.349713,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.63087,0.58398,0.327624,tractive,sub main,P352,provisional
E0008663,N0008911,N0008912,319.86333,319.73833,4.349713,5.295392,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.631245,0.583994,0.327638,tractive,sub main,P352,provisional
E0008664,N0008912,N0008913,319.73833,319.61333,5.295392,4.655957,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.631453,0.584001,0.327645,tractive,sub main,P352,provisional
E0008665,N0008913,N0008914,319.61333,319.53833,4.655957,5.463318,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.631661,0.584009,0.327653,tractive,sub main,P352,provisional
E0008666,N0008914,N0008915,319.53833,319.46333,5.463318,4.768024,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.631786,0.584013,0.327658,tractive,sub main,P352,provisional
E0008667,N0008915,N0008916,319.46333,319.33833,4.768024,6.061908,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.631911,0.584018,0.327662,tractive,sub main,P352,provisional
E0008668,N0008916,N0008917,319.33833,318.88833,6.061908,6.285162,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.63212,0.584025,0.32767,tractive,sub main,P352,provisional
E0008669,N0008917,N0008918,318.88833,318.773626,6.285162,7.134119,22.940798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.63287,0.584052,0.327698,tractive,sub main,P352,provisional
E0008670,N0008918,N0008919,318.773626,318.71333,7.134119,7.299823,12.059202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.633061,0.584059,0.327705,tractive,sub main,P352,provisional
E0008671,N0008919,N0008920,318.71333,318.36333,7.299823,7.638715,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.633161,0.584062,0.327708,tractive,sub main,P352,provisional
E0008672,N0008920,N0008921,318.36333,318.01333,7.638715,7.693457,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.633745,0.584083,0.32773,tractive,sub main,P352,provisional
E0008673,N0008921,N0008922,318.01333,317.97333,7.693457,7.534025,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,108.0218,4.634328,0.691863,0.289997,tractive,sub main,P352,provisional
E0008674,N0008922,N0008923,317.97333,317.59833,7.534025,8.940824,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.63437,0.584105,0.327753,tractive,sub main,P352,provisional
E0008675,N0008923,N0008924,317.59833,317.19833,8.940824,9.319584,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.634995,0.584128,0.327776,tractive,sub main,P352,provisional
E0008676,N0008924,N0008925,317.19833,316.79833,9.319584,9.544382,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.635661,0.584152,0.327801,tractive,sub main,P352,provisional
E0008677,N0008925,N0008926,316.79833,316.74833,9.544382,9.573417,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.636328,0.584175,0.327825,tractive,sub main,P352,provisional
E0008678,N0008926,N0008927,316.74833,316.54833,9.573417,10.954233,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.636411,0.584178,0.327828,tractive,sub main,P352,provisional
E0008679,N0008927,N0008928,316.54833,316.37333,10.954233,10.88375,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.636745,0.58419,0.327841,tractive,sub main,P352,provisional
E0008680,N0008928,N0008929,325.70708,325.477901,1.55,4.159245,45.835784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.637036,0.584201,0.327851,tractive,sub main,P352,provisional
E0008681,N0008929,N0008373,325.477901,325.372344,4.159245,3.917604,21.111483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,108.0218,4.637418,0.584214,0.327865,tractive,sub main,P338,provisional
E0008682,N0008930,N0008931,316.576617,316.276617,1.55,1.856012,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P327,drafted
E0008683,N0008931,N0008932,316.276617,315.916617,1.856012,1.55668,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0005,0.025316,0.005597,tractive,lateral,P327,drafted
E0008684,N0008932,N0008933,315.916617,315.526617,1.55668,1.558405,60.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.001,0.03509,0.007149,tractive,lateral,P327,drafted
E0008685,N0008933,N0008411,315.526617,315.444194,1.558405,1.647877,16.484671,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P327,drafted
E0008686,N0008934,N0008935,335.019298,334.619298,6.431386,6.38058,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.0454,merrimack,316.8172,11.234138,0.739629,0.536003,tractive,sub main,P248,drafted
E0008687,N0008935,N0008507,334.619298,334.205295,6.38058,6.65344,82.800652,200,PVC-U,0.5,0.5,table11,minimum,3.0454,merrimack,316.8172,11.234805,0.73964,0.536022,tractive,sub main,P248,drafted
E0008688,N0008936,N0008937,337.576631,337.136631,4.362486,4.343502,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1012,merrimack,272.7182,9.841394,0.742039,0.481604,tractive,sub main,P248,provisional
E0008689,N0008937,N0008938,337.136631,336.696631,4.343502,4.534417,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1012,merrimack,272.7182,9.842061,0.742051,0.481623,tractive,sub main,P248,provisional
E0008690,N0008938,N0008939,336.696631,336.256631,4.534417,4.62902,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1012,merrimack,272.7182,9.842727,0.742064,0.481642,tractive,sub main,P248,provisional
E0008691,N0008939,N0008507,336.256631,336.189569,4.62902,4.669165,12.193149,200,PVC-U,0.55,0.5,uniform,minimum,3.1012,merrimack,272.7182,9.843394,0.742077,0.481661,tractive,sub main,P248,provisional
E0008692,N0008940,N0008510,333.847417,333.675016,8.417048,8.175386,57.467,315,HDPE,0.3,0.27,table11,minimum,2.7199,merrimack,806.4191,25.551062,0.74811,0.495881,tractive,sub main,P248,drafted
E0008693,N0008941,N0008942,335.814441,335.57072,4.466199,4.938253,48.744204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007814,0.072187,0.017441,tractive,main,P248,drafted
E0008694,N0008942,N0008943,335.57072,335.37072,4.938253,5.242836,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00822,0.073551,0.017818,tractive,main,P248,drafted
E0008695,N0008943,N0008944,335.37072,335.17072,5.242836,5.665615,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.039644,0.128875,0.035118,tractive,main,P248,drafted
E0008696,N0008944,N0008945,335.17072,335.079202,5.665615,5.961691,18.303507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.039977,0.129247,0.035248,tractive,main,P248,drafted
E0008697,N0008945,N0008946,335.079202,334.914441,5.961691,6.572406,32.952289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.040129,0.129416,0.035307,tractive,main,P248,drafted
E0008698,N0008946,N0008947,334.914441,334.489441,6.572406,8.516632,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.040404,0.129722,0.035413,tractive,main,P248,drafted
E0008699,N0008947,N0008948,334.489441,334.276864,8.516632,10.31951,42.515259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.041112,0.130501,0.035684,tractive,main,P248,drafted
E0008700,N0008948,N0008949,334.276864,334.064441,10.31951,12.127179,42.484741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.041467,0.130888,0.03582,tractive,main,P248,drafted
E0008701,N0008949,N0008950,334.064441,333.814441,12.127179,12.271558,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.041821,0.131272,0.035954,tractive,main,P248,drafted
E0008702,N0008950,N0008951,333.814441,333.564441,12.271558,12.108136,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.042237,0.13172,0.036111,tractive,main,P248,drafted
E0008703,N0008951,N0008952,333.564441,333.489441,12.108136,12.311951,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.042654,0.132167,0.036268,tractive,main,P248,drafted
E0008704,N0008952,N0008953,333.489441,333.189441,12.311951,14.383008,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.042779,0.1323,0.036314,tractive,main,P248,drafted
E0008705,N0008953,N0008954,333.189441,332.889441,14.383008,16.229212,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.043279,0.13283,0.036501,tractive,main,P248,drafted
E0008706,N0008954,N0008955,332.889441,332.764441,16.229212,15.967401,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.043779,0.133356,0.036686,tractive,main,P248,drafted
E0008707,N0008955,N0008956,332.764441,332.719208,15.967401,15.542785,9.046439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.043987,0.133573,0.036763,tractive,main,P248,drafted
E0008708,N0008956,N0008957,332.719208,332.514441,15.542785,13.147333,40.953561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.044063,0.133652,0.036791,tractive,main,P248,drafted
E0008709,N0008957,N0008958,332.514441,332.239441,13.147333,11.833252,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.044404,0.134007,0.036916,tractive,main,P248,drafted
E0008710,N0008958,N0008959,332.239441,331.984081,11.833252,11.189503,51.071831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.135397,0.195117,0.060725,tractive,main,P248,drafted
E0008711,N0008959,N0008960,331.984081,331.634081,11.189503,10.867109,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.226357,0.230924,0.076706,tractive,main,P248,drafted
E0008712,N0008960,N0008961,331.634081,331.284081,10.867109,10.621985,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.317475,0.257615,0.089596,tractive,main,P248,drafted
E0008713,N0008961,N0008510,331.284081,331.236433,10.621985,10.613969,9.529606,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.363325,0.269009,0.095355,tractive,main,P248,drafted
E0008714,N0008962,N0008515,442.000415,441.828006,1.55,4.250821,34.481879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0008715,N0008963,N0008964,442.480608,442.192442,3.252607,4.120821,57.633279,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00022,0.016304,0.004341,tractive,lateral,P07,provisional
E0008716,N0008964,N0008515,442.192442,442.081424,4.120821,3.997403,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0007,0.027649,0.006606,tractive,lateral,P07,provisional
E0008717,N0008965,N0008519,442.873019,442.014457,1.561125,1.564492,9.983276,200,PVC-U,8.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.349324,0.019673,tractive,lateral,P07,provisional
E0008718,N0008966,N0008967,433.427173,433.294741,1.55,1.553404,8.544004,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.250844,0.039098,tractive,lateral,P07,provisional
E0008719,N0008967,N0008521,433.248866,432.960414,1.599278,1.596136,13.416408,200,PVC-U,2.15,0.5,cover_min,minimum,3.6221,held,3.2393,0.135873,0.321264,0.043496,tractive,lateral,P07,provisional
E0008720,N0008968,N0008969,423.314235,423.026789,8.588841,9.65769,57.489129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.5641,2.769484,0.503283,0.252028,tractive,main,P07,provisional
E0008721,N0008969,N0008970,423.026789,422.864235,9.65769,10.5234,32.510871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8035,2.905765,0.510441,0.258173,tractive,main,P07,provisional
E0008722,N0008970,N0008971,422.864235,422.823871,10.5234,10.783551,7.338847,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,68.8035,2.906035,0.528119,0.25202,tractive,main,P07,provisional
E0008723,N0008971,N0008972,422.823871,422.757642,10.783551,11.553393,12.041595,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,69.8833,2.951364,0.53053,0.253982,tractive,main,P07,provisional
E0008724,N0008972,N0008973,422.757642,422.715496,11.553393,12.061238,5.619558,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,69.8833,2.951464,0.592472,0.234888,tractive,main,P07,provisional
E0008725,N0008973,N0008521,422.715496,422.556177,12.061238,12.000372,31.863771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.8833,2.951511,0.512786,0.260207,tractive,main,P07,provisional
E0008726,N0008974,N0008975,434.087445,434.044178,10.353564,9.309032,7.211103,250,PVC-U,0.6,0.375,table11,minimum,2.7763,merrimack,680.5537,21.964565,0.936603,0.53091,velocity,sub main,P07,provisional
E0008727,N0008975,N0008976,434.044178,433.924847,9.309032,6.680591,29.832868,250,PVC-U,0.4,0.375,table11,minimum,2.7763,merrimack,680.5537,21.964625,0.800281,0.603797,velocity,sub main,P07,provisional
E0008728,N0008976,N0008977,433.924847,433.764747,6.680591,7.815941,40.024992,250,PVC-U,0.4,0.375,table11,minimum,2.7763,merrimack,680.5537,21.964873,0.800283,0.603802,velocity,sub main,P07,provisional
E0008729,N0008977,N0008978,433.764747,433.721126,7.815941,7.932438,7.931037,250,PVC-U,0.55,0.375,table11,minimum,2.7763,merrimack,680.5537,21.965207,0.90589,0.545327,velocity,sub main,P07,provisional
E0008730,N0008978,N0008979,433.721126,433.65087,7.932438,8.600259,17.56406,250,PVC-U,0.4,0.375,table11,minimum,2.7763,merrimack,680.5537,21.965273,0.800286,0.603809,velocity,sub main,P07,provisional
E0008731,N0008979,N0008519,433.65087,433.585265,8.600259,9.993684,16.401219,250,PVC-U,0.4,0.375,table11,minimum,2.7763,merrimack,680.5537,21.965419,0.800287,0.603812,velocity,sub main,P07,provisional
E0008732,N0008980,N0008522,417.173572,417.069997,1.55,1.694499,20.714934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P03,derived
E0008733,N0008981,N0008982,421.561838,421.469643,1.902578,1.815666,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.803711,0.345687,0.138243,tractive,lateral,P03,provisional
E0008734,N0008982,N0008983,421.469643,421.250098,1.815666,2.216089,43.908997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.894399,0.35737,0.145433,tractive,lateral,P03,provisional
E0008735,N0008983,N0008524,421.250098,421.158174,2.216089,2.898436,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4527,0.985299,0.368245,0.152289,tractive,lateral,P03,provisional
E0008736,N0008984,N0008985,422.446246,422.390345,1.55,1.893042,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P03,provisional
E0008737,N0008985,N0008524,422.390345,422.294298,1.893042,1.762312,19.209373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181162,0.214737,0.069296,tractive,lateral,P03,provisional
E0008738,N0008986,N0008987,422.131334,422.091023,1.552015,1.653575,8.062258,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P03,provisional
E0008739,N0008987,N0008988,422.091023,421.87394,1.653575,2.198356,43.416587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135869,0.195342,0.06082,tractive,lateral,P03,provisional
E0008740,N0008988,N0008525,421.87394,421.802351,2.198356,2.259661,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181498,0.214867,0.069354,tractive,lateral,P03,provisional
E0008741,N0008989,N0008990,419.638276,419.196384,4.464263,4.7944,88.378382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.9936,2.057224,0.460755,0.217457,tractive,lateral,P03,provisional
E0008742,N0008990,N0008525,419.196384,419.119899,4.7944,4.942113,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.3925,2.284297,0.475384,0.228989,tractive,lateral,P03,provisional
E0008743,N0008991,N0008992,418.653859,418.351535,1.550395,1.92526,60.464866,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P03,provisional
E0008744,N0008992,N0008993,418.351535,418.310743,1.92526,1.960497,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,10.7978,0.453176,0.339759,0.094547,tractive,lateral,P03,provisional
E0008745,N0008993,N0008994,418.310743,418.138562,1.960497,2.106341,34.436115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58902,0.31362,0.119416,tractive,lateral,P03,provisional
E0008746,N0008994,N0008995,418.138562,417.915458,2.106341,1.778512,44.620827,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725108,0.33476,0.131679,tractive,lateral,P03,provisional
E0008747,N0008995,N0008996,417.915458,417.617255,1.778512,1.821588,59.64059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0794,0.884907,0.356188,0.144697,tractive,lateral,P03,provisional
E0008748,N0008996,N0008997,417.617255,417.574829,1.821588,1.873841,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,25.3985,1.066473,0.402273,0.151323,tractive,lateral,P03,provisional
E0008749,N0008997,N0008998,417.574829,417.213462,1.873841,1.741434,72.27344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.5581,1.157066,0.38694,0.164451,tractive,lateral,P03,provisional
E0008750,N0008998,N0008522,417.213462,417.087998,1.741434,1.676498,25.092647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.7974,1.29347,0.400385,0.173499,tractive,lateral,P03,provisional
E0008751,N0008999,N0008526,422.517533,422.45564,1.552993,1.786304,12.37874,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P256,provisional
E0008752,N0009000,N0009001,426.27346,425.97346,1.591225,1.692708,59.999981,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P03,derived
E0008753,N0009001,N0009002,425.97346,425.67346,1.692708,1.983523,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9064,0.499648,0.297735,0.110569,tractive,lateral,P03,derived
E0008754,N0009002,N0008529,425.67346,425.629676,1.983523,2.007684,7.960736,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,11.9064,0.500148,0.307869,0.108145,tractive,lateral,P03,derived
E0008755,N0009003,N0009004,414.876383,414.785141,9.320303,9.36589,18.248288,200,PVC-U,0.5,0.5,table11,minimum,3.5527,merrimack,88.6726,3.66132,0.545996,0.290228,tractive,main,P256,provisional
E0008756,N0009004,N0009005,414.785141,414.625689,9.36589,9.526807,31.890437,200,PVC-U,0.5,0.5,table11,minimum,3.5527,merrimack,88.6726,3.661473,0.546002,0.290234,tractive,main,P256,provisional
E0008757,N0009005,N0008526,414.625689,414.479915,9.526807,9.762028,29.154759,200,PVC-U,0.5,0.5,table11,minimum,3.5373,merrimack,91.9119,3.778566,0.550986,0.294944,tractive,main,P256,provisional
E0008758,N0009006,N0009007,421.340571,421.248375,3.937444,4.170021,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0262,2.858546,0.507991,0.256058,tractive,main,P03,provisional
E0008759,N0009007,N0009008,421.248375,421.192474,4.170021,4.297212,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.106,2.903967,0.510348,0.258092,tractive,main,P03,provisional
E0008760,N0009008,N0009009,421.192474,420.942474,4.297212,4.986085,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.2656,2.994594,0.514969,0.262111,tractive,main,P03,provisional
E0008761,N0009009,N0009010,420.942474,420.692474,4.986085,5.455476,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,merrimack,75.5847,3.176035,0.523905,0.270003,tractive,main,P03,provisional
E0008762,N0009010,N0009011,420.692474,420.636776,5.455476,5.525547,11.139552,200,PVC-U,0.5,0.5,table11,minimum,3.6037,merrimack,78.824,3.295515,0.529576,0.275096,tractive,main,P03,provisional
E0008763,N0009011,N0009012,420.636776,420.576568,5.525547,5.800965,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.5862,merrimack,82.0634,3.41408,0.535047,0.280074,tractive,main,P03,provisional
E0008764,N0009012,N0009013,420.576568,420.429513,5.800965,6.043906,29.410882,200,PVC-U,0.5,0.5,table11,minimum,3.5862,merrimack,82.0634,3.41418,0.535052,0.280078,tractive,main,P03,provisional
E0008765,N0009013,N0009014,420.429513,420.364321,6.043906,6.101255,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.5805,merrimack,83.1432,3.45379,0.536847,0.281725,tractive,main,P03,provisional
E0008766,N0009014,N0009015,420.364321,420.29221,6.101255,6.243373,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.5749,merrimack,84.2229,3.493201,0.538617,0.283355,tractive,main,P03,provisional
E0008767,N0009015,N0009016,420.29221,420.210204,6.243373,6.428376,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.5496,merrimack,89.3193,3.678013,0.546714,0.290903,tractive,main,P03,provisional
E0008768,N0009016,N0009017,420.210204,420.147554,6.428376,6.559141,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.5496,merrimack,89.3193,3.678149,0.54672,0.290909,tractive,main,P03,provisional
E0008769,N0009017,N0009018,420.147554,420.061531,6.559141,6.640373,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.5496,merrimack,89.3193,3.678254,0.546724,0.290913,tractive,main,P03,provisional
E0008770,N0009018,N0009019,420.061531,419.833441,6.640373,7.238122,45.617979,200,PVC-U,0.5,0.5,table11,minimum,3.4784,merrimack,105.6147,4.260771,0.570305,0.313752,tractive,main,P03,provisional
E0008771,N0009019,N0009020,419.833441,419.77754,7.238122,7.378894,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.4784,merrimack,105.6147,4.261151,0.57032,0.313766,tractive,main,P03,provisional
E0008772,N0009020,N0009021,419.77754,419.717124,7.378894,7.582894,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.4784,merrimack,105.6147,4.261244,0.570323,0.31377,tractive,main,P03,provisional
E0008773,N0009021,N0008529,419.717124,419.437681,7.582894,8.199678,55.888592,200,PVC-U,0.5,0.5,table11,minimum,3.4589,merrimack,110.6392,4.438649,0.576992,0.320475,tractive,main,P03,provisional
E0008774,N0009022,N0009023,424.669615,424.534986,2.290743,2.148303,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4587,1.367869,0.407282,0.178242,tractive,main,P03,provisional
E0008775,N0009023,N0009024,424.534986,424.469221,2.148303,2.189257,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4587,1.368093,0.407303,0.178256,tractive,main,P03,provisional
E0008776,N0009024,N0008544,424.469221,424.372024,2.189257,2.100663,19.439455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.4587,1.368203,0.407313,0.178263,tractive,main,P03,provisional
E0008777,N0009025,N0008550,431.041428,430.831428,1.553482,1.554894,10.0,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,derived
E0008778,N0009026,N0009027,428.750237,428.400237,6.180762,5.943818,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0422,0.328178,0.260375,0.090976,tractive,sub main,P03,derived
E0008779,N0009027,N0009028,428.400237,428.050237,5.943818,5.986262,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.2816,0.464563,0.290939,0.106879,tractive,sub main,P03,derived
E0008780,N0009028,N0009029,428.050237,427.971774,5.986262,6.017484,15.692634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3614,0.510414,0.299752,0.111675,tractive,sub main,P03,derived
E0008781,N0009029,N0009030,427.971774,427.685134,6.017484,5.936448,57.328081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4411,0.555812,0.307934,0.116213,tractive,sub main,P03,derived
E0008782,N0009030,N0009031,427.685134,427.536857,5.936448,5.820748,29.655454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.6007,0.646824,0.322989,0.124781,tractive,sub main,P03,derived
E0008783,N0009031,N0009032,427.536857,427.39848,5.820748,5.959308,27.67526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7603,0.737606,0.336552,0.132746,tractive,sub main,P03,derived
E0008784,N0009032,N0009033,427.39848,427.111213,5.959308,6.131005,57.453558,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7603,0.737836,0.336585,0.132765,tractive,sub main,P03,derived
E0008785,N0009033,N0009034,427.111213,427.045311,6.131005,6.151192,13.180321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.84,0.783582,0.342965,0.136593,tractive,sub main,P03,derived
E0008786,N0009034,N0009035,427.045311,426.965254,6.151192,6.139727,16.011443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.84,0.783692,0.34298,0.136602,tractive,sub main,P03,derived
E0008787,N0009035,N0009036,426.965254,426.891741,6.139727,6.100874,14.702596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9198,0.829093,0.349049,0.140294,tractive,sub main,P03,derived
E0008788,N0009036,N0009037,426.891741,426.818056,6.100874,6.07849,14.737011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9198,0.829215,0.349065,0.140303,tractive,sub main,P03,derived
E0008789,N0009037,N0009038,426.818056,426.732837,6.07849,6.047345,17.043793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.096,1.088258,0.379712,0.159692,tractive,sub main,P03,derived
E0008790,N0009038,N0009039,426.732837,426.671337,6.047345,6.0042,12.29996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.096,1.0884,0.379727,0.159702,tractive,sub main,P03,derived
E0008791,N0009039,N0009040,426.671337,426.608442,6.0042,6.036577,12.578932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.096,1.088503,0.379738,0.159709,tractive,sub main,P03,derived
E0008792,N0009040,N0009041,426.608442,426.52632,6.036577,6.072313,16.424511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.096,1.088608,0.37975,0.159716,tractive,sub main,P03,derived
E0008793,N0009041,N0009042,426.52632,426.305712,6.072313,6.160566,44.121466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1758,1.134012,0.384554,0.162872,tractive,sub main,P03,derived
E0008794,N0009042,N0009043,426.305712,426.241372,6.160566,6.21276,12.868127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1758,1.134379,0.384593,0.162897,tractive,sub main,P03,derived
E0008795,N0009043,N0009044,426.241372,426.172259,6.21276,6.252759,13.822457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1758,1.134487,0.384604,0.162905,tractive,sub main,P03,derived
E0008796,N0009044,N0008550,426.172259,426.102456,6.252759,6.283866,13.96072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1758,1.134602,0.384616,0.162913,tractive,sub main,P03,derived
E0008797,N0009045,N0009046,424.896758,424.675758,1.55295,1.558526,13.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.227671,0.032423,tractive,lateral,P03,provisional
E0008798,N0009046,N0009047,424.649127,424.463363,1.585157,1.579362,17.691806,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,3.6428,0.152823,0.261886,0.054026,tractive,lateral,P03,provisional
E0008799,N0009047,N0009048,424.463363,424.408363,1.579362,1.690545,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.15297,0.203134,0.064173,tractive,lateral,P03,provisional
E0008800,N0009048,N0008544,424.408363,424.180102,1.690545,2.292585,45.652114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153062,0.203174,0.06419,tractive,lateral,P03,provisional
E0008801,N0009049,N0009050,427.114737,426.914737,8.388315,5.516294,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5956,merrimack,80.3082,3.349534,0.532087,0.277373,tractive,main,P03,provisional
E0008802,N0009050,N0009051,426.914737,426.791434,5.516294,4.841928,24.660653,200,PVC-U,0.5,0.5,table11,minimum,3.5784,merrimack,83.5476,3.468078,0.53749,0.282317,tractive,main,P03,provisional
E0008803,N0009051,N0008554,426.791434,426.733124,4.841928,4.680725,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.5729,merrimack,84.6274,3.507563,0.539258,0.283948,tractive,main,P03,provisional
E0008804,N0009052,N0009053,427.96536,427.900168,3.017215,3.119119,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.315459,0.402453,0.174914,tractive,lateral,P03,provisional
E0008805,N0009053,N0009054,427.900168,427.785059,3.119119,3.460516,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.315568,0.402463,0.174921,tractive,lateral,P03,provisional
E0008806,N0009054,N0009055,427.785059,427.452193,3.460516,4.03209,66.573268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.451561,0.414719,0.183433,tractive,lateral,P03,provisional
E0008807,N0009055,N0008554,427.452193,427.363593,4.03209,4.050256,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.633185,0.429826,0.194234,tractive,lateral,P03,provisional
E0008808,N0009056,N0008560,421.570931,421.425587,2.060111,2.350841,29.068884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000575,0.025376,0.006135,tractive,lateral,P22,provisional
E0008809,N0009057,N0008560,422.277595,422.126268,1.570916,1.650161,30.265492,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,provisional
E0008810,N0009058,N0009059,398.763269,398.463269,3.740484,3.693713,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5168,merrimack,96.4397,3.936841,0.557532,0.301218,tractive,main,P11,provisional
E0008811,N0009059,N0009060,398.463269,398.163269,3.693713,3.562286,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4762,merrimack,106.1577,4.282996,0.571153,0.314598,tractive,main,P11,provisional
E0008812,N0009060,N0008569,398.163269,398.066922,3.562286,3.573307,19.269523,200,PVC-U,0.5,0.5,table11,minimum,3.4595,merrimack,110.4769,4.435874,0.576889,0.320371,tractive,main,P11,provisional
E0008813,N0009061,N0009062,395.337411,395.234454,6.242301,6.311108,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.539874,0.305118,0.114642,tractive,main,P11,provisional
E0008814,N0009062,N0009063,395.234454,395.081402,6.311108,6.47887,30.610456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.63058,0.320419,0.123298,tractive,main,P11,provisional
E0008815,N0009063,N0008569,395.081402,395.005738,6.47887,6.63449,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.72137,0.334219,0.131359,tractive,main,P11,provisional
E0008816,N0009064,N0009065,393.600382,393.559589,1.552664,1.646496,5.09902,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.138912,0.028369,tractive,lateral,P41,provisional
E0008817,N0009065,N0008576,393.559589,393.426902,1.646496,1.966195,26.537432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031133,0.118516,0.031587,tractive,lateral,P41,provisional
E0008818,N0009066,N0008576,393.728096,393.681302,1.79287,1.711795,9.358766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09338,0.172431,0.051373,tractive,lateral,P41,provisional
E0008819,N0009067,N0009068,329.021295,328.971601,12.659399,12.880877,49.694399,1200,GRP,0.1,0.075,table11,dod,1.6404,merrimack,52669.4666,1009.785832,1.180634,0.707361,velocity,trunk main,P268,drafted
E0008820,N0009068,N0009069,328.971601,328.931295,12.880877,12.796,40.305601,1200,GRP,0.1,0.075,table11,dod,1.6404,merrimack,52669.4666,1009.786246,1.180634,0.707361,velocity,trunk main,P249,drafted
E0008821,N0009069,N0009070,328.931295,328.861295,12.796,11.825381,70.0,1200,GRP,0.1,0.075,table11,dod,1.6404,merrimack,52669.4666,1009.786582,1.180634,0.707361,velocity,trunk main,P249,drafted
E0008822,N0009070,N0009071,328.861295,328.791295,11.825381,10.529658,70.0,1200,GRP,0.1,0.075,table11,dod,1.6404,merrimack,52669.4666,1009.787165,1.180634,0.707362,velocity,trunk main,P249,drafted
E0008823,N0009071,N0008601,328.791295,328.719451,10.529658,9.673615,71.843777,1200,GRP,0.1,0.075,table11,dod,1.6404,merrimack,52669.4666,1009.787748,1.180634,0.707362,velocity,trunk main,P249,drafted
E0008824,N0009072,N0008606,402.600848,402.462472,1.55,1.747733,27.675285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P05,drafted
E0008825,N0009073,N0009074,402.102308,401.652308,3.649645,3.598883,89.999996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4492,1.08981,0.379879,0.159801,tractive,trunk main,P05,drafted
E0008826,N0009074,N0009075,401.652308,401.202308,3.598883,3.757836,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4492,1.09056,0.379959,0.159853,tractive,trunk main,P05,drafted
E0008827,N0009075,N0009076,401.202308,400.752308,3.757836,3.518322,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.4492,1.09131,0.38004,0.159906,tractive,trunk main,P05,drafted
E0008828,N0009076,N0008606,400.752308,400.710356,3.518322,3.499849,5.993156,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,23.4492,1.09206,0.427706,0.147451,tractive,trunk main,P05,drafted
E0008829,N0009077,N0008607,342.925387,342.863429,3.194913,3.123906,12.391547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.8736,2.307837,0.476837,0.230154,tractive,trunk main,P01,drafted
E0008830,N0009078,N0009079,344.528094,344.488094,1.55,1.583958,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P01,derived
