Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0008831,N0009079,N0008607,344.488094,344.436298,1.583958,1.551037,10.359298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,3.3e-05,0.00579,0.002443,tractive,lateral,P01,derived
E0008832,N0009080,N0009081,336.672917,336.551648,1.77618,2.180591,24.253831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.1092,1.475261,0.416767,0.184877,tractive,lateral,P249,drafted
E0008833,N0009081,N0008601,336.551648,336.354032,2.180591,2.039034,39.523143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.1092,1.475464,0.416784,0.18489,tractive,lateral,P249,drafted
E0008834,N0009082,N0009083,329.708116,329.408116,4.71382,5.02322,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2748,merrimack,173.8344,6.60598,0.644638,0.395754,tractive,main,P249,drafted
E0008835,N0009083,N0009084,329.408116,329.108116,5.02322,5.449745,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2699,merrimack,175.9939,6.678376,0.646553,0.398109,tractive,main,P249,drafted
E0008836,N0009084,N0008608,329.108116,329.067215,5.449745,5.508743,3.029669,200,PVC-U,1.35,0.5,table11,minimum,3.2699,merrimack,175.9939,6.678876,0.92724,0.30557,velocity,main,P249,drafted
E0008837,N0009085,N0009086,329.640401,329.390401,4.29008,4.72874,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5376,merrimack,91.8536,3.764464,0.550392,0.29438,tractive,lateral,P249,provisional
E0008838,N0009086,N0009087,329.390401,329.140401,4.72874,5.412211,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.6689,4.186958,0.567464,0.31093,tractive,lateral,P249,provisional
E0008839,N0009087,N0008608,329.140401,329.078283,5.412211,5.497675,12.423638,200,PVC-U,0.5,0.5,table11,minimum,3.4862,merrimack,103.6689,4.187375,0.567481,0.310946,tractive,lateral,P249,provisional
E0008840,N0009088,N0009089,330.067665,329.792665,1.611961,1.612608,50.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.176318,0.049563,tractive,lateral,P249,provisional
E0008841,N0009089,N0009090,329.792665,329.392665,1.612608,1.57047,50.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,6.4787,0.27202,0.28826,0.074755,tractive,lateral,P249,provisional
E0008842,N0009090,N0008622,329.392665,329.352449,1.57047,1.605589,4.46841,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,8.6382,0.362971,0.329546,0.083015,tractive,lateral,P249,provisional
E0008843,N0009091,N0009092,401.565753,401.524644,1.55,1.573074,3.162278,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.270812,0.04878,tractive,lateral,P05,provisional
E0008844,N0009092,N0009093,401.524644,401.284539,1.573074,2.231299,48.020829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181095,0.214711,0.069284,tractive,lateral,P05,provisional
E0008845,N0009093,N0008628,401.284539,401.211738,2.231299,2.493309,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226762,0.231058,0.076768,tractive,lateral,P05,provisional
E0008846,N0009094,N0009095,402.4883,402.427558,1.55,1.628747,12.148377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0008847,N0009095,N0009096,402.427558,402.077558,1.628747,1.975818,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000101,0.010997,0.003358,tractive,lateral,P05,provisional
E0008848,N0009096,N0009097,402.077558,401.727558,1.975818,2.436841,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000685,0.027391,0.006552,tractive,lateral,P05,provisional
E0008849,N0009097,N0009098,401.727558,401.657412,2.436841,2.498747,14.029218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001268,0.035537,0.008307,tractive,lateral,P05,provisional
E0008850,N0009098,N0009099,401.657412,401.367713,2.498747,2.385552,57.939624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001385,0.036852,0.0086,tractive,lateral,P05,provisional
E0008851,N0009099,N0008628,401.367713,401.282567,2.385552,2.422481,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001868,0.041611,0.009684,tractive,lateral,P05,provisional
E0008852,N0009100,N0009101,327.790133,327.550133,10.107755,7.871742,80.0,400,GRP,0.3,0.205,uniform,dod,2.5351,merrimack,1442.5437,42.532484,0.846062,0.421168,velocity,sub main,P249,drafted
E0008853,N0009101,N0009102,327.550133,327.370133,7.871742,7.114699,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5351,merrimack,1442.5437,42.533151,0.846065,0.421171,velocity,sub main,P249,drafted
E0008854,N0009102,N0009103,327.370133,327.190133,7.114699,6.40853,60.0,400,GRP,0.3,0.205,uniform,minimum,2.5351,merrimack,1442.5437,42.533651,0.846068,0.421174,velocity,sub main,P249,drafted
E0008855,N0009103,N0009104,327.190133,326.950133,6.40853,6.003816,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5351,merrimack,1442.5437,42.534151,0.84607,0.421177,velocity,sub main,P249,drafted
E0008856,N0009104,N0009105,326.950133,326.710133,6.003816,5.474742,80.0,400,GRP,0.3,0.205,uniform,minimum,2.5351,merrimack,1442.5437,42.534818,0.846074,0.421181,velocity,sub main,P249,drafted
E0008857,N0009105,N0009106,326.710133,326.665602,5.474742,5.406817,9.895947,400,GRP,0.45,0.205,table11,minimum,2.5351,merrimack,1442.5437,42.535484,0.982837,0.376523,velocity,sub main,P249,drafted
E0008858,N0009106,N0009107,326.665602,326.552841,5.406817,5.1082,45.104053,400,GRP,0.25,0.205,table11,minimum,2.5349,merrimack,1443.2853,42.554693,0.790575,0.443603,velocity,sub main,P249,drafted
E0008859,N0009107,N0009108,326.552841,326.327841,5.1082,4.948282,90.0,400,GRP,0.25,0.205,table11,minimum,2.5349,merrimack,1443.2853,42.555069,0.790577,0.443605,velocity,sub main,P249,drafted
E0008860,N0009108,N0008622,326.327841,326.099233,4.948282,4.858805,91.443322,400,GRP,0.25,0.205,table11,minimum,2.5349,merrimack,1443.2853,42.555819,0.790581,0.44361,velocity,sub main,P249,drafted
E0008861,N0009109,N0009110,344.109351,343.809351,1.601159,1.702734,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,24.8567,1.042058,0.374669,0.156414,tractive,lateral,P01,provisional
E0008862,N0009110,N0009111,343.809351,343.509351,1.702734,1.742694,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3354,1.314161,0.402332,0.174831,tractive,lateral,P01,provisional
E0008863,N0009111,N0008626,343.509351,343.436327,1.742694,1.639204,14.6048,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6545,1.49573,0.418516,0.186116,tractive,lateral,P01,provisional
E0008864,N0009112,N0008626,343.450939,343.187258,1.553791,1.888273,52.736281,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,provisional
E0008865,N0009113,N0009114,326.561292,326.176292,5.051867,5.615334,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,35.088,1.483109,0.431704,0.181071,tractive,main,P249,drafted
E0008866,N0009114,N0008635,326.176292,325.789011,5.615334,7.095449,70.414739,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,35.088,1.483692,0.431756,0.181105,tractive,main,P249,drafted
E0008867,N0009115,N0009116,323.636079,323.354232,9.69171,9.874558,93.94913,315,HDPE,0.3,0.27,table11,dod,2.677,merrimack,919.7312,28.67361,0.769435,0.531303,velocity,sub main,P249,provisional
E0008868,N0009116,N0009117,323.354232,323.246079,9.874558,9.939376,36.05087,315,HDPE,0.3,0.27,table11,minimum,2.6766,merrimack,920.811,28.703798,0.769629,0.531643,velocity,sub main,P249,provisional
E0008869,N0009117,N0009118,323.246079,323.021079,9.939376,11.014077,75.0,315,HDPE,0.3,0.27,table11,minimum,2.6751,merrimack,925.1301,28.821678,0.770382,0.532972,velocity,sub main,P249,provisional
E0008870,N0009118,N0009119,323.021079,322.901079,11.014077,10.64253,40.0,315,HDPE,0.3,0.27,table11,minimum,2.6743,merrimack,927.2897,28.881067,0.77076,0.533642,velocity,sub main,P249,provisional
E0008871,N0009119,N0009120,322.901079,322.781079,10.64253,10.265948,40.0,315,HDPE,0.3,0.27,table11,minimum,2.6732,merrimack,930.529,28.969516,0.771321,0.534638,velocity,sub main,P249,provisional
E0008872,N0009120,N0008635,322.781079,322.724173,10.265948,10.160288,18.968887,315,HDPE,0.3,0.27,table11,minimum,2.6732,merrimack,930.529,28.969849,0.771324,0.534642,velocity,sub main,P249,provisional
E0008873,N0009121,N0008657,400.527072,400.265296,1.63992,2.024987,52.355143,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P05,provisional
E0008874,N0009122,N0008657,400.732043,400.374873,1.55,1.91541,71.434134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P05,provisional
E0008875,N0009123,N0008642,398.094802,397.941962,7.100907,7.151605,30.568171,200,PVC-U,0.5,0.5,table11,minimum,3.5846,merrimack,82.3635,3.462363,0.537233,0.28208,tractive,sub main,P05,derived
E0008876,N0009124,N0009125,394.216601,394.004637,10.568739,11.148988,42.392699,200,PVC-U,0.5,0.5,table11,minimum,3.3394,merrimack,147.9495,5.861206,0.62382,0.371027,tractive,sub main,P258,derived
E0008877,N0009125,N0009126,394.004637,393.620656,11.148988,11.504222,76.796169,200,PVC-U,0.5,0.5,table11,minimum,3.3394,merrimack,147.9495,5.861559,0.623831,0.371039,tractive,sub main,P258,derived
E0008878,N0009126,N0009127,393.620656,393.244457,11.504222,11.882344,75.239943,200,PVC-U,0.5,0.5,table11,minimum,3.3373,merrimack,148.6911,5.887386,0.624589,0.371913,tractive,sub main,P258,derived
E0008879,N0009127,N0009128,403.576801,403.33925,1.55,1.943343,47.510121,200,PVC-U,0.5,0.5,table11,minimum,3.3373,merrimack,148.6911,5.888013,0.624608,0.371934,tractive,sub main,P258,derived
E0008880,N0009128,N0009129,403.33925,403.137593,1.943343,1.97636,40.331411,200,PVC-U,0.5,0.5,table11,minimum,3.3313,merrimack,150.916,5.96388,0.62682,0.374495,tractive,sub main,P05,derived
E0008881,N0009129,N0008642,403.137593,403.060518,1.97636,2.033049,15.414919,200,PVC-U,0.5,0.5,table11,minimum,3.3313,merrimack,150.916,5.964216,0.626829,0.374506,tractive,sub main,P05,derived
E0008882,N0009130,N0008661,341.730673,341.569344,1.575907,1.595299,32.265881,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,provisional
E0008883,N0009131,N0009132,340.423092,340.332954,1.552249,1.682854,18.027756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,provisional
E0008884,N0009132,N0008665,340.332954,340.276385,1.682854,1.841413,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090685,0.170748,0.050704,tractive,lateral,P01,provisional
E0008885,N0009133,N0009134,341.324713,341.086635,2.534052,2.513554,47.61547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8116,1.798233,0.442506,0.20357,tractive,lateral,P01,drafted
E0008886,N0009134,N0009135,341.086635,341.010676,2.513554,2.499426,15.191926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8116,1.79863,0.442536,0.203592,tractive,lateral,P01,drafted
E0008887,N0009135,N0008661,341.010676,340.896557,2.499426,2.268085,22.823692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.8116,1.798756,0.442545,0.203599,tractive,lateral,P01,drafted
E0008888,N0009136,N0009137,341.133832,341.013832,1.552264,1.575981,24.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,provisional
E0008889,N0009137,N0009138,341.00741,340.843397,1.582404,1.572527,32.802439,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.136002,0.195405,0.060847,tractive,lateral,P01,provisional
E0008890,N0009138,N0009139,340.841944,340.741365,1.57398,1.552519,16.763055,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,4.3191,0.181542,0.228812,0.066478,tractive,lateral,P01,provisional
E0008891,N0009139,N0008665,340.734597,340.559994,1.559287,1.557804,12.041595,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,4.3191,0.181682,0.309598,0.054231,tractive,lateral,P01,provisional
E0008892,N0009140,N0009141,327.59745,326.978098,1.579552,1.581198,72.864954,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.234286,0.053782,tractive,lateral,P252,provisional
E0008893,N0009141,N0009142,326.978098,326.867422,1.581198,1.727029,22.135046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4665,0.565159,0.309558,0.117124,tractive,lateral,P252,provisional
E0008894,N0009142,N0008688,326.867422,326.706815,1.727029,3.022006,32.121584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6261,0.655878,0.324401,0.125599,tractive,lateral,P252,provisional
E0008895,N0009143,N0009144,340.866499,340.809458,1.986223,1.952566,11.408277,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408236,0.279216,0.100647,tractive,main,P01,provisional
E0008896,N0009144,N0009145,340.809458,340.689354,1.952566,1.841408,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408331,0.279237,0.100657,tractive,main,P01,provisional
E0008897,N0009145,N0009146,340.689354,340.625714,1.841408,1.792712,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453799,0.288781,0.105719,tractive,main,P01,provisional
E0008898,N0009146,N0008676,340.625714,340.560522,1.792712,1.880243,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453905,0.288802,0.105731,tractive,main,P01,provisional
E0008899,N0009147,N0008673,340.442778,339.886095,1.647585,1.662214,61.853618,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P01,provisional
E0008900,N0009148,N0009149,340.908115,340.488115,1.645413,1.66426,60.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.219225,0.056246,tractive,lateral,P01,provisional
E0008901,N0009149,N0009150,340.488115,340.188115,1.66426,1.682552,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4261,0.563355,0.309246,0.116949,tractive,lateral,P01,provisional
E0008902,N0009150,N0009151,340.188115,339.888115,1.682552,1.653572,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7452,0.744924,0.337592,0.133366,tractive,lateral,P01,provisional
E0008903,N0009151,N0008673,339.888115,339.82155,1.653572,1.726759,13.312903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3248,1.021257,0.372345,0.154915,tractive,lateral,P01,provisional
E0008904,N0009152,N0008667,326.7076,326.239177,2.430553,3.243977,93.684458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634794,0.32109,0.123685,tractive,lateral,P252,provisional
E0008905,N0009153,N0009154,340.857954,340.816723,1.552538,1.568805,8.246211,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,provisional
E0008906,N0009154,N0009155,340.816723,340.767226,1.568805,1.641099,9.899495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090603,0.170696,0.050683,tractive,lateral,P01,provisional
E0008907,N0009155,N0009156,340.767226,340.682079,1.641099,1.654866,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18122,0.214759,0.069306,tractive,lateral,P01,provisional
E0008908,N0009156,N0009157,340.682079,340.565353,1.654866,1.827286,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181362,0.214814,0.069331,tractive,lateral,P01,provisional
E0008909,N0009157,N0009158,340.565353,340.476752,1.827286,1.937707,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226824,0.231078,0.076778,tractive,lateral,P01,provisional
E0008910,N0009158,N0008676,340.476752,340.3919,1.937707,2.048866,16.970563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272239,0.24516,0.083476,tractive,lateral,P01,provisional
E0008911,N0009159,N0009160,340.567769,340.317769,1.550517,2.093608,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,provisional
E0008912,N0009160,N0009161,340.317769,339.967769,2.093608,1.777928,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181485,0.214862,0.069352,tractive,lateral,P01,provisional
E0008913,N0009161,N0009162,339.918693,339.148693,1.827004,1.604633,70.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,9.4155,0.395722,0.3631,0.082422,tractive,lateral,P01,provisional
E0008914,N0009162,N0009163,339.148693,338.798693,1.604633,2.227583,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.48684,0.295295,0.109238,tractive,lateral,P01,provisional
E0008915,N0009163,N0009164,338.798693,338.448693,2.227583,2.897956,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.3904,0.982752,0.36795,0.152101,tractive,lateral,P01,provisional
E0008916,N0009164,N0008689,338.448693,338.369733,2.897956,2.951465,15.792042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.55,1.07387,0.378159,0.158678,tractive,lateral,P01,provisional
E0008917,N0009165,N0008689,339.905713,339.599505,1.604053,1.721693,61.241646,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P01,provisional
E0008918,N0009166,N0009167,329.224259,327.574259,1.583328,1.603018,75.0,200,PVC-U,2.2,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.356342,0.049216,tractive,lateral,P252,provisional
E0008919,N0009167,N0009168,327.574259,327.533583,1.603018,1.617265,6.779231,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.9619,0.334408,0.279025,0.087915,tractive,lateral,P252,provisional
E0008920,N0009168,N0008688,327.533583,327.218192,1.617265,2.510629,63.078206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.0417,0.379732,0.272837,0.097325,tractive,lateral,P252,provisional
E0008921,N0009169,N0009170,330.42287,330.27287,1.55,2.238025,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P252,provisional
E0008922,N0009170,N0009171,330.27287,329.77287,2.238025,1.557758,40.0,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,9.718,0.407655,0.38308,0.081099,tractive,lateral,P252,provisional
E0008923,N0009171,N0009172,329.77287,329.614485,1.557758,2.064501,31.676979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54379,0.305815,0.11503,tractive,lateral,P252,provisional
E0008924,N0009172,N0009173,329.614485,329.572947,2.064501,2.074239,3.323021,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,12.9574,0.544054,0.420223,0.092651,tractive,lateral,P252,provisional
E0008925,N0009173,N0009174,329.572947,329.310447,2.074239,1.557808,25.0,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,14.0372,0.589349,0.405861,0.100178,tractive,lateral,P252,provisional
E0008926,N0009174,N0008682,329.310447,329.051052,1.557808,2.86002,51.879012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634824,0.321095,0.123688,tractive,lateral,P252,provisional
E0008927,N0009175,N0009176,330.560657,330.185657,1.55,3.892621,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P252,provisional
E0008928,N0009176,N0009177,330.185657,330.144265,3.892621,3.90615,4.869645,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,5.3989,0.226961,0.277473,0.067861,tractive,lateral,P252,provisional
E0008929,N0009177,N0009178,330.144265,329.826464,3.90615,4.252638,63.560237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.424983,0.282816,0.102543,tractive,lateral,P252,provisional
E0008930,N0009178,N0009179,329.826464,329.618613,4.252638,4.211129,41.570118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2976,0.684433,0.328765,0.128144,tractive,lateral,P252,provisional
E0008931,N0009179,N0008682,329.618613,329.40948,4.211129,2.501592,41.826574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.0357,0.925335,0.361158,0.147803,tractive,lateral,P252,provisional
E0008932,N0009180,N0009181,322.981793,322.658864,8.030933,8.434368,64.585888,200,PVC-U,0.5,0.5,table11,minimum,3.499,merrimack,100.5858,4.091041,0.563713,0.307234,tractive,main,P252,drafted
E0008933,N0009181,N0009182,322.658864,322.458864,8.434368,8.851287,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4944,merrimack,101.6656,4.129991,0.565245,0.308739,tractive,main,P252,drafted
E0008934,N0009182,N0009183,322.458864,322.258864,8.851287,8.973314,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4798,merrimack,105.2441,4.257278,0.570171,0.313619,tractive,main,P252,drafted
E0008935,N0009183,N0009184,322.258864,322.181608,8.973314,8.694063,15.451049,200,PVC-U,0.5,0.5,table11,minimum,3.4713,merrimack,107.4037,4.333971,0.573083,0.316532,tractive,main,P252,drafted
E0008936,N0009184,N0009185,322.181608,321.781608,8.694063,9.217842,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4671,merrimack,108.4835,4.37221,0.57452,0.317976,tractive,main,P252,drafted
E0008937,N0009185,N0009186,321.781608,321.381608,9.217842,9.142562,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4468,merrimack,113.8824,4.562749,0.581531,0.325104,tractive,main,P252,drafted
E0008938,N0009186,N0009187,321.381608,321.339422,9.142562,9.175165,4.963063,200,PVC-U,0.85,0.5,table11,minimum,3.4325,merrimack,117.8633,4.702721,0.710066,0.287649,tractive,main,P252,drafted
E0008939,N0009187,N0009188,321.339422,321.170723,9.175165,9.727593,33.739913,200,PVC-U,0.5,0.5,table11,minimum,3.4287,merrimack,118.9431,4.740449,0.58786,0.331648,tractive,main,P252,drafted
E0008940,N0009188,N0009189,321.170723,321.070204,9.727593,10.181963,20.103759,200,PVC-U,0.5,0.5,table11,minimum,3.4236,merrimack,120.4263,4.792429,0.589675,0.333545,tractive,main,P252,drafted
E0008941,N0009189,N0009190,321.070204,320.814422,10.181963,9.634064,51.156329,200,PVC-U,0.5,0.5,table11,minimum,3.421,merrimack,121.1679,4.818417,0.590576,0.334491,tractive,main,P252,drafted
E0008942,N0009190,N0009191,320.814422,320.614422,9.634064,10.225879,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4101,merrimack,124.4073,4.931405,0.59445,0.338579,tractive,main,P252,drafted
E0008943,N0009191,N0009192,320.614422,320.407217,10.225879,9.31367,41.441132,200,PVC-U,0.5,0.5,table11,minimum,3.4101,merrimack,124.4073,4.931739,0.594461,0.338591,tractive,main,P252,drafted
E0008944,N0009192,N0009193,320.407217,320.283896,9.31367,9.439126,24.664083,200,PVC-U,0.5,0.5,table11,minimum,3.4101,merrimack,124.4073,4.932084,0.594473,0.338604,tractive,main,P252,drafted
E0008945,N0009193,N0009194,320.283896,319.983896,9.439126,9.568258,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4052,merrimack,125.8905,4.98371,0.596218,0.34046,tractive,main,P252,drafted
E0008946,N0009194,N0009195,319.983896,319.683896,9.568258,9.835208,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4052,merrimack,125.8905,4.98421,0.596235,0.340478,tractive,main,P252,drafted
E0008947,N0009195,N0008667,319.683896,319.588376,9.835208,9.894778,19.104009,200,PVC-U,0.5,0.5,table11,minimum,3.4017,merrimack,126.9703,5.022098,0.597507,0.341836,tractive,main,P252,drafted
E0008948,N0009196,N0009197,334.360087,334.010087,1.550802,1.848952,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,2.9576,merrimack,403.5076,14.044122,0.778207,0.617726,velocity,sub main,P274,provisional
E0008949,N0009197,N0009198,334.010087,333.660087,1.848952,2.20176,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9576,merrimack,403.5076,14.044705,0.778213,0.617743,velocity,sub main,P252,provisional
E0008950,N0009198,N0009199,333.660087,333.310087,2.20176,2.121554,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9569,merrimack,404.2492,14.067601,0.778481,0.618417,velocity,sub main,P252,provisional
E0008951,N0009199,N0008725,333.310087,333.242812,2.121554,2.173112,13.454985,200,PVC-U,0.5,0.5,table11,minimum,2.9569,merrimack,404.2492,14.068184,0.778488,0.618434,velocity,sub main,P252,provisional
E0008952,N0009200,N0009201,333.635407,333.550357,1.550079,1.670804,17.009931,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P252,derived
E0008953,N0009201,N0009202,333.550357,333.49363,1.670804,1.753959,11.345455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000142,0.013124,0.003746,tractive,lateral,P252,derived
E0008954,N0009202,N0009203,333.49363,333.408581,1.753959,1.848133,17.009692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000236,0.016864,0.004448,tractive,lateral,P252,derived
E0008955,N0009203,N0009204,333.408581,333.351853,1.848133,1.920455,11.345549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000378,0.021025,0.005257,tractive,lateral,P252,derived
E0008956,N0009204,N0009205,333.351853,333.304088,1.920455,2.013478,9.553118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000473,0.02327,0.005706,tractive,lateral,P252,derived
E0008957,N0009205,N0009206,333.304088,333.244955,2.013478,2.141398,11.826589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000552,0.024923,0.006042,tractive,lateral,P252,derived
E0008958,N0009206,N0009207,333.244955,333.1563,2.141398,2.257854,17.731021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000651,0.026792,0.006428,tractive,lateral,P252,derived
E0008959,N0009207,N0009208,333.1563,333.067645,2.257854,2.349835,17.730888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000799,0.029268,0.006947,tractive,lateral,P252,derived
E0008960,N0009208,N0008725,333.067645,333.004426,2.349835,2.411498,12.643915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000946,0.031446,0.007413,tractive,lateral,P252,derived
E0008961,N0009209,N0009210,339.987323,339.737323,1.55,2.596295,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,drafted
E0008962,N0009210,N0009211,339.737323,339.387323,2.596295,1.573431,50.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,5.8023,0.243666,0.265631,0.073335,tractive,lateral,P01,drafted
E0008963,N0009211,N0009212,339.385885,339.323031,1.57487,1.553556,6.616135,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,5.8023,0.244082,0.295202,0.068358,tractive,lateral,P01,drafted
E0008964,N0009212,N0008740,339.291828,338.926383,1.584759,1.599984,48.725951,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,6.8821,0.289405,0.287643,0.078073,tractive,lateral,P01,drafted
E0008965,N0009213,N0009214,338.057983,337.657983,1.55072,3.008612,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P01,derived
E0008966,N0009214,N0009215,337.657983,337.257983,3.008612,4.235944,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634407,0.321029,0.123649,tractive,lateral,P01,derived
E0008967,N0009215,N0009216,337.257983,336.857983,4.235944,5.291888,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.951944,0.364343,0.14981,tractive,lateral,P01,derived
E0008968,N0009216,N0009217,336.857983,336.807983,5.291888,5.416229,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13368,0.38452,0.162849,tractive,lateral,P01,derived
E0008969,N0009217,N0009218,336.807983,336.751266,5.416229,5.491043,11.343467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224298,0.393704,0.168971,tractive,lateral,P01,derived
E0008970,N0009218,N0009219,336.751266,336.653079,5.491043,5.132932,19.637462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224392,0.393714,0.168978,tractive,lateral,P01,derived
E0008971,N0009219,N0009220,336.653079,336.58402,5.132932,4.583826,13.811692,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269823,0.398131,0.171965,tractive,lateral,P01,derived
E0008972,N0009220,N0009221,336.58402,336.541424,4.583826,4.416004,5.324587,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,30.2339,1.269938,0.469553,0.153422,tractive,lateral,P01,derived
E0008973,N0009221,N0008740,336.541424,336.441378,4.416004,4.084989,20.009112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269982,0.398146,0.171975,tractive,lateral,P01,derived
E0008974,N0009222,N0008744,337.55375,337.024295,1.582175,1.59625,75.636503,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.241058,0.064063,tractive,lateral,P01,derived
E0008975,N0009223,N0008741,336.992072,336.752367,2.176385,2.700819,47.940933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.1863,1.268526,0.398007,0.17188,tractive,lateral,P01,drafted
E0008976,N0009224,N0008744,335.701014,335.449388,3.225073,3.171157,50.325239,200,PVC-U,0.5,0.5,table11,minimum,3.5684,merrimack,85.4985,3.539748,0.540687,0.285272,tractive,main,P01,derived
E0008977,N0009225,N0008746,336.402135,335.665913,1.619807,1.625164,86.614453,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.277223,0.067776,tractive,lateral,P255,provisional
E0008978,N0009226,N0008749,333.303447,333.07898,4.9016,4.999725,44.89354,200,PVC-U,0.5,0.5,table11,minimum,3.4669,merrimack,108.544,4.365461,0.574267,0.317722,tractive,main,P255,drafted
E0008979,N0009227,N0009228,331.638612,331.563612,1.565153,1.817277,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1762,0.25892,0.241215,0.081576,tractive,lateral,P275,provisional
E0008980,N0009228,N0009229,331.34726,329.14726,2.03363,1.770343,55.0,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,6.7397,0.28267,0.505753,0.052477,tractive,lateral,P275,provisional
E0008981,N0009229,N0008728,329.14726,328.947905,1.770343,1.745485,39.871066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.7397,0.283129,0.248286,0.084995,tractive,lateral,P275,provisional
E0008982,N0009230,N0009231,336.568162,336.318168,1.623092,2.256142,49.998729,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P255,derived
E0008983,N0009231,N0009232,336.318168,336.068169,2.256142,2.051155,49.999893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243666,0.236516,0.079337,tractive,lateral,P255,derived
E0008984,N0009232,N0008749,336.068169,336.027127,2.051155,2.051578,7.462116,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.8821,0.28935,0.258417,0.083948,tractive,lateral,P255,derived
E0008985,N0009233,N0008751,326.12185,325.706719,9.666816,10.226784,83.026307,200,PVC-U,0.5,0.5,table11,minimum,3.1945,merrimack,213.4585,7.914135,0.676684,0.437213,tractive,main,P270,drafted
E0008986,N0009234,N0009235,331.077051,330.627053,6.011023,6.011406,89.999599,200,PVC-U,0.5,0.5,table11,minimum,3.1474,merrimack,241.3346,8.819172,0.696129,0.464821,tractive,main,P255,drafted
E0008987,N0009235,N0009236,330.627053,330.167824,6.011406,6.530907,91.845804,200,PVC-U,0.5,0.5,table11,minimum,3.1353,merrimack,249.154,9.069819,0.701177,0.472351,tractive,main,P255,drafted
E0008988,N0009236,N0009237,330.167824,329.817824,6.530907,6.98253,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1298,merrimack,252.7968,9.186675,0.703484,0.475846,tractive,main,P255,drafted
E0008989,N0009237,N0009238,329.817824,329.467824,6.98253,7.079845,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1233,merrimack,257.1159,9.324642,0.706171,0.479962,tractive,main,P255,drafted
E0008990,N0009238,N0009239,329.467824,329.427175,7.079845,7.107951,7.390678,200,PVC-U,0.55,0.5,table11,minimum,3.1202,merrimack,259.2755,9.393812,0.733239,0.468852,tractive,main,P255,drafted
E0008991,N0009239,N0009240,329.427175,329.097175,7.107951,7.630608,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.114,merrimack,263.5946,9.530841,0.735976,0.472769,tractive,main,P255,drafted
E0008992,N0009240,N0009241,329.097175,328.767175,7.630608,8.076758,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1078,merrimack,267.9137,9.668037,0.738678,0.476679,tractive,main,P255,drafted
E0008993,N0009241,N0009242,328.767175,328.437175,8.076758,8.714711,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.096,merrimack,276.5338,9.940561,0.743934,0.484414,tractive,main,P255,drafted
E0008994,N0009242,N0008746,328.437175,328.346506,8.714711,8.944571,16.485304,200,PVC-U,0.55,0.5,uniform,minimum,3.0887,merrimack,281.9327,10.110911,0.747147,0.489229,tractive,main,P255,drafted
E0008995,N0009243,N0009244,321.707836,321.257836,7.977192,9.188362,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2891,1.040606,0.374508,0.15631,tractive,main,P275,drafted
E0008996,N0009244,N0009245,321.257836,320.907836,9.188362,9.080598,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.2891,1.041356,0.374591,0.156364,tractive,main,P275,drafted
E0008997,N0009245,N0009246,320.907836,320.557836,9.080598,9.293116,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.087207,0.379599,0.159618,tractive,main,P275,drafted
E0008998,N0009246,N0009247,320.557836,320.477919,9.293116,9.334398,15.983419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.08779,0.379662,0.159659,tractive,main,P275,drafted
E0008999,N0009247,N0009248,320.477919,320.082836,9.334398,9.672474,79.016581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.087923,0.379676,0.159668,tractive,main,P275,drafted
E0009000,N0009248,N0009249,320.082836,319.732836,9.672474,10.204451,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.088582,0.379747,0.159714,tractive,main,P275,drafted
E0009001,N0009249,N0009250,319.732836,319.382836,10.204451,10.70832,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.089165,0.37981,0.159755,tractive,main,P275,drafted
E0009002,N0009250,N0009251,319.382836,319.031657,10.70832,11.598134,70.235688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.089749,0.379872,0.159796,tractive,main,P275,drafted
E0009003,N0009251,N0009252,319.031657,318.781657,11.598134,11.940358,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.090334,0.379935,0.159837,tractive,main,P275,drafted
E0009004,N0009252,N0009253,318.781657,318.531657,11.940358,12.130391,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.09075,0.37998,0.159866,tractive,main,P275,drafted
E0009005,N0009253,N0008728,318.531657,318.455278,12.130391,12.238112,15.275852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3689,1.091167,0.380024,0.159896,tractive,main,P275,drafted
E0009006,N0009254,N0009255,326.902264,326.671154,8.392994,8.76012,46.221847,200,PVC-U,0.5,0.5,table11,minimum,3.3361,merrimack,149.1302,5.774441,0.621251,0.36808,tractive,main,P270,drafted
E0009007,N0009255,N0009256,326.671154,326.371154,8.76012,8.819428,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3332,merrimack,150.21,5.811459,0.622351,0.369339,tractive,main,P270,drafted
E0009008,N0009256,N0009257,326.371154,326.071154,8.819428,9.339582,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3218,merrimack,154.5291,5.958172,0.626654,0.374303,tractive,main,P270,drafted
E0009009,N0009257,N0009258,326.071154,325.771154,9.339582,9.416864,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3108,merrimack,158.8483,6.104392,0.630855,0.379209,tractive,main,P270,drafted
E0009010,N0009258,N0009259,325.771154,325.702264,9.416864,9.383186,13.778153,200,PVC-U,0.5,0.5,table11,minimum,3.308,merrimack,159.928,6.141247,0.6319,0.380439,tractive,main,P270,drafted
E0009011,N0009259,N0009260,325.702264,325.318789,9.383186,10.452787,76.694968,200,PVC-U,0.5,0.5,table11,minimum,3.3027,merrimack,162.0876,6.213982,0.633947,0.38286,tractive,main,P270,drafted
E0009012,N0009260,N0009261,325.318789,325.051032,10.452787,11.096673,53.551296,200,PVC-U,0.5,0.5,table11,minimum,3.3,merrimack,163.1674,6.250887,0.634978,0.384085,tractive,main,P270,drafted
E0009013,N0009261,N0009262,325.051032,325.002264,11.096673,11.270136,9.753736,200,PVC-U,0.5,0.5,table11,minimum,3.2922,merrimack,166.4067,6.359959,0.637994,0.387692,tractive,main,P270,drafted
E0009014,N0009262,N0009263,325.002264,324.75161,11.270136,11.545265,50.130813,200,PVC-U,0.5,0.5,table11,minimum,3.2871,merrimack,168.5663,6.432315,0.639971,0.390073,tractive,main,P270,drafted
E0009015,N0009263,N0008751,324.75161,324.376053,11.545265,11.55745,75.111388,200,PVC-U,0.5,0.5,table11,minimum,3.2795,merrimack,171.8056,6.540935,0.642903,0.393632,tractive,main,P270,drafted
E0009016,N0009264,N0008756,333.11891,332.661925,1.588945,2.219209,91.397119,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P261,derived
E0009017,N0009265,N0009266,333.585642,333.235642,1.550711,1.680618,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P261,drafted
E0009018,N0009266,N0009267,333.235642,332.885642,1.680618,1.987069,69.999937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P261,drafted
E0009019,N0009267,N0008756,332.885642,332.826682,1.987069,2.054452,11.792018,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P261,drafted
E0009020,N0009268,N0009269,326.821634,326.421634,4.99584,4.505825,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318362,0.257846,0.089711,tractive,main,P297,drafted
E0009021,N0009269,N0009270,326.421634,326.021634,4.505825,4.472201,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319029,0.25802,0.089798,tractive,main,P297,drafted
E0009022,N0009270,N0009271,326.021634,325.621634,4.472201,3.958322,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319696,0.258193,0.089884,tractive,main,P297,drafted
E0009023,N0009271,N0009272,325.621634,325.496634,3.958322,3.89628,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320362,0.258366,0.08997,tractive,main,P297,drafted
E0009024,N0009272,N0009273,325.496634,325.146634,3.89628,4.520388,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320571,0.25842,0.089997,tractive,main,P297,drafted
E0009025,N0009273,N0009274,325.146634,324.796634,4.520388,5.181851,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.321154,0.258571,0.090073,tractive,main,P297,drafted
E0009026,N0009274,N0009275,324.796634,324.446634,5.181851,5.830496,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.321737,0.258722,0.090148,tractive,main,P297,drafted
E0009027,N0009275,N0009276,324.446634,324.096634,5.830496,5.780533,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.322321,0.258872,0.090224,tractive,main,P297,drafted
E0009028,N0009276,N0009277,324.096634,323.996634,5.780533,6.048776,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.322904,0.259023,0.090299,tractive,main,P297,drafted
E0009029,N0009277,N0009278,323.996634,323.746634,6.048776,5.591409,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.323071,0.259066,0.09032,tractive,main,P297,drafted
E0009030,N0009278,N0009279,323.746634,323.496634,5.591409,5.704721,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.323487,0.259173,0.090374,tractive,main,P297,drafted
E0009031,N0009279,N0009280,323.496634,323.446634,5.704721,5.627829,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.323904,0.25928,0.090428,tractive,main,P297,drafted
E0009032,N0009280,N0009281,323.446634,323.271634,5.627829,4.668979,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.323987,0.259302,0.090439,tractive,main,P297,drafted
E0009033,N0009281,N0009282,323.271634,323.071634,4.668979,5.48638,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.324279,0.259377,0.090476,tractive,main,P297,drafted
E0009034,N0009282,N0009283,323.071634,322.896634,5.48638,4.265017,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.324612,0.259462,0.090519,tractive,main,P297,drafted
E0009035,N0009283,N0008771,322.896634,322.629189,4.265017,4.723929,53.488954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.324904,0.259537,0.090557,tractive,main,P297,drafted
E0009036,N0009284,N0009285,332.22832,332.118548,1.55,1.728498,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0009037,N0009285,N0009286,332.118548,332.076121,1.728498,1.719563,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000183,0.015801,0.00392,tractive,lateral,P257,provisional
E0009038,N0009286,N0008784,332.076121,331.997859,1.719563,1.750371,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000242,0.017068,0.004487,tractive,lateral,P257,provisional
E0009039,N0009287,N0008784,331.976581,331.72163,1.55,2.0266,50.990195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0009040,N0009288,N0009289,330.139067,330.064067,1.553773,1.688405,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0009041,N0009289,N0009290,330.064067,330.009067,1.688405,3.693112,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.012295,0.003594,tractive,lateral,P257,provisional
E0009042,N0009290,N0008779,330.009067,329.94106,3.693112,2.814525,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.016196,0.00432,tractive,lateral,P257,provisional
E0009043,N0009291,N0009292,327.813677,327.713677,4.2982,4.488777,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217442,0.227924,0.07531,tractive,main,P257,provisional
E0009044,N0009292,N0009293,327.713677,327.642088,4.488777,4.588961,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217609,0.227981,0.075336,tractive,main,P257,provisional
E0009045,N0009293,N0009294,327.642088,327.560694,4.588961,4.750677,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217728,0.228022,0.075355,tractive,main,P257,provisional
E0009046,N0009294,N0009295,327.560694,327.467286,4.750677,5.559966,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.217864,0.228068,0.075376,tractive,main,P257,provisional
E0009047,N0009295,N0008779,327.467286,327.407078,5.559966,5.348507,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.218019,0.228121,0.075401,tractive,main,P257,provisional
E0009048,N0009296,N0009297,324.42561,324.17561,2.460163,3.08498,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003173,0.0513,0.011996,tractive,lateral,P281,provisional
E0009049,N0009297,N0008707,324.17561,323.913641,3.08498,3.430109,52.393723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00359,0.053812,0.012619,tractive,lateral,P281,provisional
E0009050,N0009298,N0009299,321.426826,321.126827,4.627007,5.176945,59.999861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.840703,0.350562,0.141221,tractive,sub main,P281,drafted
E0009051,N0009299,N0009300,321.126827,320.826827,5.176945,5.901567,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.841203,0.350627,0.141261,tractive,sub main,P281,drafted
E0009052,N0009300,N0009301,320.826827,320.526827,5.901567,6.359556,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.841703,0.350692,0.141301,tractive,sub main,P281,drafted
E0009053,N0009301,N0009302,320.526827,320.484508,6.359556,6.433766,8.463679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.842203,0.350757,0.141341,tractive,sub main,P281,drafted
E0009054,N0009302,N0009303,320.484508,320.184508,6.433766,7.008668,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.842274,0.350766,0.141346,tractive,sub main,P281,drafted
E0009055,N0009303,N0008707,320.184508,319.870947,7.008668,7.472803,62.712202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.842774,0.350831,0.141386,tractive,sub main,P281,drafted
E0009056,N0009304,N0008813,326.120837,325.460296,1.556744,1.581269,77.710721,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P298,drafted
E0009057,N0009305,N0009306,316.555988,316.087711,1.550426,2.50021,93.655377,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9664,0.12436,0.1897,0.058437,tractive,lateral,P298,drafted
E0009058,N0009306,N0009307,316.087711,315.737711,2.50021,3.163656,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125141,0.190095,0.058603,tractive,lateral,P298,drafted
E0009059,N0009307,N0009308,315.737711,315.387711,3.163656,3.893661,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125724,0.190388,0.058726,tractive,lateral,P298,drafted
E0009060,N0009308,N0009309,315.387711,315.318374,3.893661,4.036423,13.86746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126308,0.19068,0.058849,tractive,lateral,P298,drafted
E0009061,N0009309,N0009310,315.318374,314.951069,4.036423,5.564067,73.460956,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126423,0.190738,0.058873,tractive,lateral,P298,drafted
E0009062,N0009310,N0009311,314.951069,314.730988,5.564067,7.14743,44.016208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.127035,0.191043,0.059001,tractive,lateral,P298,drafted
E0009063,N0009311,N0009312,314.730988,314.430988,7.14743,7.447643,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.127402,0.191226,0.059078,tractive,lateral,P298,drafted
E0009064,N0009312,N0009313,314.430988,314.349462,7.447643,7.84228,16.305241,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.127902,0.191474,0.059183,tractive,lateral,P298,drafted
E0009065,N0009313,N0009314,314.349462,314.180988,7.84228,9.000927,33.694759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.128038,0.191542,0.059211,tractive,lateral,P298,drafted
E0009066,N0009314,N0008813,314.180988,313.827327,9.000927,13.214238,70.732342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.128319,0.191681,0.05927,tractive,lateral,P298,drafted
E0009067,N0009315,N0009316,319.610582,319.360582,1.556959,2.969282,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P298,provisional
E0009068,N0009316,N0009317,319.360582,319.110582,2.969282,4.505446,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P298,provisional
E0009069,N0009317,N0009318,319.110582,319.070582,4.505446,4.719762,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.034741,0.006371,tractive,lateral,P298,provisional
E0009070,N0009318,N0009319,319.070582,318.806972,4.719762,8.86414,52.722037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000875,0.030424,0.007193,tractive,lateral,P298,provisional
E0009071,N0009319,N0009320,318.806972,318.670582,8.86414,6.932628,27.277963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001314,0.036063,0.008424,tractive,lateral,P298,provisional
E0009072,N0009320,N0009321,318.670582,318.495582,6.932628,9.162713,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.038505,0.008973,tractive,lateral,P298,provisional
E0009073,N0009321,N0009322,318.495582,318.345582,9.162713,10.041778,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001833,0.041296,0.009611,tractive,lateral,P298,provisional
E0009074,N0009322,N0009323,318.345582,318.170582,10.041778,9.940044,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002083,0.043466,0.010116,tractive,lateral,P298,provisional
E0009075,N0009323,N0009324,318.170582,318.020582,9.940044,8.702166,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002375,0.045792,0.010665,tractive,lateral,P298,provisional
E0009076,N0009324,N0008813,318.020582,317.810087,8.702166,9.231478,42.099027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002625,0.047636,0.011106,tractive,lateral,P298,provisional
E0009077,N0009325,N0008828,311.433585,311.017904,5.114693,5.555247,83.13632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.10616,0.17998,0.054418,tractive,main,P298,drafted
E0009078,N0009326,N0009327,319.612668,319.549029,6.137423,6.267835,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.890216,0.593046,0.337093,tractive,sub main,P316,provisional
E0009079,N0009327,N0009328,319.549029,319.422538,6.267835,6.594491,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.890322,0.59305,0.337097,tractive,sub main,P316,provisional
E0009080,N0009328,N0009329,319.422538,318.988289,6.594491,7.394768,86.849831,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.890533,0.593057,0.337104,tractive,sub main,P316,provisional
E0009081,N0009329,N0009330,318.988289,318.738289,7.394768,8.071007,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.891257,0.593082,0.337131,tractive,sub main,P316,provisional
E0009082,N0009330,N0009331,318.738289,318.487668,8.071007,8.600405,50.124026,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.891674,0.593096,0.337146,tractive,sub main,P316,provisional
E0009083,N0009331,N0009332,318.487668,318.287668,8.600405,8.867483,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.892091,0.59311,0.337161,tractive,sub main,P316,provisional
E0009084,N0009332,N0009333,318.287668,318.087668,8.867483,9.1074,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.892425,0.593122,0.337173,tractive,sub main,P316,provisional
E0009085,N0009333,N0009334,318.087668,318.0104,9.1074,9.247016,15.453767,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.892758,0.593133,0.337185,tractive,sub main,P316,provisional
E0009086,N0009334,N0009335,318.0104,317.6604,9.247016,9.635041,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.892887,0.593137,0.33719,tractive,sub main,P316,provisional
E0009087,N0009335,N0009336,317.6604,317.3104,9.635041,10.052668,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.89347,0.593157,0.337211,tractive,sub main,P316,provisional
