Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0009088,N0009336,N0009337,317.3104,316.9604,10.052668,10.566975,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.894053,0.593177,0.337232,tractive,sub main,P316,provisional
E0009089,N0009337,N0009338,316.9604,316.6104,10.566975,10.905134,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.894637,0.593197,0.337253,tractive,sub main,P316,provisional
E0009090,N0009338,N0009339,316.6104,316.412668,10.905134,11.310537,39.546233,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.89522,0.593217,0.337274,tractive,sub main,P316,provisional
E0009091,N0009339,N0009340,316.412668,316.162668,11.310537,10.624655,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.89555,0.593228,0.337286,tractive,sub main,P316,provisional
E0009092,N0009340,N0009341,316.162668,315.912668,10.624655,9.95516,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.895966,0.593243,0.337301,tractive,sub main,P316,provisional
E0009093,N0009341,N0009342,315.912668,315.862668,9.95516,9.970614,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.896383,0.593257,0.337316,tractive,sub main,P316,provisional
E0009094,N0009342,N0009343,315.862668,315.629881,9.970614,10.171755,46.557463,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.896466,0.59326,0.337319,tractive,sub main,P316,provisional
E0009095,N0009343,N0009344,315.629881,315.279881,10.171755,10.912349,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.896854,0.593273,0.337333,tractive,sub main,P316,provisional
E0009096,N0009344,N0009345,315.279881,314.929881,10.912349,11.664143,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.897438,0.593293,0.337354,tractive,sub main,P316,provisional
E0009097,N0009345,N0009346,314.929881,314.579881,11.664143,12.108077,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.898021,0.593313,0.337375,tractive,sub main,P316,provisional
E0009098,N0009346,N0009347,325.136618,325.014309,1.55134,1.877476,24.461784,200,PVC-U,0.5,0.5,cover_min,minimum,3.417,merrimack,122.3653,4.898604,0.593333,0.337396,tractive,sub main,P316,provisional
E0009099,N0009347,N0009348,325.014309,324.544405,1.877476,2.453825,93.980754,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.898808,0.59334,0.337403,tractive,sub main,P297,provisional
E0009100,N0009348,N0009349,324.544405,324.144405,2.453825,2.475498,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.899591,0.593366,0.337432,tractive,sub main,P297,provisional
E0009101,N0009349,N0009350,324.144405,323.744405,2.475498,2.339762,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.900258,0.593389,0.337456,tractive,sub main,P297,provisional
E0009102,N0009350,N0009351,323.744405,323.7022,2.339762,2.408639,4.965269,200,PVC-U,0.85,0.5,table11,minimum,3.417,merrimack,122.3653,4.900925,0.718571,0.293785,tractive,sub main,P297,provisional
E0009103,N0009351,N0009352,323.7022,323.49517,2.408639,2.852639,41.406097,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.900966,0.593413,0.337481,tractive,sub main,P297,provisional
E0009104,N0009352,N0009353,323.49517,323.29517,2.852639,3.193142,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.901311,0.593425,0.337494,tractive,sub main,P297,provisional
E0009105,N0009353,N0009354,323.29517,323.2022,3.193142,3.472147,18.593903,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.901644,0.593436,0.337506,tractive,sub main,P297,provisional
E0009106,N0009354,N0009355,323.2022,322.7772,3.472147,5.822623,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.901799,0.593442,0.337511,tractive,sub main,P297,provisional
E0009107,N0009355,N0009356,322.7772,322.5022,5.822623,5.254483,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.902508,0.593466,0.337537,tractive,sub main,P297,provisional
E0009108,N0009356,N0009357,322.5022,322.3022,5.254483,5.594467,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.902966,0.593482,0.337554,tractive,sub main,P297,provisional
E0009109,N0009357,N0009358,322.3022,322.1022,5.594467,5.608768,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.903299,0.593493,0.337566,tractive,sub main,P297,provisional
E0009110,N0009358,N0009359,322.1022,322.011994,5.608768,5.48056,18.041315,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.903633,0.593504,0.337578,tractive,sub main,P297,provisional
E0009111,N0009359,N0009360,322.011994,321.661994,5.48056,5.693811,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.903783,0.593509,0.337583,tractive,sub main,P297,provisional
E0009112,N0009360,N0009361,321.661994,321.311994,5.693811,5.366381,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.904366,0.593529,0.337604,tractive,sub main,P297,provisional
E0009113,N0009361,N0009362,321.311994,320.961994,5.366381,5.429974,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.90495,0.593549,0.337625,tractive,sub main,P297,provisional
E0009114,N0009362,N0009363,320.961994,320.611994,5.429974,5.803106,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.905533,0.593569,0.337646,tractive,sub main,P297,provisional
E0009115,N0009363,N0009364,320.611994,320.4772,5.803106,5.733066,26.958685,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.906116,0.593589,0.337667,tractive,sub main,P297,provisional
E0009116,N0009364,N0009365,320.4772,320.283567,5.733066,6.670015,38.726614,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.906341,0.593597,0.337675,tractive,sub main,P297,provisional
E0009117,N0009365,N0009366,320.283567,320.2272,6.670015,7.031741,11.273386,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.906664,0.593608,0.337687,tractive,sub main,P297,provisional
E0009118,N0009366,N0009367,320.2272,320.0272,7.031741,9.641409,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.906758,0.593611,0.33769,tractive,sub main,P297,provisional
E0009119,N0009367,N0009368,320.0272,319.9022,9.641409,10.206778,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.907091,0.593622,0.337703,tractive,sub main,P297,provisional
E0009120,N0009368,N0009369,319.9022,319.6022,10.206778,10.257114,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.907299,0.593629,0.33771,tractive,sub main,P297,provisional
E0009121,N0009369,N0009370,319.6022,319.3022,10.257114,10.31813,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.907799,0.593646,0.337728,tractive,sub main,P297,provisional
E0009122,N0009370,N0009371,319.3022,319.0022,10.31813,10.704953,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.908299,0.593663,0.337746,tractive,sub main,P297,provisional
E0009123,N0009371,N0009372,319.0022,318.9522,10.704953,10.744821,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.908799,0.593681,0.337764,tractive,sub main,P297,provisional
E0009124,N0009372,N0009373,318.9522,318.910289,10.744821,10.72823,4.930738,200,PVC-U,0.85,0.5,table11,minimum,3.417,merrimack,122.3653,4.908883,0.718907,0.294029,tractive,sub main,P297,provisional
E0009125,N0009373,N0009374,318.910289,318.484943,10.72823,9.315747,85.069262,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.908924,0.593685,0.337769,tractive,sub main,P297,provisional
E0009126,N0009374,N0009375,318.484943,318.209943,9.315747,10.900134,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.909633,0.593709,0.337794,tractive,sub main,P297,provisional
E0009127,N0009375,N0009376,318.209943,317.934943,10.900134,11.481195,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.910091,0.593725,0.337811,tractive,sub main,P297,provisional
E0009128,N0009376,N0009377,317.934943,317.600421,11.481195,11.170453,66.904265,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.910549,0.59374,0.337827,tractive,sub main,P297,provisional
E0009129,N0009377,N0009378,317.600421,317.250421,11.170453,11.524298,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.911107,0.593759,0.337847,tractive,sub main,P297,provisional
E0009130,N0009378,N0009379,317.250421,316.900421,11.524298,11.41748,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.91169,0.593779,0.337868,tractive,sub main,P297,provisional
E0009131,N0009379,N0009380,316.900421,316.859943,11.41748,11.414563,8.095735,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.912274,0.593799,0.33789,tractive,sub main,P297,provisional
E0009132,N0009380,N0009381,316.859943,316.509943,11.414563,12.255987,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.912341,0.593801,0.337892,tractive,sub main,P297,provisional
E0009133,N0009381,N0009382,316.509943,316.159943,12.255987,12.926239,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.912924,0.593821,0.337913,tractive,sub main,P297,provisional
E0009134,N0009382,N0009383,316.159943,316.119943,12.926239,12.954551,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.417,merrimack,122.3653,4.913508,0.703615,0.298818,tractive,sub main,P297,provisional
E0009135,N0009383,N0009384,316.119943,315.819943,12.954551,12.597995,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.913549,0.593842,0.337936,tractive,sub main,P297,provisional
E0009136,N0009384,N0009385,315.819943,315.519943,12.597995,12.424485,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.914049,0.593859,0.337954,tractive,sub main,P297,provisional
E0009137,N0009385,N0009386,315.519943,315.219943,12.424485,12.467862,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.914549,0.593876,0.337972,tractive,sub main,P297,provisional
E0009138,N0009386,N0008771,315.219943,315.075276,12.467862,12.277843,28.933419,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.915049,0.593893,0.33799,tractive,sub main,P297,provisional
E0009139,N0009387,N0008853,322.094174,322.053065,2.167544,2.227727,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.4496,0.18852,0.238126,0.06638,tractive,lateral,P314,provisional
E0009140,N0009388,N0009389,322.749697,322.649697,1.55081,1.666374,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P314,provisional
E0009141,N0009389,N0009390,322.649697,322.569541,1.666374,1.68757,16.03122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124527,0.189785,0.058473,tractive,lateral,P314,provisional
E0009142,N0009390,N0008853,322.569541,322.459882,1.68757,1.82091,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155751,0.204342,0.064699,tractive,lateral,P314,provisional
E0009143,N0009391,N0008858,322.869617,322.791996,1.55,1.60342,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P314,provisional
E0009144,N0009392,N0008858,322.825824,322.775824,1.55,1.619592,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P314,provisional
E0009145,N0009393,N0009394,332.787723,332.512723,1.555416,1.557315,10.0,200,PVC-U,2.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P338,derived
E0009146,N0009394,N0009395,332.119051,328.881551,1.950987,1.952129,35.0,200,PVC-U,9.25,0.5,cover_min,minimum,3.6221,held,0.0,8.3e-05,0.022801,0.001811,tractive,lateral,P338,derived
E0009147,N0009395,N0009396,328.881551,328.756551,1.952129,3.378123,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P338,derived
E0009148,N0009396,N0009397,328.756551,328.631551,3.378123,2.70045,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P338,derived
E0009149,N0009397,N0009398,328.631551,328.449813,2.70045,4.628373,36.347614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.029158,0.006924,tractive,lateral,P338,derived
E0009150,N0009398,N0009399,328.449813,328.406551,4.628373,5.057194,8.652386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001095,0.033437,0.007845,tractive,lateral,P338,derived
E0009151,N0009399,N0009400,328.406551,328.281551,5.057194,4.683812,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P338,derived
E0009152,N0009400,N0009401,328.281551,328.039909,4.683812,5.471078,48.328436,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001375,0.036742,0.008576,tractive,lateral,P338,derived
E0009153,N0009401,N0009402,328.039909,327.981551,5.471078,5.823198,11.671564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001778,0.040792,0.009495,tractive,lateral,P338,derived
E0009154,N0009402,N0009403,327.981551,327.753605,5.823198,5.22601,45.589201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001875,0.041674,0.009699,tractive,lateral,P338,derived
E0009155,N0009403,N0009404,327.753605,327.656551,5.22601,5.137089,19.410799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002255,0.044861,0.010444,tractive,lateral,P338,derived
E0009156,N0009404,N0009405,327.656551,327.481551,5.137089,6.094224,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002417,0.046111,0.010741,tractive,lateral,P338,derived
E0009157,N0009405,N0009406,327.481551,327.181551,6.094224,6.262449,59.999948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002708,0.048222,0.011247,tractive,lateral,P338,derived
E0009158,N0009406,N0009407,327.181551,326.881551,6.262449,8.144969,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003208,0.051519,0.01205,tractive,lateral,P338,derived
E0009159,N0009407,N0009408,326.881551,326.681551,8.144969,8.042021,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003708,0.054488,0.012787,tractive,lateral,P338,derived
E0009160,N0009408,N0009409,326.681551,326.481551,8.042021,8.033616,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004042,0.056323,0.01325,tractive,lateral,P338,derived
E0009161,N0009409,N0008860,326.481551,326.382026,8.033616,7.885095,19.905021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004375,0.058054,0.01369,tractive,lateral,P338,derived
E0009162,N0009410,N0009411,331.530048,331.332493,1.55,3.245052,39.510838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P338,derived
E0009163,N0009411,N0009412,331.332493,331.280048,3.245052,3.740125,10.489162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000329,0.019724,0.005001,tractive,lateral,P338,derived
E0009164,N0009412,N0009413,331.280048,331.158331,3.740125,3.303644,24.343388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P338,derived
E0009165,N0009413,N0009414,331.158331,330.755048,3.303644,2.522327,80.656612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00062,0.026228,0.006311,tractive,lateral,P338,derived
E0009166,N0009414,N0008860,330.755048,330.436188,2.522327,3.830933,63.772001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001292,0.035813,0.008369,tractive,lateral,P338,derived
E0009167,N0009415,N0009416,327.695841,326.838341,1.846181,1.849556,35.0,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P338,drafted
E0009168,N0009416,N0009417,326.763687,325.606187,1.92421,1.62538,5.0,200,PVC-U,23.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000292,0.057873,0.002252,tractive,lateral,P338,drafted
E0009169,N0009417,N0009418,325.606187,325.566187,1.62538,2.921331,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.02308,0.004539,tractive,lateral,P338,drafted
E0009170,N0009418,N0009419,325.566187,325.216187,2.921331,2.605102,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P338,drafted
E0009171,N0009419,N0008876,325.216187,324.920327,2.605102,3.469566,59.171994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.031614,0.007449,tractive,lateral,P338,drafted
E0009172,N0009420,N0009421,317.808796,317.601561,1.600231,1.608858,31.882295,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,3.2403,0.135844,0.213748,0.057227,tractive,lateral,P328,drafted
E0009173,N0009421,N0009422,317.601561,317.201561,1.608858,1.739509,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.136109,0.195456,0.060869,tractive,lateral,P328,drafted
E0009174,N0009422,N0008890,317.201561,316.79973,1.739509,1.794356,80.366222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2403,0.136776,0.195772,0.061003,tractive,lateral,P328,drafted
E0009175,N0009423,N0009424,313.993705,313.952687,11.162484,11.377971,4.317697,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.014254,0.111531,0.019491,tractive,main,P349,derived
E0009176,N0009424,N0009425,313.952687,313.552687,11.377971,11.781175,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01429,0.089969,0.022544,tractive,main,P349,derived
E0009177,N0009425,N0009426,323.783862,323.383862,1.55,2.394366,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014957,0.091456,0.02299,tractive,main,P349,derived
E0009178,N0009426,N0009427,323.383862,322.983862,2.394366,3.030359,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015623,0.092897,0.023424,tractive,main,P338,derived
E0009179,N0009427,N0009428,322.983862,322.583862,3.030359,3.668091,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01629,0.094297,0.023849,tractive,main,P338,derived
E0009180,N0009428,N0009429,322.583862,322.405451,3.668091,3.955145,35.682303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016957,0.09566,0.024265,tractive,main,P338,derived
E0009181,N0009429,N0009430,322.405451,322.182349,3.955145,4.718072,44.62041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017254,0.096254,0.024447,tractive,main,P338,derived
E0009182,N0009430,N0009431,322.182349,321.786342,4.718072,6.422551,79.201348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017626,0.096989,0.024673,tractive,main,P338,derived
E0009183,N0009431,N0009432,321.786342,321.680468,6.422551,6.67848,21.174783,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018286,0.098268,0.025067,tractive,main,P338,derived
E0009184,N0009432,N0008876,321.680468,321.592186,6.67848,6.797707,17.656428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018462,0.098603,0.025171,tractive,main,P338,derived
E0009185,N0009433,N0009434,305.595467,305.555386,10.710075,10.776432,3.817274,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.013177,0.112082,0.018432,tractive,main,P341,drafted
E0009186,N0009434,N0009435,305.555386,305.205386,10.776432,11.565549,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013209,0.087454,0.021797,tractive,main,P341,drafted
E0009187,N0009435,N0009436,315.218894,314.868894,1.552041,2.685366,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.013792,0.088827,0.022204,tractive,main,P341,drafted
E0009188,N0009436,N0009437,314.868894,314.812981,2.685366,2.808388,11.182726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014376,0.090163,0.022602,tractive,main,P328,drafted
E0009189,N0009437,N0009438,314.812981,314.562981,2.808388,2.94117,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014469,0.090373,0.022665,tractive,main,P328,drafted
E0009190,N0009438,N0009439,314.562981,314.30399,2.94117,3.026637,51.798085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014885,0.091298,0.022942,tractive,main,P328,drafted
E0009191,N0009439,N0009440,314.30399,314.062981,3.026637,3.039803,48.201915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015317,0.09224,0.023226,tractive,main,P328,drafted
E0009192,N0009440,N0009441,314.062981,313.712981,3.039803,3.741762,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015719,0.093101,0.023486,tractive,main,P328,drafted
E0009193,N0009441,N0009442,313.712981,313.362981,3.741762,4.96609,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016302,0.094322,0.023857,tractive,main,P328,drafted
E0009194,N0009442,N0009443,313.362981,313.012981,4.96609,5.586598,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016885,0.095514,0.02422,tractive,main,P328,drafted
E0009195,N0009443,N0008890,313.012981,312.95908,5.586598,5.635006,10.780139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017469,0.096681,0.024578,tractive,main,P328,drafted
E0009196,N0009444,N0009445,321.7071,321.362235,1.556145,2.259378,68.972976,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P357,derived
E0009197,N0009445,N0009446,321.362235,321.2321,2.259378,2.17238,26.027024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000575,0.025376,0.006135,tractive,lateral,P357,derived
E0009198,N0009446,N0009447,321.2321,320.9821,2.17238,3.182024,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.029158,0.006924,tractive,lateral,P357,derived
E0009199,N0009447,N0009448,320.9821,320.7321,3.182024,3.858812,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046476,0.136122,0.037666,tractive,lateral,P357,derived
E0009200,N0009448,N0009449,320.7321,320.669775,3.858812,4.197077,12.465036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046892,0.136539,0.037815,tractive,lateral,P357,derived
E0009201,N0009449,N0009450,320.669775,320.579215,4.197077,4.178994,18.111854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046996,0.136643,0.037852,tractive,lateral,P357,derived
E0009202,N0009450,N0009451,320.579215,320.488657,4.178994,4.054739,18.111702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047147,0.136793,0.037905,tractive,lateral,P357,derived
E0009203,N0009451,N0008891,320.488657,320.409982,4.054739,4.158713,15.734963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047298,0.136943,0.037959,tractive,lateral,P357,derived
E0009204,N0009452,N0009453,317.001086,316.626086,7.914503,9.592756,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,106.942,4.574088,0.581941,0.325524,tractive,sub main,P357,provisional
E0009205,N0009453,N0009454,316.626086,316.401086,9.592756,8.672034,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,106.942,4.574713,0.581963,0.325547,tractive,sub main,P357,provisional
E0009206,N0009454,N0009455,316.401086,316.151086,8.672034,8.859779,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,106.942,4.575088,0.581977,0.325561,tractive,sub main,P357,provisional
E0009207,N0009455,N0009456,316.151086,315.901086,8.859779,8.940498,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,106.942,4.575504,0.581992,0.325577,tractive,sub main,P357,provisional
E0009208,N0009456,N0008891,315.901086,315.839386,8.940498,8.729309,12.340014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,106.942,4.575921,0.582007,0.325592,tractive,sub main,P357,provisional
E0009209,N0009457,N0009458,339.335784,338.985784,2.916565,2.875391,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3678,merrimack,137.9373,5.4022,0.609846,0.355258,tractive,main,P248,drafted
E0009210,N0009458,N0009459,338.985784,338.635784,2.875391,2.784443,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3678,merrimack,137.9373,5.402783,0.609864,0.355278,tractive,main,P248,drafted
E0009211,N0009459,N0008934,338.635784,338.594199,2.784443,2.856484,6.397715,200,PVC-U,0.65,0.5,table11,minimum,3.3678,merrimack,137.9373,5.403366,0.670792,0.331388,tractive,main,P248,drafted
E0009212,N0009460,N0008934,335.420909,335.019298,7.175008,6.431386,80.322239,200,PVC-U,0.5,0.5,table11,minimum,3.2652,merrimack,178.1383,6.771596,0.648991,0.401129,tractive,sub main,P248,derived
E0009213,N0009461,N0009462,335.685163,335.415163,8.103869,8.429869,90.0,315,HDPE,0.3,0.27,table11,minimum,2.7272,merrimack,788.8034,25.057002,0.744484,0.490223,tractive,sub main,P248,drafted
E0009214,N0009462,N0009463,335.415163,335.145163,8.429869,8.394632,90.0,315,HDPE,0.3,0.27,table11,minimum,2.7272,merrimack,788.8034,25.057752,0.744489,0.490231,tractive,sub main,P248,drafted
E0009215,N0009463,N0009464,335.145163,334.875163,8.394632,8.184285,90.0,315,HDPE,0.3,0.27,table11,minimum,2.7272,merrimack,788.8034,25.058502,0.744495,0.49024,tractive,sub main,P248,drafted
E0009216,N0009464,N0009465,334.875163,334.833226,8.184285,8.221278,11.981923,315,HDPE,0.35,0.27,table11,minimum,2.7272,merrimack,788.8034,25.059252,0.789029,0.468617,velocity,sub main,P248,drafted
E0009217,N0009465,N0009466,334.833226,334.518226,8.221278,8.40844,90.0,315,HDPE,0.35,0.27,uniform,minimum,2.7272,merrimack,788.8034,25.059352,0.78903,0.468618,velocity,sub main,P248,drafted
E0009218,N0009466,N0009467,334.518226,334.203226,8.40844,8.309225,90.0,315,HDPE,0.35,0.27,uniform,minimum,2.7272,merrimack,788.8034,25.060102,0.789036,0.468626,velocity,sub main,P248,drafted
E0009219,N0009467,N0009468,334.203226,333.888226,8.309225,8.381671,90.0,315,HDPE,0.35,0.27,uniform,minimum,2.7267,merrimack,789.8832,25.090808,0.789281,0.468957,velocity,sub main,P248,drafted
E0009220,N0009468,N0008940,333.888226,333.847417,8.381671,8.417048,6.278276,315,HDPE,0.65,0.27,table11,minimum,2.7267,merrimack,789.8832,25.091558,0.993362,0.393879,velocity,sub main,P248,drafted
E0009221,N0009469,N0009470,341.026637,340.466637,1.79218,1.815345,70.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.271509,0.068738,tractive,lateral,P248,provisional
E0009222,N0009470,N0009471,340.466637,340.116637,1.815345,2.080323,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498522,0.297523,0.110453,tractive,lateral,P248,provisional
E0009223,N0009471,N0008940,340.116637,340.029255,2.080323,2.23521,17.476465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.5359,0.694394,0.330256,0.129019,tractive,lateral,P248,provisional
E0009224,N0009472,N0008936,337.998804,337.576631,4.357519,4.362486,76.758716,200,PVC-U,0.55,0.5,uniform,minimum,3.1258,merrimack,255.4417,9.291476,0.73117,0.465919,tractive,sub main,P248,provisional
E0009225,N0009473,N0009474,340.176196,339.776196,1.55,2.19765,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P248,provisional
E0009226,N0009474,N0009475,339.776196,339.376196,2.19765,3.127069,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P248,provisional
E0009227,N0009475,N0009476,339.376196,339.326196,3.127069,3.273077,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54454,0.305948,0.115104,tractive,lateral,P248,provisional
E0009228,N0009476,N0009477,339.326196,339.285538,3.273077,3.242416,3.252694,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,12.9574,0.544623,0.420363,0.092696,tractive,lateral,P248,provisional
E0009229,N0009477,N0009478,339.285538,339.106319,3.242416,3.12595,35.843764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635184,0.321152,0.123721,tractive,lateral,P248,provisional
E0009230,N0009478,N0008936,339.106319,338.91349,3.12595,3.025627,38.565695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726018,0.334891,0.131757,tractive,lateral,P248,provisional
E0009231,N0009479,N0009480,337.930704,337.622172,3.065024,3.443044,61.70635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004313,0.057739,0.013609,tractive,main,P248,drafted
E0009232,N0009480,N0009481,337.622172,337.430704,3.443044,3.621176,38.29365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004828,0.060272,0.01426,tractive,main,P248,drafted
E0009233,N0009481,N0009482,337.430704,337.123168,3.621176,3.00757,61.507194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005147,0.06175,0.014644,tractive,main,P248,drafted
E0009234,N0009482,N0009483,337.123168,336.857318,3.00757,3.029339,53.169837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005659,0.063999,0.015234,tractive,main,P248,drafted
E0009235,N0009483,N0009484,336.857318,336.814735,3.029339,3.055444,5.322969,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.006102,0.07703,0.014154,tractive,main,P248,drafted
E0009236,N0009484,N0009485,336.814735,336.551224,3.055444,4.262802,52.702207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006147,0.066018,0.01577,tractive,main,P248,drafted
E0009237,N0009485,N0009486,336.551224,336.439735,4.262802,4.608483,22.297793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006586,0.067743,0.016232,tractive,main,P248,drafted
E0009238,N0009486,N0009487,336.439735,336.22916,4.608483,4.753842,42.114883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006772,0.06845,0.016422,tractive,main,P248,drafted
E0009239,N0009487,N0008941,336.22916,335.814441,4.753842,4.466199,82.943914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007123,0.06975,0.016775,tractive,main,P248,drafted
E0009240,N0009488,N0008963,444.731982,444.181479,1.55,1.551736,12.802401,200,PVC-U,4.3,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0009241,N0009489,N0008963,442.548572,442.480608,1.55,3.252607,13.592747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0009242,N0009490,N0008974,436.234518,436.117792,9.609934,8.323217,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.186594,0.216823,0.070234,tractive,main,P07,provisional
E0009243,N0009491,N0009492,434.376947,434.26552,8.127112,9.960219,27.856777,250,PVC-U,0.4,0.375,table11,minimum,2.779,merrimack,675.1548,21.805692,0.799023,0.600924,velocity,sub main,P07,provisional
E0009244,N0009492,N0009493,434.26552,434.225209,9.960219,10.492565,8.062258,250,PVC-U,0.5,0.375,table11,minimum,2.779,merrimack,675.1548,21.805924,0.871724,0.559268,velocity,sub main,P07,provisional
E0009245,N0009493,N0009494,434.225209,434.164283,10.492565,10.549707,15.231546,250,PVC-U,0.4,0.375,table11,minimum,2.7785,merrimack,676.2346,21.836517,0.799268,0.601481,velocity,sub main,P07,provisional
E0009246,N0009494,N0008974,434.164283,434.087445,10.549707,10.353564,19.209373,250,PVC-U,0.4,0.375,table11,minimum,2.7785,merrimack,676.2346,21.836644,0.799269,0.601483,velocity,sub main,P07,provisional
E0009247,N0009495,N0008968,430.197664,429.998415,1.868743,1.904661,39.849718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.234064,0.23345,0.07789,tractive,main,P07,provisional
E0009248,N0009496,N0009497,424.509727,424.459727,12.382272,13.495992,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6865,2.261524,0.473968,0.227856,tractive,main,P07,provisional
E0009249,N0009497,N0009498,424.459727,424.348326,13.495992,14.617372,22.280025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6865,2.261607,0.473973,0.22786,tractive,main,P07,provisional
E0009250,N0009498,N0009499,424.348326,424.284727,14.617372,14.957766,12.719975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6865,2.261793,0.473985,0.22787,tractive,main,P07,provisional
E0009251,N0009499,N0009500,424.284727,424.15384,14.957766,14.064666,26.177325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6865,2.261899,0.473991,0.227875,tractive,main,P07,provisional
E0009252,N0009500,N0009501,424.15384,424.033009,14.064666,12.393046,24.166092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6865,2.262117,0.474005,0.227886,tractive,main,P07,provisional
E0009253,N0009501,N0009502,424.033009,423.990053,12.393046,12.64749,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,53.6865,2.262318,0.490334,0.222531,tractive,main,P07,provisional
E0009254,N0009502,N0009503,423.990053,423.90943,12.64749,13.521844,16.124515,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,53.6865,2.262384,0.474021,0.227899,tractive,main,P07,provisional
E0009255,N0009503,N0009504,423.90943,423.86943,13.521844,13.106308,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,53.6865,2.262518,0.559898,0.202771,tractive,main,P07,provisional
E0009256,N0009504,N0009505,423.86943,423.766474,13.106308,11.82337,20.59126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7663,2.307827,0.476836,0.230153,tractive,main,P07,provisional
E0009257,N0009505,N0009506,423.766474,423.64268,11.82337,10.657705,24.758837,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8461,2.353266,0.479609,0.232388,tractive,main,P07,provisional
E0009258,N0009506,N0009507,423.64268,423.567016,10.657705,9.92807,15.132746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8461,2.353472,0.479621,0.232398,tractive,main,P07,provisional
E0009259,N0009507,N0009508,423.567016,423.515821,9.92807,9.450823,10.238974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.9259,2.398865,0.482351,0.234611,tractive,main,P07,provisional
E0009260,N0009508,N0009509,423.515821,423.410412,9.450823,8.87862,21.081945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.0854,2.489485,0.487685,0.238973,tractive,main,P07,provisional
E0009261,N0009509,N0008968,423.410412,423.314235,8.87862,8.588841,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.1652,2.534928,0.490305,0.241134,tractive,main,P07,provisional
E0009262,N0009510,N0008989,422.557066,422.490972,1.552553,1.611567,13.218863,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P03,provisional
E0009263,N0009511,N0009512,421.873179,421.620148,1.911458,1.937195,50.606324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576558,0.311514,0.118225,tractive,lateral,P03,provisional
E0009264,N0009512,N0008981,421.620148,421.561838,1.937195,1.902578,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.667514,0.326196,0.126643,tractive,lateral,P03,provisional
E0009265,N0009513,N0008981,421.938741,421.759855,1.550975,1.704561,35.777088,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P03,provisional
E0009266,N0009514,N0009515,415.144066,414.930466,8.707618,9.242324,42.720019,200,PVC-U,0.5,0.5,table11,minimum,3.6151,merrimack,76.795,3.225738,0.526284,0.272131,tractive,main,P256,provisional
E0009267,N0009515,N0009003,414.930466,414.876383,9.242324,9.320303,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.603,merrimack,78.9546,3.305386,0.530037,0.275513,tractive,main,P256,provisional
E0009268,N0009516,N0009517,422.81259,422.71825,1.85016,1.765942,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181916,0.215029,0.069427,tractive,lateral,P256,provisional
E0009269,N0009517,N0009518,422.71825,422.599717,1.765942,1.989791,23.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182073,0.21509,0.069454,tractive,lateral,P256,provisional
E0009270,N0009518,N0009519,422.599717,422.428545,1.989791,2.126204,34.234486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272805,0.245325,0.083556,tractive,lateral,P256,provisional
E0009271,N0009519,N0009520,422.428545,422.38824,2.126204,2.15653,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,7.5585,0.318358,0.321822,0.077183,tractive,lateral,P256,provisional
E0009272,N0009520,N0009003,422.38824,422.00363,2.15653,2.193056,76.922038,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408927,0.279367,0.100726,tractive,lateral,P256,provisional
E0009273,N0009521,N0009522,421.544696,421.499419,1.55,1.573091,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P03,provisional
E0009274,N0009522,N0009523,421.499419,421.067158,1.573091,1.983227,86.452299,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452747,0.288568,0.105605,tractive,lateral,P03,provisional
E0009275,N0009523,N0009524,421.067158,421.011931,1.983227,2.097475,11.045361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.741984,0.337175,0.133117,tractive,lateral,P03,provisional
E0009276,N0009524,N0009525,421.011931,420.612306,2.097475,2.706908,79.924965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9991,0.923145,0.360893,0.147636,tractive,lateral,P03,provisional
E0009277,N0009525,N0009526,420.612306,420.412306,2.706908,2.950243,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3182,1.10488,0.381488,0.160854,tractive,lateral,P03,provisional
E0009278,N0009526,N0009527,420.412306,420.212306,2.950243,3.171269,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.286282,0.399703,0.173034,tractive,lateral,P03,provisional
E0009279,N0009527,N0009528,420.212306,420.119863,3.171269,3.292063,18.488578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7969,1.377149,0.408123,0.178825,tractive,lateral,P03,provisional
E0009280,N0009528,N0009529,420.119863,420.075142,3.292063,3.430351,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8767,1.422571,0.412179,0.181652,tractive,lateral,P03,provisional
E0009281,N0009529,N0009530,420.075142,420.007134,3.430351,3.816871,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.9564,1.467912,0.416134,0.184431,tractive,lateral,P03,provisional
E0009282,N0009530,N0008989,420.007134,419.638276,3.816871,4.464263,73.771686,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1958,1.603827,0.427471,0.192528,tractive,lateral,P03,provisional
E0009283,N0009531,N0009022,425.562976,425.400839,1.550213,1.559518,29.479463,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.166502,0.045932,tractive,lateral,P03,provisional
E0009284,N0009532,N0009022,424.752831,424.669615,2.276649,2.290743,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.291127,0.400163,0.173348,tractive,main,P03,provisional
E0009285,N0009533,N0009534,421.74716,421.436274,3.464998,3.821355,62.177166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.223261,0.471564,0.225942,tractive,lateral,P03,provisional
E0009286,N0009534,N0009535,421.436274,421.394654,3.821355,3.853973,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,56.1486,2.359581,0.526842,0.21793,tractive,lateral,P03,provisional
E0009287,N0009535,N0009006,421.394654,421.340571,3.853973,3.937444,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.2284,2.404902,0.482711,0.234903,tractive,lateral,P03,provisional
E0009288,N0009536,N0009537,424.416827,424.376516,1.55,1.6262,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P03,provisional
E0009289,N0009537,N0009538,424.376516,424.313866,1.6262,1.610603,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226403,0.230939,0.076713,tractive,lateral,P03,provisional
E0009290,N0009538,N0009539,424.313866,424.225266,1.610603,1.680282,17.720045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317042,0.257502,0.089539,tractive,lateral,P03,provisional
E0009291,N0009539,N0009006,424.225266,423.718752,1.680282,1.559263,67.535176,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,10.7978,0.452991,0.332211,0.095977,tractive,lateral,P03,provisional
E0009292,N0009540,N0009541,427.557854,427.481532,4.575417,4.781774,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.3308,2.996889,0.515085,0.262212,tractive,main,P03,provisional
E0009293,N0009541,N0009542,427.481532,427.373365,4.781774,5.12575,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.4106,3.042284,0.517357,0.264205,tractive,main,P03,provisional
E0009294,N0009542,N0009543,427.373365,427.282854,5.12575,5.700667,18.102355,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4904,3.087731,0.519607,0.266187,tractive,main,P03,provisional
E0009295,N0009543,N0009544,427.282854,427.206932,5.700667,6.793495,15.184279,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4904,3.087882,0.519614,0.266193,tractive,main,P03,provisional
E0009296,N0009544,N0009049,427.206932,427.114737,6.793495,8.388315,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6217,merrimack,75.6499,3.178167,0.524008,0.270095,tractive,main,P03,provisional
E0009297,N0009545,N0009049,432.767505,432.647089,1.55,2.855963,24.083189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P03,provisional
E0009298,N0009546,N0009547,432.475,432.225,1.550543,1.939825,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P03,derived
E0009299,N0009547,N0009548,432.225,431.964145,1.939825,2.860044,52.171078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136218,0.195507,0.060891,tractive,lateral,P03,derived
E0009300,N0009548,N0009026,431.964145,431.902219,2.860044,3.028781,12.385133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136653,0.195714,0.060979,tractive,lateral,P03,derived
E0009301,N0009549,N0009550,429.378946,429.320086,1.550101,1.552686,9.055385,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P03,provisional
E0009302,N0009550,N0009551,429.320086,428.991414,1.552686,1.936351,65.734314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181144,0.21473,0.069293,tractive,lateral,P03,provisional
E0009303,N0009551,N0009052,428.991414,428.908952,1.936351,2.073622,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272226,0.245157,0.083475,tractive,lateral,P03,provisional
E0009304,N0009552,N0009553,428.371438,428.308192,2.418296,2.488622,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770815,0.341212,0.135536,tractive,lateral,P03,provisional
E0009305,N0009553,N0009554,428.308192,428.183995,2.488622,2.734493,24.839485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861455,0.35323,0.142864,tractive,lateral,P03,provisional
E0009306,N0009554,N0009555,428.183995,428.131793,2.734493,2.821454,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906929,0.358915,0.146397,tractive,lateral,P03,provisional
E0009307,N0009555,N0009052,428.131793,427.96536,2.821454,3.017215,33.286634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.042818,0.374753,0.156468,tractive,lateral,P03,provisional
E0009308,N0009556,N0009557,435.017519,434.854808,8.261106,8.386403,32.542377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.112129,0.183288,0.055774,tractive,main,P03,derived
E0009309,N0009557,N0009558,434.854808,434.757305,8.386403,8.317768,19.500442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.1124,0.183436,0.055834,tractive,main,P03,derived
E0009310,N0009558,N0009559,434.757305,434.620277,8.317768,8.358819,27.405688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.112562,0.183523,0.055871,tractive,main,P03,derived
E0009311,N0009559,N0009560,434.620277,434.352954,8.358819,8.636883,53.464546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.112791,0.183648,0.055922,tractive,main,P03,derived
E0009312,N0009560,N0009561,434.352954,434.085373,8.636883,7.877273,53.516144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.113236,0.183888,0.056021,tractive,main,P03,derived
E0009313,N0009561,N0009562,434.085373,433.740455,7.877273,7.017602,68.983782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.113682,0.184129,0.05612,tractive,main,P03,derived
E0009314,N0009562,N0009563,433.740455,433.467519,7.017602,6.798106,54.587021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.114257,0.184438,0.056248,tractive,main,P03,derived
E0009315,N0009563,N0009564,433.467519,433.42477,6.798106,6.79108,7.124844,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.114712,0.196605,0.054021,tractive,main,P03,derived
E0009316,N0009564,N0009565,433.42477,432.97477,6.79108,6.701865,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.114771,0.184713,0.056362,tractive,main,P03,derived
E0009317,N0009565,N0009566,432.97477,432.52477,6.701865,6.717814,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.115521,0.185114,0.056527,tractive,main,P03,derived
E0009318,N0009566,N0009567,432.52477,432.07477,6.717814,6.791837,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.116271,0.185512,0.056692,tractive,main,P03,derived
E0009319,N0009567,N0009568,432.07477,431.62477,6.791837,6.533585,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.117021,0.185909,0.056857,tractive,main,P03,derived
E0009320,N0009568,N0009569,431.62477,431.575833,6.533585,6.515323,9.787536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.117771,0.186304,0.057021,tractive,main,P03,derived
E0009321,N0009569,N0009570,431.575833,431.475278,6.515323,6.48392,20.110853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.117853,0.186347,0.057038,tractive,main,P03,derived
E0009322,N0009570,N0009571,431.475278,431.356839,6.48392,6.457553,23.687883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.11802,0.186435,0.057075,tractive,main,P03,derived
E0009323,N0009571,N0009572,431.356839,430.906839,6.457553,6.310049,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.118218,0.186539,0.057118,tractive,main,P03,derived
E0009324,N0009572,N0009573,430.906839,430.456839,6.310049,6.546213,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.118968,0.186931,0.057281,tractive,main,P03,derived
E0009325,N0009573,N0009574,430.456839,430.416095,6.546213,6.560407,4.288884,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,2.1596,0.119718,0.233349,0.049535,tractive,main,P03,derived
E0009326,N0009574,N0009575,430.416095,430.220339,6.560407,6.175351,39.15104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.119754,0.18734,0.057451,tractive,main,P03,derived
E0009327,N0009575,N0009576,430.220339,429.755107,6.175351,5.089803,93.046474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.12008,0.187509,0.057522,tractive,main,P03,derived
E0009328,N0009576,N0009577,429.755107,429.691095,5.089803,5.026343,12.802486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.120855,0.18791,0.057689,tractive,main,P03,derived
E0009329,N0009577,N0009578,429.691095,429.51053,5.026343,5.109404,36.112913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.189854,0.218055,0.07079,tractive,main,P03,derived
E0009330,N0009578,N0009579,429.51053,429.328338,5.109404,5.418427,36.438437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.190155,0.218168,0.070841,tractive,main,P03,derived
E0009331,N0009579,N0009580,429.328338,429.078338,5.418427,5.893922,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.190459,0.218282,0.070893,tractive,main,P03,derived
E0009332,N0009580,N0009581,429.078338,428.828338,5.893922,6.156403,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.190875,0.218438,0.070963,tractive,main,P03,derived
E0009333,N0009581,N0009026,428.828338,428.750237,6.156403,6.180762,15.620079,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.8029,0.191292,0.218594,0.071034,tractive,main,P03,derived
E0009334,N0009582,N0009583,422.026071,421.916299,1.557058,1.855826,21.954498,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,provisional
E0009335,N0009583,N0009056,421.916299,421.810824,1.855826,1.820219,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000183,0.014902,0.004076,tractive,lateral,P22,provisional
E0009336,N0009584,N0009056,421.700739,421.570931,1.553381,2.060111,25.96151,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P22,provisional
E0009337,N0009585,N0009061,399.826282,399.73135,1.55,1.848361,18.986258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P11,provisional
E0009338,N0009586,N0009587,400.764157,400.477016,1.557498,1.818669,57.428216,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P11,provisional
E0009339,N0009587,N0009058,400.477016,400.399395,1.818669,2.104359,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317349,0.257582,0.089579,tractive,lateral,P11,provisional
E0009340,N0009588,N0009589,396.057948,396.015656,7.915959,7.978363,5.286549,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.1762,0.266962,0.286508,0.074116,tractive,main,P11,provisional
E0009341,N0009589,N0009590,396.015656,395.969558,7.978363,8.467545,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.267006,0.243627,0.082736,tractive,main,P11,provisional
E0009342,N0009590,N0009591,395.969558,395.90935,8.467545,8.527479,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.267083,0.24365,0.082747,tractive,main,P11,provisional
E0009343,N0009591,N0009592,395.90935,395.861916,8.527479,8.267082,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.31245,0.256296,0.088939,tractive,main,P11,provisional
E0009344,N0009592,N0009593,395.861916,395.73182,8.267082,7.867698,26.019224,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.357796,0.267692,0.094681,tractive,main,P11,provisional
