Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0009345,N0009593,N0009594,395.73182,395.576096,7.867698,6.9301,31.144823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.358013,0.267744,0.094708,tractive,main,P11,provisional
E0009346,N0009594,N0009595,395.576096,395.533669,6.9301,6.832298,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,9.4155,0.40354,0.320154,0.090979,tractive,main,P11,provisional
E0009347,N0009595,N0009596,395.533669,395.477767,6.832298,6.535477,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.494122,0.296688,0.109997,tractive,main,P11,provisional
E0009348,N0009596,N0009061,395.477767,395.337411,6.535477,6.242301,28.071338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.494215,0.296706,0.110007,tractive,main,P11,provisional
E0009349,N0009597,N0009598,399.502466,399.277466,5.407843,3.481384,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6078,merrimack,78.0834,3.270089,0.528383,0.274019,tractive,main,P11,provisional
E0009350,N0009598,N0009599,399.277466,399.234475,3.481384,3.506003,6.613952,200,PVC-U,0.65,0.5,table11,minimum,3.5959,merrimack,80.243,3.349598,0.58444,0.259418,tractive,main,P11,provisional
E0009351,N0009599,N0009600,399.234475,399.165013,3.506003,3.545253,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.5901,merrimack,81.3228,3.389124,0.533908,0.279032,tractive,main,P11,provisional
E0009352,N0009600,N0009601,399.165013,399.093424,3.545253,3.680319,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.5844,merrimack,82.4025,3.428647,0.535709,0.28068,tractive,main,P11,provisional
E0009353,N0009601,N0009602,399.093424,398.842326,3.680319,3.891774,50.219518,200,PVC-U,0.5,0.5,table11,minimum,3.5677,merrimack,85.6419,3.546616,0.540991,0.285553,tractive,main,P11,provisional
E0009354,N0009602,N0009058,398.842326,398.763269,3.891774,3.740484,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.557,merrimack,87.8015,3.625301,0.544437,0.288767,tractive,main,P11,provisional
E0009355,N0009603,N0009066,393.793994,393.728096,1.55,1.79287,13.179626,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P41,provisional
E0009356,N0009604,N0009605,329.268297,329.224588,12.013716,11.423331,43.709239,1200,GRP,0.1,0.075,table11,dod,1.6427,merrimack,52045.168,999.281646,1.178756,0.701617,velocity,trunk main,P268,drafted
E0009357,N0009605,N0009606,329.224588,329.182006,11.423331,11.209107,21.290761,1200,GRP,0.2,0.075,table11,dod,1.6427,merrimack,52045.168,999.28201,1.558587,0.552639,velocity,trunk main,P268,drafted
E0009358,N0009606,N0009607,329.182006,329.122006,11.209107,11.700686,60.0,1200,GRP,0.1,0.075,table11,dod,1.6427,merrimack,52045.168,999.282188,1.178756,0.701617,velocity,trunk main,P268,drafted
E0009359,N0009607,N0009608,329.122006,329.062006,11.700686,12.552648,60.0,1200,GRP,0.1,0.075,table11,dod,1.6427,merrimack,52045.168,999.282688,1.178756,0.701617,velocity,trunk main,P268,drafted
E0009360,N0009608,N0009067,329.062006,329.021295,12.552648,12.659399,9.04696,1200,GRP,0.45,0.075,table11,minimum,1.6427,merrimack,52045.168,999.283188,2.122803,0.43401,velocity,trunk main,P268,drafted
E0009361,N0009609,N0009610,395.827135,395.447353,12.192977,12.139561,75.956318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.663927,0.325645,0.126322,tractive,trunk main,P250,drafted
E0009362,N0009610,N0009611,395.447353,395.247353,12.139561,11.969017,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.66456,0.325742,0.126379,tractive,trunk main,P250,drafted
E0009363,N0009611,N0009612,395.247353,395.047353,11.969017,12.05189,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.664894,0.325794,0.126409,tractive,trunk main,P250,drafted
E0009364,N0009612,N0009613,395.047353,394.964887,12.05189,12.034563,16.493128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.665227,0.325845,0.126439,tractive,trunk main,P250,drafted
E0009365,N0009613,N0009614,394.964887,394.714887,12.034563,11.994341,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.665364,0.325866,0.126451,tractive,trunk main,P250,drafted
E0009366,N0009614,N0009615,394.714887,394.464887,11.994341,12.000994,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.665781,0.32593,0.126488,tractive,trunk main,P250,drafted
E0009367,N0009615,N0009616,394.464887,394.41947,12.000994,11.967584,9.083457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.666198,0.325994,0.126525,tractive,trunk main,P250,drafted
E0009368,N0009616,N0009617,394.41947,394.11947,11.967584,12.041724,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.666273,0.326005,0.126532,tractive,trunk main,P250,drafted
E0009369,N0009617,N0009618,404.611194,404.311194,1.55,1.88067,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.666773,0.326082,0.126577,tractive,trunk main,P250,drafted
E0009370,N0009618,N0009619,404.311194,404.27036,1.88067,1.921291,3.88895,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,13.5354,0.667273,0.422161,0.10614,tractive,trunk main,P05,drafted
E0009371,N0009619,N0009620,404.27036,403.97036,1.921291,1.982521,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.667306,0.326164,0.126624,tractive,trunk main,P05,drafted
E0009372,N0009620,N0009621,403.97036,403.67036,1.982521,2.098012,59.999963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.667806,0.32624,0.126669,tractive,trunk main,P05,drafted
E0009373,N0009621,N0009073,403.67036,403.618618,2.098012,2.133335,10.348454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.5354,0.668306,0.326317,0.126714,tractive,trunk main,P05,drafted
E0009374,N0009622,N0009077,342.988499,342.925387,3.143642,3.194913,12.622495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.2638,2.114138,0.464532,0.220399,tractive,trunk main,P01,drafted
E0009375,N0009623,N0009067,331.061634,331.010915,10.58543,10.669779,12.679589,250,PVC-U,0.4,0.375,table11,minimum,2.8124,merrimack,611.6322,19.982022,0.783583,0.568121,velocity,sub main,P268,drafted
E0009376,N0009624,N0009625,335.763459,335.563459,4.303222,4.775408,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454702,0.288963,0.105817,tractive,lateral,P268,drafted
E0009377,N0009625,N0009626,335.563459,335.363459,4.775408,5.052496,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455035,0.289031,0.105853,tractive,lateral,P268,drafted
E0009378,N0009626,N0009627,335.363459,335.276499,5.052496,5.089895,17.392058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455369,0.289098,0.105889,tractive,lateral,P268,drafted
E0009379,N0009627,N0009628,335.276499,335.038459,5.089895,5.13659,47.607942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6665,0.533854,0.304039,0.114042,tractive,lateral,P268,drafted
E0009380,N0009628,N0009067,335.038459,334.702753,5.13659,6.977942,67.14122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6665,0.534251,0.30411,0.114082,tractive,lateral,P268,drafted
E0009381,N0009629,N0009077,344.25838,344.053696,1.55,2.066604,40.936776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6098,0.193253,0.219324,0.071364,tractive,lateral,P01,derived
E0009382,N0009630,N0009631,346.867913,346.792913,1.575965,3.260524,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P249,provisional
E0009383,N0009631,N0009632,346.792913,346.742913,3.260524,2.666542,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181194,0.214749,0.069301,tractive,lateral,P249,provisional
E0009384,N0009632,N0009633,346.729689,340.542189,2.679765,1.571641,25.0,200,PVC-U,24.75,0.5,cover_min,minimum,3.6221,held,6.4787,0.271811,0.920887,0.034157,velocity,lateral,P249,provisional
E0009385,N0009633,N0009634,340.535366,339.917866,1.578465,1.556927,5.0,200,PVC-U,12.35,0.5,cover_min,minimum,3.6221,held,17.2874,0.725148,1.009165,0.062172,velocity,lateral,P249,provisional
E0009386,N0009634,N0009635,339.859758,338.875333,1.615034,1.614535,32.276232,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,22.1518,0.92912,0.677568,0.096345,tractive,lateral,P249,provisional
E0009387,N0009635,N0009080,338.875333,336.881005,1.614535,1.568091,73.863992,200,PVC-U,2.7,0.5,ground,minimum,3.6221,held,22.1518,0.929389,0.649766,0.099153,tractive,lateral,P249,provisional
E0009388,N0009636,N0009637,338.383289,337.967956,1.55,1.581025,83.066588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P249,drafted
E0009389,N0009637,N0009638,337.967956,337.733289,1.581025,2.068591,46.933412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317563,0.257638,0.089607,tractive,lateral,P249,drafted
E0009390,N0009638,N0009639,337.733289,336.953289,2.068591,1.569294,60.0,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,9.718,0.408488,0.388539,0.080436,tractive,lateral,P249,drafted
E0009391,N0009639,N0009080,336.953289,336.672917,1.569294,1.77618,56.074287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499522,0.297711,0.110556,tractive,lateral,P249,drafted
E0009392,N0009640,N0009641,402.622632,402.525549,2.926929,2.840417,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.355483,0.267136,0.094398,tractive,lateral,P05,provisional
E0009393,N0009641,N0009642,402.525549,402.411422,2.840417,3.037949,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.355644,0.267175,0.094418,tractive,lateral,P05,provisional
E0009394,N0009642,N0009643,402.411422,402.222632,3.037949,4.286493,37.758088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.355835,0.267221,0.094441,tractive,lateral,P05,provisional
E0009395,N0009643,N0009073,402.222632,402.102308,4.286493,3.649645,24.064845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.356149,0.267296,0.09448,tractive,lateral,P05,provisional
E0009396,N0009644,N0009082,331.509725,331.281972,3.483591,3.139964,45.550705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.1995,3.076237,0.51904,0.265687,tractive,lateral,P249,drafted
E0009397,N0009645,N0009646,404.387195,404.085913,1.55,2.046717,60.256457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P05,derived
E0009398,N0009646,N0009647,404.085913,403.867675,2.046717,1.984132,43.647512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031592,0.119121,0.03179,tractive,lateral,P05,derived
E0009399,N0009647,N0009648,403.867675,403.748392,1.984132,1.940359,23.856541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063046,0.151048,0.043112,tractive,lateral,P05,derived
E0009400,N0009648,N0009649,403.748392,403.653566,1.940359,1.949369,18.96517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063245,0.15121,0.043173,tractive,lateral,P05,derived
E0009401,N0009649,N0009650,403.653566,403.564972,1.949369,2.24411,17.718802,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063403,0.151338,0.04322,tractive,lateral,P05,derived
E0009402,N0009650,N0009651,403.564972,403.31929,2.24411,2.531357,49.136511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063551,0.151458,0.043265,tractive,lateral,P05,derived
E0009403,N0009651,N0009652,403.31929,403.01929,2.531357,2.612882,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06396,0.151788,0.043389,tractive,lateral,P05,derived
E0009404,N0009652,N0009653,403.01929,402.71929,2.612882,2.627939,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06446,0.152189,0.043539,tractive,lateral,P05,derived
E0009405,N0009653,N0009073,402.71929,402.654481,2.627939,3.097472,12.961706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06496,0.152588,0.043689,tractive,lateral,P05,derived
E0009406,N0009654,N0009085,330.033638,329.640401,3.378288,4.29008,78.647464,200,PVC-U,0.5,0.5,table11,minimum,3.6471,merrimack,71.4,3.015753,0.516032,0.263042,tractive,lateral,P249,provisional
E0009407,N0009655,N0009656,331.670093,331.214361,1.55,2.315577,91.146372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P249,provisional
E0009408,N0009656,N0009085,331.214361,331.029609,2.315577,2.900872,36.950375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408164,0.2792,0.100638,tractive,lateral,P249,provisional
E0009409,N0009657,N0009658,330.779942,330.479942,4.001582,3.859535,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.574,merrimack,84.4015,3.498765,0.538865,0.283585,tractive,lateral,P249,drafted
E0009410,N0009658,N0009659,330.479942,330.179942,3.859535,3.735799,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5222,merrimack,95.2359,3.890292,0.555629,0.299384,tractive,lateral,P249,drafted
E0009411,N0009659,N0009660,330.179942,330.120941,3.735799,3.837921,11.800291,200,PVC-U,0.5,0.5,table11,minimum,3.5222,merrimack,95.2359,3.890792,0.555649,0.299404,tractive,lateral,P249,drafted
E0009412,N0009660,N0009082,330.120941,329.708116,3.837921,4.71382,82.565019,200,PVC-U,0.5,0.5,table11,minimum,3.5079,merrimack,98.4753,4.006731,0.560357,0.303956,tractive,lateral,P249,drafted
E0009413,N0009661,N0009662,399.489265,399.363822,7.072594,7.066781,25.088494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.3844,3.075598,0.519009,0.265659,tractive,sub main,P05,derived
E0009414,N0009662,N0009663,399.363822,399.276478,7.066781,7.060802,17.4688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.121074,0.521241,0.267633,tractive,sub main,P05,derived
E0009415,N0009663,N0009664,399.276478,399.232057,7.060802,7.074126,8.884331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.12122,0.521248,0.26764,tractive,sub main,P05,derived
E0009416,N0009664,N0009665,399.232057,399.165172,7.074126,7.119435,13.376959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.121294,0.521252,0.267643,tractive,sub main,P05,derived
E0009417,N0009665,N0009666,399.165172,399.098491,7.119435,7.231282,13.336305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.121405,0.521257,0.267648,tractive,sub main,P05,derived
E0009418,N0009666,N0009667,399.098491,399.002217,7.231282,7.42802,19.254766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.121516,0.521262,0.267652,tractive,sub main,P05,derived
E0009419,N0009667,N0009668,399.002217,398.916938,7.42802,7.498345,17.055651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.121677,0.52127,0.267659,tractive,sub main,P05,derived
E0009420,N0009668,N0009669,398.916938,398.848852,7.498345,7.560938,13.617358,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.121819,0.521277,0.267665,tractive,sub main,P05,derived
E0009421,N0009669,N0009670,398.848852,398.714265,7.560938,7.61737,26.917337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.121932,0.521283,0.26767,tractive,sub main,P05,derived
E0009422,N0009670,N0009671,398.714265,398.639302,7.61737,7.606426,14.992674,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.122157,0.521294,0.26768,tractive,sub main,P05,derived
E0009423,N0009671,N0009672,398.639302,398.579301,7.606426,7.591628,12.000156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.122282,0.5213,0.267685,tractive,sub main,P05,derived
E0009424,N0009672,N0009673,398.579301,398.507735,7.591628,7.608171,14.313133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.122382,0.521305,0.26769,tractive,sub main,P05,derived
E0009425,N0009673,N0009674,398.507735,398.327736,7.608171,7.410332,35.999873,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.122501,0.52131,0.267695,tractive,sub main,P05,derived
E0009426,N0009674,N0009675,398.327736,398.203996,7.410332,7.224501,24.747906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.122801,0.521325,0.267708,tractive,sub main,P05,derived
E0009427,N0009675,N0009123,398.203996,398.094802,7.224501,7.100907,21.838772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4642,3.123007,0.521335,0.267717,tractive,sub main,P05,derived
E0009428,N0009676,N0009677,330.906559,330.581559,2.204006,2.083297,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.3585,merrimack,141.1381,5.526854,0.613736,0.359585,tractive,sub main,P249,provisional
E0009429,N0009677,N0009678,330.581559,330.331559,2.083297,2.423934,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3585,merrimack,141.1381,5.527396,0.613753,0.359604,tractive,sub main,P249,provisional
E0009430,N0009678,N0009679,330.331559,330.081559,2.423934,3.178725,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3585,merrimack,141.1381,5.527812,0.613766,0.359618,tractive,sub main,P249,provisional
E0009431,N0009679,N0009115,330.081559,330.021873,3.178725,3.305916,11.937237,200,PVC-U,0.5,0.5,table11,minimum,3.3438,merrimack,146.3294,5.705212,0.619177,0.365717,tractive,sub main,P249,provisional
E0009432,N0009680,N0009681,324.3385,324.0985,9.260591,9.221599,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.7377,merrimack,763.9863,24.342017,0.817456,0.647322,velocity,sub main,P249,provisional
E0009433,N0009681,N0009682,324.0985,323.850236,9.221599,9.5847,62.065796,250,PVC-U,0.4,0.375,table11,minimum,2.7355,merrimack,769.0827,24.484408,0.818387,0.649973,velocity,sub main,P249,provisional
E0009434,N0009682,N0009115,323.850236,323.697256,9.5847,9.630534,38.245184,250,PVC-U,0.4,0.375,table11,minimum,2.7355,merrimack,769.0827,24.484925,0.81839,0.649982,velocity,sub main,P249,provisional
E0009435,N0009683,N0009684,329.601023,329.451023,6.656118,7.245877,50.0,315,HDPE,0.3,0.27,table11,minimum,2.692,merrimack,878.0049,27.490024,0.761664,0.517933,velocity,sub main,P249,drafted
E0009436,N0009684,N0009685,329.451023,329.301023,7.245877,6.553164,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6912,merrimack,880.1645,27.549578,0.762064,0.518607,velocity,sub main,P249,drafted
E0009437,N0009685,N0009686,329.301023,329.151023,6.553164,6.208779,50.0,315,HDPE,0.3,0.27,table11,minimum,2.6904,merrimack,882.324,27.609114,0.762463,0.519281,velocity,sub main,P249,drafted
E0009438,N0009686,N0009687,329.151023,329.076023,6.208779,7.03796,25.0,315,HDPE,0.3,0.27,table11,minimum,2.6904,merrimack,882.324,27.609531,0.762465,0.519285,velocity,sub main,P249,drafted
E0009439,N0009687,N0009688,329.076023,328.956023,7.03796,9.870943,40.0,315,HDPE,0.3,0.27,table11,minimum,2.6897,merrimack,884.4836,27.668841,0.762862,0.519956,velocity,sub main,P249,drafted
E0009440,N0009688,N0009689,328.956023,328.851023,9.870943,8.740927,35.0,315,HDPE,0.3,0.27,table11,minimum,2.6893,merrimack,885.5634,27.698719,0.763061,0.520294,velocity,sub main,P249,drafted
E0009441,N0009689,N0009690,328.851023,328.809305,8.740927,8.841299,4.171808,315,HDPE,1.0,0.27,table11,minimum,2.6889,merrimack,886.6431,27.72855,1.195265,0.369749,velocity,sub main,P249,drafted
E0009442,N0009690,N0009100,328.809305,328.747093,8.841299,9.150795,20.737166,315,HDPE,0.3,0.27,table11,minimum,2.6889,merrimack,886.6431,27.728585,0.76326,0.520632,velocity,sub main,P249,drafted
E0009443,N0009691,N0009692,328.943213,328.743213,9.524774,8.714642,50.0,250,PVC-U,0.4,0.375,table11,dod,2.8492,merrimack,549.4219,18.18703,0.766487,0.535915,velocity,sub main,P249,provisional
E0009444,N0009692,N0009693,328.743213,328.543213,8.714642,8.431549,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.8478,merrimack,551.5814,18.250029,0.767121,0.537047,velocity,sub main,P249,provisional
E0009445,N0009693,N0009694,328.543213,328.503213,8.431549,8.458884,5.0,250,PVC-U,0.8,0.375,table11,minimum,2.8478,merrimack,551.5814,18.250446,0.995976,0.438123,velocity,sub main,P249,provisional
E0009446,N0009694,N0009695,328.503213,328.343213,8.458884,8.970843,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8471,merrimack,552.6612,18.281768,0.767439,0.537617,velocity,sub main,P249,provisional
E0009447,N0009695,N0009696,328.343213,328.263213,8.970843,11.227662,20.0,250,PVC-U,0.4,0.375,table11,minimum,2.8465,merrimack,553.741,18.313374,0.767756,0.538185,velocity,sub main,P249,provisional
E0009448,N0009696,N0009697,328.263213,328.183213,11.227662,10.07048,20.0,250,PVC-U,0.4,0.375,table11,minimum,2.8458,merrimack,554.8208,18.344806,0.76807,0.53875,velocity,sub main,P249,provisional
E0009449,N0009697,N0009698,328.183213,328.043213,10.07048,11.121338,35.0,250,PVC-U,0.4,0.375,table11,minimum,2.8458,merrimack,554.8208,18.344973,0.768071,0.538753,velocity,sub main,P249,provisional
E0009450,N0009698,N0009100,328.043213,327.954839,11.121338,9.943049,22.093432,250,PVC-U,0.4,0.375,table11,minimum,2.8451,merrimack,555.9006,18.376523,0.768386,0.53932,velocity,sub main,P249,provisional
E0009451,N0009699,N0009133,341.713408,341.324713,3.449708,2.534052,77.739123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.8497,1.463252,0.415732,0.184147,tractive,lateral,P01,drafted
E0009452,N0009700,N0009701,404.611072,404.507844,1.55,1.552947,17.204651,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.4832,0.06218,0.159998,0.041091,tractive,lateral,P05,provisional
E0009453,N0009701,N0009702,404.507844,404.467595,1.552947,1.554073,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.9664,0.124504,0.202034,0.05605,tractive,lateral,P05,provisional
E0009454,N0009702,N0009703,404.467595,404.343901,1.554073,1.558168,20.615528,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,3.708,0.15565,0.217523,0.061996,tractive,lateral,P05,provisional
E0009455,N0009703,N0009704,404.343901,404.284505,1.558168,1.55537,9.899495,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,4.4496,0.186912,0.231009,0.067364,tractive,lateral,P05,provisional
E0009456,N0009704,N0009705,404.284505,404.242505,1.55537,1.57088,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,4.4496,0.186994,0.231042,0.067378,tractive,lateral,P05,provisional
E0009457,N0009705,N0009706,404.204516,403.539516,1.608869,1.617039,70.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,7.4161,0.311413,0.319532,0.076407,tractive,lateral,P05,provisional
E0009458,N0009706,N0009707,403.539516,403.189516,1.617039,2.015959,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.343086,0.264114,0.092862,tractive,lateral,P05,provisional
E0009459,N0009707,N0009123,403.189516,403.093074,2.015959,2.102635,19.288464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.37476,0.27169,0.096733,tractive,lateral,P05,provisional
E0009460,N0009708,N0009709,343.432941,342.825384,1.55,1.562525,37.972279,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.199929,0.02859,tractive,lateral,P01,derived
E0009461,N0009709,N0009133,342.755385,342.237151,1.632524,1.621614,28.012625,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.090851,0.266607,0.037617,tractive,lateral,P01,derived
E0009462,N0009710,N0009711,326.988646,326.728948,5.052431,5.001155,47.217885,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.8486,1.345306,0.419047,0.172747,tractive,main,P249,drafted
E0009463,N0009711,N0009113,326.728948,326.561292,5.001155,5.051867,30.482808,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.8486,1.3457,0.419085,0.172771,tractive,main,P249,drafted
E0009464,N0009712,N0009713,330.86307,330.34307,1.581205,1.612405,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P249,provisional
E0009465,N0009713,N0009113,330.34307,329.930826,1.612405,1.682333,82.448813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136468,0.195626,0.060941,tractive,lateral,P249,provisional
E0009466,N0009714,N0009715,395.366774,395.179886,7.767412,8.097183,37.377564,200,PVC-U,0.5,0.5,table11,minimum,3.3643,merrimack,139.1155,5.555662,0.614625,0.36058,tractive,sub main,P258,derived
E0009467,N0009715,N0009716,395.179886,395.097497,8.097183,8.255286,16.477687,200,PVC-U,0.5,0.5,table11,minimum,3.3643,merrimack,139.1155,5.555973,0.614634,0.360591,tractive,sub main,P258,derived
E0009468,N0009716,N0009717,395.097497,394.900036,8.255286,8.708179,39.492286,200,PVC-U,0.5,0.5,table11,minimum,3.3643,merrimack,139.1155,5.55611,0.614639,0.360596,tractive,sub main,P258,derived
E0009469,N0009717,N0009718,394.900036,394.522477,8.708179,9.919295,75.511725,200,PVC-U,0.5,0.5,table11,minimum,3.3643,merrimack,139.1155,5.556439,0.614649,0.360607,tractive,sub main,P258,derived
E0009470,N0009718,N0009719,394.522477,394.325871,9.919295,10.407344,39.321237,200,PVC-U,0.5,0.5,table11,minimum,3.3536,merrimack,142.8235,5.683782,0.618531,0.364984,tractive,sub main,P258,derived
E0009471,N0009719,N0009124,394.325871,394.216601,10.407344,10.568739,21.854095,200,PVC-U,0.5,0.5,table11,minimum,3.3536,merrimack,142.8235,5.68411,0.618541,0.364995,tractive,sub main,P258,derived
E0009472,N0009720,N0009721,403.795978,403.753849,1.55,1.557491,5.617141,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.185094,0.042774,tractive,lateral,P258,derived
E0009473,N0009721,N0009722,403.753849,403.712893,1.557491,1.555356,5.119516,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.8214,0.076404,0.189246,0.042158,tractive,lateral,P258,derived
E0009474,N0009722,N0009723,403.712893,403.626494,1.555356,1.551485,5.399954,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,1.8214,0.076447,0.239395,0.036011,tractive,lateral,P258,derived
E0009475,N0009723,N0009724,403.626494,403.541935,1.551485,1.554409,11.274501,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,1.8214,0.076492,0.185205,0.042808,tractive,lateral,P258,derived
E0009476,N0009724,N0009725,403.508562,403.295079,1.587782,1.5834,32.843466,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,2.563,0.107676,0.197849,0.051545,tractive,lateral,P258,derived
E0009477,N0009725,N0009726,403.295079,403.241874,1.5834,1.574349,10.640937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.10795,0.180985,0.054829,tractive,lateral,P258,derived
E0009478,N0009726,N0009727,403.241874,403.169071,1.574349,1.551632,5.82423,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,2.563,0.108038,0.247534,0.044427,tractive,lateral,P258,derived
E0009479,N0009727,N0009728,403.169071,403.12821,1.551632,1.574335,4.540182,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.563,0.108087,0.221391,0.047908,tractive,lateral,P258,derived
E0009480,N0009728,N0009729,403.12821,403.085329,1.574335,1.590971,6.125806,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.563,0.108125,0.203211,0.050766,tractive,lateral,P258,derived
E0009481,N0009729,N0009730,403.085329,402.998931,1.590971,1.633394,17.279738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108176,0.181111,0.054881,tractive,lateral,P258,derived
E0009482,N0009730,N0009731,402.998931,402.86588,1.633394,1.686854,26.610067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.10832,0.181192,0.054913,tractive,lateral,P258,derived
E0009483,N0009731,N0009732,402.86588,402.517379,1.686854,1.773392,69.700222,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.215989,0.227428,0.075079,tractive,lateral,P258,derived
E0009484,N0009732,N0009733,402.517379,402.440729,1.773392,1.798956,15.329997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.21657,0.227627,0.075171,tractive,lateral,P258,derived
E0009485,N0009733,N0009734,402.440729,402.360986,1.798956,1.94419,15.948696,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.216697,0.22767,0.075192,tractive,lateral,P258,derived
E0009486,N0009734,N0009124,402.360986,402.083857,1.94419,2.701483,55.425799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.126,0.21683,0.227715,0.075213,tractive,lateral,P258,derived
E0009487,N0009735,N0009736,341.077246,341.0154,1.617059,1.902722,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272084,0.245115,0.083455,tractive,lateral,P01,provisional
E0009488,N0009736,N0009143,341.0154,340.866499,1.902722,1.986223,29.780047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317454,0.257609,0.089593,tractive,lateral,P01,provisional
E0009489,N0009737,N0009738,327.215557,326.965557,1.594868,1.716023,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P252,provisional
E0009490,N0009738,N0009152,326.965557,326.7076,1.716023,2.430553,51.591392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P252,provisional
E0009491,N0009739,N0009152,327.816711,327.581351,1.551453,1.556802,24.774743,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.243359,0.052422,tractive,lateral,P252,provisional
E0009492,N0009740,N0009741,323.473966,323.273966,7.926455,7.93984,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.5115,3.053911,0.517935,0.264713,tractive,main,P252,drafted
E0009493,N0009741,N0009742,323.273966,323.073966,7.93984,7.987557,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.5115,3.054245,0.517952,0.264728,tractive,main,P252,drafted
E0009494,N0009742,N0009180,323.073966,322.981793,7.987557,8.030933,18.43467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.5115,3.054578,0.517968,0.264742,tractive,main,P252,drafted
E0009495,N0009743,N0009744,330.250907,329.480907,1.676675,1.681019,55.0,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.191161,0.029463,tractive,lateral,P252,provisional
E0009496,N0009744,N0009745,329.480907,329.180907,1.681019,2.562288,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317329,0.257577,0.089577,tractive,lateral,P252,provisional
E0009497,N0009745,N0009746,329.180907,328.880907,2.562288,3.29933,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589432,0.313689,0.119455,tractive,lateral,P252,provisional
E0009498,N0009746,N0009747,328.880907,328.580907,3.29933,3.582393,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771001,0.341238,0.135552,tractive,lateral,P252,provisional
E0009499,N0009747,N0009748,328.580907,328.530907,3.582393,3.645637,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907302,0.358961,0.146426,tractive,lateral,P252,provisional
E0009500,N0009748,N0009180,328.530907,328.11687,3.645637,2.895856,82.807402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088454,0.379733,0.159705,tractive,lateral,P252,provisional
E0009501,N0009749,N0009750,324.869012,324.429012,11.046668,11.444157,80.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9602,merrimack,400.5412,13.951899,0.806896,0.595885,velocity,sub main,P274,provisional
E0009502,N0009750,N0009751,324.429012,323.989012,11.444157,11.892488,79.999959,200,PVC-U,0.55,0.5,uniform,minimum,2.9602,merrimack,400.5412,13.952566,0.806905,0.595903,velocity,sub main,P274,provisional
E0009503,N0009751,N0009196,323.989012,323.948366,11.892488,11.962523,5.419545,200,PVC-U,0.75,0.5,table11,minimum,2.9602,merrimack,400.5412,13.953232,0.909914,0.540129,velocity,sub main,P274,provisional
E0009504,N0009752,N0009196,334.006774,333.708045,2.016694,2.202843,59.745782,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125409,0.190229,0.058659,tractive,lateral,P274,provisional
E0009505,N0009753,N0009223,337.852158,337.343878,1.812057,1.824579,92.41458,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P01,drafted
E0009506,N0009754,N0009755,339.811108,338.911108,1.569171,1.5953,60.0,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.312844,0.053728,tractive,lateral,P01,drafted
E0009507,N0009755,N0009756,338.911108,338.341108,1.5953,1.567766,60.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,13.5862,0.570067,0.387923,0.100996,tractive,lateral,P01,drafted
E0009508,N0009756,N0009757,338.336159,337.616159,1.572716,1.56362,60.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,18.9851,0.796903,0.467652,0.111731,tractive,lateral,P01,drafted
E0009509,N0009757,N0009758,337.609914,337.369914,1.569865,1.570058,20.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,22.6279,0.950118,0.49422,0.121338,tractive,lateral,P01,drafted
E0009510,N0009758,N0009759,337.369914,337.32813,1.570058,1.594111,4.915759,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,22.6279,0.950285,0.438361,0.131753,tractive,lateral,P01,drafted
E0009511,N0009759,N0009223,337.32813,336.992072,1.594111,2.176385,67.211638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.7874,1.04086,0.374536,0.156328,tractive,lateral,P01,drafted
E0009512,N0009760,N0009761,337.857837,337.632843,1.55,2.343231,44.998733,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P01,derived
E0009513,N0009761,N0009762,337.632843,337.448852,2.343231,2.18396,36.798187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362513,0.268817,0.095257,tractive,lateral,P01,derived
E0009514,N0009762,N0009224,337.448852,337.208451,2.18396,1.717635,48.080163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498621,0.297541,0.110463,tractive,lateral,P01,derived
E0009515,N0009763,N0009764,336.287659,335.888067,2.145996,3.083949,79.918487,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.222,2.866518,0.508406,0.256416,tractive,main,P01,derived
E0009516,N0009764,N0009224,335.888067,335.701014,3.083949,3.225073,37.410577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.4613,3.002986,0.515391,0.26248,tractive,main,P01,derived
E0009517,N0009765,N0009766,334.331585,334.131585,4.28542,3.900184,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5783,merrimack,83.5701,3.46776,0.537476,0.282304,tractive,lateral,P255,drafted
E0009518,N0009766,N0009767,334.131585,333.931585,3.900184,4.038996,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5673,merrimack,85.7297,3.546589,0.540989,0.285552,tractive,lateral,P255,drafted
E0009519,N0009767,N0009768,333.931585,333.844893,4.038996,4.031785,17.338368,200,PVC-U,0.5,0.5,table11,minimum,3.5673,merrimack,85.7297,3.546923,0.541004,0.285566,tractive,lateral,P255,drafted
E0009520,N0009768,N0009769,333.844893,333.594893,4.031785,4.46425,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5619,merrimack,86.8094,3.586225,0.542733,0.287174,tractive,lateral,P255,drafted
E0009521,N0009769,N0009770,333.594893,333.344893,4.46425,4.845415,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.543,merrimack,90.704,3.727391,0.548823,0.292893,tractive,lateral,P255,drafted
E0009522,N0009770,N0009226,333.344893,333.303447,4.845415,4.9016,3.76778,200,PVC-U,1.1,0.5,table11,minimum,3.543,merrimack,90.704,3.727807,0.72737,0.239646,tractive,lateral,P255,drafted
E0009523,N0009771,N0009772,335.882557,335.429145,1.550091,2.440179,90.68234,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P255,provisional
E0009524,N0009772,N0009773,335.429145,335.107557,2.440179,3.858142,64.31766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4411,0.52232,0.301947,0.112884,tractive,lateral,P255,provisional
E0009525,N0009773,N0009226,335.107557,334.853776,3.858142,3.351272,50.756157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6805,0.658657,0.324832,0.125849,tractive,lateral,P255,provisional
E0009526,N0009774,N0009775,327.004574,326.704574,9.583744,9.643509,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2933,merrimack,165.9304,6.342542,0.637516,0.387117,tractive,main,P270,drafted
E0009527,N0009775,N0009776,326.704574,326.404574,9.643509,10.223569,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2797,merrimack,171.7327,6.537044,0.642799,0.393505,tractive,main,P270,drafted
E0009528,N0009776,N0009777,326.404574,326.329574,10.223569,10.391678,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.2698,merrimack,176.0519,6.681439,0.646633,0.398208,tractive,main,P270,drafted
E0009529,N0009777,N0009233,326.329574,326.12185,10.391678,9.666816,41.544799,200,PVC-U,0.5,0.5,table11,minimum,3.265,merrimack,178.2114,6.75335,0.648516,0.400539,tractive,main,P270,drafted
E0009530,N0009778,N0009779,336.981389,336.331389,1.555445,1.555726,50.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.320668,0.061426,tractive,lateral,P255,drafted
E0009531,N0009779,N0009234,336.278097,335.460617,1.609019,1.627457,52.740648,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,13.3608,0.560536,0.456908,0.089321,tractive,lateral,P255,drafted
E0009532,N0009780,N0009781,332.470061,332.120061,4.54297,4.876399,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1963,merrimack,212.4534,7.884214,0.676006,0.436287,tractive,main,P255,provisional
E0009533,N0009781,N0009782,332.120061,331.820061,4.876399,6.666512,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1924,merrimack,214.6129,7.954979,0.677605,0.438475,tractive,main,P255,provisional
E0009534,N0009782,N0009783,331.820061,331.470061,6.666512,6.577455,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1847,merrimack,218.9321,8.095586,0.680744,0.442807,tractive,main,P255,provisional
E0009535,N0009783,N0009784,331.470061,331.120061,6.577455,5.934047,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1783,merrimack,222.5748,8.214077,0.68335,0.446444,tractive,main,P255,provisional
E0009536,N0009784,N0009234,331.120061,331.077051,5.934047,6.011023,6.616935,200,PVC-U,0.65,0.5,table11,minimum,3.1765,merrimack,223.6546,8.249565,0.753913,0.415722,velocity,main,P255,provisional
E0009537,N0009785,N0009786,335.802509,335.452509,1.55,4.456427,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P270,provisional
E0009538,N0009786,N0009787,335.452509,335.358688,4.456427,4.66069,18.76402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362721,0.268866,0.095282,tractive,lateral,P270,provisional
E0009539,N0009787,N0009788,335.358688,335.227509,4.66069,4.792847,26.23598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543946,0.305843,0.115045,tractive,lateral,P270,provisional
E0009540,N0009788,N0009789,335.227509,334.903866,4.792847,2.500339,64.728453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679966,0.328091,0.12775,tractive,lateral,P270,provisional
E0009541,N0009789,N0009790,334.903866,334.727509,2.500339,1.58783,35.271547,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.878487,0.355384,0.144198,tractive,lateral,P270,provisional
E0009542,N0009790,N0009791,334.727509,334.477509,1.58783,1.756073,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.8019,1.083475,0.379197,0.159355,tractive,lateral,P270,provisional
E0009543,N0009791,N0009792,334.477509,334.227509,1.756073,1.551117,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.9279,1.298787,0.400887,0.173843,tractive,lateral,P270,provisional
E0009544,N0009792,N0009233,334.227509,334.173483,1.551117,1.615182,10.805043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.0875,1.389738,0.409257,0.179613,tractive,lateral,P270,provisional
E0009545,N0009793,N0009794,328.049506,327.719506,1.6112,1.792,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045412,0.139504,0.036478,tractive,lateral,P275,drafted
E0009546,N0009794,N0009795,327.719506,327.389506,1.792,2.203573,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,1.0798,0.045912,0.140029,0.036655,tractive,lateral,P275,drafted
E0009547,N0009795,N0009243,327.389506,327.34799,2.203573,2.337038,6.386957,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.0798,0.046412,0.148772,0.035451,tractive,lateral,P275,drafted
E0009548,N0009796,N0009797,333.163769,332.813769,1.552845,2.328779,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P270,drafted
E0009549,N0009797,N0009798,332.813769,332.463769,2.328779,2.779578,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9238,0.66815,0.326293,0.1267,tractive,lateral,P270,drafted
E0009550,N0009798,N0009254,332.463769,332.389282,2.779578,2.905976,14.897402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.3227,0.895069,0.357453,0.145484,tractive,lateral,P270,drafted
E0009551,N0009799,N0009800,329.661273,329.198573,1.55,2.256292,92.540067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P275,provisional
E0009552,N0009800,N0009801,329.198573,328.936561,2.256292,2.503075,52.402337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543977,0.305849,0.115049,tractive,lateral,P275,provisional
E0009553,N0009801,N0009802,328.936561,328.636561,2.503075,2.420873,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.575504,0.311334,0.118123,tractive,lateral,P275,provisional
E0009554,N0009802,N0009803,328.636561,328.336561,2.420873,2.633959,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.576004,0.311419,0.118171,tractive,lateral,P275,provisional
E0009555,N0009803,N0009804,328.336561,328.261273,2.633959,2.731342,15.057596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.576504,0.311504,0.118219,tractive,lateral,P275,provisional
E0009556,N0009804,N0009805,328.261273,328.199245,2.731342,2.706303,12.405591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.57663,0.311526,0.118232,tractive,lateral,P275,provisional
E0009557,N0009805,N0009243,328.199245,327.912576,2.706303,1.772452,57.333817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.576733,0.311543,0.118241,tractive,lateral,P275,provisional
E0009558,N0009806,N0009807,327.74909,327.34909,6.652033,7.575501,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4398,merrimack,115.7994,4.62372,0.583725,0.32736,tractive,main,P270,provisional
E0009559,N0009807,N0009808,327.34909,326.94909,7.575501,8.247382,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4172,merrimack,122.2781,4.850359,0.591679,0.33565,tractive,main,P270,provisional
E0009560,N0009808,N0009254,326.94909,326.902264,8.247382,8.392994,9.365257,200,PVC-U,0.5,0.5,table11,minimum,3.4136,merrimack,123.3579,4.888546,0.592989,0.337033,tractive,main,P270,provisional
E0009561,N0009809,N0009810,325.337472,324.887472,5.208885,5.665446,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.410881,0.279791,0.100949,tractive,main,P275,drafted
E0009562,N0009810,N0009811,324.887472,324.430291,5.665446,5.592749,91.436058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.411631,0.279954,0.101034,tractive,main,P275,drafted
E0009563,N0009811,N0009812,324.430291,324.212472,5.592749,5.283134,43.563942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.412393,0.280119,0.101121,tractive,main,P275,drafted
E0009564,N0009812,N0009813,324.212472,323.912472,5.283134,5.711979,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.412756,0.280198,0.101162,tractive,main,P275,drafted
E0009565,N0009813,N0009814,323.912472,323.612472,5.711979,6.664903,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.413256,0.280306,0.101219,tractive,main,P275,drafted
E0009566,N0009814,N0009815,323.612472,323.537472,6.664903,6.814854,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.413756,0.280414,0.101276,tractive,main,P275,drafted
E0009567,N0009815,N0009816,323.537472,323.459874,6.814854,6.752864,15.51953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.413881,0.280441,0.10129,tractive,main,P275,drafted
E0009568,N0009816,N0009817,323.459874,323.159874,6.752864,7.128395,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.41401,0.280469,0.101305,tractive,main,P275,drafted
E0009569,N0009817,N0009818,323.159874,322.856348,7.128395,7.450446,60.705268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.41451,0.280577,0.101362,tractive,main,P275,drafted
E0009570,N0009818,N0009819,322.856348,322.506348,7.450446,7.175476,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.415016,0.280686,0.101419,tractive,main,P275,drafted
E0009571,N0009819,N0009820,322.506348,322.156348,7.175476,7.495783,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.415599,0.280812,0.101485,tractive,main,P275,drafted
E0009572,N0009820,N0009821,322.156348,321.806348,7.495783,7.798053,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.416182,0.280937,0.101551,tractive,main,P275,drafted
E0009573,N0009821,N0009243,321.806348,321.707836,7.798053,7.977192,19.702352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.416766,0.281063,0.101617,tractive,main,P275,drafted
E0009574,N0009822,N0009291,330.776294,330.548052,1.55,1.563825,35.1141,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0009575,N0009823,N0009824,328.236765,327.391765,1.791769,1.815815,65.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.236346,0.040694,tractive,lateral,P297,provisional
E0009576,N0009824,N0009825,327.391765,327.116765,1.815815,4.729213,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226878,0.231096,0.076786,tractive,lateral,P297,provisional
E0009577,N0009825,N0009826,327.116765,327.021568,4.729213,4.752144,19.039385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31787,0.257718,0.089647,tractive,lateral,P297,provisional
E0009578,N0009826,N0009268,327.021568,326.821634,4.752144,4.99584,39.986785,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318029,0.257759,0.089668,tractive,lateral,P297,provisional
E0009579,N0009827,N0009828,328.454187,328.404187,3.386938,3.464648,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216082,0.227459,0.075094,tractive,lateral,P257,provisional
E0009580,N0009828,N0009829,328.404187,328.286501,3.464648,3.505643,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216165,0.227488,0.075107,tractive,lateral,P257,provisional
E0009581,N0009829,N0009830,328.286501,328.222862,3.505643,3.617745,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216361,0.227555,0.075138,tractive,lateral,P257,provisional
E0009582,N0009830,N0009831,328.222862,328.086297,3.617745,3.887733,27.313001,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216468,0.227592,0.075155,tractive,lateral,P257,provisional
E0009583,N0009831,N0009832,328.086297,328.015233,3.887733,4.253535,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216695,0.227669,0.075191,tractive,lateral,P257,provisional
E0009584,N0009832,N0009291,328.015233,327.813677,4.253535,4.2982,40.311289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216814,0.22771,0.07521,tractive,lateral,P257,provisional
E0009585,N0009833,N0009296,324.838794,324.42561,2.276288,2.460163,82.636799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001749,0.040522,0.009433,tractive,lateral,P281,provisional
E0009586,N0009834,N0009296,325.091257,324.650053,1.551687,2.235719,88.240791,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P281,provisional
E0009587,N0009835,N0009298,321.578599,321.426826,4.565139,4.627007,27.595061,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.036067,0.12884,0.032964,tractive,lateral,P281,provisional
E0009588,N0009836,N0009837,315.234286,314.884286,9.452359,10.146323,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.801999,0.345457,0.138103,tractive,main,P299,drafted
E0009589,N0009837,N0009838,314.884286,314.534286,10.146323,10.854294,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.802582,0.345535,0.138151,tractive,main,P299,drafted
E0009590,N0009838,N0009839,314.534286,314.184286,10.854294,11.541971,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.803166,0.345614,0.138198,tractive,main,P299,drafted
E0009591,N0009839,N0009840,314.184286,313.834286,11.541971,12.201023,69.999995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.803749,0.345692,0.138246,tractive,main,P299,drafted
E0009592,N0009840,N0009298,324.485309,324.440814,1.55,1.613019,8.898978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.804332,0.34577,0.138293,tractive,main,P299,drafted
E0009593,N0009841,N0009842,312.102499,311.802499,4.841043,5.012473,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011774,0.083888,0.020752,tractive,main,P298,drafted
E0009594,N0009842,N0009843,311.802499,311.502499,5.012473,5.11832,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.074455,0.159793,0.046426,tractive,main,P298,drafted
E0009595,N0009843,N0009325,311.502499,311.433585,5.11832,5.114693,13.782734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.106045,0.179915,0.054392,tractive,main,P298,drafted
E0009596,N0009844,N0009326,319.65298,319.612668,6.052251,6.137423,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.89001,0.593039,0.337086,tractive,sub main,P316,provisional
E0009597,N0009845,N0009326,324.339557,324.197427,1.55,1.552665,16.721214,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P316,provisional
E0009598,N0009846,N0009847,322.354431,322.286423,1.928406,1.974349,13.601471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156,0.20445,0.064746,tractive,lateral,P314,provisional
E0009599,N0009847,N0009387,322.286423,322.101423,1.974349,2.160296,37.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187203,0.217055,0.070338,tractive,lateral,P314,provisional
