Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0009600,N0009848,N0009849,322.530642,322.179614,1.685209,2.041546,70.205413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000281,0.018323,0.004728,tractive,lateral,P314,provisional
E0009601,N0009849,N0009387,322.179614,322.094174,2.041546,2.167544,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000866,0.030291,0.007165,tractive,lateral,P314,provisional
E0009602,N0009850,N0009423,323.362876,323.03693,1.641427,2.119259,65.1892,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P349,drafted
E0009603,N0009851,N0009852,325.260525,324.340525,1.848301,1.882803,80.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P349,drafted
E0009604,N0009852,N0009853,324.340525,323.300525,1.882803,1.58836,80.0,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,0.0,0.000667,0.036862,0.00528,tractive,lateral,P349,drafted
E0009605,N0009853,N0009423,323.300525,323.203756,1.58836,1.952433,19.35374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P349,drafted
E0009606,N0009854,N0009855,313.468194,313.118194,1.551184,2.372986,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P341,drafted
E0009607,N0009855,N0009856,313.118194,312.768194,2.372986,3.082758,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P341,drafted
E0009608,N0009856,N0009857,312.768194,312.418194,3.082758,3.32677,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P341,drafted
E0009609,N0009857,N0009858,312.418194,312.370748,3.32677,3.412607,9.489221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P341,drafted
E0009610,N0009858,N0009859,312.370748,312.070748,3.412607,3.871726,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001829,0.041259,0.009603,tractive,lateral,P341,drafted
E0009611,N0009859,N0009860,312.070748,311.770748,3.871726,4.334415,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002329,0.045439,0.010581,tractive,lateral,P341,drafted
E0009612,N0009860,N0009861,311.770748,311.470748,4.334415,4.813096,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002829,0.049055,0.011448,tractive,lateral,P341,drafted
E0009613,N0009861,N0009433,311.470748,311.377803,4.813096,4.927739,18.589031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003329,0.052265,0.012234,tractive,lateral,P341,drafted
E0009614,N0009862,N0009433,305.635467,305.595467,10.626252,10.710075,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.00966,0.098434,0.016334,tractive,main,P341,derived
E0009615,N0009863,N0009864,317.12621,316.67621,4.60548,5.392485,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006995,0.069281,0.016647,tractive,lateral,P349,drafted
E0009616,N0009864,N0009865,316.67621,316.22621,5.392485,6.40703,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007745,0.07195,0.017376,tractive,lateral,P349,drafted
E0009617,N0009865,N0009866,316.22621,315.77621,6.40703,7.027013,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008495,0.074449,0.018067,tractive,lateral,P349,drafted
E0009618,N0009866,N0009867,315.77621,315.32621,7.027013,7.697045,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009245,0.076802,0.018725,tractive,lateral,P349,drafted
E0009619,N0009867,N0009868,315.32621,314.87621,7.697045,8.833873,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009995,0.079029,0.019355,tractive,lateral,P349,drafted
E0009620,N0009868,N0009869,314.87621,314.42621,8.833873,9.588622,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010745,0.081144,0.01996,tractive,lateral,P349,drafted
E0009621,N0009869,N0009870,314.42621,314.35121,9.588622,9.592302,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011495,0.083161,0.020541,tractive,lateral,P349,drafted
E0009622,N0009870,N0009423,314.35121,313.993705,9.592302,11.162484,71.500861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.01162,0.083488,0.020636,tractive,lateral,P349,drafted
E0009623,N0009871,N0009872,313.97584,313.77584,6.421743,7.584297,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5891,0.894755,0.357414,0.14546,tractive,sub main,P376,provisional
E0009624,N0009872,N0009873,313.77584,313.37584,7.584297,8.225753,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5891,0.895088,0.357455,0.145486,tractive,sub main,P376,provisional
E0009625,N0009873,N0009874,313.37584,312.97584,8.225753,8.912068,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5891,0.895755,0.357538,0.145537,tractive,sub main,P376,provisional
E0009626,N0009874,N0009875,312.97584,312.92584,8.912068,8.846254,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5891,0.896422,0.35762,0.145589,tractive,sub main,P376,provisional
E0009627,N0009875,N0009876,312.92584,312.50084,8.846254,10.303267,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5891,0.896505,0.357631,0.145595,tractive,sub main,P376,provisional
E0009628,N0009876,N0009877,312.50084,312.05084,10.303267,10.793764,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5891,0.897213,0.357718,0.14565,tractive,sub main,P376,provisional
E0009629,N0009877,N0009878,312.05084,311.60084,10.793764,11.442983,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5891,0.897963,0.357811,0.145708,tractive,sub main,P376,provisional
E0009630,N0009878,N0009879,321.493823,321.043823,1.55,2.38858,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.112367,0.382282,0.161375,tractive,sub main,P376,provisional
E0009631,N0009879,N0009880,321.043823,320.993823,2.38858,2.392468,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.113117,0.382361,0.161427,tractive,sub main,P357,provisional
E0009632,N0009880,N0009881,320.993823,320.953655,2.392468,2.5425,6.694755,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,25.6855,1.1132,0.407635,0.154451,tractive,sub main,P357,provisional
E0009633,N0009881,N0009882,320.953655,320.553655,2.5425,3.672999,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.113256,0.382376,0.161437,tractive,sub main,P357,provisional
E0009634,N0009882,N0009883,320.553655,320.153655,3.672999,4.79535,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.113922,0.382446,0.161483,tractive,sub main,P357,provisional
E0009635,N0009883,N0009884,320.153655,320.062128,4.79535,5.228765,18.305245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.114589,0.382517,0.16153,tractive,sub main,P357,provisional
E0009636,N0009884,N0009885,320.062128,319.912128,5.228765,4.20982,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.114742,0.382533,0.16154,tractive,sub main,P357,provisional
E0009637,N0009885,N0009886,319.912128,319.562128,4.20982,4.403844,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.114992,0.382559,0.161558,tractive,sub main,P357,provisional
E0009638,N0009886,N0009887,319.562128,319.212128,4.403844,4.880523,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.115575,0.382621,0.161598,tractive,sub main,P357,provisional
E0009639,N0009887,N0009888,319.212128,318.862128,4.880523,5.672417,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.116158,0.382682,0.161638,tractive,sub main,P357,provisional
E0009640,N0009888,N0009889,318.862128,318.787128,5.672417,5.68742,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.116742,0.382744,0.161679,tractive,sub main,P357,provisional
E0009641,N0009889,N0009890,318.787128,318.537128,5.68742,6.922955,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.116867,0.382757,0.161688,tractive,sub main,P357,provisional
E0009642,N0009890,N0009891,318.537128,318.162128,6.922955,6.010754,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.117283,0.382801,0.161716,tractive,sub main,P357,provisional
E0009643,N0009891,N0009892,318.162128,317.887128,6.010754,7.946307,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.117908,0.382867,0.16176,tractive,sub main,P357,provisional
E0009644,N0009892,N0009893,317.887128,317.843324,7.946307,7.910399,8.760899,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.118367,0.382915,0.161792,tractive,sub main,P357,provisional
E0009645,N0009893,N0009894,317.843324,317.443324,7.910399,7.610936,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.11844,0.382923,0.161797,tractive,sub main,P357,provisional
E0009646,N0009894,N0009895,317.443324,317.043324,7.610936,7.841167,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6855,1.119106,0.382993,0.161843,tractive,sub main,P357,provisional
E0009647,N0009895,N0009452,317.043324,317.001086,7.841167,7.914503,7.039715,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,25.6855,1.119773,0.408376,0.154886,tractive,sub main,P357,provisional
E0009648,N0009896,N0009897,314.251738,314.001738,3.601076,4.302095,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.444793,0.53644,0.281351,tractive,sub main,P377,provisional
E0009649,N0009897,N0009898,314.001738,313.751738,4.302095,5.817995,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.44521,0.536459,0.281369,tractive,sub main,P377,provisional
E0009650,N0009898,N0009899,313.751738,313.711738,5.817995,5.940148,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,81.2565,3.445626,0.634591,0.249646,tractive,sub main,P377,provisional
E0009651,N0009899,N0009900,313.711738,313.461738,5.940148,5.89254,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.445668,0.53648,0.281388,tractive,sub main,P377,provisional
E0009652,N0009900,N0009901,313.461738,313.211738,5.89254,5.42257,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.446085,0.536499,0.281405,tractive,sub main,P377,provisional
E0009653,N0009901,N0009902,313.211738,312.836738,5.42257,7.342095,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.446501,0.536518,0.281422,tractive,sub main,P377,provisional
E0009654,N0009902,N0009903,312.836738,312.536738,7.342095,7.870672,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.447126,0.536546,0.281448,tractive,sub main,P377,provisional
E0009655,N0009903,N0009904,312.536738,312.236738,7.870672,7.969378,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.447626,0.536568,0.281469,tractive,sub main,P377,provisional
E0009656,N0009904,N0009905,312.236738,312.196738,7.969378,7.857919,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,81.2565,3.448126,0.634727,0.249737,tractive,sub main,P377,provisional
E0009657,N0009905,N0009906,312.196738,311.846738,7.857919,9.179293,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.448168,0.536593,0.281491,tractive,sub main,P377,provisional
E0009658,N0009906,N0009907,311.846738,311.496738,9.179293,9.582516,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.448751,0.536619,0.281516,tractive,sub main,P377,provisional
E0009659,N0009907,N0009908,311.496738,311.146738,9.582516,10.227987,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.449335,0.536646,0.28154,tractive,sub main,P377,provisional
E0009660,N0009908,N0009909,311.146738,310.796738,10.227987,11.225662,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.449918,0.536672,0.281564,tractive,sub main,P377,provisional
E0009661,N0009909,N0009910,310.796738,310.746738,11.225662,11.1871,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.450501,0.536698,0.281588,tractive,sub main,P377,provisional
E0009662,N0009910,N0009911,320.383838,319.933838,1.55,3.311981,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.450585,0.536702,0.281592,tractive,sub main,P377,provisional
E0009663,N0009911,N0009912,319.933838,319.583838,3.311981,3.881616,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.451335,0.536736,0.281623,tractive,sub main,P357,provisional
E0009664,N0009912,N0009913,319.583838,319.233838,3.881616,4.59447,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.451918,0.536762,0.281647,tractive,sub main,P357,provisional
E0009665,N0009913,N0009914,319.233838,318.883838,4.59447,5.494061,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.452501,0.536788,0.281671,tractive,sub main,P357,provisional
E0009666,N0009914,N0009915,318.883838,318.833838,5.494061,5.414819,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.453085,0.536815,0.281695,tractive,sub main,P357,provisional
E0009667,N0009915,N0009916,318.833838,318.633838,5.414819,6.406415,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.453168,0.536819,0.281699,tractive,sub main,P357,provisional
E0009668,N0009916,N0009917,318.633838,318.433838,6.406415,6.95874,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.453501,0.536834,0.281713,tractive,sub main,P357,provisional
E0009669,N0009917,N0009918,318.433838,318.358838,6.95874,7.158496,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.453835,0.536849,0.281726,tractive,sub main,P357,provisional
E0009670,N0009918,N0009452,318.358838,318.181088,7.158496,6.7345,35.549946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,81.2565,3.45396,0.536854,0.281732,tractive,sub main,P357,provisional
E0009671,N0009919,N0009920,340.354376,340.279376,4.658106,4.830823,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.5737,merrimack,84.4742,3.5073,0.539246,0.283937,tractive,main,P248,provisional
E0009672,N0009920,N0009921,340.279376,340.104376,4.830823,10.679804,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.5737,merrimack,84.4742,3.507425,0.539252,0.283942,tractive,main,P248,provisional
E0009673,N0009921,N0009922,340.104376,340.054376,10.679804,11.020087,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.5737,merrimack,84.4742,3.507717,0.539265,0.283954,tractive,main,P248,provisional
E0009674,N0009922,N0009923,340.054376,340.004376,11.020087,9.782032,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.5737,merrimack,84.4742,3.5078,0.539268,0.283957,tractive,main,P248,provisional
E0009675,N0009923,N0009924,340.004376,339.904376,9.782032,5.293714,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.5737,merrimack,84.4742,3.507884,0.539272,0.283961,tractive,main,P248,provisional
E0009676,N0009924,N0009925,339.904376,339.854376,5.293714,4.017481,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.5737,merrimack,84.4742,3.50805,0.539279,0.283968,tractive,main,P248,provisional
E0009677,N0009925,N0009926,339.854376,339.679376,4.017481,2.748358,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.5737,merrimack,84.4742,3.508134,0.539283,0.283971,tractive,main,P248,provisional
E0009678,N0009926,N0009457,339.679376,339.335784,2.748358,2.916565,68.718292,200,PVC-U,0.5,0.5,table11,minimum,3.5737,merrimack,84.4742,3.508425,0.539296,0.283983,tractive,main,P248,provisional
E0009679,N0009927,N0009472,341.097034,340.669145,1.623792,1.687178,85.57769,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P248,provisional
E0009680,N0009928,N0009929,342.480121,341.39943,1.692273,1.557785,54.034562,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,53.4631,2.250621,0.771296,0.161688,velocity,main,P248,provisional
E0009681,N0009929,N0009457,341.340691,340.638448,1.616524,1.613901,93.632309,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,53.4631,2.251072,0.546442,0.205521,tractive,main,P248,provisional
E0009682,N0009930,N0009931,339.060274,338.698237,4.382445,5.160161,72.407296,200,PVC-U,0.5,0.5,table11,minimum,3.1405,merrimack,245.7236,8.979337,0.69937,0.469638,tractive,sub main,P248,provisional
E0009683,N0009931,N0009932,338.698237,338.656477,5.160161,5.160234,7.592704,200,PVC-U,0.55,0.5,table11,minimum,3.1405,merrimack,245.7236,8.97994,0.724731,0.456947,tractive,sub main,P248,provisional
E0009684,N0009932,N0009933,338.656477,338.436477,5.160234,4.921006,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1405,merrimack,245.7236,8.980003,0.724732,0.456948,tractive,sub main,P248,provisional
E0009685,N0009933,N0009934,338.436477,338.216477,4.921006,4.618972,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1372,merrimack,247.8832,9.049299,0.726183,0.45895,tractive,sub main,P248,provisional
E0009686,N0009934,N0009935,338.216477,338.126393,4.618972,4.52,16.378982,200,PVC-U,0.55,0.5,uniform,minimum,3.1323,merrimack,251.1225,9.15294,0.728333,0.461938,tractive,sub main,P248,provisional
E0009687,N0009935,N0009472,338.126393,337.998804,4.52,4.357519,23.197976,200,PVC-U,0.55,0.5,uniform,minimum,3.1323,merrimack,251.1225,9.153077,0.728335,0.461942,tractive,sub main,P248,provisional
E0009688,N0009936,N0009937,336.658764,336.617449,13.008442,13.035505,3.934711,200,PVC-U,1.05,0.5,table11,minimum,3.2951,merrimack,165.1809,6.334131,0.834365,0.317411,velocity,sub main,P248,provisional
E0009689,N0009937,N0009938,336.617449,336.577449,13.035505,13.230565,4.0,200,PVC-U,1.0,0.5,cover_max,minimum,3.2951,merrimack,165.1809,6.334164,0.819819,0.321489,velocity,sub main,P248,provisional
E0009690,N0009938,N0009939,336.577449,336.467123,13.230565,13.848215,22.065289,200,PVC-U,0.5,0.5,table11,minimum,3.2951,merrimack,165.1809,6.334197,0.637286,0.386842,tractive,sub main,P248,provisional
E0009691,N0009939,N0009940,336.467123,336.368342,13.848215,12.994115,19.756142,200,PVC-U,0.5,0.5,table11,minimum,3.2925,merrimack,166.2607,6.370565,0.638285,0.388041,tractive,sub main,P248,provisional
E0009692,N0009940,N0009941,336.368342,336.158387,12.994115,10.583984,41.991021,200,PVC-U,0.5,0.5,table11,minimum,3.2925,merrimack,166.2607,6.370729,0.63829,0.388047,tractive,sub main,P248,provisional
E0009693,N0009941,N0009942,336.158387,336.092123,10.583984,10.034647,13.252836,200,PVC-U,0.5,0.5,table11,minimum,3.2925,merrimack,166.2607,6.371079,0.638299,0.388058,tractive,sub main,P248,provisional
E0009694,N0009942,N0009943,336.092123,335.792123,10.034647,8.842704,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2925,merrimack,166.2607,6.37119,0.638302,0.388062,tractive,sub main,P248,provisional
E0009695,N0009943,N0009944,335.792123,335.491862,8.842704,7.165303,60.052106,200,PVC-U,0.5,0.5,table11,minimum,3.2925,merrimack,166.2607,6.37169,0.638316,0.388078,tractive,sub main,P248,provisional
E0009696,N0009944,N0009460,335.491862,335.420909,7.165303,7.175008,14.190667,200,PVC-U,0.5,0.5,table11,minimum,3.29,merrimack,167.3405,6.408345,0.639318,0.389285,tractive,sub main,P248,provisional
E0009697,N0009945,N0009946,338.365188,337.990261,3.216141,3.785007,74.985298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273309,0.245471,0.083627,tractive,main,P248,provisional
E0009698,N0009946,N0009947,337.990261,337.948283,3.785007,3.951131,4.418784,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,7.5585,0.319201,0.322097,0.077276,tractive,main,P248,provisional
E0009699,N0009947,N0009948,337.948283,337.670377,3.951131,5.306125,55.581216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409772,0.27955,0.100822,tractive,main,P248,provisional
E0009700,N0009948,N0009460,337.670377,337.508634,5.306125,5.087282,32.34849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455502,0.289125,0.105904,tractive,main,P248,provisional
E0009701,N0009949,N0009950,336.050179,335.870179,8.071525,7.943816,60.0,315,HDPE,0.3,0.27,table11,minimum,2.7272,merrimack,788.8034,25.055988,0.744476,0.490211,tractive,sub main,P248,drafted
E0009702,N0009950,N0009461,335.870179,335.685163,7.943816,8.103869,61.671956,315,HDPE,0.3,0.27,table11,minimum,2.7272,merrimack,788.8034,25.056488,0.74448,0.490217,tractive,sub main,P248,drafted
E0009703,N0009951,N0009952,341.276447,340.973453,1.55,1.604367,60.598765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,drafted
E0009704,N0009952,N0009953,340.973453,340.708082,1.604367,1.638201,53.074067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000505,0.023959,0.005846,tractive,lateral,P248,drafted
E0009705,N0009953,N0009954,340.708082,340.5129,1.638201,1.554726,27.883129,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.000947,0.035133,0.006889,tractive,lateral,P248,drafted
E0009706,N0009954,N0009955,340.5129,340.168277,1.554726,1.559232,22.974909,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,0.0,0.00118,0.049294,0.006364,tractive,lateral,P248,drafted
E0009707,N0009955,N0009956,340.156681,339.966638,1.570828,1.568029,20.00443,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,0.0,0.001371,0.045299,0.007443,tractive,lateral,P248,drafted
E0009708,N0009956,N0009957,339.966638,339.553768,1.568029,1.567264,58.981452,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.001538,0.042982,0.008323,tractive,lateral,P248,drafted
E0009709,N0009957,N0009958,339.495714,339.171533,1.625319,1.620276,25.934462,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,0.0,0.002029,0.058109,0.008188,tractive,lateral,P248,drafted
E0009710,N0009958,N0009959,339.171533,338.921533,1.620276,2.213477,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002245,0.044782,0.010425,tractive,lateral,P248,drafted
E0009711,N0009959,N0009960,338.921533,338.671533,2.213477,2.524542,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002662,0.047898,0.011169,tractive,lateral,P248,drafted
E0009712,N0009960,N0009961,338.671533,338.621488,2.524542,2.533358,10.009044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003079,0.050703,0.01185,tractive,lateral,P248,drafted
E0009713,N0009961,N0009962,338.621488,338.317296,2.533358,2.958705,60.838325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003162,0.051231,0.011979,tractive,lateral,P248,drafted
E0009714,N0009962,N0009479,338.317296,337.930704,2.958705,3.065024,77.318518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003669,0.054266,0.012732,tractive,lateral,P248,drafted
E0009715,N0009963,N0009964,438.96815,438.86815,6.802083,7.555129,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094515,0.173129,0.051652,tractive,main,P07,provisional
E0009716,N0009964,N0009490,438.86815,438.762602,7.555129,7.08185,21.10961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094681,0.173231,0.051693,tractive,main,P07,provisional
E0009717,N0009965,N0009966,436.617031,436.458207,7.486638,9.023879,31.76476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045843,0.135483,0.037439,tractive,lateral,P07,provisional
E0009718,N0009966,N0009967,436.458207,436.367031,9.023879,10.566075,18.23524,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046108,0.135751,0.037534,tractive,lateral,P07,provisional
E0009719,N0009967,N0009968,436.367031,436.326442,10.566075,10.52213,6.76476,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.091527,0.182314,0.048817,tractive,lateral,P07,provisional
E0009720,N0009968,N0009490,436.326442,436.234518,10.52213,9.609934,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091583,0.171312,0.050928,tractive,lateral,P07,provisional
E0009721,N0009969,N0009970,434.58784,434.446359,1.554372,1.551596,4.353254,200,PVC-U,3.25,0.5,ground,minimum,3.6221,held,0.0,0.001028,0.059278,0.005132,tractive,lateral,P07,provisional
E0009722,N0009970,N0009971,434.402433,433.192362,1.595523,1.597403,13.152946,200,PVC-U,9.2,0.5,cover_min,minimum,3.6221,held,0.0,0.001064,0.082563,0.00421,tractive,lateral,P07,provisional
E0009723,N0009971,N0009972,433.192362,432.011504,1.597403,1.556093,13.892444,200,PVC-U,8.5,0.5,ground,minimum,3.6221,held,0.0,0.001174,0.084182,0.004437,tractive,lateral,P07,provisional
E0009724,N0009972,N0009973,432.011504,431.392136,1.556093,1.551284,8.602325,200,PVC-U,7.2,0.5,ground,minimum,3.6221,held,0.0,0.00129,0.083406,0.004755,tractive,lateral,P07,provisional
E0009725,N0009973,N0009495,431.346041,430.469625,1.597379,1.596781,22.472205,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.046628,0.271924,0.023731,tractive,lateral,P07,provisional
E0009726,N0009974,N0009491,442.260839,440.910063,1.585077,1.593996,19.025014,200,PVC-U,7.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0009727,N0009975,N0009976,427.177073,426.927073,2.422079,3.154195,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091846,0.171477,0.050993,tractive,lateral,P07,provisional
E0009728,N0009976,N0009977,426.927073,426.702073,3.154195,5.014693,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182797,0.215369,0.06958,tractive,lateral,P07,provisional
E0009729,N0009977,N0009978,426.702073,426.652073,5.014693,6.16122,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.228439,0.231612,0.077027,tractive,lateral,P07,provisional
E0009730,N0009978,N0009496,426.652073,426.534189,6.16122,10.357809,23.576825,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27379,0.245611,0.083695,tractive,lateral,P07,provisional
E0009731,N0009979,N0009980,438.765066,438.703219,5.406016,6.419675,12.369317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00294,0.049798,0.011629,tractive,main,P07,provisional
E0009732,N0009980,N0009981,438.703219,438.66125,6.419675,5.994786,7.630683,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.003043,0.052102,0.011546,tractive,main,P07,provisional
E0009733,N0009981,N0009982,438.66125,437.69375,5.994786,1.557409,45.0,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,0.0,0.003107,0.082067,0.008642,tractive,main,P07,provisional
E0009734,N0009982,N0009983,437.69375,437.51875,1.557409,2.770617,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003482,0.053181,0.012462,tractive,main,P07,provisional
E0009735,N0009983,N0009984,437.51875,437.473659,2.770617,2.691929,9.018166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003774,0.054859,0.012881,tractive,main,P07,provisional
E0009736,N0009984,N0009985,437.473659,437.231067,2.691929,1.558667,21.095023,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.0,0.003849,0.072832,0.010799,tractive,main,P07,provisional
E0009737,N0009985,N0009986,437.231067,437.156633,1.558667,3.31935,14.886811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004025,0.056232,0.013227,tractive,main,P07,provisional
E0009738,N0009986,N0009987,437.156633,437.081633,3.31935,3.605349,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004149,0.056889,0.013393,tractive,main,P07,provisional
E0009739,N0009987,N0009988,437.068027,433.310527,3.618954,1.565022,45.0,200,PVC-U,8.35,0.5,cover_min,minimum,3.6221,held,0.0,0.004274,0.14321,0.007373,tractive,main,P07,provisional
E0009740,N0009988,N0009989,433.090751,431.547081,1.784798,1.774482,22.211078,200,PVC-U,6.95,0.5,cover_min,minimum,3.6221,held,0.0,0.004649,0.13976,0.007927,tractive,main,P07,provisional
E0009741,N0009989,N0009990,431.547081,431.505195,1.774482,1.865533,7.615773,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.004834,0.062255,0.013966,tractive,main,P07,provisional
E0009742,N0009990,N0009991,431.505195,431.419635,1.865533,2.934095,15.556349,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004897,0.062562,0.014041,tractive,main,P07,provisional
E0009743,N0009991,N0009992,431.419635,431.378525,2.934095,3.576584,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.005027,0.066812,0.013675,tractive,main,P07,provisional
E0009744,N0009992,N0009993,431.378525,431.187064,3.576584,4.369699,38.292245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005079,0.06144,0.014563,tractive,main,P07,provisional
E0009745,N0009993,N0009994,431.187064,431.143047,4.369699,4.30898,8.803403,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005399,0.062875,0.014938,tractive,main,P07,provisional
E0009746,N0009994,N0009995,431.143047,431.102658,4.30898,3.630222,5.385165,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.005472,0.072359,0.013722,tractive,main,P07,provisional
E0009747,N0009995,N0009996,431.102658,431.010463,3.630222,1.787786,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005517,0.06339,0.015073,tractive,main,P07,provisional
E0009748,N0009996,N0009997,431.010463,430.362697,1.787786,1.556706,32.388269,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,1.0798,0.050938,0.224459,0.028634,tractive,main,P07,provisional
E0009749,N0009997,N0009495,430.340929,430.197664,1.578474,1.868743,28.653098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.141742,0.198092,0.061995,tractive,main,P07,provisional
E0009750,N0009998,N0009999,434.983377,434.94219,2.244132,2.250895,3.050851,250,PVC-U,1.35,0.375,table11,minimum,2.779,merrimack,675.1548,21.804448,1.266838,0.417816,velocity,sub main,P07,provisional
E0009751,N0009999,N0010000,434.94219,434.899764,2.250895,2.116655,7.071068,250,PVC-U,0.6,0.375,table11,minimum,2.779,merrimack,675.1548,21.804474,0.934956,0.528559,velocity,sub main,P07,provisional
E0009752,N0010000,N0010001,434.899764,434.837538,2.116655,2.044725,15.556349,250,PVC-U,0.4,0.375,table11,minimum,2.779,merrimack,675.1548,21.804533,0.799014,0.600903,velocity,sub main,P07,provisional
E0009753,N0010001,N0010002,434.837538,434.796307,2.044725,2.100665,4.123106,250,PVC-U,1.0,0.375,table11,minimum,2.779,merrimack,675.1548,21.804662,1.13346,0.454712,velocity,sub main,P07,provisional
E0009754,N0010002,N0010003,434.796307,434.575513,2.100665,3.507739,55.198626,250,PVC-U,0.4,0.375,table11,minimum,2.779,merrimack,675.1548,21.804697,0.799015,0.600906,velocity,sub main,P07,provisional
E0009755,N0010003,N0010004,434.575513,434.534387,3.507739,4.096289,5.8751,250,PVC-U,0.7,0.375,table11,minimum,2.779,merrimack,675.1548,21.805157,0.991396,0.504575,velocity,sub main,P07,provisional
E0009756,N0010004,N0010005,434.534387,434.453889,4.096289,4.842468,20.124612,250,PVC-U,0.4,0.375,table11,minimum,2.779,merrimack,675.1548,21.805206,0.79902,0.600915,velocity,sub main,P07,provisional
E0009757,N0010005,N0009491,434.453889,434.376947,4.842468,8.127112,19.235384,250,PVC-U,0.4,0.375,table11,minimum,2.779,merrimack,675.1548,21.805373,0.799021,0.600918,velocity,sub main,P07,provisional
E0009758,N0010006,N0010007,425.302093,425.252093,7.280366,8.36775,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8089,1.760017,0.43965,0.201445,tractive,main,P07,provisional
E0009759,N0010007,N0010008,425.252093,425.211074,8.36775,8.342759,3.038405,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,41.8089,1.760101,0.623457,0.158037,tractive,main,P07,provisional
E0009760,N0010008,N0010009,425.211074,425.001266,8.342759,8.340622,41.961595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9685,1.85066,0.446352,0.206452,tractive,main,P07,provisional
E0009761,N0010009,N0010010,425.001266,424.958716,8.340622,8.977929,6.546136,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,45.0483,1.896277,0.49334,0.195805,tractive,main,P07,provisional
E0009762,N0010010,N0010011,424.958716,424.83614,8.977929,12.241772,24.515301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0483,1.896332,0.449637,0.208932,tractive,main,P07,provisional
E0009763,N0010011,N0010012,424.83614,424.794785,12.241772,12.407486,3.938563,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,45.0483,1.896536,0.584091,0.174111,tractive,main,P07,provisional
E0009764,N0010012,N0010013,424.794785,424.704819,12.407486,10.950332,17.99315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0483,1.896569,0.449654,0.208945,tractive,main,P07,provisional
E0009765,N0010013,N0010014,424.704819,424.644785,10.950332,10.40624,12.00685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.1281,1.941986,0.452861,0.211384,tractive,main,P07,provisional
E0009766,N0010014,N0010015,424.644785,424.604066,10.40624,10.566588,3.257487,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,47.2078,1.987353,0.629858,0.170683,tractive,main,P07,provisional
E0009767,N0010015,N0009496,424.604066,424.509727,10.566588,12.382272,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2078,1.98738,0.456012,0.213795,tractive,main,P07,provisional
E0009768,N0010016,N0010017,422.631748,422.43114,1.645016,1.650952,23.600847,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P03,provisional
E0009769,N0010017,N0009511,422.431065,422.232951,1.651027,1.551686,18.867962,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,6.1762,0.259117,0.311533,0.068633,tractive,lateral,P03,provisional
E0009770,N0010018,N0010019,422.136256,422.095464,1.551611,1.560024,5.09902,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.229479,0.054539,tractive,lateral,P03,provisional
E0009771,N0010019,N0010020,422.095464,421.954573,1.560024,1.76616,28.178006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226378,0.23093,0.076709,tractive,lateral,P03,provisional
E0009772,N0010020,N0009511,421.954573,421.873179,1.76616,1.911458,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27188,0.245056,0.083426,tractive,lateral,P03,provisional
E0009773,N0010021,N0009514,415.382865,415.144066,8.114419,8.707618,47.759816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.9972,2.777826,0.503729,0.252408,tractive,main,P256,provisional
E0009774,N0010022,N0009516,422.854457,422.814457,1.797185,1.848293,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.1596,0.091103,0.216669,0.043326,tractive,lateral,P256,provisional
E0009775,N0010023,N0009516,422.959644,422.81259,1.551006,1.85016,29.410882,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P256,provisional
E0009776,N0010024,N0010025,422.808469,422.464376,1.550662,1.554515,34.409301,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.272408,0.058986,tractive,lateral,P256,provisional
E0009777,N0010025,N0010026,422.458701,422.293947,1.560189,1.559507,27.45906,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,6.4787,0.27189,0.261,0.079936,tractive,lateral,P256,provisional
E0009778,N0010026,N0010027,422.293947,422.068947,1.559507,1.719902,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362653,0.26885,0.095274,tractive,lateral,P256,provisional
E0009779,N0010027,N0010028,422.068947,422.028907,1.719902,1.761194,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.718,0.408295,0.288622,0.09841,tractive,lateral,P256,provisional
E0009780,N0010028,N0009514,422.028907,421.950158,1.761194,1.901526,14.317821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.718,0.408356,0.288636,0.098417,tractive,lateral,P256,provisional
E0009781,N0010029,N0010030,426.040359,425.552632,1.550858,1.572307,81.28783,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P03,provisional
E0009782,N0010030,N0009532,425.552632,425.478416,1.572307,1.551064,12.369317,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,2.1596,0.091212,0.182104,0.048741,tractive,lateral,P03,provisional
E0009783,N0010031,N0010032,425.060537,424.906439,2.197734,2.121973,28.017851,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.3182,1.108799,0.3949,0.157443,tractive,main,P03,provisional
E0009784,N0010032,N0010033,424.906439,424.866189,2.121973,2.140647,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,27.398,1.1543,0.412217,0.157149,tractive,main,P03,provisional
E0009785,N0010033,N0009532,424.866189,424.752831,2.140647,2.276649,22.671568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4777,1.199623,0.391254,0.167327,tractive,main,P03,provisional
E0009786,N0010034,N0010035,422.962728,422.647054,2.236246,2.328898,63.134776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179568,0.389235,0.165978,tractive,lateral,P03,provisional
E0009787,N0010035,N0009533,422.647054,422.549972,2.328898,2.662186,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.361163,0.406672,0.17782,tractive,lateral,P03,provisional
E0009788,N0010036,N0010037,422.917633,422.80202,1.568665,1.573559,13.601471,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.234286,0.053782,tractive,lateral,P03,provisional
E0009789,N0010037,N0010038,422.80202,422.757299,1.573559,1.6383,8.944272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181182,0.214745,0.069299,tractive,lateral,P03,provisional
E0009790,N0010038,N0010039,422.757299,422.596054,1.6383,1.81572,32.249031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226524,0.230979,0.076731,tractive,lateral,P03,provisional
E0009791,N0010039,N0010040,422.596054,422.555743,1.81572,1.855329,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317327,0.257576,0.089576,tractive,lateral,P03,provisional
E0009792,N0010040,N0010041,422.555743,422.18238,1.855329,2.786462,74.672619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453196,0.288659,0.105654,tractive,lateral,P03,provisional
E0009793,N0010041,N0010042,422.18238,422.104277,2.786462,2.914095,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58962,0.31372,0.119473,tractive,lateral,P03,provisional
E0009794,N0010042,N0010043,422.104277,422.064028,2.914095,3.038084,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,15.1169,0.635017,0.342197,0.118438,tractive,lateral,P03,provisional
E0009795,N0010043,N0010044,422.064028,421.82216,3.038084,3.402938,48.373546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770874,0.34122,0.135541,tractive,lateral,P03,provisional
E0009796,N0010044,N0009533,421.82216,421.74716,3.402938,3.464998,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861812,0.353275,0.142892,tractive,lateral,P03,provisional
E0009797,N0010045,N0009552,429.60125,429.131415,1.635994,1.658319,67.119297,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.241058,0.064063,tractive,lateral,P03,provisional
E0009798,N0010046,N0010047,428.811523,428.769523,1.556275,1.560372,6.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.259323,0.070907,tractive,lateral,P03,provisional
E0009799,N0010047,N0010048,428.769523,428.443027,1.560372,2.245724,65.299311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452722,0.288563,0.105603,tractive,lateral,P03,provisional
E0009800,N0010048,N0009552,428.443027,428.371438,2.245724,2.418296,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589068,0.313628,0.11942,tractive,lateral,P03,provisional
E0009801,N0010049,N0010050,428.991595,428.949169,1.55,1.636555,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.207937,0.058289,tractive,lateral,P03,provisional
E0009802,N0010050,N0010051,428.949169,428.499169,1.636555,2.424934,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271662,0.244992,0.083395,tractive,lateral,P03,provisional
E0009803,N0010051,N0010052,428.499169,428.049169,2.424934,3.629023,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725084,0.334756,0.131677,tractive,lateral,P03,provisional
E0009804,N0010052,N0010053,428.049169,427.599169,3.629023,4.521131,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1396,1.181242,0.389405,0.166091,tractive,lateral,P03,provisional
E0009805,N0010053,N0009540,427.599169,427.557854,4.521131,4.575417,4.590604,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,32.4587,1.363061,0.500104,0.154243,tractive,lateral,P03,provisional
E0009806,N0010054,N0010055,430.054301,429.674005,2.659383,2.684393,76.059187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.406204,0.410729,0.180638,tractive,main,P03,provisional
E0009807,N0010055,N0010056,429.674005,429.623756,2.684393,2.684685,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.452105,0.414766,0.183467,tractive,main,P03,provisional
E0009808,N0010056,N0010057,429.623756,429.396325,2.684685,2.913062,45.486262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.542723,0.422466,0.188929,tractive,main,P03,provisional
E0009809,N0010057,N0009540,429.396325,429.304129,2.913062,2.829141,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.633637,0.429862,0.19426,tractive,main,P03,provisional
E0009810,N0010058,N0010059,438.059959,437.870898,8.484474,8.353193,37.812324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.100235,0.176564,0.053032,tractive,main,P03,derived
E0009811,N0010059,N0010060,437.870898,437.720481,8.353193,8.236092,30.083367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.10055,0.176749,0.053107,tractive,main,P03,derived
E0009812,N0010060,N0010061,437.720481,437.591807,8.236092,8.184011,25.734754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.100801,0.176896,0.053166,tractive,main,P03,derived
E0009813,N0010061,N0010062,437.591807,437.496293,8.184011,8.182052,19.102846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.101015,0.177021,0.053217,tractive,main,P03,derived
E0009814,N0010062,N0010063,437.496293,437.387727,8.182052,8.108946,21.713113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.101175,0.177115,0.053255,tractive,main,P03,derived
E0009815,N0010063,N0010064,437.387727,437.250065,8.108946,8.049984,27.532447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.101356,0.177221,0.053298,tractive,main,P03,derived
E0009816,N0010064,N0010065,437.250065,437.071284,8.049984,7.96256,35.756179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.101585,0.177354,0.053352,tractive,main,P03,derived
E0009817,N0010065,N0010066,437.071284,436.892643,7.96256,8.10461,35.728202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.101883,0.177528,0.053422,tractive,main,P03,derived
E0009818,N0010066,N0010067,436.892643,436.684325,8.10461,8.189455,41.66376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102181,0.177701,0.053492,tractive,main,P03,derived
E0009819,N0010067,N0010068,436.684325,436.522209,8.189455,8.129952,32.423191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102528,0.177902,0.053574,tractive,main,P03,derived
E0009820,N0010068,N0010069,436.522209,436.248412,8.129952,8.02118,54.759323,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.102798,0.178058,0.053637,tractive,main,P03,derived
E0009821,N0010069,N0010070,436.248412,436.153979,8.02118,7.970929,18.886527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.103254,0.178321,0.053744,tractive,main,P03,derived
E0009822,N0010070,N0010071,436.153979,435.976942,7.970929,7.888353,35.407398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.103412,0.178412,0.053781,tractive,main,P03,derived
E0009823,N0010071,N0010072,435.976942,435.87864,7.888353,7.820671,19.66052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.103707,0.178582,0.05385,tractive,main,P03,derived
E0009824,N0010072,N0010073,435.87864,435.501365,7.820671,7.994638,75.45504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.103871,0.178676,0.053888,tractive,main,P03,derived
E0009825,N0010073,N0010074,435.501365,435.123731,7.994638,7.933336,75.52663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.104499,0.179036,0.054034,tractive,main,P03,derived
E0009826,N0010074,N0010075,435.123731,435.080528,7.933336,7.829384,8.64073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.105129,0.179395,0.05418,tractive,main,P03,derived
E0009827,N0010075,N0009556,435.080528,435.017519,7.829384,8.261106,12.601659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.105201,0.179436,0.054197,tractive,main,P03,derived
E0009828,N0010076,N0010077,441.594858,441.149086,1.550375,1.556175,89.154346,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,derived
E0009829,N0010077,N0010078,441.149086,440.871269,1.556175,1.773141,55.563527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000743,0.02837,0.006757,tractive,lateral,P03,derived
E0009830,N0010078,N0010079,440.871269,440.803268,1.773141,1.842912,13.600216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001206,0.034807,0.008146,tractive,lateral,P03,derived
E0009831,N0010079,N0010080,440.803268,440.762788,1.842912,1.880126,4.497732,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.001319,0.043803,0.007417,tractive,lateral,P03,derived
E0009832,N0010080,N0010081,440.762788,440.704837,1.880126,1.985501,11.590251,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001357,0.036544,0.008532,tractive,lateral,P03,derived
E0009833,N0010081,N0010082,440.704837,440.628414,1.985501,2.193058,15.28448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001453,0.037582,0.008764,tractive,lateral,P03,derived
E0009834,N0010082,N0009556,440.628414,440.519075,2.193058,2.75955,21.867764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001581,0.038898,0.009062,tractive,lateral,P03,derived
E0009835,N0010083,N0010084,444.924518,444.674518,1.55,1.638593,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,derived
E0009836,N0010084,N0010085,444.674518,444.424518,1.638593,1.681592,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P03,derived
E0009837,N0010085,N0010086,444.424518,444.345704,1.681592,1.655425,15.762685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P03,derived
E0009838,N0010086,N0010087,444.345704,444.161795,1.655425,1.585061,36.781841,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000965,0.031711,0.00747,tractive,lateral,P03,derived
E0009839,N0010087,N0010088,444.161795,443.861795,1.585061,1.580588,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001271,0.035572,0.008315,tractive,lateral,P03,derived
E0009840,N0010088,N0010089,443.861795,443.531795,1.580588,1.57227,60.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.0,0.001771,0.042035,0.009282,tractive,lateral,P03,derived
E0009841,N0010089,N0010090,443.531795,443.49047,1.57227,1.566171,6.887565,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.002271,0.047795,0.010059,tractive,lateral,P03,derived
E0009842,N0010090,N0010091,443.49047,443.07047,1.566171,1.560512,60.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.002329,0.050801,0.009821,tractive,lateral,P03,derived
E0009843,N0010091,N0010092,443.07047,442.71047,1.560512,1.566111,60.0,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.002829,0.052124,0.010993,tractive,lateral,P03,derived
E0009844,N0010092,N0010093,442.71047,442.609695,1.566111,1.550828,16.795819,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.003329,0.05554,0.011747,tractive,lateral,P03,derived
E0009845,N0010093,N0010094,442.587861,442.362795,1.572661,1.599333,45.013242,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.003469,0.053105,0.012442,tractive,lateral,P03,derived
E0009846,N0010094,N0010095,442.362795,442.189903,1.599333,1.609383,34.578415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003844,0.055248,0.012978,tractive,lateral,P03,derived
E0009847,N0010095,N0010096,442.189903,442.098661,1.609383,1.608737,18.248376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004132,0.0568,0.01337,tractive,lateral,P03,derived
E0009848,N0010096,N0010097,442.098661,441.980971,1.608737,1.60283,23.538011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004284,0.05759,0.013571,tractive,lateral,P03,derived
E0009849,N0010097,N0010098,441.980971,441.804126,1.60283,1.663678,35.368926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00448,0.058581,0.013825,tractive,lateral,P03,derived
E0009850,N0010098,N0010099,441.804126,441.709554,1.663678,1.69575,18.914476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004775,0.06002,0.014195,tractive,lateral,P03,derived
E0009851,N0010099,N0009556,441.709554,441.633156,1.69575,1.645469,15.279494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004932,0.060761,0.014387,tractive,lateral,P03,derived
E0009852,N0010100,N0010101,400.262451,400.179989,3.365052,3.231083,16.492423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.8667,2.769579,0.503288,0.252032,tractive,main,P11,provisional
E0009853,N0010101,N0010102,400.179989,400.137451,3.231083,3.377533,8.507577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.0262,2.860251,0.50808,0.256135,tractive,main,P11,provisional
E0009854,N0010102,N0010103,400.137451,399.932956,3.377533,5.488949,40.8989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.1858,2.950856,0.512753,0.260178,tractive,main,P11,provisional
E0009855,N0010103,N0010104,399.932956,399.890956,5.488949,5.610112,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,72.3453,3.041731,0.55213,0.252231,tractive,main,P11,provisional
E0009856,N0010104,N0009597,399.890956,399.502466,5.610112,5.407843,77.698134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.4251,3.087057,0.519574,0.266158,tractive,main,P11,provisional
E0009857,N0010105,N0010106,396.692297,396.618302,5.762904,5.738205,13.453624,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.266001,0.251483,0.080767,tractive,main,P11,provisional
