Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0009858,N0010106,N0010107,396.618302,396.510244,5.738205,5.80601,19.646883,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.266113,0.251517,0.080782,tractive,main,P11,provisional
E0009859,N0010107,N0010108,396.510244,396.407938,5.80601,6.061514,18.601075,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.266276,0.251567,0.080805,tractive,main,P11,provisional
E0009860,N0010108,N0010109,396.407938,396.367897,6.061514,6.059288,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.1762,0.266431,0.251614,0.080826,tractive,main,P11,provisional
E0009861,N0010109,N0010110,396.367897,396.31345,6.059288,6.109157,9.899495,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.266492,0.251633,0.080835,tractive,main,P11,provisional
E0009862,N0010110,N0010111,396.31345,396.256028,6.109157,6.154586,10.440307,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.266575,0.251658,0.080846,tractive,main,P11,provisional
E0009863,N0010111,N0009588,396.256028,396.057948,6.154586,7.915959,36.014614,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.266662,0.251685,0.080859,tractive,main,P11,provisional
E0009864,N0010112,N0010113,329.923066,329.853066,12.348326,13.687003,70.0,1200,GRP,0.1,0.075,table11,dod,1.6461,merrimack,51169.1943,984.511629,1.175996,0.693625,velocity,trunk main,P268,drafted
E0009865,N0010113,N0010114,329.853066,329.807522,13.687003,13.667301,30.362588,1200,GRP,0.15,0.075,table11,dod,1.6461,merrimack,51169.1943,984.512212,1.387484,0.600741,velocity,trunk main,P268,drafted
E0009866,N0010114,N0010115,329.807522,329.758753,13.667301,13.362096,48.769279,1200,GRP,0.1,0.075,cover_max,dod,1.6461,merrimack,51174.6405,984.605044,1.176014,0.693676,velocity,trunk main,P268,drafted
E0009867,N0010115,N0010116,329.758753,329.698754,13.362096,13.369026,59.999359,1200,GRP,0.1,0.075,table11,dod,1.6461,merrimack,51174.6405,984.60545,1.176014,0.693676,velocity,trunk main,P268,drafted
E0009868,N0010116,N0010117,329.698754,329.638754,13.369026,13.608133,60.0,1200,GRP,0.1,0.075,table11,dod,1.6461,merrimack,51174.6405,984.60595,1.176014,0.693676,velocity,trunk main,P268,drafted
E0009869,N0010117,N0010118,329.638754,329.591149,13.608133,13.697394,15.868133,1200,GRP,0.3,0.075,table11,minimum,1.6461,merrimack,51174.6405,984.60645,1.815011,0.48402,velocity,trunk main,P268,drafted
E0009870,N0010118,N0010119,329.591149,329.541149,13.697394,13.366413,50.0,1200,GRP,0.1,0.075,table11,dod,1.6461,merrimack,51174.6405,984.606583,1.176014,0.693677,velocity,trunk main,P268,drafted
E0009871,N0010119,N0010120,329.541149,329.491149,13.366413,13.246857,50.0,1200,GRP,0.1,0.075,table11,dod,1.6461,merrimack,51174.6405,984.606999,1.176014,0.693677,velocity,trunk main,P268,drafted
E0009872,N0010120,N0010121,329.491149,329.449158,13.246857,13.373565,7.634804,1200,GRP,0.55,0.075,table11,minimum,1.6461,merrimack,51174.6405,984.607416,2.279434,0.406724,velocity,trunk main,P268,drafted
E0009873,N0010121,N0010122,329.449158,329.379158,13.373565,12.75634,70.0,1200,GRP,0.1,0.075,table11,dod,1.6454,merrimack,51341.2842,987.421278,1.17655,0.695192,velocity,trunk main,P268,drafted
E0009874,N0010122,N0010123,329.379158,329.309158,12.75634,12.223191,70.0,1200,GRP,0.1,0.075,table11,dod,1.6454,merrimack,51341.2842,987.421861,1.17655,0.695192,velocity,trunk main,P268,drafted
E0009875,N0010123,N0009604,329.309158,329.268297,12.223191,12.013716,16.344319,1200,GRP,0.25,0.075,table11,dod,1.6454,merrimack,51341.2842,987.422444,1.694157,0.512052,velocity,trunk main,P268,drafted
E0009876,N0010124,N0010125,396.939937,396.646727,12.243596,12.35135,58.641953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.376111,0.272003,0.096894,tractive,trunk main,P250,drafted
E0009877,N0010125,N0010126,396.646727,396.446727,12.35135,12.420369,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.3766,0.272116,0.096953,tractive,trunk main,P250,drafted
E0009878,N0010126,N0010127,396.446727,396.246727,12.420369,12.436348,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.376933,0.272193,0.096992,tractive,trunk main,P250,drafted
E0009879,N0010127,N0010128,396.246727,396.14702,12.436348,12.470961,19.941396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.377266,0.27227,0.097032,tractive,trunk main,P250,drafted
E0009880,N0010128,N0009609,396.14702,395.827135,12.470961,12.192977,63.977125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.377432,0.272308,0.097052,tractive,trunk main,P250,drafted
E0009881,N0010129,N0010130,344.745482,344.235482,1.779024,1.781333,60.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P01,drafted
E0009882,N0010130,N0010131,344.235482,343.935482,1.781333,2.2439,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,trunk main,P01,drafted
E0009883,N0010131,N0009622,343.935482,343.89257,2.2439,2.239571,6.130291,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.001,0.035951,0.007035,tractive,trunk main,P01,drafted
E0009884,N0010132,N0009604,330.699531,330.544463,10.780724,10.73755,38.767061,250,PVC-U,0.4,0.375,table11,minimum,2.765,merrimack,703.8837,22.611548,0.805258,0.61553,velocity,sub main,P268,drafted
E0009885,N0010133,N0009609,403.85647,403.812128,3.398504,4.207983,8.868374,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.285632,0.248992,0.085339,tractive,lateral,P250,provisional
E0009886,N0010134,N0009609,407.41579,406.464356,1.55177,1.555755,30.691409,200,PVC-U,3.1,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,provisional
E0009887,N0010135,N0010136,331.88327,331.64327,11.594788,12.111094,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8507,merrimack,546.9533,18.113136,0.765741,0.534586,velocity,sub main,P268,drafted
E0009888,N0010136,N0010137,331.64327,331.418735,12.111094,11.179836,56.133644,250,PVC-U,0.4,0.375,table11,minimum,2.8507,merrimack,546.9533,18.113636,0.765746,0.534595,velocity,sub main,P268,drafted
E0009889,N0010137,N0010138,331.418735,331.26327,11.179836,10.470312,38.866356,250,PVC-U,0.4,0.375,table11,minimum,2.8478,merrimack,551.6397,18.249948,0.76712,0.537045,velocity,sub main,P268,drafted
E0009890,N0010138,N0009623,331.26327,331.061634,10.470312,10.58543,50.409051,250,PVC-U,0.4,0.375,table11,minimum,2.8467,merrimack,553.283,18.297874,0.767601,0.537907,velocity,sub main,P268,drafted
E0009891,N0010139,N0010140,341.004902,340.824448,1.554455,1.870223,36.090742,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.2559,0.304188,0.254095,0.087848,tractive,lateral,P268,provisional
E0009892,N0010140,N0010141,340.763827,339.972962,1.930845,1.624083,60.835705,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,20.47,0.858456,0.492209,0.113519,tractive,lateral,P268,provisional
E0009893,N0010141,N0010142,339.972962,339.931319,1.624083,1.666734,4.164295,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,26.6103,1.116379,0.487772,0.136758,tractive,lateral,P268,provisional
E0009894,N0010142,N0010143,339.931319,339.681319,1.666734,2.275224,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.6348,1.327056,0.403534,0.175656,tractive,lateral,P268,provisional
E0009895,N0010143,N0010144,339.681319,339.431319,2.275224,2.449204,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.7997,1.795531,0.442306,0.203421,tractive,lateral,P268,provisional
E0009896,N0010144,N0009623,339.431319,339.374215,2.449204,2.272849,11.420918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.7997,1.795948,0.442337,0.203444,tractive,lateral,P268,provisional
E0009897,N0010145,N0010146,337.371963,337.171963,4.800736,5.848911,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3161,merrimack,156.7364,6.038207,0.628964,0.376993,tractive,main,P268,drafted
E0009898,N0010146,N0010147,337.171963,336.803284,5.848911,5.921448,73.735902,200,PVC-U,0.5,0.5,table11,minimum,3.2916,merrimack,166.6437,6.371531,0.638312,0.388073,tractive,main,P268,drafted
E0009899,N0010147,N0010121,336.803284,336.688486,5.921448,6.134237,22.959541,200,PVC-U,0.5,0.5,table11,minimum,3.2916,merrimack,166.6437,6.372145,0.638329,0.388093,tractive,main,P268,drafted
E0009900,N0010148,N0010149,343.631125,343.431125,1.550058,1.931058,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P01,drafted
E0009901,N0010149,N0010150,343.431125,343.231131,1.931058,2.491983,39.998729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407738,0.279107,0.10059,tractive,lateral,P01,drafted
E0009902,N0010150,N0010151,343.231131,343.146899,2.491983,2.791821,16.846376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P01,drafted
E0009903,N0010151,N0009622,343.146899,342.988499,2.791821,3.143642,31.680036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408212,0.279211,0.100644,tractive,lateral,P01,drafted
E0009904,N0010152,N0010153,339.464343,339.393349,1.55,1.553276,8.874344,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P268,derived
E0009905,N0010153,N0010154,339.374392,338.993764,1.572232,2.49354,76.125656,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181143,0.214729,0.069293,tractive,lateral,P268,derived
E0009906,N0010154,N0010155,338.993764,338.890318,2.49354,2.262667,20.68932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227044,0.231151,0.076812,tractive,lateral,P268,derived
E0009907,N0010155,N0010156,338.890318,338.593782,2.262667,1.663329,59.307185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227217,0.231208,0.076839,tractive,lateral,P268,derived
E0009908,N0010156,N0010157,338.593782,338.293782,1.663329,2.789989,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318245,0.257816,0.089696,tractive,lateral,P268,derived
E0009909,N0010157,N0010158,338.293782,337.993782,2.789989,3.493157,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5495,0.653748,0.32407,0.125407,tractive,lateral,P268,derived
E0009910,N0010158,N0009623,337.993782,337.951597,3.493157,3.695468,8.437006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5495,0.654248,0.324148,0.125453,tractive,lateral,P268,derived
E0009911,N0010159,N0009640,403.817767,403.684913,1.55113,1.864647,26.570661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0009912,N0010160,N0009640,402.779555,402.622632,2.858659,2.926929,31.38471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.355,0.26702,0.094339,tractive,lateral,P05,provisional
E0009913,N0010161,N0010162,334.104816,333.754816,1.55,1.563727,50.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.219225,0.056246,tractive,lateral,P249,drafted
E0009914,N0010162,N0010163,333.754816,333.504816,1.563727,1.58988,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P249,drafted
E0009915,N0010163,N0010164,333.504816,333.235195,1.58988,1.558201,19.97189,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,12.9574,0.54404,0.431524,0.090993,tractive,lateral,P249,drafted
E0009916,N0010164,N0009644,333.235195,333.03778,1.558201,1.955536,39.482994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544206,0.305889,0.115071,tractive,lateral,P249,drafted
E0009917,N0010165,N0010166,346.084421,345.884421,1.656179,1.748177,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P01,drafted
E0009918,N0010166,N0010167,345.884421,345.684421,1.748177,1.852413,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1174,0.634095,0.320979,0.123621,tractive,lateral,P01,drafted
E0009919,N0010167,N0010168,345.684421,345.614081,1.852413,1.937372,14.068164,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6007,0.696609,0.330586,0.129213,tractive,lateral,P01,drafted
E0009920,N0010168,N0010169,345.614081,345.314081,1.937372,1.761756,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6007,0.696726,0.330603,0.129223,tractive,lateral,P01,drafted
E0009921,N0010169,N0010170,345.314081,345.014081,1.761756,1.830585,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3423,0.728316,0.335222,0.131954,tractive,lateral,P01,drafted
E0009922,N0010170,N0010171,345.014081,344.714081,1.830585,1.894837,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3423,0.728816,0.335294,0.131997,tractive,lateral,P01,drafted
E0009923,N0010171,N0010172,344.714081,344.647326,1.894837,1.877302,13.350907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3423,0.729316,0.335366,0.132039,tractive,lateral,P01,drafted
E0009924,N0010172,N0010173,344.647326,344.284421,1.877302,1.564669,72.580929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3423,0.729427,0.335382,0.132049,tractive,lateral,P01,drafted
E0009925,N0010173,N0010174,344.284421,344.034421,1.564669,2.205447,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.9256,1.173712,0.388641,0.165582,tractive,lateral,P01,drafted
E0009926,N0010174,N0010175,344.034421,343.784421,2.205447,2.467349,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5839,1.369417,0.407423,0.17834,tractive,lateral,P01,drafted
E0009927,N0010175,N0010176,343.784421,343.688631,2.467349,2.472472,19.158156,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.1469,1.477281,0.41694,0.185,tractive,lateral,P01,drafted
E0009928,N0010176,N0010177,343.688631,343.25929,2.472472,2.870501,85.868051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.3862,1.613242,0.42823,0.193077,tractive,lateral,P01,drafted
E0009929,N0010177,N0009622,343.25929,343.187705,2.870501,2.944436,14.317014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.5458,1.704492,0.435416,0.198319,tractive,lateral,P01,drafted
E0009930,N0010178,N0009624,338.575153,338.363087,1.55,1.703594,42.413202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P268,drafted
E0009931,N0010179,N0010180,336.769458,336.356105,1.55,2.355871,82.670689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P268,provisional
E0009932,N0010180,N0010181,336.356105,336.144458,2.355871,2.508923,42.329311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227025,0.231145,0.076809,tractive,lateral,P268,provisional
E0009933,N0010181,N0009624,336.144458,335.763459,2.508923,4.303222,76.199789,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363179,0.268975,0.095338,tractive,lateral,P268,provisional
E0009934,N0010182,N0010183,332.966708,332.566708,1.629758,1.64075,50.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.229479,0.054539,tractive,lateral,P249,provisional
E0009935,N0010183,N0010184,332.566708,332.316708,1.64075,2.398013,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P249,provisional
E0009936,N0010184,N0009657,332.316708,332.240447,2.398013,2.541078,15.25229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408238,0.279216,0.100647,tractive,lateral,P249,provisional
E0009937,N0010185,N0010186,330.705646,330.405646,1.55,2.860437,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.8951,0.540596,0.305247,0.114714,tractive,lateral,P249,provisional
E0009938,N0010186,N0010187,330.405646,330.105646,2.860437,3.152533,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.027,1.427001,0.41257,0.181925,tractive,lateral,P249,provisional
E0009939,N0010187,N0009654,330.105646,330.033638,3.152533,3.378288,14.401474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.1841,1.727542,0.437186,0.199623,tractive,lateral,P249,provisional
E0009940,N0010188,N0009654,331.291888,330.869085,1.55,2.542841,84.560639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P249,provisional
E0009941,N0010189,N0010190,331.245296,331.006624,4.086613,3.918852,47.734296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.540639,0.490631,0.241404,tractive,lateral,P249,drafted
E0009942,N0010190,N0009657,331.006624,330.779942,3.918852,4.001582,45.336417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6273,2.631571,0.495759,0.245674,tractive,lateral,P249,drafted
E0009943,N0010191,N0010192,334.046224,333.660965,2.965464,4.581894,77.05174,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2429,0.850645,0.351846,0.142011,tractive,lateral,P249,provisional
E0009944,N0010192,N0010193,333.660965,333.596224,4.581894,4.67581,12.94826,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6418,1.077623,0.378565,0.158943,tractive,lateral,P249,provisional
E0009945,N0010193,N0010194,333.596224,333.251599,4.67581,4.704699,68.924906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0407,1.304066,0.401385,0.174183,tractive,lateral,P249,provisional
E0009946,N0010194,N0010195,333.251599,332.786862,4.704699,4.085605,92.947522,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.5992,1.621511,0.428893,0.193557,tractive,lateral,P249,provisional
E0009947,N0010195,N0010196,332.786862,332.58804,4.085605,3.780124,39.764364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0779,1.893889,0.449463,0.2088,tractive,lateral,P249,provisional
E0009948,N0010196,N0010197,332.58804,332.547682,3.780124,3.717882,3.363208,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,48.3172,2.030022,0.624938,0.174162,tractive,lateral,P249,provisional
E0009949,N0010197,N0010198,332.547682,332.347682,3.717882,5.285924,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3172,2.03005,0.458924,0.216039,tractive,lateral,P249,provisional
E0009950,N0010198,N0010199,332.347682,332.272682,5.285924,5.159905,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.6364,2.211452,0.470815,0.225348,tractive,lateral,P249,provisional
E0009951,N0010199,N0010200,332.272682,332.204752,5.159905,6.504232,13.585919,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7959,2.302111,0.476484,0.229871,tractive,lateral,P249,provisional
E0009952,N0010200,N0010201,332.204752,332.147682,6.504232,6.911889,11.414081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8757,2.347492,0.479259,0.232105,tractive,lateral,P249,provisional
E0009953,N0010201,N0010202,332.147682,331.964897,6.911889,3.817635,36.556976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.0353,2.438121,0.48468,0.236509,tractive,lateral,P249,provisional
E0009954,N0010202,N0009644,331.964897,331.509725,3.817635,3.483591,91.034271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.0353,2.438426,0.484698,0.236524,tractive,lateral,P249,provisional
E0009955,N0010203,N0010204,331.161444,331.040969,2.079676,2.298631,24.094946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.41,1.529165,0.421336,0.188122,tractive,lateral,P249,provisional
E0009956,N0010204,N0009680,331.040969,330.741544,2.298631,2.857547,59.885013,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.41,1.529365,0.421352,0.188134,tractive,lateral,P249,provisional
E0009957,N0010205,N0010206,342.520679,342.397927,1.55,1.821464,24.550285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.439989,0.285957,0.10421,tractive,lateral,P01,provisional
E0009958,N0010206,N0009699,342.397927,342.080935,1.821464,3.082181,63.398377,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.547641,0.306498,0.11541,tractive,lateral,P01,provisional
E0009959,N0010207,N0010208,404.419272,404.378963,5.134927,5.261113,8.061868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.3276,1.843674,0.445845,0.20607,tractive,sub main,P05,derived
E0009960,N0010208,N0010209,404.378963,404.247722,5.261113,5.385884,26.248176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.3276,1.843741,0.445849,0.206074,tractive,sub main,P05,derived
E0009961,N0010209,N0010210,404.247722,404.126698,5.385884,5.427959,24.204739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.4074,1.889227,0.44913,0.208548,tractive,sub main,P05,derived
E0009962,N0010210,N0010211,404.126698,403.860227,5.427959,5.54471,53.294121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8063,2.115765,0.464639,0.220483,tractive,sub main,P05,derived
E0009963,N0010211,N0010212,403.860227,403.75743,5.54471,5.514817,20.559469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.8063,2.116209,0.464668,0.220506,tractive,sub main,P05,derived
E0009964,N0010212,N0010213,403.75743,403.487333,5.514817,5.816897,54.019495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5479,2.14747,0.466708,0.222106,tractive,sub main,P05,derived
E0009965,N0010213,N0010214,403.487333,403.299817,5.816897,5.989215,37.50305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5479,2.14792,0.466737,0.222129,tractive,sub main,P05,derived
E0009966,N0010214,N0010215,403.299817,403.197676,5.989215,6.066759,20.428344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5479,2.148233,0.466758,0.222145,tractive,sub main,P05,derived
E0009967,N0010215,N0010216,403.197676,403.057924,6.066759,6.199889,27.950425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5479,2.148403,0.466769,0.222153,tractive,sub main,P05,derived
E0009968,N0010216,N0010217,403.057924,402.937486,6.199889,6.29048,24.08752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5479,2.148636,0.466784,0.222165,tractive,sub main,P05,derived
E0009969,N0010217,N0010218,402.937486,402.791228,6.29048,6.297029,29.251597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5479,2.148837,0.466797,0.222175,tractive,sub main,P05,derived
E0009970,N0010218,N0010219,402.791228,402.470273,6.297029,6.121524,64.19097,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5479,2.149081,0.466813,0.222188,tractive,sub main,P05,derived
E0009971,N0010219,N0010220,402.470273,402.098061,6.121524,6.455589,74.442478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5479,2.149615,0.466847,0.222215,tractive,sub main,P05,derived
E0009972,N0010220,N0010221,402.098061,401.805627,6.455589,6.293281,58.486764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5479,2.150236,0.466888,0.222247,tractive,sub main,P05,derived
E0009973,N0010221,N0010222,401.805627,401.731008,6.293281,6.218851,14.923743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.0311,2.212903,0.470908,0.225421,tractive,sub main,P05,derived
E0009974,N0010222,N0010223,401.731008,401.689328,6.218851,6.223179,3.624397,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,52.0311,2.213028,0.632034,0.183482,tractive,sub main,P05,derived
E0009975,N0010223,N0010224,401.689328,401.648207,6.223179,6.235429,3.163114,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,52.0311,2.213058,0.659855,0.17807,tractive,sub main,P05,derived
E0009976,N0010224,N0010225,401.648207,401.519373,6.235429,6.144201,25.766874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.0311,2.213084,0.470919,0.22543,tractive,sub main,P05,derived
E0009977,N0010225,N0010226,401.519373,401.477205,6.144201,6.175963,4.685315,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,52.0311,2.213299,0.579802,0.194865,tractive,sub main,P05,derived
E0009978,N0010226,N0010227,401.477205,401.436789,6.175963,6.217966,3.108924,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,52.0311,2.213338,0.65988,0.178081,tractive,sub main,P05,derived
E0009979,N0010227,N0010228,401.436789,401.394926,6.217966,6.245669,5.232919,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,52.0311,2.213364,0.556208,0.200606,tractive,sub main,P05,derived
E0009980,N0010228,N0010229,401.394926,400.993493,6.245669,6.910346,80.28641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5144,2.275588,0.474844,0.228556,tractive,sub main,P05,derived
E0009981,N0010229,N0010230,400.993493,400.720007,6.910346,6.938624,54.697369,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5144,2.276257,0.474885,0.228589,tractive,sub main,P05,derived
E0009982,N0010230,N0010231,400.720007,400.462705,6.938624,6.871493,51.4603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5144,2.276713,0.474913,0.228612,tractive,sub main,P05,derived
E0009983,N0010231,N0010232,400.462705,400.112705,6.871493,6.94244,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.256,2.308232,0.476861,0.230173,tractive,sub main,P05,derived
E0009984,N0010232,N0010233,400.112705,399.762705,6.94244,7.048788,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.256,2.308815,0.476897,0.230202,tractive,sub main,P05,derived
E0009985,N0010233,N0010234,399.762705,399.687018,7.048788,7.034967,15.137503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.7392,2.371579,0.480715,0.233283,tractive,sub main,P05,derived
E0009986,N0010234,N0010235,399.687018,399.645101,7.034967,7.02415,7.621257,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,55.7392,2.371705,0.497286,0.227783,tractive,sub main,P05,derived
E0009987,N0010235,N0010236,399.645101,399.604471,7.02415,7.028067,4.514377,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,55.7392,2.371768,0.592014,0.201552,tractive,sub main,P05,derived
E0009988,N0010236,N0010237,399.604471,399.561768,7.028067,7.028228,6.569729,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,55.7392,2.371806,0.527656,0.218485,tractive,sub main,P05,derived
E0009989,N0010237,N0009661,399.561768,399.489265,7.028228,7.072594,14.500623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.7392,2.371861,0.480732,0.233296,tractive,sub main,P05,derived
E0009990,N0010238,N0010239,403.566864,403.22743,2.759033,2.968767,67.886792,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6452,0.702071,0.331395,0.12969,tractive,main,P05,derived
E0009991,N0010239,N0010240,403.22743,403.02743,2.968767,3.359167,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6452,0.702637,0.331479,0.129739,tractive,main,P05,derived
E0009992,N0010240,N0010241,403.02743,402.82743,3.359167,3.655114,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6452,0.70297,0.331528,0.129768,tractive,main,P05,derived
E0009993,N0010241,N0010242,402.82743,402.727643,3.655114,3.797778,19.957404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6452,0.703304,0.331577,0.129797,tractive,main,P05,derived
E0009994,N0010242,N0009661,402.727643,402.639585,3.797778,3.922274,17.611664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.6452,0.70347,0.331602,0.129811,tractive,main,P05,derived
E0009995,N0010243,N0009676,331.496386,331.272064,1.551527,1.838501,44.864414,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,provisional
E0009996,N0010244,N0010245,325.578221,325.351863,9.420436,9.379643,56.589568,250,PVC-U,0.4,0.375,table11,minimum,2.7671,merrimack,699.502,22.530433,0.804647,0.614055,velocity,sub main,P249,drafted
E0009997,N0010245,N0010246,325.351863,325.031863,9.379643,9.175901,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.764,merrimack,705.9807,22.713187,0.806019,0.61738,velocity,sub main,P249,drafted
E0009998,N0010246,N0010247,325.031863,324.711863,9.175901,9.192464,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7605,merrimack,713.5391,22.926262,0.807597,0.621263,velocity,sub main,P249,drafted
E0009999,N0010247,N0010248,324.711863,324.391863,9.192464,9.209394,80.0,250,PVC-U,0.4,0.375,table11,minimum,2.7569,merrimack,721.0976,23.139064,0.809148,0.62515,velocity,sub main,P249,drafted
E0010000,N0010248,N0009680,324.391863,324.3385,9.209394,9.260591,13.340867,250,PVC-U,0.4,0.375,table11,minimum,2.7545,merrimack,726.4965,23.291091,0.810241,0.627933,velocity,sub main,P249,drafted
E0010001,N0010249,N0010250,329.208719,328.858719,2.181509,3.070541,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318911,0.257989,0.089782,tractive,lateral,P249,drafted
E0010002,N0010250,N0010251,328.858719,328.508719,3.070541,3.879098,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319494,0.25814,0.089858,tractive,lateral,P249,drafted
E0010003,N0010251,N0010252,328.508719,328.158719,3.879098,4.159731,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.410612,0.279733,0.100918,tractive,lateral,P249,drafted
E0010004,N0010252,N0010253,328.158719,327.808719,4.159731,5.145626,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.411195,0.27986,0.100985,tractive,lateral,P249,drafted
E0010005,N0010253,N0010254,327.808719,327.766683,5.145626,5.22758,7.64298,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.7798,0.623979,0.330153,0.11993,tractive,lateral,P249,drafted
E0010006,N0010254,N0010255,327.766683,327.436683,5.22758,5.12304,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.8595,0.66931,0.337511,0.123945,tractive,lateral,P249,drafted
E0010007,N0010255,N0010256,327.436683,327.106683,5.12304,4.973548,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.0191,0.760344,0.351265,0.131618,tractive,lateral,P249,drafted
E0010008,N0010256,N0009710,327.106683,327.060832,4.973548,4.980244,8.33647,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.0989,0.806112,0.357734,0.135303,tractive,lateral,P249,drafted
E0010009,N0010257,N0010258,321.65899,321.343528,11.809699,12.002846,63.09231,200,PVC-U,0.5,0.5,table11,minimum,3.3756,merrimack,135.3358,5.325438,0.607413,0.352576,tractive,sub main,P271,drafted
E0010010,N0010258,N0010259,321.343528,320.993528,12.002846,12.171267,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3723,merrimack,136.4156,5.363027,0.608608,0.353891,tractive,sub main,P271,drafted
E0010011,N0010259,N0010260,331.614795,331.264795,1.55,1.959601,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3691,merrimack,137.4953,5.400639,0.609797,0.355204,tractive,sub main,P271,drafted
E0010012,N0010260,N0010261,331.264795,331.21643,1.959601,2.004181,9.672933,200,PVC-U,0.5,0.5,table11,minimum,3.3647,merrimack,138.9785,5.452027,0.61141,0.356992,tractive,sub main,P249,drafted
E0010013,N0010261,N0009676,331.21643,330.906559,2.004181,2.204006,61.974189,200,PVC-U,0.5,0.5,table11,minimum,3.3616,merrimack,140.0583,5.489053,0.612564,0.358277,tractive,sub main,P249,drafted
E0010014,N0010262,N0009735,341.207342,341.077246,1.735041,1.617059,26.019224,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181332,0.214803,0.069325,tractive,lateral,P01,provisional
E0010015,N0010263,N0010264,342.769824,342.611824,1.55,1.551353,4.0,200,PVC-U,3.95,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.270255,0.023361,tractive,lateral,P01,derived
E0010016,N0010264,N0010265,342.611824,342.43532,1.551353,2.063734,35.300939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.152748,0.203037,0.06413,tractive,lateral,P01,derived
E0010017,N0010265,N0010266,342.43532,342.188781,2.063734,3.168702,49.307663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.399027,0.277191,0.099587,tractive,lateral,P01,derived
E0010018,N0010266,N0010267,342.188781,342.106824,3.168702,3.477038,16.391398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5104,0.399438,0.277282,0.099634,tractive,lateral,P01,derived
E0010019,N0010267,N0009699,342.106824,341.713408,3.477038,3.449708,78.683203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3925,0.688091,0.329315,0.128466,tractive,lateral,P01,derived
E0010020,N0010268,N0010269,327.894966,327.486126,3.293175,4.041004,81.768016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7497,0.537615,0.304714,0.114417,tractive,lateral,P249,provisional
E0010021,N0010269,N0010270,327.486126,327.286126,4.041004,4.427619,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7497,0.538296,0.304836,0.114485,tractive,lateral,P249,provisional
E0010022,N0010270,N0010271,327.286126,327.086126,4.427619,4.941767,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7497,0.538629,0.304896,0.114518,tractive,lateral,P249,provisional
E0010023,N0010271,N0009710,327.086126,326.988646,4.941767,5.052431,19.495909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7497,0.538963,0.304955,0.114551,tractive,lateral,P249,provisional
E0010024,N0010272,N0010273,323.714025,323.539025,12.070124,11.268806,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.0813,merrimack,287.561,10.289981,0.723913,0.508469,tractive,sub main,P272,provisional
E0010025,N0010273,N0010274,333.256419,333.131419,1.551412,3.595998,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.0786,merrimack,289.7205,10.357941,0.725096,0.51046,tractive,sub main,P272,provisional
E0010026,N0010274,N0010275,333.131419,332.983164,3.595998,4.729483,29.651052,200,PVC-U,0.5,0.5,table11,minimum,3.0772,merrimack,290.8003,10.39196,0.725685,0.511456,tractive,sub main,P249,provisional
E0010027,N0010275,N0010276,332.983164,332.606419,4.729483,3.405269,75.348948,200,PVC-U,0.5,0.5,table11,minimum,3.0744,merrimack,292.9599,10.459784,0.726854,0.513441,tractive,sub main,P249,provisional
E0010028,N0010276,N0010277,332.606419,332.502415,3.405269,4.370174,20.800745,200,PVC-U,0.5,0.5,table11,minimum,3.073,merrimack,294.0397,10.494178,0.727443,0.514446,tractive,sub main,P249,provisional
E0010029,N0010277,N0010278,332.502415,332.406419,4.370174,5.883345,19.199255,200,PVC-U,0.5,0.5,table11,minimum,3.0717,merrimack,295.1195,10.528102,0.728022,0.515438,tractive,sub main,P249,provisional
E0010030,N0010278,N0010279,332.406419,332.231419,5.883345,5.025295,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.0703,merrimack,296.1992,10.561998,0.728599,0.516428,tractive,sub main,P249,provisional
E0010031,N0010279,N0009691,332.231419,332.040902,5.025295,6.427085,38.103454,200,PVC-U,0.5,0.5,table11,minimum,3.0597,merrimack,304.7752,10.829707,0.733084,0.524238,tractive,sub main,P249,provisional
E0010032,N0010280,N0010281,330.172082,329.997082,5.124915,6.616779,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.149,merrimack,240.3275,8.789348,0.695519,0.463922,tractive,main,P249,provisional
E0010033,N0010281,N0010282,329.997082,329.897082,6.616779,9.539381,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.1473,merrimack,241.4073,8.824222,0.696232,0.464974,tractive,main,P249,provisional
E0010034,N0010282,N0010283,329.897082,329.847082,9.539381,9.9714,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.1473,merrimack,241.4073,8.824389,0.696235,0.464979,tractive,main,P249,provisional
E0010035,N0010283,N0010284,329.847082,329.772082,9.9714,9.843794,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.1439,merrimack,243.5669,8.893582,0.697642,0.467061,tractive,main,P249,provisional
E0010036,N0010284,N0010285,329.772082,329.622082,9.843794,6.701527,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.1439,merrimack,243.5669,8.893707,0.697644,0.467065,tractive,main,P249,provisional
E0010037,N0010285,N0010286,329.622082,329.447082,6.701527,6.96222,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.1422,merrimack,244.6466,8.928484,0.698347,0.468111,tractive,main,P249,provisional
E0010038,N0010286,N0009691,329.447082,328.990272,6.96222,9.477715,91.361967,200,PVC-U,0.5,0.5,table11,minimum,3.1422,merrimack,244.6466,8.928776,0.698353,0.468119,tractive,main,P249,provisional
E0010039,N0010287,N0010288,329.846364,329.711364,5.530406,6.919648,45.0,315,HDPE,0.3,0.27,table11,dod,2.7268,merrimack,789.801,25.047178,0.744411,0.49011,tractive,sub main,P249,drafted
E0010040,N0010288,N0009683,329.711364,329.601023,6.919648,6.656118,36.780535,315,HDPE,0.3,0.27,table11,minimum,2.7259,merrimack,791.9606,25.107451,0.744857,0.490801,tractive,sub main,P249,drafted
E0010041,N0010289,N0009683,330.23064,329.790839,4.743817,6.466302,79.963786,200,PVC-U,0.55,0.5,uniform,minimum,3.5712,merrimack,84.9645,3.522338,0.558688,0.277675,tractive,main,P249,provisional
E0010042,N0010290,N0009714,395.665347,395.366774,7.140469,7.767412,59.714766,200,PVC-U,0.5,0.5,table11,minimum,3.4138,merrimack,123.3061,5.008501,0.597051,0.341349,tractive,sub main,P258,derived
E0010043,N0010291,N0010292,329.669604,329.544604,1.55,3.286389,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P252,provisional
E0010044,N0010292,N0010293,329.544604,329.369604,3.286389,3.301721,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226544,0.230986,0.076735,tractive,lateral,P252,provisional
E0010045,N0010293,N0010294,329.369604,329.169604,3.301721,4.563306,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31737,0.257587,0.089582,tractive,lateral,P252,provisional
E0010046,N0010294,N0010295,329.169604,329.069604,4.563306,4.252905,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498772,0.29757,0.110479,tractive,lateral,P252,provisional
E0010047,N0010295,N0010296,329.069604,328.994604,4.252905,2.68139,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589474,0.313696,0.119459,tractive,lateral,P252,provisional
E0010048,N0010296,N0010297,328.994604,328.919604,2.68139,2.290021,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589599,0.313717,0.119471,tractive,lateral,P252,provisional
E0010049,N0010297,N0010298,328.919604,328.569604,2.290021,2.481879,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.893911,0.357309,0.145395,tractive,lateral,P252,provisional
E0010050,N0010298,N0010299,328.569604,328.219604,2.481879,2.990875,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9313,1.256632,0.396861,0.171103,tractive,lateral,P252,provisional
E0010051,N0010299,N0010300,328.219604,328.179604,2.990875,3.01522,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,33.1707,1.393017,0.483112,0.160362,tractive,lateral,P252,provisional
E0010052,N0010300,N0010301,328.179604,327.929604,3.01522,3.658835,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.41,1.52886,0.42131,0.188104,tractive,lateral,P252,provisional
E0010053,N0010301,N0010302,327.929604,327.679604,3.658835,4.179252,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4708,1.741436,0.438244,0.200404,tractive,lateral,P252,provisional
E0010054,N0010302,N0010303,327.679604,327.638994,4.179252,4.440046,4.512241,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,42.5505,1.78712,0.54338,0.175668,tractive,lateral,P252,provisional
E0010055,N0010303,N0009740,327.638994,327.486313,4.440046,3.914108,30.536233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.6303,1.832424,0.445024,0.205454,tractive,lateral,P252,provisional
E0010056,N0010304,N0010305,334.557025,334.307025,1.55,1.864606,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P274,provisional
E0010057,N0010305,N0010306,334.307025,334.057025,1.864606,1.979077,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062597,0.150682,0.042975,tractive,lateral,P274,provisional
E0010058,N0010306,N0009752,334.057025,334.006774,1.979077,2.016694,10.050209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063014,0.151022,0.043102,tractive,lateral,P274,provisional
E0010059,N0010307,N0009749,325.082527,324.869012,10.653038,11.046668,38.820853,200,PVC-U,0.55,0.5,uniform,minimum,2.9609,merrimack,399.7996,13.928531,0.806598,0.595236,velocity,sub main,P274,provisional
E0010060,N0010308,N0010309,401.616504,401.571081,1.55,1.595453,9.084548,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0677,0.631678,0.320594,0.123399,tractive,lateral,P258,derived
E0010061,N0010309,N0010310,401.571081,401.323603,1.595453,1.850195,49.495721,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8093,0.662844,0.325478,0.126225,tractive,lateral,P258,derived
E0010062,N0010310,N0010311,401.323603,400.973603,1.850195,2.235046,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8093,0.663256,0.325542,0.126262,tractive,lateral,P258,derived
E0010063,N0010311,N0009714,400.973603,400.618691,2.235046,2.515495,70.9824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8093,0.66384,0.325632,0.126314,tractive,lateral,P258,derived
E0010064,N0010312,N0010313,328.719468,328.369468,3.023666,2.942819,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816582,0.347401,0.139287,tractive,main,P252,drafted
E0010065,N0010313,N0010314,328.369468,328.019468,2.942819,3.116915,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.9077,0.35901,0.146457,tractive,main,P252,drafted
E0010066,N0010314,N0010315,328.019468,327.979195,3.116915,3.157554,3.356061,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,22.6754,0.95355,0.494778,0.121544,tractive,main,P252,drafted
E0010067,N0010315,N0010316,327.979195,327.579195,3.157554,3.250639,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.953578,0.364536,0.149933,tractive,main,P252,drafted
E0010068,N0010316,N0010317,327.579195,327.179195,3.250639,3.919499,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.985335,0.368249,0.152291,tractive,main,P252,drafted
E0010069,N0010317,N0010318,327.179195,327.136009,3.919499,3.988197,6.643939,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,23.417,0.986002,0.403774,0.142992,tractive,main,P252,drafted
E0010070,N0010318,N0010319,327.136009,326.959823,3.988197,4.493699,35.237366,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.986057,0.368332,0.152345,tractive,main,P252,drafted
E0010071,N0010319,N0010320,326.959823,326.636009,4.493699,5.4459,64.762634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.986351,0.368366,0.152366,tractive,main,P252,drafted
E0010072,N0010320,N0010321,326.636009,326.436009,5.4459,7.059291,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.986891,0.368429,0.152406,tractive,main,P252,drafted
E0010073,N0010321,N0010322,326.436009,326.373906,7.059291,7.516292,12.420773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.987224,0.368467,0.15243,tractive,main,P252,drafted
E0010074,N0010322,N0010323,326.373906,326.161009,7.516292,7.279237,42.579227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.987327,0.368479,0.152438,tractive,main,P252,drafted
E0010075,N0010323,N0010324,326.161009,325.861009,7.279237,9.585127,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.987682,0.36852,0.152464,tractive,main,P252,drafted
E0010076,N0010324,N0010325,325.861009,325.611009,9.585127,8.694685,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.988182,0.368578,0.152501,tractive,main,P252,drafted
E0010077,N0010325,N0010326,325.611009,325.361009,8.694685,8.000502,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.988599,0.368626,0.152532,tractive,main,P252,drafted
E0010078,N0010326,N0010327,325.361009,325.271121,8.000502,7.831845,17.977679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.989016,0.368674,0.152562,tractive,main,P252,drafted
E0010079,N0010327,N0010328,325.271121,324.961009,7.831845,7.033406,62.022321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9002,1.051346,0.375696,0.157078,tractive,main,P252,drafted
E0010080,N0010328,N0010329,324.961009,324.813703,7.033406,7.024706,29.461264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9002,1.051862,0.375753,0.157115,tractive,main,P252,drafted
E0010081,N0010329,N0010330,324.813703,324.513703,7.024706,7.528472,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.98,1.097375,0.380689,0.16033,tractive,main,P252,drafted
E0010082,N0010330,N0010331,324.513703,324.213703,7.528472,7.608532,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.98,1.097875,0.380742,0.160365,tractive,main,P252,drafted
E0010083,N0010331,N0010332,324.213703,324.155832,7.608532,7.632711,11.574173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.0598,1.143642,0.385555,0.163533,tractive,main,P252,drafted
E0010084,N0010332,N0010333,324.155832,323.855832,7.632711,7.695468,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.1396,1.189006,0.390189,0.166614,tractive,main,P252,drafted
E0010085,N0010333,N0010334,323.855832,323.555832,7.695468,7.908615,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8812,1.220596,0.393339,0.168726,tractive,main,P252,drafted
E0010086,N0010334,N0009740,323.555832,323.473966,7.908615,7.926455,16.373172,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8812,1.221096,0.393388,0.168759,tractive,main,P252,drafted
E0010087,N0010335,N0009763,336.496299,336.287659,1.662606,2.145996,41.72793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181446,0.214847,0.069345,tractive,lateral,P01,drafted
E0010088,N0010336,N0009763,336.466851,336.288071,2.01023,2.145584,35.756044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.5838,2.503357,0.488489,0.239635,tractive,main,P01,derived
E0010089,N0010337,N0010338,331.733173,331.533173,1.55,4.035248,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P274,provisional
E0010090,N0010338,N0009749,331.533173,331.308809,4.035248,4.606871,44.872761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031423,0.118899,0.031715,tractive,lateral,P274,provisional
E0010091,N0010339,N0010340,337.643298,337.395707,1.55,1.556197,15.47443,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,22.1402,0.928175,0.542085,0.112098,tractive,lateral,P255,provisional
E0010092,N0010340,N0010341,337.395707,337.352987,1.556197,1.578409,8.544004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1402,0.928304,0.361516,0.148028,tractive,lateral,P255,provisional
E0010093,N0010341,N0010342,337.352987,337.312987,1.578409,1.687775,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,22.1402,0.928375,0.426082,0.132213,tractive,lateral,P255,provisional
E0010094,N0010342,N0009765,337.312987,336.92756,1.687775,1.689444,77.085458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3621,1.147329,0.385937,0.163786,tractive,lateral,P255,provisional
E0010095,N0010343,N0010344,335.18851,334.78851,3.793057,4.589541,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6641,2.086388,0.4627,0.218969,tractive,lateral,P255,drafted
E0010096,N0010344,N0010345,334.78851,334.717656,4.589541,4.554073,14.170967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9687,2.225592,0.471711,0.226059,tractive,lateral,P255,drafted
E0010097,N0010345,N0009765,334.717656,334.331585,4.554073,4.28542,77.214148,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1283,2.316245,0.477353,0.230569,tractive,lateral,P255,drafted
E0010098,N0010346,N0009774,327.437227,327.004574,9.096251,9.583744,86.530573,200,PVC-U,0.5,0.5,table11,minimum,3.339,merrimack,148.0904,5.739247,0.620199,0.36688,tractive,main,P270,drafted
E0010099,N0010347,N0010348,337.78728,337.47228,1.55,1.551035,35.0,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,7.0422,0.295228,0.308265,0.075507,tractive,lateral,P270,drafted
E0010100,N0010348,N0009774,337.47214,335.024865,1.551175,1.563453,59.689643,200,PVC-U,4.1,0.5,cover_min,minimum,3.6221,held,11.3614,0.476589,0.605149,0.066146,tractive,lateral,P270,drafted
E0010101,N0010349,N0009752,334.139362,334.060521,1.55,1.962947,15.768155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P274,provisional
E0010102,N0010350,N0009793,328.099506,328.049506,1.55,1.6112,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P275,drafted
E0010103,N0010351,N0009793,328.122424,328.081714,1.55,1.578991,7.401795,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P275,derived
E0010104,N0010352,N0010353,335.899397,335.324397,1.601946,1.623021,50.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.226722,0.041848,tractive,lateral,P255,provisional
E0010105,N0010353,N0010354,335.287696,335.037696,1.659722,1.753259,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P255,provisional
E0010106,N0010354,N0010355,335.037696,334.979721,1.753259,1.829055,11.594878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453505,0.288721,0.105687,tractive,lateral,P255,provisional
E0010107,N0010355,N0010356,334.979721,334.529721,1.829055,3.575259,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544136,0.305877,0.115064,tractive,lateral,P255,provisional
E0010108,N0010356,N0010357,334.529721,334.394549,3.575259,3.451734,27.03445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771222,0.341268,0.13557,tractive,lateral,P255,provisional
E0010109,N0010357,N0010358,334.394549,334.079721,3.451734,3.392904,62.96555,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952516,0.36441,0.149853,tractive,lateral,P255,provisional
E0010110,N0010358,N0010359,334.079721,333.872739,3.392904,4.070467,41.396395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179377,0.389216,0.165965,tractive,lateral,P255,provisional
E0010111,N0010359,N0010360,333.872739,333.831298,4.070467,4.097016,3.603605,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,30.2339,1.270256,0.533077,0.140602,tractive,lateral,P255,provisional
E0010112,N0010360,N0010361,333.831298,333.481298,4.097016,3.425532,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.406088,0.410719,0.180631,tractive,lateral,P255,provisional
E0010113,N0010361,N0010362,333.481298,333.32312,3.425532,3.871124,31.635552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1958,1.604653,0.427538,0.192576,tractive,lateral,P255,provisional
