Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0010114,N0010362,N0009780,333.32312,332.875327,3.871124,4.137704,89.558681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1958,1.604917,0.427559,0.192591,tractive,lateral,P255,provisional
E0010115,N0010363,N0010364,333.461184,333.161184,1.551237,2.303904,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.3165,merrimack,156.5777,6.028977,0.628699,0.376683,tractive,main,P279,drafted
E0010116,N0010364,N0010365,333.161184,332.861186,2.303904,3.188832,59.999528,200,PVC-U,0.5,0.5,table11,minimum,3.303,merrimack,161.9766,6.211266,0.633871,0.38277,tractive,main,P255,drafted
E0010117,N0010365,N0010366,332.861186,332.561186,3.188832,4.370699,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2889,merrimack,167.7789,6.406325,0.639263,0.389219,tractive,main,P255,drafted
E0010118,N0010366,N0009780,332.561186,332.470061,4.370699,4.54297,18.225035,200,PVC-U,0.5,0.5,table11,minimum,3.2788,merrimack,172.098,6.551121,0.643176,0.393965,tractive,main,P255,drafted
E0010119,N0010367,N0010368,328.491027,328.141027,5.477387,5.955194,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.612,merrimack,77.3426,3.242041,0.527058,0.272826,tractive,main,P270,provisional
E0010120,N0010368,N0010369,328.141027,327.791027,5.955194,6.578357,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5688,merrimack,85.435,3.538184,0.540618,0.285207,tractive,main,P270,provisional
E0010121,N0010369,N0009806,327.791027,327.74909,6.578357,6.652033,6.451939,200,PVC-U,0.65,0.5,table11,minimum,3.558,merrimack,87.5946,3.617056,0.597716,0.269661,tractive,main,P270,provisional
E0010122,N0010370,N0010371,331.525684,331.099469,2.311474,2.971972,85.243033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.290173,0.250262,0.085961,tractive,lateral,P270,provisional
E0010123,N0010371,N0010372,331.099469,330.799469,2.971972,3.691192,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.607754,0.316726,0.121182,tractive,lateral,P270,provisional
E0010124,N0010372,N0010373,330.799469,330.499469,3.691192,4.014691,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8857,1.004218,0.370416,0.153676,tractive,lateral,P270,provisional
E0010125,N0010373,N0009806,330.499469,330.422586,4.014691,3.978537,15.376706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.0453,1.095252,0.380462,0.160182,tractive,lateral,P270,provisional
E0010126,N0010374,N0010375,327.529582,327.092384,3.388875,3.63012,87.439561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.356869,0.267469,0.094568,tractive,lateral,P275,drafted
E0010127,N0010375,N0010376,327.092384,326.854607,3.63012,4.007087,47.555412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.357598,0.267644,0.094657,tractive,lateral,P275,drafted
E0010128,N0010376,N0010377,326.854607,326.643942,4.007087,4.108622,42.13308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.357994,0.267739,0.094706,tractive,lateral,P275,drafted
E0010129,N0010377,N0009809,326.643942,326.336463,4.108622,4.209893,61.49565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.358345,0.267823,0.094749,tractive,lateral,P275,drafted
E0010130,N0010378,N0010379,327.727902,327.577902,8.877475,10.578073,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048039,0.137675,0.03822,tractive,lateral,P275,drafted
E0010131,N0010379,N0010380,327.577902,327.527902,10.578073,10.302084,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048289,0.13792,0.038308,tractive,lateral,P275,drafted
E0010132,N0010380,N0010381,327.527902,327.427902,10.302084,8.203934,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048372,0.138001,0.038337,tractive,lateral,P275,drafted
E0010133,N0010381,N0010382,327.427902,327.327902,8.203934,7.477121,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048539,0.138164,0.038396,tractive,lateral,P275,drafted
E0010134,N0010382,N0010383,327.327902,327.252902,7.477121,5.543179,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048705,0.138326,0.038453,tractive,lateral,P275,drafted
E0010135,N0010383,N0010384,327.252902,327.121958,5.543179,2.853018,26.18885,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04883,0.138447,0.038497,tractive,lateral,P275,drafted
E0010136,N0010384,N0010385,327.121958,327.052902,2.853018,2.60759,13.81115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049049,0.13866,0.038573,tractive,lateral,P275,drafted
E0010137,N0010385,N0010386,327.052902,326.702902,2.60759,4.008676,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049164,0.138771,0.038613,tractive,lateral,P275,drafted
E0010138,N0010386,N0010387,326.702902,326.352902,4.008676,3.950595,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049747,0.139332,0.038815,tractive,lateral,P275,drafted
E0010139,N0010387,N0010388,326.352902,326.002902,3.950595,3.937802,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.05033,0.139889,0.039015,tractive,lateral,P275,drafted
E0010140,N0010388,N0010389,326.002902,325.933193,3.937802,3.895054,13.941886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050914,0.140442,0.039215,tractive,lateral,P275,drafted
E0010141,N0010389,N0010390,325.933193,325.727902,3.895054,3.89545,41.058114,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.05103,0.140551,0.039254,tractive,lateral,P275,drafted
E0010142,N0010390,N0009809,325.727902,325.337472,3.89545,5.208885,78.086118,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051372,0.140873,0.039371,tractive,lateral,P275,drafted
E0010143,N0010391,N0009827,328.785624,328.454187,2.826101,3.386938,66.287254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.215199,0.227156,0.074954,tractive,lateral,P257,provisional
E0010144,N0010392,N0010393,330.062732,329.957613,1.55,1.739775,21.023796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0010145,N0010393,N0009827,329.957613,329.864608,1.739775,1.976518,18.601075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000175,0.014576,0.004015,tractive,lateral,P257,provisional
E0010146,N0010394,N0010395,325.631019,325.331019,1.552788,1.808019,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P281,provisional
E0010147,N0010395,N0010396,325.331019,325.031019,1.808019,2.11812,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P281,provisional
E0010148,N0010396,N0009833,325.031019,324.989696,2.11812,2.125385,3.060948,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,0.0,0.001,0.044442,0.006106,tractive,lateral,P281,provisional
E0010149,N0010397,N0009833,325.273149,324.838794,1.582289,2.276288,86.871016,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P281,provisional
E0010150,N0010398,N0010399,322.221284,321.921284,3.66336,4.062451,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003037,0.050433,0.011784,tractive,lateral,P281,provisional
E0010151,N0010399,N0010400,321.921284,321.621284,4.062451,4.480187,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003537,0.053504,0.012542,tractive,lateral,P281,provisional
E0010152,N0010400,N0009835,321.621284,321.578599,4.480187,4.565139,7.760851,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.004037,0.058119,0.012964,tractive,lateral,P281,provisional
E0010153,N0010401,N0009835,324.182758,324.063538,1.768017,2.0802,23.844056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031766,0.119349,0.031866,tractive,lateral,P281,provisional
E0010154,N0010402,N0009836,319.982279,319.645269,4.834188,5.041376,67.401915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.133878,0.19439,0.060416,tractive,main,P299,provisional
E0010155,N0010403,N0010404,318.549821,318.149312,4.269302,5.190532,80.101746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.662033,0.325353,0.126153,tractive,main,P299,drafted
E0010156,N0010404,N0010405,318.149312,317.808233,5.190532,5.789606,68.215714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.662701,0.325456,0.126212,tractive,main,P299,drafted
E0010157,N0010405,N0010406,317.808233,317.442013,5.789606,6.437351,73.244162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.663269,0.325544,0.126263,tractive,main,P299,drafted
E0010158,N0010406,N0010407,317.442013,317.042013,6.437351,6.81843,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.66388,0.325638,0.126318,tractive,main,P299,drafted
E0010159,N0010407,N0010408,317.042013,316.642016,6.81843,7.065077,79.999375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.664547,0.32574,0.126378,tractive,main,P299,drafted
E0010160,N0010408,N0010409,316.642016,316.242016,7.065077,7.46938,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.665213,0.325843,0.126437,tractive,main,P299,drafted
E0010161,N0010409,N0010410,316.242016,315.842016,7.46938,8.253046,79.999913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.66588,0.325945,0.126497,tractive,main,P299,drafted
E0010162,N0010410,N0010411,315.842016,315.442016,8.253046,9.084412,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.666547,0.326047,0.126557,tractive,main,P299,drafted
E0010163,N0010411,N0009836,315.442016,315.234286,9.084412,9.452359,41.546026,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5738,0.667213,0.32615,0.126616,tractive,main,P299,drafted
E0010164,N0010412,N0009841,312.144469,312.102499,4.824677,4.841043,3.997179,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.011741,0.107468,0.017549,tractive,main,P298,derived
E0010165,N0010413,N0010414,324.223865,324.08785,1.55,1.64091,27.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P316,provisional
E0010166,N0010414,N0009844,324.08785,324.031281,1.64091,1.673949,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P316,provisional
E0010167,N0010415,N0009846,322.728137,322.636204,1.55,1.646633,18.386581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P314,provisional
E0010168,N0010416,N0010417,322.601698,322.522641,1.55086,1.693912,15.811388,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P314,provisional
E0010169,N0010417,N0010418,322.522641,322.48102,1.693912,1.741819,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.2248,0.093402,0.188653,0.048362,tractive,lateral,P314,provisional
E0010170,N0010418,N0009846,322.48102,322.354431,1.741819,1.928406,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093455,0.172477,0.051392,tractive,lateral,P314,provisional
E0010171,N0010419,N0009848,322.628406,322.577809,1.55,1.638042,10.119289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P314,provisional
E0010172,N0010420,N0009848,322.64873,322.530642,1.55,1.685209,23.61779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P314,provisional
E0010173,N0010421,N0010422,322.411958,322.261958,3.100157,3.602238,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.4349,merrimack,117.1741,4.704169,0.586584,0.33032,tractive,sub main,P316,provisional
E0010174,N0010422,N0010423,322.261958,322.134483,3.602238,4.045449,25.495098,200,PVC-U,0.5,0.5,table11,minimum,3.4349,merrimack,117.1741,4.704419,0.586592,0.330329,tractive,sub main,P316,provisional
E0010175,N0010423,N0010424,322.134483,321.786309,4.045449,4.884681,69.634761,200,PVC-U,0.5,0.5,table11,minimum,3.4349,merrimack,117.1741,4.704631,0.5866,0.330337,tractive,sub main,P316,provisional
E0010176,N0010424,N0010425,321.786309,321.6712,4.884681,4.642581,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.4349,merrimack,117.1741,4.705211,0.58662,0.330358,tractive,sub main,P316,provisional
E0010177,N0010425,N0010426,321.6712,321.386903,4.642581,4.743285,56.859476,200,PVC-U,0.5,0.5,table11,minimum,3.4297,merrimack,118.6573,4.757196,0.588446,0.33226,tractive,sub main,P316,provisional
E0010178,N0010426,N0010427,321.386903,321.268054,4.743285,4.671338,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.4297,merrimack,118.6573,4.757669,0.588463,0.332278,tractive,sub main,P316,provisional
E0010179,N0010427,N0010428,321.268054,321.182614,4.671338,4.764834,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.4271,merrimack,119.3989,4.783734,0.589372,0.333229,tractive,sub main,P316,provisional
E0010180,N0010428,N0010429,321.182614,320.867575,4.764834,4.986612,63.007936,200,PVC-U,0.5,0.5,table11,minimum,3.4245,merrimack,120.1405,4.809724,0.590275,0.334175,tractive,sub main,P316,provisional
E0010181,N0010429,N0010430,320.867575,320.813723,4.986612,5.00369,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.4245,merrimack,120.1405,4.810249,0.590293,0.334194,tractive,sub main,P316,provisional
E0010182,N0010430,N0010431,320.813723,320.773474,5.00369,5.016382,6.708204,200,PVC-U,0.6,0.5,table11,minimum,3.4245,merrimack,120.1405,4.810339,0.630529,0.318548,tractive,sub main,P316,provisional
E0010183,N0010431,N0010432,320.773474,320.692851,5.016382,5.025502,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.422,merrimack,120.8821,4.836223,0.591191,0.335137,tractive,sub main,P316,provisional
E0010184,N0010432,N0010433,320.692851,320.632436,5.025502,5.108073,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.422,merrimack,120.8821,4.836357,0.591196,0.335142,tractive,sub main,P316,provisional
E0010185,N0010433,N0010434,320.632436,320.332394,5.108073,5.638644,60.008333,200,PVC-U,0.5,0.5,table11,minimum,3.4195,merrimack,121.6237,4.862267,0.592088,0.336082,tractive,sub main,P316,provisional
E0010186,N0010434,N0010435,320.332394,320.177394,5.638644,5.849858,31.0,200,PVC-U,0.5,0.5,table11,minimum,3.4195,merrimack,121.6237,4.862767,0.592105,0.3361,tractive,sub main,P316,provisional
E0010187,N0010435,N0010436,320.177394,319.942341,5.849858,5.872356,47.010637,200,PVC-U,0.5,0.5,table11,minimum,3.4195,merrimack,121.6237,4.863025,0.592114,0.336109,tractive,sub main,P316,provisional
E0010188,N0010436,N0010437,319.942341,319.819317,5.872356,5.910908,24.604903,200,PVC-U,0.5,0.5,table11,minimum,3.4195,merrimack,121.6237,4.863417,0.592128,0.336123,tractive,sub main,P316,provisional
E0010189,N0010437,N0010438,319.819317,319.741439,5.910908,6.021745,15.575581,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.889412,0.593019,0.337064,tractive,sub main,P316,provisional
E0010190,N0010438,N0009844,319.741439,319.65298,6.021745,6.052251,17.691806,200,PVC-U,0.5,0.5,table11,minimum,3.417,merrimack,122.3653,4.889541,0.593023,0.337069,tractive,sub main,P316,provisional
E0010191,N0010439,N0010440,311.649412,311.251564,1.640383,2.039024,79.569482,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P341,derived
E0010192,N0010440,N0010441,311.251564,311.038265,2.039024,2.302983,42.659862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000663,0.027006,0.006472,tractive,lateral,P341,derived
E0010193,N0010441,N0010442,311.038265,310.738265,2.302983,3.142503,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001019,0.032446,0.007629,tractive,lateral,P341,derived
E0010194,N0010442,N0010443,310.738265,310.438265,3.142503,3.392454,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001519,0.03827,0.00892,tractive,lateral,P341,derived
E0010195,N0010443,N0010444,310.438265,310.396014,3.392454,3.475446,8.450099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002019,0.042928,0.00999,tractive,lateral,P341,derived
E0010196,N0010444,N0010445,310.396014,310.233291,3.475446,3.743363,32.544729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002089,0.043516,0.010128,tractive,lateral,P341,derived
E0010197,N0010445,N0010446,310.233291,310.131143,3.743363,3.85726,20.42946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00236,0.045677,0.010638,tractive,lateral,P341,derived
E0010198,N0010446,N0010447,310.131143,310.044515,3.85726,4.015574,17.3256,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00253,0.046949,0.010941,tractive,lateral,P341,derived
E0010199,N0010447,N0010448,310.044515,309.905284,4.015574,4.209493,27.846324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002675,0.04799,0.011191,tractive,lateral,P341,derived
E0010200,N0010448,N0010449,309.905284,309.449412,4.209493,4.685201,91.174445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002907,0.049579,0.011576,tractive,lateral,P341,derived
E0010201,N0010449,N0010450,309.449412,309.199412,4.685201,5.284994,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003667,0.054255,0.012729,tractive,lateral,P341,derived
E0010202,N0010450,N0010451,309.199412,308.949412,5.284994,5.657095,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004083,0.056541,0.013305,tractive,lateral,P341,derived
E0010203,N0010451,N0010452,308.949412,308.868637,5.657095,5.782456,16.15492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0045,0.058681,0.01385,tractive,lateral,P341,derived
E0010204,N0010452,N0010453,308.868637,308.462688,5.782456,6.596394,81.189724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004635,0.059345,0.014021,tractive,lateral,P341,derived
E0010205,N0010453,N0010454,308.462688,308.162688,6.596394,7.10788,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005311,0.062486,0.014836,tractive,lateral,P341,derived
E0010206,N0010454,N0010455,308.162688,307.862688,7.10788,7.539503,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005811,0.06464,0.015403,tractive,lateral,P341,derived
E0010207,N0010455,N0010456,307.862688,307.82135,7.539503,7.619965,7.516128,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.006311,0.068838,0.015607,tractive,lateral,P341,derived
E0010208,N0010456,N0010457,307.82135,307.501614,7.619965,8.323734,58.133719,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006374,0.069095,0.015672,tractive,lateral,P341,derived
E0010209,N0010457,N0010458,307.501614,307.383944,8.323734,8.576597,21.394664,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006858,0.071009,0.01616,tractive,lateral,P341,derived
E0010210,N0010458,N0010459,307.383944,307.247909,8.576597,8.840806,24.733602,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.007037,0.071694,0.016336,tractive,lateral,P341,derived
E0010211,N0010459,N0010460,307.247909,307.082403,8.840806,8.999506,30.091953,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.007243,0.072468,0.016535,tractive,lateral,P341,derived
E0010212,N0010460,N0010461,307.082403,306.863413,8.999506,9.058584,39.816438,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.007493,0.073387,0.016772,tractive,lateral,P341,derived
E0010213,N0010461,N0010462,306.863413,306.687149,9.058584,9.303512,32.047875,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.007825,0.074576,0.017081,tractive,lateral,P341,derived
E0010214,N0010462,N0010463,306.687149,306.52846,9.303512,9.534132,28.852652,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008092,0.075508,0.017325,tractive,lateral,P341,derived
E0010215,N0010463,N0010464,306.52846,306.350066,9.534132,9.628632,32.435143,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008333,0.076331,0.01754,tractive,lateral,P341,derived
E0010216,N0010464,N0010465,306.350066,306.226124,9.628632,9.685314,22.535068,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008603,0.077234,0.017778,tractive,lateral,P341,derived
E0010217,N0010465,N0010466,306.226124,305.951136,9.685314,10.047521,49.997678,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008791,0.077852,0.017941,tractive,lateral,P341,derived
E0010218,N0010466,N0010467,305.951136,305.676136,10.047521,10.535289,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009207,0.079187,0.018296,tractive,lateral,P341,derived
E0010219,N0010467,N0009862,305.676136,305.635467,10.535289,10.626252,4.280959,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.009624,0.096636,0.016495,tractive,lateral,P341,derived
E0010220,N0010468,N0009863,319.257585,319.217585,2.479964,2.514104,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.002452,0.058295,0.009272,tractive,lateral,P349,derived
E0010221,N0010469,N0010470,320.643919,319.731419,1.667177,1.677822,25.0,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P349,drafted
E0010222,N0010470,N0010471,319.731419,319.656419,1.677822,2.609389,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P349,drafted
E0010223,N0010471,N0010472,319.656419,319.356419,2.609389,3.574611,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P349,drafted
E0010224,N0010472,N0010473,319.356419,319.042776,3.574611,4.491587,62.72858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P349,drafted
E0010225,N0010473,N0010474,319.042776,318.981419,4.491587,4.91772,12.27142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001356,0.036533,0.008529,tractive,lateral,P349,drafted
E0010226,N0010474,N0010475,318.981419,318.656419,4.91772,4.334548,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001458,0.037635,0.008776,tractive,lateral,P349,drafted
E0010227,N0010475,N0010476,318.656419,318.206419,4.334548,4.884188,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002,0.042766,0.009952,tractive,lateral,P349,drafted
E0010228,N0010476,N0010477,318.206419,317.956419,4.884188,4.097689,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00275,0.048514,0.011317,tractive,lateral,P349,drafted
E0010229,N0010477,N0010478,317.956419,317.706419,4.097689,4.109652,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003167,0.051262,0.011987,tractive,lateral,P349,drafted
E0010230,N0010478,N0010479,317.706419,317.666419,4.109652,3.81405,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.003583,0.062864,0.011359,tractive,lateral,P349,drafted
E0010231,N0010479,N0010480,317.666419,317.416419,3.81405,4.076287,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003625,0.054014,0.012669,tractive,lateral,P349,drafted
E0010232,N0010480,N0010481,317.416419,317.166419,4.076287,4.481408,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004042,0.056323,0.01325,tractive,lateral,P349,drafted
E0010233,N0010481,N0009863,317.166419,317.12621,4.481408,4.60548,6.186047,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.004458,0.063825,0.013012,tractive,lateral,P349,drafted
E0010234,N0010482,N0010483,315.37395,315.07395,3.627515,4.349512,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.676711,0.327598,0.127461,tractive,main,P376,provisional
E0010235,N0010483,N0010484,315.07395,314.77395,4.349512,5.602393,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.677211,0.327674,0.127506,tractive,main,P376,provisional
E0010236,N0010484,N0010485,314.77395,314.72395,5.602393,5.732074,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.677711,0.32775,0.12755,tractive,main,P376,provisional
E0010237,N0010485,N0010486,314.72395,314.37395,5.732074,5.872693,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.677794,0.327762,0.127557,tractive,main,P376,provisional
E0010238,N0010486,N0010487,314.37395,314.02395,5.872693,6.254889,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.678378,0.327851,0.127609,tractive,main,P376,provisional
E0010239,N0010487,N0009871,314.02395,313.97584,6.254889,6.421743,9.621887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.678961,0.327939,0.127661,tractive,main,P376,provisional
E0010240,N0010488,N0010489,318.32166,317.97166,2.032008,1.573017,35.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,4.9975,0.213623,0.287623,0.063577,tractive,main,P376,provisional
E0010241,N0010489,N0010490,317.97166,317.77166,1.573017,2.437202,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.213915,0.226714,0.074749,tractive,main,P376,provisional
E0010242,N0010490,N0010491,317.77166,317.57166,2.437202,2.701777,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.214248,0.226829,0.074802,tractive,main,P376,provisional
E0010243,N0010491,N0010492,317.57166,317.49666,2.701777,3.129927,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.214581,0.226944,0.074855,tractive,main,P376,provisional
E0010244,N0010492,N0010493,317.49666,317.19666,3.129927,3.258326,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.214706,0.226987,0.074875,tractive,main,P376,provisional
E0010245,N0010493,N0009871,317.19666,316.892209,3.258326,3.505375,60.890347,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.215206,0.227159,0.074955,tractive,main,P376,provisional
E0010246,N0010494,N0010495,314.835795,314.585795,2.486013,2.894735,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.0804,3.184056,0.524291,0.270347,tractive,sub main,P377,provisional
E0010247,N0010495,N0010496,314.585795,314.335795,2.894735,3.44103,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.0804,3.184473,0.524311,0.270365,tractive,sub main,P377,provisional
E0010248,N0010496,N0009896,314.335795,314.251738,3.44103,3.601076,16.811431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.0804,3.184889,0.524331,0.270383,tractive,sub main,P377,provisional
E0010249,N0010497,N0010498,316.794727,316.657917,1.55,2.510845,27.361915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P377,provisional
E0010250,N0010498,N0010499,316.657917,316.569727,2.510845,1.68067,17.638085,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259148,0.241284,0.081609,tractive,lateral,P377,provisional
E0010251,N0010499,N0009896,316.369301,316.088356,1.881095,1.764458,56.189139,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1762,0.259295,0.241328,0.08163,tractive,lateral,P377,provisional
E0010252,N0010500,N0010501,347.670851,347.545851,4.737047,4.439806,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1119,1.056843,0.376301,0.15747,tractive,main,P248,provisional
E0010253,N0010501,N0010502,347.545851,345.953351,4.439806,1.56142,65.0,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,27.2714,1.147586,0.671569,0.111945,tractive,main,P248,provisional
E0010254,N0010502,N0010503,345.724179,345.284179,1.790591,1.786164,80.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,30.5108,1.283929,0.413101,0.168909,tractive,main,P248,provisional
E0010255,N0010503,N0010504,345.276263,343.821263,1.79408,1.571743,30.0,200,PVC-U,4.85,0.5,cover_min,minimum,3.6221,held,30.5108,1.284595,0.880767,0.100478,velocity,main,P248,provisional
E0010256,N0010504,N0010505,343.821263,343.696263,1.571743,2.325069,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.0893,1.434866,0.413261,0.182409,tractive,main,P248,provisional
E0010257,N0010505,N0010506,343.696263,343.526263,2.325069,1.555372,20.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,34.0893,1.435074,0.498016,0.160291,tractive,main,P248,provisional
E0010258,N0010506,N0010507,343.526263,343.451263,1.555372,2.221009,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.0893,1.435241,0.413294,0.182433,tractive,main,P248,provisional
E0010259,N0010507,N0009928,343.451263,342.611527,2.221009,1.560867,27.088256,200,PVC-U,3.1,0.5,ground,minimum,3.6221,held,34.0893,1.435366,0.781499,0.117606,velocity,main,P248,provisional
E0010260,N0010508,N0010509,343.41037,343.28537,1.603089,2.492646,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.294,0.769293,0.341002,0.13541,tractive,main,P248,provisional
E0010261,N0010509,N0010510,343.28537,343.244766,2.492646,2.509079,5.413813,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,18.294,0.769501,0.392856,0.122901,tractive,main,P248,provisional
E0010262,N0010510,N0009928,343.103114,342.480121,2.650732,1.692273,25.95803,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,19.3738,0.814813,0.598416,0.095884,tractive,main,P248,provisional
E0010263,N0010511,N0010512,351.545673,351.420673,1.551922,2.341625,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,provisional
E0010264,N0010512,N0010513,351.420673,351.245673,2.341625,1.66195,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6583,0.195496,0.220152,0.071741,tractive,lateral,P248,provisional
E0010265,N0010513,N0010514,351.245673,350.995673,1.66195,2.759087,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3166,0.391076,0.275416,0.098662,tractive,lateral,P248,provisional
E0010266,N0010514,N0010515,350.995673,350.745673,2.759087,3.198296,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3166,0.391492,0.275509,0.09871,tractive,lateral,P248,provisional
E0010267,N0010515,N0010516,350.745673,350.495673,3.198296,2.839471,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3166,0.391909,0.275603,0.098759,tractive,lateral,P248,provisional
E0010268,N0010516,N0010517,350.495673,349.655673,2.839471,1.552548,35.0,200,PVC-U,2.4,0.5,ground,minimum,3.6221,held,9.3166,0.392326,0.473198,0.068485,tractive,lateral,P248,provisional
E0010269,N0010517,N0010518,349.655673,349.455673,1.552548,3.740097,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3166,0.392617,0.275762,0.098842,tractive,lateral,P248,provisional
E0010270,N0010518,N0010519,349.455673,349.355673,3.740097,3.35267,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3964,0.438218,0.285591,0.104015,tractive,lateral,P248,provisional
E0010271,N0010519,N0010520,349.355673,348.185673,3.35267,1.564937,30.0,200,PVC-U,3.9,0.5,ground,minimum,3.6221,held,11.4762,0.483652,0.597768,0.067363,tractive,lateral,P248,provisional
E0010272,N0010520,N0010521,348.185673,347.985673,1.564937,4.281355,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0547,0.633922,0.320952,0.123605,tractive,lateral,P248,provisional
E0010273,N0010521,N0010522,347.985673,347.860673,4.281355,2.707015,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1345,0.679523,0.328024,0.12771,tractive,lateral,P248,provisional
E0010274,N0010522,N0010523,347.859477,345.346977,2.708211,1.554879,25.0,200,PVC-U,10.05,0.5,cover_min,minimum,3.6221,held,17.2142,0.724998,0.940884,0.065177,velocity,lateral,P248,provisional
E0010275,N0010523,N0009919,345.335663,343.449774,1.566193,1.562708,55.467317,200,PVC-U,3.4,0.5,cover_min,minimum,3.6221,held,18.294,0.770474,0.662641,0.086125,tractive,lateral,P248,provisional
E0010276,N0010524,N0010525,344.233276,344.058276,6.136231,4.825513,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6037,merrimack,78.824,3.303483,0.529948,0.275433,tractive,main,P248,provisional
E0010277,N0010525,N0010526,344.058276,343.833276,4.825513,6.69947,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.5805,merrimack,83.1432,3.461611,0.537199,0.282049,tractive,main,P248,provisional
E0010278,N0010526,N0010527,343.833276,343.633276,6.69947,6.09527,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5534,merrimack,88.5421,3.657897,0.545848,0.290089,tractive,main,P248,provisional
E0010279,N0010527,N0010528,343.633276,343.233276,6.09527,9.436005,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5231,merrimack,95.0207,3.89143,0.555676,0.299429,tractive,main,P248,provisional
E0010280,N0010528,N0010529,343.233276,342.983276,9.436005,6.331757,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4951,merrimack,101.4994,4.123378,0.564985,0.308484,tractive,main,P248,provisional
E0010281,N0010529,N0010530,342.983276,342.758276,6.331757,7.361201,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.4733,merrimack,106.8983,4.315164,0.572373,0.315819,tractive,main,P248,provisional
E0010282,N0010530,N0010531,342.758276,342.608276,7.361201,6.15976,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.4649,merrimack,109.0579,4.391756,0.57525,0.318713,tractive,main,P248,provisional
E0010283,N0010531,N0009936,342.608276,342.483934,6.15976,7.183272,24.86843,200,PVC-U,0.5,0.5,table11,minimum,3.4608,merrimack,110.1377,4.430046,0.576674,0.320152,tractive,main,P248,provisional
E0010284,N0010532,N0009936,336.764163,336.658764,12.617124,13.008442,21.07974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0432,2.323147,0.477776,0.230909,tractive,main,P248,provisional
E0010285,N0010533,N0009930,341.839828,341.785129,1.604721,1.65759,10.939898,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045545,0.13518,0.037331,tractive,lateral,P248,provisional
E0010286,N0010534,N0010535,339.373068,339.331248,4.431833,4.447347,4.182018,200,PVC-U,1.0,0.5,table11,minimum,3.1456,merrimack,242.4843,8.874933,0.900723,0.384342,velocity,sub main,P248,provisional
E0010287,N0010535,N0010536,339.331248,339.291248,4.447347,4.458112,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.1456,merrimack,242.4843,8.874968,0.900724,0.384343,velocity,sub main,P248,provisional
E0010288,N0010536,N0009930,339.291248,339.060274,4.458112,4.382445,46.194793,200,PVC-U,0.5,0.5,table11,minimum,3.1456,merrimack,242.4843,8.875001,0.697265,0.466502,tractive,sub main,P248,provisional
E0010289,N0010537,N0010538,336.40575,336.25575,9.389538,8.706347,50.0,315,HDPE,0.3,0.27,table11,dod,2.7281,merrimack,786.6439,24.990216,0.743988,0.489456,tractive,sub main,P248,drafted
E0010290,N0010538,N0010539,336.25575,336.10575,8.706347,8.080133,50.0,315,HDPE,0.3,0.27,table11,minimum,2.7281,merrimack,786.6439,24.990633,0.743991,0.489461,tractive,sub main,P248,drafted
E0010291,N0010539,N0009949,336.10575,336.050179,8.080133,8.071525,18.523614,315,HDPE,0.3,0.27,table11,minimum,2.7281,merrimack,786.6439,24.991049,0.743994,0.489466,tractive,sub main,P248,drafted
E0010292,N0010540,N0010541,338.676438,338.634012,1.908584,1.928946,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,3.2393,0.137012,0.225128,0.055579,tractive,lateral,P248,provisional
E0010293,N0010541,N0010542,338.634012,338.532893,1.928946,2.085912,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.137059,0.195906,0.06106,tractive,lateral,P248,provisional
E0010294,N0010542,N0009945,338.532893,338.365188,2.085912,3.216141,33.54102,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182495,0.215253,0.069527,tractive,lateral,P248,provisional
E0010295,N0010543,N0010544,344.906577,344.731577,5.678475,5.203939,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.396432,0.276614,0.099286,tractive,lateral,P248,provisional
E0010296,N0010544,N0010545,344.731577,344.581577,5.203939,6.833401,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.396724,0.276679,0.09932,tractive,lateral,P248,provisional
E0010297,N0010545,N0010546,344.581577,344.431577,6.833401,7.415316,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.487509,0.295424,0.109308,tractive,lateral,P248,provisional
E0010298,N0010546,N0010547,344.431577,344.056577,7.415316,6.045596,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.578293,0.311809,0.118391,tractive,lateral,P248,provisional
E0010299,N0010547,N0010548,344.056577,343.831577,6.045596,7.636319,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.974,0.714719,0.333252,0.130786,tractive,lateral,P248,provisional
E0010300,N0010548,N0010549,343.831577,343.606577,7.636319,6.80538,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.805629,0.345943,0.138399,tractive,lateral,P248,provisional
E0010301,N0010549,N0010550,343.606577,343.356577,6.80538,8.101492,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.806004,0.345993,0.138429,tractive,lateral,P248,provisional
E0010302,N0010550,N0010551,343.356577,343.106577,8.101492,9.436392,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.896955,0.357686,0.14563,tractive,lateral,P248,provisional
E0010303,N0010551,N0010552,343.106577,343.031577,9.436392,9.762948,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.0312,1.137927,0.384962,0.163141,tractive,lateral,P248,provisional
E0010304,N0010552,N0010553,343.031577,342.606577,9.762948,7.728781,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.849,1.423874,0.412294,0.181732,tractive,lateral,P248,provisional
E0010305,N0010553,N0010554,342.606577,342.456577,7.728781,9.609555,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.0884,1.560384,0.423928,0.189976,tractive,lateral,P248,provisional
E0010306,N0010554,N0010555,342.456577,342.281577,9.609555,10.193368,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.1682,1.605901,0.427638,0.192649,tractive,lateral,P248,provisional
E0010307,N0010555,N0010556,342.281577,342.156577,10.193368,9.598428,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.3277,1.696727,0.434816,0.197878,tractive,lateral,P248,provisional
E0010308,N0010556,N0010557,342.156577,341.756577,9.598428,11.783187,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4075,1.742202,0.438302,0.200447,tractive,lateral,P248,provisional
E0010309,N0010557,N0010558,341.756577,341.481577,11.783187,11.272146,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.3051,2.073959,0.461874,0.218326,tractive,lateral,P248,provisional
E0010310,N0010558,N0010559,341.481577,341.381577,11.272146,9.975082,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5445,2.210218,0.470737,0.225286,tractive,lateral,P248,provisional
E0010311,N0010559,N0010560,341.381577,341.306577,9.975082,10.085208,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6243,2.255652,0.473601,0.227563,tractive,lateral,P248,provisional
E0010312,N0010560,N0010561,341.306577,341.181577,10.085208,8.055819,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.7838,2.346312,0.479187,0.232047,tractive,lateral,P248,provisional
E0010313,N0010561,N0010562,341.181577,341.056577,8.055819,10.799136,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.9434,2.437054,0.484617,0.236458,tractive,lateral,P248,provisional
E0010314,N0010562,N0010563,341.056577,340.897479,10.799136,9.715406,31.819667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6017,2.632551,0.495813,0.24572,tractive,lateral,P248,provisional
E0010315,N0010563,N0010564,340.897479,340.831577,9.715406,10.319577,13.180333,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6017,2.632816,0.495828,0.245732,tractive,lateral,P248,provisional
E0010316,N0010564,N0010565,340.831577,340.756577,10.319577,9.486831,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6017,2.632926,0.495834,0.245737,tractive,lateral,P248,provisional
E0010317,N0010565,N0010566,340.756577,340.531577,9.486831,4.694986,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.6017,2.633051,0.495841,0.245743,tractive,lateral,P248,provisional
E0010318,N0010566,N0009919,340.531577,340.354376,4.694986,4.658106,35.440217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.1802,2.783446,0.504028,0.252663,tractive,lateral,P248,provisional
E0010319,N0010567,N0010568,343.423223,342.069718,1.551326,1.560561,58.848024,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.225751,0.026354,tractive,lateral,P248,drafted
E0010320,N0010568,N0010569,342.061581,341.90465,1.568699,1.55995,6.677909,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,2.1596,0.091025,0.289176,0.035665,tractive,lateral,P248,drafted
E0010321,N0010569,N0010570,341.90465,341.806075,1.55995,1.550737,5.188186,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,2.1596,0.09108,0.269246,0.037432,tractive,lateral,P248,drafted
E0010322,N0010570,N0010571,341.806075,341.581591,1.550737,1.552656,21.379391,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,2.1596,0.091124,0.220308,0.04285,tractive,lateral,P248,drafted
E0010323,N0010571,N0010572,341.581591,341.535565,1.552656,1.550709,6.136841,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,2.1596,0.091302,0.196594,0.046323,tractive,lateral,P248,drafted
E0010324,N0010572,N0010573,341.535565,341.475827,1.550709,1.552981,7.965005,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,2.1596,0.091353,0.196631,0.046335,tractive,lateral,P248,drafted
E0010325,N0010573,N0010574,341.475827,341.40185,1.552981,1.55155,4.351618,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,2.1596,0.091419,0.259652,0.038452,tractive,lateral,P248,drafted
E0010326,N0010574,N0010575,341.40185,341.245064,1.55155,1.555779,14.931996,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,2.1596,0.091456,0.220579,0.042919,tractive,lateral,P248,drafted
E0010327,N0010575,N0010576,341.245064,341.120085,1.555779,1.557039,15.622275,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,2.1596,0.09158,0.201174,0.045704,tractive,lateral,P248,drafted
E0010328,N0010576,N0010577,341.120085,340.942746,1.557039,1.558383,19.704404,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,2.1596,0.09171,0.209509,0.044515,tractive,lateral,P248,drafted
E0010329,N0010577,N0010578,340.913725,340.75086,1.587404,1.610224,32.573102,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.091874,0.171494,0.051,tractive,lateral,P248,drafted
E0010330,N0010578,N0010579,340.75086,340.679948,1.610224,1.592024,14.182243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092146,0.171664,0.051068,tractive,lateral,P248,drafted
E0010331,N0010579,N0010580,340.615755,340.190668,1.656218,1.621527,50.010205,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,2.1596,0.092264,0.205888,0.045223,tractive,lateral,P248,drafted
E0010332,N0010580,N0010581,340.190668,340.149374,1.621527,1.710673,3.303558,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,2.1596,0.092681,0.235079,0.04149,tractive,lateral,P248,drafted
E0010333,N0010581,N0010582,340.149374,340.083654,1.710673,1.966425,13.143902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092708,0.172014,0.051207,tractive,lateral,P248,drafted
E0010334,N0010582,N0010583,340.083654,340.008345,1.966425,2.217881,15.061773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092818,0.172083,0.051235,tractive,lateral,P248,drafted
E0010335,N0010583,N0010584,340.008345,339.964768,2.217881,2.338424,7.262862,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.092943,0.183256,0.049153,tractive,lateral,P248,drafted
E0010336,N0010584,N0010585,339.964768,339.921103,2.338424,2.52955,8.732969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093004,0.172198,0.051281,tractive,lateral,P248,drafted
E0010337,N0010585,N0010586,339.921103,339.808193,2.52955,2.851108,22.581997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093077,0.172243,0.051299,tractive,lateral,P248,drafted
E0010338,N0010586,N0010587,339.808193,339.60473,2.851108,3.801001,40.692711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093265,0.17236,0.051345,tractive,lateral,P248,drafted
E0010339,N0010587,N0010588,339.60473,339.512021,3.801001,4.22092,18.541764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093604,0.172569,0.051429,tractive,lateral,P248,drafted
E0010340,N0010588,N0010589,339.512021,339.421423,4.22092,4.657221,18.119614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093758,0.172664,0.051467,tractive,lateral,P248,drafted
E0010341,N0010589,N0010590,339.421423,339.379028,4.657221,4.756714,4.987653,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.1596,0.093909,0.207115,0.045582,tractive,lateral,P248,drafted
E0010342,N0010590,N0010591,339.379028,339.288763,4.756714,4.870417,18.052943,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093951,0.172783,0.051514,tractive,lateral,P248,drafted
E0010343,N0010591,N0010592,339.288763,339.159191,4.870417,4.956928,25.914401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094101,0.172875,0.051551,tractive,lateral,P248,drafted
E0010344,N0010592,N0010593,339.159191,339.078777,4.956928,4.862598,16.082739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094317,0.173008,0.051604,tractive,lateral,P248,drafted
E0010345,N0010593,N0010594,339.078777,339.020795,4.862598,4.852831,11.596442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094451,0.17309,0.051637,tractive,lateral,P248,drafted
E0010346,N0010594,N0010595,339.020795,338.980614,4.852831,4.897194,8.036269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094548,0.17315,0.05166,tractive,lateral,P248,drafted
E0010347,N0010595,N0010596,338.980614,338.86062,4.897194,5.081763,23.998805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094615,0.173191,0.051677,tractive,lateral,P248,drafted
E0010348,N0010596,N0010597,338.86062,338.654769,5.081763,5.319291,41.170099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094815,0.173313,0.051726,tractive,lateral,P248,drafted
E0010349,N0010597,N0010598,338.654769,338.599488,5.319291,5.409667,11.056294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095158,0.173523,0.05181,tractive,lateral,P248,drafted
E0010350,N0010598,N0009949,338.599488,338.514756,5.409667,5.606948,16.946389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09525,0.173579,0.051832,tractive,lateral,P248,drafted
E0010351,N0010599,N0009963,443.220325,443.072254,1.55,2.697979,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P07,provisional
E0010352,N0010600,N0009963,439.080646,438.96815,3.746624,6.802083,22.499249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048813,0.138431,0.038491,tractive,main,P07,provisional
E0010353,N0010601,N0010602,436.99364,436.876593,1.55,1.719141,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0010354,N0010602,N0010603,436.773852,436.163396,1.821882,1.659907,16.278821,200,PVC-U,3.75,0.5,cover_min,minimum,3.6221,held,0.0,0.000195,0.028484,0.00276,tractive,lateral,P07,provisional
E0010355,N0010603,N0010604,436.124069,435.695339,1.699235,1.594212,15.31178,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000331,0.033921,0.003497,tractive,lateral,P07,provisional
E0010356,N0010604,N0010605,435.695339,435.653988,1.594212,1.743992,6.891824,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.02434,0.005419,tractive,lateral,P07,provisional
E0010357,N0010605,N0010606,435.653988,435.463447,1.743992,2.677972,38.108176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000516,0.02419,0.005892,tractive,lateral,P07,provisional
E0010358,N0010606,N0009969,435.463447,434.58784,2.677972,1.554372,23.349526,200,PVC-U,3.75,0.5,ground,minimum,3.6221,held,0.0,0.000833,0.056527,0.004604,tractive,lateral,P07,provisional
E0010359,N0010607,N0010608,442.278377,442.220068,1.560398,2.45553,11.661904,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P07,provisional
E0010360,N0010608,N0009965,442.220068,442.161758,2.45553,1.94191,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045364,0.134995,0.037266,tractive,lateral,P07,provisional
E0010361,N0010609,N0010610,436.85316,436.80316,1.606618,2.946687,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0010362,N0010610,N0010611,436.80316,436.734628,2.946687,3.237083,13.706539,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P07,provisional
E0010363,N0010611,N0010612,436.734628,436.691361,3.237083,4.397354,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.016426,0.004026,tractive,lateral,P07,provisional
E0010364,N0010612,N0009965,436.691361,436.617031,4.397354,7.486638,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000258,0.017597,0.004588,tractive,lateral,P07,provisional
E0010365,N0010613,N0010614,439.73129,439.623936,2.486788,1.618191,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001341,0.036366,0.008492,tractive,lateral,P07,provisional
E0010366,N0010614,N0010615,439.623936,439.515769,1.618191,2.76542,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00152,0.03828,0.008922,tractive,lateral,P07,provisional
E0010367,N0010615,N0010616,439.515769,439.474394,2.76542,3.011323,6.895782,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.001701,0.042563,0.008961,tractive,lateral,P07,provisional
E0010368,N0010616,N0010617,439.474394,439.299394,3.011323,5.882399,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001758,0.040606,0.009452,tractive,lateral,P07,provisional
E0010369,N0010617,N0010618,439.299394,439.199394,5.882399,5.783211,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00205,0.04319,0.010051,tractive,lateral,P07,provisional
E0010370,N0010618,N0010619,439.199394,438.974394,5.783211,8.365327,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002216,0.044551,0.010371,tractive,lateral,P07,provisional
E0010371,N0010619,N0010620,438.974394,438.899394,8.365327,8.022053,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002591,0.047392,0.011047,tractive,lateral,P07,provisional
