Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0010372,N0010620,N0009979,438.899394,438.765066,8.022053,5.406016,26.865772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002716,0.048278,0.01126,tractive,lateral,P07,provisional
E0010373,N0010621,N0009998,435.886446,435.421884,1.799376,1.805624,18.582457,200,PVC-U,2.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.232121,0.025867,tractive,lateral,P07,provisional
E0010374,N0010622,N0009998,435.138693,434.983377,2.60142,2.244132,38.829014,250,PVC-U,0.4,0.375,table11,minimum,2.7801,merrimack,672.9952,21.742902,0.798523,0.59979,velocity,sub main,P07,provisional
E0010375,N0010623,N0010624,426.469385,426.417907,3.135016,3.395356,10.29563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.897397,0.357741,0.145664,tractive,main,P07,provisional
E0010376,N0010624,N0010625,426.417907,426.337284,3.395356,4.240139,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.897482,0.357751,0.145671,tractive,main,P07,provisional
E0010377,N0010625,N0010626,426.337284,426.296116,4.240139,4.294705,3.579854,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,22.3729,0.942884,0.485801,0.122133,tractive,main,P07,provisional
E0010378,N0010626,N0010627,426.296116,425.946116,4.294705,3.867727,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6122,1.078715,0.378684,0.15902,tractive,main,P07,provisional
E0010379,N0010627,N0010628,425.946116,425.646116,3.867727,4.562106,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0909,1.350902,0.405734,0.177172,tractive,main,P07,provisional
E0010380,N0010628,N0010629,425.646116,425.441762,4.562106,5.815501,40.870712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.41,1.532471,0.421612,0.188319,tractive,main,P07,provisional
E0010381,N0010629,N0010630,425.441762,425.356176,5.815501,7.160914,17.117243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4898,1.578079,0.42538,0.191019,tractive,main,P07,provisional
E0010382,N0010630,N0010006,425.356176,425.302093,7.160914,7.280366,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.5696,1.623488,0.429051,0.193672,tractive,main,P07,provisional
E0010383,N0010631,N0010632,428.378442,428.160139,1.550208,1.55031,17.464249,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.18401,0.030226,tractive,lateral,P07,provisional
E0010384,N0010632,N0009975,428.160139,428.045139,1.55031,1.554013,10.0,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,2.1596,0.09068,0.226845,0.041878,tractive,lateral,P07,provisional
E0010385,N0010633,N0010634,427.29751,427.25613,2.399634,2.397129,4.868225,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.000911,0.036811,0.006507,tractive,lateral,P07,provisional
E0010386,N0010634,N0009975,427.25613,427.177073,2.397129,2.422079,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000951,0.031516,0.007428,tractive,lateral,P07,provisional
E0010387,N0010635,N0010636,429.323385,429.046572,1.66743,1.829618,55.362442,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P07,provisional
E0010388,N0010636,N0010006,429.046572,428.941097,1.829618,3.641361,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136263,0.195529,0.0609,tractive,lateral,P07,provisional
E0010389,N0010637,N0010022,423.005454,422.877294,1.550302,1.774348,25.632011,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P256,provisional
E0010390,N0010638,N0010639,423.067502,422.955699,1.550936,1.732167,22.36068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P256,provisional
E0010391,N0010639,N0010022,422.955699,422.854457,1.732167,1.797185,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045454,0.135087,0.037298,tractive,lateral,P256,provisional
E0010392,N0010640,N0010021,415.470187,415.382865,7.825529,8.114419,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.4387,2.459123,0.485915,0.237519,tractive,main,P256,provisional
E0010393,N0010641,N0010642,421.363464,421.317366,1.966248,2.042864,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091405,0.171201,0.050884,tractive,lateral,P256,provisional
E0010394,N0010642,N0010643,421.317366,421.274786,2.042864,2.239953,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.1596,0.091482,0.192146,0.047105,tractive,lateral,P256,provisional
E0010395,N0010643,N0010644,421.274786,421.234786,2.239953,2.432297,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.1596,0.091533,0.201139,0.045694,tractive,lateral,P256,provisional
E0010396,N0010644,N0010645,421.234786,421.192207,2.432297,2.58886,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.1596,0.091574,0.19221,0.047126,tractive,lateral,P256,provisional
E0010397,N0010645,N0010021,421.192207,420.834366,2.58886,2.662918,71.568149,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182159,0.215123,0.069469,tractive,lateral,P256,provisional
E0010398,N0010646,N0010647,425.489725,425.437838,1.892477,1.890989,9.433981,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.4968,1.031593,0.386202,0.15211,tractive,main,P03,provisional
E0010399,N0010647,N0010031,425.437838,425.060537,1.890989,2.197734,68.600292,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.4968,1.031672,0.386211,0.152116,tractive,main,P03,provisional
E0010400,N0010648,N0010031,425.55433,425.435062,1.550497,1.823208,23.853721,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,provisional
E0010401,N0010649,N0010650,424.836046,424.738046,1.559004,1.559775,14.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P03,provisional
E0010402,N0010650,N0010651,424.728103,424.378103,1.569718,1.675089,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181185,0.214746,0.0693,tractive,lateral,P03,provisional
E0010403,N0010651,N0010652,424.378103,424.028103,1.675089,1.590092,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408105,0.279187,0.100632,tractive,lateral,P03,provisional
E0010404,N0010652,N0010653,424.028103,423.666359,1.590092,1.661308,72.34877,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680291,0.32814,0.127778,tractive,lateral,P03,provisional
E0010405,N0010653,N0010034,423.666359,423.574164,1.661308,1.624811,18.439089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861963,0.353294,0.142904,tractive,lateral,P03,provisional
E0010406,N0010654,N0010655,423.31831,423.275884,1.554309,1.758143,7.071068,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P03,provisional
E0010407,N0010655,N0010656,423.275884,423.040831,1.758143,2.110018,47.010637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181128,0.214724,0.06929,tractive,lateral,P03,provisional
E0010408,N0010656,N0010034,423.040831,422.962728,2.110018,2.236246,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317321,0.257575,0.089576,tractive,lateral,P03,provisional
E0010409,N0010657,N0010658,430.366842,430.29976,2.319223,2.420668,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13408,0.384561,0.162877,tractive,lateral,P03,provisional
E0010410,N0010658,N0010054,430.29976,430.054301,2.420668,2.659383,49.091751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269994,0.398148,0.171976,tractive,lateral,P03,provisional
E0010411,N0010659,N0010660,438.644184,438.525205,8.313855,8.197664,23.795621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096774,0.174503,0.052202,tractive,lateral,P03,derived
E0010412,N0010660,N0010661,438.525205,438.484059,8.197664,8.172099,7.481156,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.096972,0.180423,0.051112,tractive,lateral,P03,derived
E0010413,N0010661,N0010662,438.484059,438.442148,8.172099,8.168173,4.930742,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,2.1596,0.097034,0.209406,0.046253,tractive,lateral,P03,derived
E0010414,N0010662,N0010663,438.442148,438.401706,8.168173,8.145504,3.110878,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,2.1596,0.097075,0.241978,0.041978,tractive,lateral,P03,derived
E0010415,N0010663,N0010664,438.401706,438.359318,8.145504,8.114589,8.477647,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097101,0.1747,0.052282,tractive,lateral,P03,derived
E0010416,N0010664,N0010665,438.359318,438.312936,8.114589,8.107352,9.276441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097172,0.174742,0.052299,tractive,lateral,P03,derived
E0010417,N0010665,N0010666,438.312936,438.272572,8.107352,8.108562,6.209903,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.1596,0.097249,0.191223,0.049244,tractive,lateral,P03,derived
E0010418,N0010666,N0010058,438.272572,438.059959,8.108562,8.484474,42.522415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097301,0.17482,0.05233,tractive,lateral,P03,derived
E0010419,N0010667,N0010668,446.643126,446.248682,1.574952,1.579107,78.888826,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,derived
E0010420,N0010668,N0010669,446.228546,445.679599,1.599243,1.580258,68.618304,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000657,0.031351,0.005823,tractive,lateral,P03,derived
E0010421,N0010669,N0010670,445.679599,445.576326,1.580258,1.565428,20.654687,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001229,0.035081,0.008206,tractive,lateral,P03,derived
E0010422,N0010670,N0010671,445.576326,445.533235,1.565428,1.550475,7.181806,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.001401,0.039325,0.008299,tractive,lateral,P03,derived
E0010423,N0010671,N0010672,445.533235,445.457651,1.550475,1.564688,15.116774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001461,0.037667,0.008783,tractive,lateral,P03,derived
E0010424,N0010672,N0010673,445.457651,445.415823,1.564688,1.574655,8.365644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001587,0.038958,0.009076,tractive,lateral,P03,derived
E0010425,N0010673,N0010674,445.415823,445.337416,1.574655,1.642473,15.681384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001657,0.039646,0.009233,tractive,lateral,P03,derived
E0010426,N0010674,N0010675,445.337416,445.233678,1.642473,1.72732,20.747607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001788,0.040884,0.009516,tractive,lateral,P03,derived
E0010427,N0010675,N0010676,445.233678,445.04261,1.72732,1.72866,38.213542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00196,0.042421,0.009872,tractive,lateral,P03,derived
E0010428,N0010676,N0010058,445.04261,444.862069,1.72866,1.682365,36.108316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002279,0.04505,0.010489,tractive,lateral,P03,derived
E0010429,N0010677,N0010105,396.759207,396.692297,5.77897,5.762904,12.165525,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.265563,0.251349,0.080706,tractive,main,P11,provisional
E0010430,N0010678,N0010679,400.828312,400.704821,1.591641,1.622908,24.698178,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0010431,N0010679,N0010105,400.704821,400.626718,1.622908,1.828482,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P11,provisional
E0010432,N0010680,N0010681,400.680623,400.607822,2.44987,2.347195,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.317989,0.402689,0.175077,tractive,main,P11,provisional
E0010433,N0010681,N0010682,400.607822,400.345667,2.347195,3.1713,52.430907,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.453911,0.414923,0.183577,tractive,main,P11,provisional
E0010434,N0010682,N0010100,400.345667,400.262451,3.1713,3.365052,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.544883,0.422645,0.189058,tractive,main,P11,provisional
E0010435,N0010683,N0010684,405.668039,404.995249,1.555991,1.563253,14.950874,200,PVC-U,4.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0010436,N0010684,N0010685,404.990001,404.554639,1.568501,1.558215,8.062258,200,PVC-U,5.4,0.5,cover_min,minimum,3.6221,held,2.1596,0.090659,0.381562,0.02953,tractive,lateral,P11,provisional
E0010437,N0010685,N0010686,404.426679,403.371112,1.686175,1.693402,31.986868,200,PVC-U,3.3,0.5,cover_min,minimum,3.6221,held,2.1596,0.090726,0.323736,0.032989,tractive,lateral,P11,provisional
E0010438,N0010686,N0010687,403.371112,403.327955,1.693402,1.658007,6.639548,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.2393,0.13626,0.213965,0.057306,tractive,lateral,P11,provisional
E0010439,N0010687,N0010688,403.327955,403.287644,1.658007,1.644913,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136315,0.195553,0.06091,tractive,lateral,P11,provisional
E0010440,N0010688,N0010689,403.287644,402.937662,1.644913,1.574453,69.996272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272184,0.245144,0.083469,tractive,lateral,P11,provisional
E0010441,N0010689,N0010690,402.937662,402.377662,1.574453,1.571862,70.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,16.1967,0.680172,0.386484,0.114221,tractive,lateral,P11,provisional
E0010442,N0010690,N0010100,402.189717,401.832425,1.759806,1.795078,71.458502,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,25.9147,1.08816,0.379702,0.159685,tractive,lateral,P11,provisional
E0010443,N0010691,N0010692,340.390002,340.090003,1.55,2.233453,59.999957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P268,drafted
E0010444,N0010692,N0010112,340.090003,339.789969,2.233453,2.481424,60.0067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,trunk main,P268,drafted
E0010445,N0010693,N0010694,398.640807,398.240807,11.73288,11.914954,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.373276,0.271345,0.096555,tractive,trunk main,P250,drafted
E0010446,N0010694,N0010695,398.240807,397.840807,11.914954,12.188123,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.373943,0.2715,0.096635,tractive,trunk main,P250,drafted
E0010447,N0010695,N0010696,397.840807,397.440807,12.188123,12.299366,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.374609,0.271655,0.096715,tractive,trunk main,P250,drafted
E0010448,N0010696,N0010697,397.440807,397.040807,12.299366,12.317011,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.375276,0.27181,0.096795,tractive,trunk main,P250,drafted
E0010449,N0010697,N0010124,397.040807,396.939937,12.317011,12.243596,20.174094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.375943,0.271964,0.096874,tractive,trunk main,P250,drafted
E0010450,N0010698,N0010699,341.756124,341.356124,1.561412,1.675676,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P268,drafted
E0010451,N0010699,N0010700,341.356124,340.956124,1.675676,2.503471,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2866,0.138451,0.196561,0.06134,tractive,lateral,P268,drafted
E0010452,N0010700,N0010114,340.956124,340.915576,2.503471,2.559247,4.770258,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,5.4462,0.229652,0.278544,0.068227,tractive,lateral,P268,drafted
E0010453,N0010701,N0010702,331.103044,331.028044,10.449813,11.560061,15.0,200,PVC-U,0.5,0.5,table11,minimum,2.9914,merrimack,367.2904,12.755376,0.761942,0.580109,velocity,sub main,P268,provisional
E0010454,N0010702,N0010112,331.028044,330.934831,11.560061,11.336562,18.64252,200,PVC-U,0.5,0.5,table11,minimum,2.9914,merrimack,367.2904,12.755501,0.761944,0.580113,velocity,sub main,P268,provisional
E0010455,N0010703,N0010704,331.561121,331.361121,8.054846,10.046991,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.7727,merrimack,687.8863,22.158281,0.801795,0.607303,velocity,sub main,P268,drafted
E0010456,N0010704,N0010705,331.361121,331.061121,10.046991,9.553503,75.0,250,PVC-U,0.4,0.375,table11,minimum,2.7711,merrimack,691.1256,22.250049,0.802505,0.608966,velocity,sub main,P268,drafted
E0010457,N0010705,N0010706,331.061121,330.890035,9.553503,10.235149,42.771607,250,PVC-U,0.4,0.375,table11,minimum,2.7695,merrimack,694.5903,22.348323,0.803261,0.610748,velocity,sub main,P268,drafted
E0010458,N0010706,N0010132,330.890035,330.699531,10.235149,10.780724,47.625772,250,PVC-U,0.4,0.375,table11,minimum,2.7679,merrimack,697.8297,22.439924,0.80396,0.612411,velocity,sub main,P268,drafted
E0010459,N0010707,N0010708,340.702431,340.452431,1.55236,1.781944,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.9743,0.208535,0.22484,0.073885,tractive,lateral,P268,provisional
E0010460,N0010708,N0010132,340.452431,339.923993,1.781944,1.556263,50.327458,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,6.0541,0.254219,0.3096,0.068039,tractive,lateral,P268,provisional
E0010461,N0010709,N0010710,337.547773,337.466007,4.201556,4.540707,16.353194,200,PVC-U,0.5,0.5,table11,minimum,3.1608,merrimack,232.9785,8.54795,0.690507,0.456621,tractive,main,P268,drafted
E0010462,N0010710,N0010711,336.454242,336.394242,5.552471,5.759688,60.0,1200,GRP,0.1,0.075,table11,dod,1.6475,merrimack,50800.8242,978.298873,1.174794,0.690292,velocity,main,P268,drafted
E0010463,N0010711,N0010712,336.394242,336.334242,5.759688,5.83275,60.0,1200,GRP,0.1,0.075,table11,dod,1.6475,merrimack,50801.904,978.317472,1.174798,0.690302,velocity,main,P268,drafted
E0010464,N0010712,N0010112,336.334242,336.288228,5.83275,5.983164,15.338023,1200,GRP,0.3,0.075,table11,minimum,1.6475,merrimack,50801.904,978.317972,1.812192,0.482195,velocity,main,P268,drafted
E0010465,N0010713,N0010714,332.620864,332.263127,11.587388,10.805934,89.434184,250,PVC-U,0.4,0.375,table11,minimum,2.8645,merrimack,525.595,17.489262,0.759296,0.523353,velocity,sub main,P268,drafted
E0010466,N0010714,N0010715,332.263127,332.221383,10.805934,10.80947,5.565816,250,PVC-U,0.75,0.375,table11,minimum,2.8597,merrimack,532.8509,17.701286,0.964645,0.438594,velocity,sub main,P268,drafted
E0010467,N0010715,N0010135,332.221383,331.88327,10.80947,11.594788,84.528317,250,PVC-U,0.4,0.375,table11,minimum,2.8583,merrimack,535.0105,17.764147,0.762167,0.528306,velocity,sub main,P268,drafted
E0010468,N0010716,N0010717,408.038936,407.588936,1.85764,1.935569,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,drafted
E0010469,N0010717,N0010718,407.588936,407.138936,1.935569,2.011485,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03184,0.119446,0.031899,tractive,lateral,P250,drafted
E0010470,N0010718,N0010719,407.118446,406.208446,2.031975,1.595967,70.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.7416,0.03259,0.166285,0.025954,tractive,lateral,P250,drafted
E0010471,N0010719,N0010720,406.208446,406.097579,1.595967,1.714128,22.173521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033173,0.121162,0.032477,tractive,lateral,P250,drafted
E0010472,N0010720,N0010721,406.097579,405.708446,1.714128,2.392903,77.826479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033358,0.121396,0.032556,tractive,lateral,P250,drafted
E0010473,N0010721,N0010722,405.708446,405.58841,2.392903,2.187378,24.007327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034007,0.122211,0.032832,tractive,lateral,P250,drafted
E0010474,N0010722,N0010133,405.58841,405.270085,2.187378,1.984889,63.664896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034207,0.12246,0.032916,tractive,lateral,P250,drafted
E0010475,N0010723,N0010724,335.863796,335.143796,1.768224,1.803318,80.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.262758,0.06044,tractive,lateral,P249,drafted
E0010476,N0010724,N0010725,335.143796,334.703796,1.803318,1.560883,80.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,14.0372,0.58914,0.324231,0.116744,tractive,lateral,P249,drafted
E0010477,N0010725,N0010726,334.702036,334.102036,1.562643,1.591293,80.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,18.3563,0.770876,0.393076,0.123004,tractive,lateral,P249,drafted
E0010478,N0010726,N0010189,334.102036,333.780492,1.591293,1.551417,20.74477,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,20.5158,0.862077,0.523825,0.109106,tractive,lateral,P249,drafted
E0010479,N0010727,N0010728,405.041939,404.641939,1.831535,3.007017,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000198,0.01549,0.004187,tractive,lateral,P250,provisional
E0010480,N0010728,N0010729,404.641939,404.266939,3.007017,2.502867,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063045,0.151048,0.043112,tractive,lateral,P250,provisional
E0010481,N0010729,N0010730,404.266939,404.217582,2.502867,2.64753,9.871401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.250211,0.238557,0.080306,tractive,lateral,P250,provisional
E0010482,N0010730,N0010133,404.217582,403.85647,2.64753,3.398504,72.222398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.250293,0.238582,0.080318,tractive,lateral,P250,provisional
E0010483,N0010731,N0010160,404.172711,404.015708,1.550342,1.622507,31.400637,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0010484,N0010732,N0010145,337.565053,337.371963,4.357189,4.800736,38.61789,200,PVC-U,0.5,0.5,table11,minimum,3.4815,merrimack,104.8417,4.240725,0.569537,0.312988,tractive,main,P268,drafted
E0010485,N0010733,N0010734,340.547234,340.300323,2.700019,3.586793,49.382324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.9329,1.846323,0.446037,0.206215,tractive,lateral,P268,drafted
E0010486,N0010734,N0010735,340.300323,340.097234,3.586793,2.551447,40.617676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0924,1.937269,0.452531,0.211132,tractive,lateral,P268,drafted
E0010487,N0010735,N0010736,340.097234,340.05567,2.551447,2.57052,4.375201,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,47.5756,1.999788,0.573073,0.183049,tractive,lateral,P268,drafted
E0010488,N0010736,N0010145,340.05567,339.645675,2.57052,2.527024,81.999037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7352,2.090359,0.462963,0.219174,tractive,lateral,P268,drafted
E0010489,N0010737,N0010738,340.325549,339.904704,1.55,1.848836,84.168985,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P268,provisional
E0010490,N0010738,N0010135,339.904704,339.452206,1.848836,4.025852,90.499735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.410842,0.279783,0.100944,tractive,lateral,P268,provisional
E0010491,N0010739,N0010740,403.562946,403.398774,1.55,2.044341,32.83422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P05,provisional
E0010492,N0010740,N0010741,403.398774,403.215403,2.044341,2.2954,36.674242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062454,0.150566,0.042932,tractive,lateral,P05,provisional
E0010493,N0010741,N0010742,403.215403,402.975351,2.2954,2.7022,48.010416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.260741,0.241763,0.081839,tractive,lateral,P05,provisional
E0010494,N0010742,N0010743,402.975351,402.889328,2.7022,2.767441,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.354412,0.266878,0.094266,tractive,lateral,P05,provisional
E0010495,N0010743,N0010160,402.889328,402.779555,2.767441,2.858659,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.354555,0.266913,0.094284,tractive,lateral,P05,provisional
E0010496,N0010744,N0010745,333.347103,333.042969,1.550755,2.627136,60.826775,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P249,drafted
E0010497,N0010745,N0010746,333.042969,332.922103,2.627136,2.873094,24.173225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27211,0.245123,0.083458,tractive,lateral,P249,drafted
E0010498,N0010746,N0010747,332.922103,332.747103,2.873094,4.135313,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362846,0.268896,0.095297,tractive,lateral,P249,drafted
E0010499,N0010747,N0010748,332.747103,332.647103,4.135313,8.564964,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498939,0.297601,0.110496,tractive,lateral,P249,drafted
E0010500,N0010748,N0010749,332.647103,332.597103,8.564964,9.059422,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58964,0.313724,0.119474,tractive,lateral,P249,drafted
E0010501,N0010749,N0010750,332.597103,332.322103,9.059422,7.543711,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770792,0.341209,0.135534,tractive,lateral,P249,drafted
E0010502,N0010750,N0010751,332.322103,332.222103,7.543711,5.054814,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907052,0.35893,0.146407,tractive,lateral,P249,drafted
E0010503,N0010751,N0010752,332.222103,332.147103,5.054814,4.349784,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.04302,0.374776,0.156483,tractive,lateral,P249,drafted
E0010504,N0010752,N0010753,332.147103,331.797103,4.349784,3.435136,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269481,0.398098,0.171942,tractive,lateral,P249,drafted
E0010505,N0010753,N0010754,331.797103,331.734124,3.435136,3.438911,12.595823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.315332,0.402441,0.174906,tractive,lateral,P249,drafted
E0010506,N0010754,N0010755,331.734124,331.534124,3.438911,3.57046,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.405971,0.410708,0.180624,tractive,lateral,P249,drafted
E0010507,N0010755,N0010756,331.534124,331.334124,3.57046,3.878156,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.587373,0.426137,0.191565,tractive,lateral,P249,drafted
E0010508,N0010756,N0010189,331.334124,331.245296,3.878156,4.086613,17.765581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.587707,0.426165,0.191585,tractive,lateral,P249,drafted
E0010509,N0010757,N0010758,334.549274,334.299274,1.55,2.203259,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P249,provisional
E0010510,N0010758,N0010191,334.299274,334.046224,2.203259,2.965464,50.609934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198398,0.221214,0.072224,tractive,lateral,P249,provisional
E0010511,N0010759,N0010760,335.248279,334.898279,1.55,2.747443,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P249,provisional
E0010512,N0010760,N0010761,334.898279,334.857903,2.747443,2.832191,4.037622,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.293368,0.065345,tractive,lateral,P249,provisional
E0010513,N0010761,N0010191,334.857903,334.525746,2.832191,2.485942,66.431355,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470202,0.292056,0.107482,tractive,lateral,P249,provisional
E0010514,N0010762,N0010203,331.605178,331.161444,1.552232,2.079676,88.746897,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P249,provisional
E0010515,N0010763,N0010764,332.61244,332.31244,1.591998,1.639007,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.3357,0.349455,0.265676,0.093654,tractive,lateral,P249,provisional
E0010516,N0010764,N0010765,332.304569,331.991769,1.646878,1.627554,62.559887,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,16.974,0.712092,0.332868,0.130559,tractive,lateral,P249,provisional
E0010517,N0010765,N0010766,331.991769,331.691769,1.627554,1.734043,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6122,1.074751,0.378254,0.15874,tractive,lateral,P249,provisional
E0010518,N0010766,N0010203,331.691769,331.39062,1.734043,1.8505,60.229884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0111,1.301587,0.401151,0.174023,tractive,lateral,P249,provisional
E0010519,N0010767,N0010238,404.429657,404.15224,1.550354,2.173657,55.483449,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,derived
E0010520,N0010768,N0010769,332.517459,332.24666,1.550076,1.625411,54.159855,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P271,drafted
E0010521,N0010769,N0010770,332.24666,332.04666,1.625411,1.806032,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226787,0.231066,0.076772,tractive,lateral,P271,drafted
E0010522,N0010770,N0010771,332.04666,331.84666,1.806032,1.611836,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362922,0.268914,0.095306,tractive,lateral,P271,drafted
E0010523,N0010771,N0010257,331.84666,331.756435,1.611836,1.712254,18.044872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408523,0.279278,0.100679,tractive,lateral,P271,drafted
E0010524,N0010772,N0010773,326.200132,325.920132,8.971224,9.080997,70.0,250,PVC-U,0.4,0.375,table11,dod,2.8338,merrimack,574.5203,18.956361,0.774055,0.549728,velocity,sub main,P249,drafted
E0010525,N0010773,N0010774,325.920132,325.640132,9.080997,9.414006,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.8319,merrimack,577.7596,19.050303,0.774954,0.551413,velocity,sub main,P249,drafted
E0010526,N0010774,N0010244,325.640132,325.578221,9.414006,9.420436,15.477777,250,PVC-U,0.4,0.375,table11,minimum,2.8312,merrimack,578.8394,19.081992,0.775256,0.551981,velocity,sub main,P249,drafted
E0010527,N0010775,N0010776,331.582254,331.332254,3.722983,3.911185,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4418,merrimack,115.2637,4.604143,0.583023,0.326637,tractive,main,P249,drafted
E0010528,N0010776,N0010777,331.332254,331.082254,3.911185,4.072226,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4265,merrimack,119.5828,4.755456,0.588385,0.332197,tractive,main,P249,drafted
E0010529,N0010777,N0010244,331.082254,331.028737,4.072226,3.96992,10.703444,200,PVC-U,0.5,0.5,table11,minimum,3.4228,merrimack,120.6626,4.793493,0.589712,0.333584,tractive,main,P249,drafted
E0010530,N0010778,N0010779,403.809055,403.766693,2.827969,2.823913,7.060181,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,11.632,0.491051,0.315477,0.105035,tractive,main,P05,provisional
E0010531,N0010779,N0010238,403.766693,403.566864,2.823913,2.759033,39.965866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6788,0.576915,0.311574,0.118259,tractive,main,P05,provisional
E0010532,N0010780,N0010262,341.287006,341.212675,1.55,1.729708,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,provisional
E0010533,N0010781,N0010262,341.448921,341.365106,1.553123,1.577277,16.763055,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,provisional
E0010534,N0010782,N0010783,322.095434,322.001316,10.882594,11.135555,18.823545,200,PVC-U,0.5,0.5,table11,minimum,3.4122,merrimack,123.7964,4.925048,0.594234,0.33835,tractive,sub main,P271,drafted
E0010535,N0010783,N0010257,322.001316,321.65899,11.135555,11.809699,68.465252,200,PVC-U,0.5,0.5,table11,minimum,3.4097,merrimack,124.538,4.95094,0.595112,0.339283,tractive,sub main,P271,drafted
E0010536,N0010784,N0010268,329.348346,328.987554,1.55,2.200587,72.158431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P249,provisional
E0010537,N0010785,N0010786,329.409259,329.04417,1.55,2.292714,73.017906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P249,provisional
E0010538,N0010786,N0010787,329.04417,328.784259,2.292714,2.848401,51.982094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.1675,0.209286,0.06687,tractive,lateral,P249,provisional
E0010539,N0010787,N0010788,328.784259,328.437209,2.848401,3.093278,69.409981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167933,0.209464,0.066948,tractive,lateral,P249,provisional
E0010540,N0010788,N0010789,328.437209,328.187209,3.093278,3.372636,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.199602,0.221652,0.072424,tractive,lateral,P249,provisional
E0010541,N0010789,N0010790,328.187209,327.937209,3.372636,3.297898,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231109,0.232488,0.077438,tractive,lateral,P249,provisional
E0010542,N0010790,N0010268,327.937209,327.894966,3.297898,3.293175,7.040563,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.9474,0.293706,0.267596,0.082818,tractive,lateral,P249,provisional
E0010543,N0010791,N0010792,397.437441,397.163938,4.902342,5.139834,49.727781,200,PVC-U,0.55,0.5,uniform,minimum,3.4831,merrimack,104.4457,4.342786,0.593474,0.309075,tractive,sub main,P258,derived
E0010544,N0010792,N0010793,397.163938,396.958951,5.139834,5.451297,37.270394,200,PVC-U,0.55,0.5,uniform,minimum,3.4655,merrimack,108.8954,4.500475,0.599552,0.314827,tractive,sub main,P258,derived
E0010545,N0010793,N0010794,396.958951,396.819146,5.451297,5.705543,25.41909,200,PVC-U,0.55,0.5,uniform,minimum,3.4655,merrimack,108.8954,4.500786,0.599564,0.314838,tractive,sub main,P258,derived
E0010546,N0010794,N0010795,396.819146,396.624244,5.705543,5.819237,35.436706,200,PVC-U,0.55,0.5,uniform,minimum,3.4655,merrimack,108.8954,4.500997,0.599572,0.314846,tractive,sub main,P258,derived
E0010547,N0010795,N0010796,396.624244,396.581586,5.819237,5.756915,6.562709,200,PVC-U,0.65,0.5,table11,minimum,3.436,merrimack,116.875,4.781414,0.647882,0.310982,tractive,sub main,P258,derived
E0010548,N0010796,N0010797,396.581586,396.541562,5.756915,5.750765,5.71771,200,PVC-U,0.7,0.5,table11,minimum,3.436,merrimack,116.875,4.781469,0.665407,0.305043,tractive,sub main,P258,derived
E0010549,N0010797,N0010798,396.541562,396.499166,5.750765,5.809428,7.066086,200,PVC-U,0.6,0.5,table11,minimum,3.436,merrimack,116.875,4.781517,0.629451,0.317556,tractive,sub main,P258,derived
E0010550,N0010798,N0010799,396.499166,396.450044,5.809428,5.882689,9.824389,200,PVC-U,0.5,0.5,table11,minimum,3.436,merrimack,116.875,4.781575,0.589297,0.33315,tractive,sub main,P258,derived
E0010551,N0010799,N0010800,396.450044,396.246809,5.882689,6.078783,40.647024,200,PVC-U,0.5,0.5,table11,minimum,3.436,merrimack,116.875,4.781657,0.5893,0.333153,tractive,sub main,P258,derived
E0010552,N0010800,N0010801,396.246809,395.880319,6.078783,6.651816,73.29799,200,PVC-U,0.5,0.5,table11,minimum,3.4288,merrimack,118.9218,4.853468,0.591786,0.335763,tractive,sub main,P258,derived
E0010553,N0010801,N0010290,395.880319,395.665347,6.651816,7.140469,42.9943,200,PVC-U,0.5,0.5,table11,minimum,3.425,merrimack,120.0015,4.891724,0.593098,0.337147,tractive,sub main,P258,derived
E0010554,N0010802,N0010287,330.2153,329.9546,4.339754,5.42217,52.139964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.090002,0.379899,0.159814,tractive,lateral,P249,drafted
E0010555,N0010803,N0010287,330.274912,330.006606,4.279501,5.370164,67.076522,250,PVC-U,0.4,0.375,table11,minimum,2.7378,merrimack,763.8863,24.32225,0.817326,0.646955,velocity,sub main,P249,provisional
E0010556,N0010804,N0010805,407.551174,407.490966,2.743687,2.840303,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.320225,0.25833,0.089953,tractive,main,P05,provisional
E0010557,N0010805,N0010806,407.490966,407.397024,2.840303,2.878794,18.788294,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.365593,0.269546,0.09563,tractive,main,P05,provisional
E0010558,N0010806,N0010207,407.397024,407.210785,2.878794,2.343415,37.247917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.411016,0.279821,0.100964,tractive,main,P05,provisional
E0010559,N0010807,N0010249,329.457477,329.208719,2.012249,2.181509,49.751595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227539,0.231315,0.076888,tractive,lateral,P249,provisional
E0010560,N0010808,N0010249,329.86051,329.607078,1.551233,1.78315,50.686355,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P249,provisional
E0010561,N0010809,N0010810,404.817784,404.604198,5.943874,4.883228,42.717166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6096,1.431764,0.412989,0.182219,tractive,main,P05,derived
E0010562,N0010810,N0010811,404.604198,404.563998,4.883228,4.905881,3.092348,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,33.6096,1.43212,0.577415,0.144531,tractive,main,P05,derived
E0010563,N0010811,N0010812,404.563998,404.522636,4.905881,4.93644,3.446829,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,33.6096,1.432146,0.56151,0.147341,tractive,main,P05,derived
E0010564,N0010812,N0010207,404.522636,404.419272,4.93644,5.134927,20.672785,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6096,1.432175,0.413025,0.182244,tractive,main,P05,derived
E0010565,N0010813,N0010814,401.334953,401.216104,1.6027,1.698416,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045847,0.135487,0.03744,tractive,lateral,P258,provisional
E0010566,N0010814,N0010290,401.216104,400.806847,1.698416,1.99897,81.851462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046045,0.135688,0.037512,tractive,lateral,P258,provisional
E0010567,N0010815,N0010816,337.978239,337.828239,1.552157,1.895516,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P249,provisional
E0010568,N0010816,N0010817,337.828239,336.393239,1.895516,1.56422,35.0,200,PVC-U,4.1,0.5,ground,minimum,3.6221,held,5.3989,0.226586,0.473986,0.047234,tractive,lateral,P249,provisional
E0010569,N0010817,N0010818,336.393239,336.293239,1.56422,1.583592,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317412,0.257598,0.089587,tractive,lateral,P249,provisional
E0010570,N0010818,N0010819,336.086698,334.731151,1.790133,1.760762,13.903048,200,PVC-U,9.75,0.5,cover_min,minimum,3.6221,held,7.5585,0.317579,0.710185,0.045159,tractive,lateral,P249,provisional
E0010571,N0010819,N0010820,334.731151,334.648842,1.760762,1.550865,6.096952,200,PVC-U,1.35,0.5,ground,minimum,3.6221,held,8.6382,0.362962,0.378877,0.075523,tractive,lateral,P249,provisional
E0010572,N0010820,N0010821,334.53519,333.43269,1.664517,1.673023,45.0,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,11.5394,0.484637,0.510295,0.07508,tractive,lateral,P249,provisional
E0010573,N0010821,N0010822,333.412961,333.082961,1.692752,1.572343,60.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,14.7788,0.620814,0.329625,0.119644,tractive,lateral,P249,provisional
E0010574,N0010822,N0010823,333.082961,332.752961,1.572343,2.11029,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,18.0181,0.757115,0.350799,0.131354,tractive,lateral,P249,provisional
E0010575,N0010823,N0010824,332.752961,332.422961,2.11029,2.577619,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.3372,0.938684,0.375081,0.145428,tractive,lateral,P249,provisional
E0010576,N0010824,N0010289,332.422961,332.308935,2.577619,2.665522,20.731982,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,26.6564,1.120253,0.396152,0.158218,tractive,lateral,P249,provisional
E0010577,N0010825,N0010289,330.557295,330.23064,3.636705,4.743817,65.331024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.315679,0.477318,0.230541,tractive,main,P249,provisional
E0010578,N0010826,N0010307,325.321987,325.082527,10.056126,10.653038,47.892078,200,PVC-U,0.5,0.5,table11,minimum,3.0834,merrimack,285.9906,10.241356,0.723062,0.507043,tractive,sub main,P274,drafted
E0010579,N0010827,N0010828,324.17983,323.82983,10.269236,10.980961,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4471,merrimack,113.809,4.730795,0.587521,0.331295,tractive,sub main,P300,provisional
E0010580,N0010828,N0010829,323.82983,323.47983,10.980961,11.645292,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4471,merrimack,113.809,4.731379,0.587542,0.331317,tractive,sub main,P300,provisional
E0010581,N0010829,N0010830,333.574857,333.224857,1.550265,2.523495,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.4471,merrimack,113.809,4.731962,0.587562,0.331338,tractive,sub main,P300,provisional
E0010582,N0010830,N0010307,333.224857,333.183534,2.523495,2.552031,7.513279,200,PVC-U,0.55,0.5,table11,minimum,3.4471,merrimack,113.809,4.732545,0.608195,0.32315,tractive,sub main,P274,provisional
E0010583,N0010831,N0010832,333.309486,332.959486,3.917381,4.636369,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.40648,0.410754,0.180655,tractive,lateral,P272,provisional
E0010584,N0010832,N0010272,332.959486,332.799365,4.636369,2.984784,32.024261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.588132,0.426199,0.19161,tractive,lateral,P272,provisional
E0010585,N0010833,N0010834,324.168575,323.868575,10.276768,12.815477,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.1409,merrimack,245.4495,8.95266,0.698834,0.468837,tractive,main,P272,provisional
E0010586,N0010834,N0010272,323.868575,323.714025,12.815477,12.070124,30.909963,200,PVC-U,0.5,0.5,table11,minimum,3.136,merrimack,248.6889,9.056591,0.700914,0.471954,tractive,main,P272,provisional
E0010587,N0010835,N0010836,324.540593,324.365593,10.799556,9.249367,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.2362,merrimack,191.7374,7.205142,0.659959,0.415013,tractive,main,P277,provisional
E0010588,N0010836,N0010837,324.365593,324.090593,9.249367,8.641524,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.2318,merrimack,193.8969,7.276487,0.661707,0.417273,tractive,main,P277,provisional
E0010589,N0010837,N0010838,324.090593,323.640593,8.641524,9.329866,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.2254,merrimack,197.1363,7.383346,0.664298,0.420648,tractive,main,P277,provisional
E0010590,N0010838,N0010839,323.640593,323.190593,9.329866,10.761281,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.219,merrimack,200.3756,7.490286,0.666857,0.424011,tractive,main,P277,provisional
E0010591,N0010839,N0010840,323.190593,323.150573,10.761281,10.825379,4.212618,200,PVC-U,0.95,0.5,table11,minimum,3.2148,merrimack,202.5352,7.561713,0.845819,0.357668,velocity,main,P277,provisional
E0010592,N0010840,N0010841,323.150573,322.746636,10.825379,11.614631,80.787382,200,PVC-U,0.5,0.5,table11,minimum,3.2148,merrimack,202.5352,7.561748,0.668548,0.426251,tractive,main,P277,provisional
E0010593,N0010841,N0010280,332.810353,332.558421,1.550914,2.738576,50.386448,200,PVC-U,0.5,0.5,cover_min,minimum,3.2107,merrimack,204.6947,7.633008,0.670221,0.428478,tractive,main,P277,provisional
E0010594,N0010842,N0010280,330.565886,330.172082,5.879854,5.124915,78.760853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.451411,0.414705,0.183424,tractive,lateral,P249,provisional
E0010595,N0010843,N0010844,336.902556,336.76395,1.642335,1.860867,27.721185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.3218,1.819947,0.444109,0.204769,tractive,lateral,P01,drafted
E0010596,N0010844,N0010336,336.76395,336.466851,1.860867,2.01023,59.419815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.4813,1.910713,0.450659,0.209707,tractive,lateral,P01,drafted
E0010597,N0010845,N0010846,337.217442,337.071122,1.552181,1.853652,29.264041,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,derived
E0010598,N0010846,N0010336,337.071122,336.653456,1.853652,1.823625,83.5332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271847,0.245046,0.083421,tractive,lateral,P01,derived
E0010599,N0010847,N0010335,336.672908,336.496299,1.636204,1.662606,35.321902,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P01,drafted
E0010600,N0010848,N0010335,336.6433,336.5933,1.553295,1.565605,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P01,drafted
E0010601,N0010849,N0010312,330.256091,330.012295,1.55,1.730839,48.759275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P252,drafted
E0010602,N0010850,N0010851,327.786863,327.611863,8.809206,9.573562,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.4514,merrimack,112.6296,4.511239,0.579659,0.323188,tractive,main,P270,drafted
E0010603,N0010851,N0010346,327.611863,327.437227,9.573562,9.096251,34.927218,200,PVC-U,0.5,0.5,table11,minimum,3.4396,merrimack,115.8689,4.625079,0.583773,0.32741,tractive,main,P270,drafted
E0010604,N0010852,N0010853,339.136254,339.068254,1.552192,1.552718,4.0,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,7.2856,0.305429,0.387671,0.066163,tractive,lateral,P255,derived
E0010605,N0010853,N0010854,339.068254,338.768254,1.552718,2.113094,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3819,0.519116,0.301359,0.11256,tractive,lateral,P255,derived
E0010606,N0010854,N0010855,338.768254,338.463254,2.113094,2.906619,61.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6213,0.655417,0.32433,0.125558,tractive,lateral,P255,derived
E0010607,N0010855,N0010856,338.463254,338.323631,2.906619,2.570382,27.924628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8606,0.791727,0.344072,0.137263,tractive,lateral,P255,derived
E0010608,N0010856,N0010857,338.323631,338.073631,2.570382,1.822732,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.682,0.868317,0.354101,0.143403,tractive,lateral,P255,derived
E0010609,N0010857,N0010858,338.073631,337.698631,1.822732,1.564888,50.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,25.0011,1.049803,0.432826,0.142326,tractive,lateral,P255,derived
E0010610,N0010858,N0010859,337.698631,337.510802,1.564888,1.554353,17.075372,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,28.3057,1.188757,0.51419,0.137708,tractive,lateral,P255,derived
E0010611,N0010859,N0010860,337.465277,337.265277,1.599878,1.663037,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,31.2069,1.310524,0.401991,0.174598,tractive,lateral,P255,derived
E0010612,N0010860,N0010861,337.265277,337.065277,1.663037,1.84436,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.4463,1.446659,0.414292,0.183133,tractive,lateral,P255,derived
E0010613,N0010861,N0010343,337.065277,336.980778,1.84436,2.000789,16.899861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.6058,1.537526,0.422034,0.18862,tractive,lateral,P255,derived
E0010614,N0010862,N0010863,335.979053,335.939053,1.55,1.723179,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,4.7226,0.197982,0.280533,0.061421,tractive,lateral,P255,derived
E0010615,N0010863,N0010864,335.939053,335.589053,1.723179,2.825803,69.99992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198015,0.221075,0.072161,tractive,lateral,P255,derived
E0010616,N0010864,N0010865,335.589053,335.239053,2.825803,3.694937,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.548053,0.30657,0.115451,tractive,lateral,P255,derived
E0010617,N0010865,N0010343,335.239053,335.18851,3.694937,3.793057,10.108543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0583,0.548637,0.306674,0.115509,tractive,lateral,P255,derived
E0010618,N0010866,N0010867,331.83094,331.48094,3.055565,3.56267,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3393,1.06462,0.377152,0.158023,tractive,lateral,P270,provisional
E0010619,N0010867,N0010868,331.48094,331.390206,3.56267,4.087272,18.146649,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.4989,1.155737,0.386804,0.16436,tractive,lateral,P270,provisional
E0010620,N0010868,N0010346,331.390206,331.069425,4.087272,5.464052,64.156234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.0619,1.263336,0.397508,0.171541,tractive,lateral,P270,provisional
E0010621,N0010869,N0010870,329.539264,329.339264,1.55,1.973297,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P252,provisional
E0010622,N0010870,N0010871,329.339264,329.139264,1.973297,2.414111,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317204,0.257544,0.08956,tractive,lateral,P252,provisional
E0010623,N0010871,N0010872,329.139264,329.05841,2.414111,2.627076,16.170729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453339,0.288688,0.105669,tractive,lateral,P252,provisional
E0010624,N0010872,N0010312,329.05841,328.719468,2.627076,3.023666,67.788505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679809,0.328067,0.127736,tractive,lateral,P252,provisional
E0010625,N0010873,N0010874,334.487445,334.123642,1.55,1.558762,27.984879,200,PVC-U,1.3,0.5,ground,minimum,3.6221,held,7.3592,0.308517,0.354804,0.070728,tractive,lateral,P279,drafted
E0010626,N0010874,N0010875,334.076007,333.867949,1.606396,1.606356,32.009007,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,12.0818,0.506732,0.327621,0.104582,tractive,lateral,P279,drafted
E0010627,N0010875,N0010876,333.867949,333.809932,1.606356,1.634465,11.603427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1616,0.552266,0.307312,0.115865,tractive,lateral,P279,drafted
