Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0010628,N0010876,N0010877,333.809932,333.73874,1.634465,1.862609,14.238407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4009,0.688164,0.329326,0.128473,tractive,lateral,P279,drafted
E0010629,N0010877,N0010878,333.73874,333.676338,1.862609,1.606347,12.480354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5605,0.778817,0.342313,0.1362,tractive,lateral,P279,drafted
E0010630,N0010878,N0010363,333.593759,333.362635,1.688925,1.649786,42.022621,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,19.6402,0.824189,0.360216,0.136729,tractive,lateral,P279,drafted
E0010631,N0010879,N0010363,323.083098,323.04254,11.893128,11.969881,4.771593,200,PVC-U,0.85,0.5,table11,minimum,3.374,merrimack,135.8576,5.322757,0.735806,0.306518,tractive,main,P279,drafted
E0010632,N0010880,N0010881,332.102136,331.752136,1.553229,1.905212,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.9294,0.290499,0.250353,0.086005,tractive,lateral,P270,provisional
E0010633,N0010881,N0010882,331.752136,331.402136,1.905212,2.630579,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9711,0.670133,0.326597,0.126877,tractive,lateral,P270,provisional
E0010634,N0010882,N0010883,331.402136,331.052136,2.630579,2.86214,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2902,0.851785,0.351993,0.142101,tractive,lateral,P270,provisional
E0010635,N0010883,N0010367,331.052136,330.961243,2.86214,3.007171,18.178608,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.6094,1.033437,0.37371,0.155794,tractive,lateral,P270,provisional
E0010636,N0010884,N0010367,328.92948,328.491027,4.557794,5.477387,87.690507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4939,2.080973,0.462341,0.218689,tractive,main,P270,provisional
E0010637,N0010885,N0010370,332.524633,332.176484,1.581782,1.660674,69.629808,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P270,provisional
E0010638,N0010886,N0010887,329.003041,328.781677,1.551464,1.559448,44.272686,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P275,provisional
E0010639,N0010887,N0010888,328.781677,328.581677,1.559448,1.899524,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076726,0.161421,0.047052,tractive,lateral,P275,provisional
E0010640,N0010888,N0010889,328.581677,328.381677,1.899524,2.30506,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.07706,0.161657,0.047144,tractive,lateral,P275,provisional
E0010641,N0010889,N0010890,328.381677,328.294943,2.30506,2.236642,17.3468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.108483,0.181282,0.05495,tractive,lateral,P275,provisional
E0010642,N0010890,N0010891,328.294943,327.994943,2.236642,2.708212,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170808,0.210634,0.067466,tractive,lateral,P275,provisional
E0010643,N0010891,N0010892,327.994943,327.694943,2.708212,3.31766,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.171308,0.210836,0.067556,tractive,lateral,P275,provisional
E0010644,N0010892,N0010893,327.694943,327.654891,3.31766,3.333971,3.48285,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,4.0462,0.171808,0.280825,0.055776,tractive,lateral,P275,provisional
E0010645,N0010893,N0010374,327.654891,327.529582,3.333971,3.388875,25.061716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.171837,0.211049,0.067651,tractive,lateral,P275,provisional
E0010646,N0010894,N0010895,332.171815,331.840828,1.654998,1.6596,66.197425,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P270,provisional
E0010647,N0010895,N0010370,331.840828,331.525684,1.6596,2.311474,63.028638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.153266,0.203263,0.064229,tractive,lateral,P270,provisional
E0010648,N0010896,N0010897,330.130176,330.005261,1.55,1.735309,24.982942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P275,drafted
E0010649,N0010897,N0010898,330.005261,329.745273,1.735309,1.741208,51.99771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138746,0.196699,0.061399,tractive,lateral,P275,drafted
E0010650,N0010898,N0010374,329.745273,329.360378,1.741208,1.558079,45.281723,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,4.3844,0.184446,0.259234,0.061759,tractive,lateral,P275,drafted
E0010651,N0010899,N0010378,330.697437,330.279237,1.55,6.32614,83.639871,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P275,drafted
E0010652,N0010900,N0010901,329.95946,329.843163,1.55,1.727088,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0010653,N0010901,N0010391,329.843163,329.764106,1.727088,1.847618,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000194,0.015336,0.004158,tractive,lateral,P257,provisional
E0010654,N0010902,N0010903,329.517992,329.114972,1.550581,2.260974,80.60397,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P257,provisional
E0010655,N0010903,N0010904,329.114972,329.059071,2.260974,2.258617,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000672,0.027164,0.006505,tractive,lateral,P257,provisional
E0010656,N0010904,N0010905,329.059071,328.94671,2.258617,2.542976,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000765,0.028728,0.006833,tractive,lateral,P257,provisional
E0010657,N0010905,N0010906,328.94671,328.838774,2.542976,2.738435,21.587033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.214605,0.226952,0.074859,tractive,lateral,P257,provisional
E0010658,N0010906,N0010391,328.838774,328.785624,2.738435,2.826101,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.214785,0.227014,0.074888,tractive,lateral,P257,provisional
E0010659,N0010907,N0010908,328.623887,328.323887,2.613936,6.472439,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045848,0.135488,0.037441,tractive,lateral,P275,provisional
E0010660,N0010908,N0010909,328.323887,328.273887,6.472439,8.410073,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046348,0.135994,0.03762,tractive,lateral,P275,provisional
E0010661,N0010909,N0010910,328.273887,328.198887,8.410073,9.695278,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046432,0.136078,0.03765,tractive,lateral,P275,provisional
E0010662,N0010910,N0010911,328.198887,327.998887,9.695278,9.833846,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046557,0.136204,0.037695,tractive,lateral,P275,provisional
E0010663,N0010911,N0010912,327.998887,327.798887,9.833846,9.998293,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04689,0.136537,0.037814,tractive,lateral,P275,provisional
E0010664,N0010912,N0010378,327.798887,327.727902,9.998293,8.877475,14.196972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047223,0.136869,0.037932,tractive,lateral,P275,provisional
E0010665,N0010913,N0010401,324.791357,324.182758,1.746332,1.768017,81.14648,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.135916,0.028787,tractive,lateral,P281,provisional
E0010666,N0010914,N0010915,323.648029,323.348029,1.55,2.351465,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P281,provisional
E0010667,N0010915,N0010916,323.348029,323.048029,2.351465,2.816046,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P281,provisional
E0010668,N0010916,N0010398,323.048029,323.003991,2.816046,2.880652,8.807454,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P281,provisional
E0010669,N0010917,N0010918,323.399371,323.049371,1.55,2.404059,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P281,provisional
E0010670,N0010918,N0010919,323.049371,322.699371,2.404059,3.085022,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P281,provisional
E0010671,N0010919,N0010920,322.699371,322.624521,3.085022,3.269095,14.970058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P281,provisional
E0010672,N0010920,N0010398,322.624521,322.221284,3.269095,3.66336,80.647488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001291,0.035801,0.008366,tractive,lateral,P281,provisional
E0010673,N0010921,N0010922,320.488286,320.348785,4.223079,4.405304,27.900128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036469,0.125209,0.033854,tractive,lateral,P299,provisional
E0010674,N0010922,N0010402,320.348785,319.982279,4.405304,4.834188,73.301254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036701,0.125484,0.033948,tractive,lateral,P299,provisional
E0010675,N0010923,N0010924,322.786127,322.361127,1.580206,1.594135,50.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.180129,0.037945,tractive,lateral,P299,provisional
E0010676,N0010924,N0010925,322.361127,322.111127,1.594135,1.613086,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062597,0.150682,0.042975,tractive,lateral,P299,provisional
E0010677,N0010925,N0010926,322.111127,322.001524,1.613086,1.552889,5.924447,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,2.2248,0.094104,0.269805,0.03821,tractive,lateral,P299,provisional
E0010678,N0010926,N0010927,322.001524,321.960769,1.552889,1.609452,4.075553,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,2.2248,0.094153,0.219086,0.043967,tractive,lateral,P299,provisional
E0010679,N0010927,N0010928,321.960769,321.560769,1.609452,2.239005,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094187,0.172928,0.051572,tractive,lateral,P299,provisional
E0010680,N0010928,N0010929,321.560769,321.160769,2.239005,3.138853,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094854,0.173337,0.051735,tractive,lateral,P299,provisional
E0010681,N0010929,N0010930,321.160769,320.752467,3.138853,3.647191,81.660331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09552,0.173743,0.051898,tractive,lateral,P299,provisional
E0010682,N0010930,N0010402,320.752467,320.533393,3.647191,4.283074,43.814786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096201,0.174156,0.052064,tractive,lateral,P299,provisional
E0010683,N0010931,N0010932,319.084302,318.831553,3.561999,3.908925,50.549751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3825,0.438583,0.285666,0.104055,tractive,lateral,P299,drafted
E0010684,N0010932,N0010403,318.831553,318.549821,3.908925,4.269302,56.346516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3825,0.439004,0.285753,0.104102,tractive,lateral,P299,drafted
E0010685,N0010933,N0010934,319.606674,319.206674,2.948411,3.588157,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.158908,0.205696,0.06529,tractive,lateral,P299,provisional
E0010686,N0010934,N0010935,319.206674,318.806674,3.588157,3.704709,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.190665,0.218359,0.070928,tractive,lateral,P299,provisional
E0010687,N0010935,N0010403,318.806674,318.723685,3.704709,4.095437,16.597725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.222422,0.22961,0.076093,tractive,lateral,P299,provisional
E0010688,N0010936,N0010937,320.641837,319.439337,1.610482,1.640283,65.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P298,derived
E0010689,N0010937,N0010938,319.439337,319.053217,1.640283,2.088903,77.224008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000542,0.024723,0.006001,tractive,lateral,P298,derived
E0010690,N0010938,N0010939,319.053217,318.814337,2.088903,2.680352,47.775992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001185,0.034555,0.00809,tractive,lateral,P298,derived
E0010691,N0010939,N0010940,318.814337,318.614337,2.680352,1.865002,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001583,0.038918,0.009067,tractive,lateral,P298,derived
E0010692,N0010940,N0010941,318.614337,318.326915,1.865002,3.422566,57.484474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001917,0.042046,0.009785,tractive,lateral,P298,derived
E0010693,N0010941,N0010942,318.326915,318.264337,3.422566,3.689581,12.515526,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002396,0.045952,0.010703,tractive,lateral,P298,derived
E0010694,N0010942,N0010943,318.264337,317.98473,3.689581,3.611889,55.921585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0025,0.046729,0.010888,tractive,lateral,P298,derived
E0010695,N0010943,N0010944,317.98473,317.689337,3.611889,3.813684,59.078415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002966,0.04997,0.011671,tractive,lateral,P298,derived
E0010696,N0010944,N0010945,317.689337,317.617201,3.813684,4.086351,14.427197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003458,0.053039,0.012426,tractive,lateral,P298,derived
E0010697,N0010945,N0010946,317.617201,317.514337,4.086351,4.557531,20.572803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003579,0.053749,0.012603,tractive,lateral,P298,derived
E0010698,N0010946,N0010947,317.514337,317.214337,4.557531,3.258166,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00375,0.054724,0.012847,tractive,lateral,P298,derived
E0010699,N0010947,N0010948,317.214337,317.090081,3.258166,4.008461,24.851359,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00425,0.057415,0.013527,tractive,lateral,P298,derived
E0010700,N0010948,N0010949,317.090081,316.914337,4.008461,5.288452,35.148641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004457,0.058467,0.013795,tractive,lateral,P298,derived
E0010701,N0010949,N0010950,316.914337,316.614337,5.288452,4.076245,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00475,0.0599,0.014164,tractive,lateral,P298,derived
E0010702,N0010950,N0010951,316.614337,316.439337,4.076245,1.570764,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00525,0.062214,0.014765,tractive,lateral,P298,derived
E0010703,N0010951,N0010952,316.435271,316.078319,1.57483,1.555348,10.983137,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,0.0,0.005542,0.117469,0.010011,tractive,lateral,P298,derived
E0010704,N0010952,N0010953,316.026513,315.739167,1.607154,1.603606,14.016863,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,0.0,0.005633,0.101831,0.011134,tractive,lateral,P298,derived
E0010705,N0010953,N0010954,315.739167,315.338224,1.603606,2.079378,80.188568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00575,0.064384,0.015336,tractive,lateral,P298,derived
E0010706,N0010954,N0010955,315.338224,314.974281,2.079378,2.353203,72.788669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006418,0.067092,0.016057,tractive,lateral,P298,derived
E0010707,N0010955,N0010956,314.974281,314.774281,2.353203,2.745311,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007025,0.069391,0.016677,tractive,lateral,P298,derived
E0010708,N0010956,N0010957,314.774281,314.574281,2.745311,3.133788,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007358,0.070596,0.017005,tractive,lateral,P298,derived
E0010709,N0010957,N0010958,314.574281,314.489988,3.133788,3.290499,16.858516,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007691,0.071764,0.017325,tractive,lateral,P298,derived
E0010710,N0010958,N0010959,314.489988,314.319689,3.290499,3.54225,34.05997,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007832,0.072248,0.017458,tractive,lateral,P298,derived
E0010711,N0010959,N0010960,314.319689,314.092355,3.54225,3.867026,45.466623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008116,0.073206,0.017722,tractive,lateral,P298,derived
E0010712,N0010960,N0010961,314.092355,313.889167,3.867026,4.144036,40.637653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008495,0.074449,0.018067,tractive,lateral,P298,derived
E0010713,N0010961,N0010962,313.889167,313.814926,4.144036,4.16652,14.848324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008833,0.075527,0.018368,tractive,lateral,P298,derived
E0010714,N0010962,N0010963,313.814926,313.568918,4.16652,4.058889,49.201472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008957,0.075915,0.018476,tractive,lateral,P298,derived
E0010715,N0010963,N0010964,313.568918,313.368918,4.058889,3.897927,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009367,0.077173,0.01883,tractive,lateral,P298,derived
E0010716,N0010964,N0010965,313.368918,313.168918,3.897927,3.920498,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0097,0.078167,0.019111,tractive,lateral,P298,derived
E0010717,N0010965,N0010966,313.168918,313.089167,3.920498,3.931981,15.950204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010034,0.079142,0.019387,tractive,lateral,P298,derived
E0010718,N0010966,N0010967,313.089167,312.735845,3.931981,4.412685,70.664534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010167,0.079523,0.019496,tractive,lateral,P298,derived
E0010719,N0010967,N0010968,312.735845,312.468055,4.412685,4.646966,53.557928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010756,0.081174,0.019968,tractive,lateral,P298,derived
E0010720,N0010968,N0010412,312.468055,312.144469,4.646966,4.824677,64.717075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.011202,0.082384,0.020317,tractive,lateral,P298,derived
E0010721,N0010969,N0010421,323.997394,323.94996,1.55,1.562156,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P316,provisional
E0010722,N0010970,N0010421,322.476958,322.411958,3.116425,3.100157,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.4376,merrimack,116.4325,4.678055,0.58566,0.329361,tractive,sub main,P316,provisional
E0010723,N0010971,N0010972,321.346313,321.159805,1.557068,1.719162,37.301718,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P349,derived
E0010724,N0010972,N0010973,321.159805,321.021313,1.719162,1.935718,27.698282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000311,0.019215,0.004901,tractive,lateral,P349,derived
E0010725,N0010973,N0010974,321.021313,320.078813,1.935718,1.561049,65.0,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,0.0,0.000542,0.034798,0.004777,tractive,lateral,P349,derived
E0010726,N0010974,N0010975,320.078813,319.915578,1.561049,2.052623,32.647096,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001083,0.033284,0.007811,tractive,lateral,P349,derived
E0010727,N0010975,N0010976,319.915578,319.615578,2.052623,1.929374,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001355,0.036522,0.008527,tractive,lateral,P349,derived
E0010728,N0010976,N0010977,319.615578,319.315578,1.929374,2.368657,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001855,0.041494,0.009657,tractive,lateral,P349,derived
E0010729,N0010977,N0010468,319.315578,319.257585,2.368657,2.479964,11.598576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002355,0.045639,0.010628,tractive,lateral,P349,derived
E0010730,N0010978,N0010979,322.882763,322.732763,1.572437,3.300776,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P376,provisional
E0010731,N0010979,N0010980,322.732763,320.192763,3.300776,1.563371,40.0,200,PVC-U,6.35,0.5,ground,minimum,3.6221,held,0.0,0.00025,0.037546,0.00271,tractive,lateral,P376,provisional
E0010732,N0010980,N0010981,320.117594,319.842594,1.63854,1.794643,55.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P376,provisional
E0010733,N0010981,N0010982,319.842594,319.542594,1.794643,4.938454,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P376,provisional
E0010734,N0010982,N0010983,319.542594,319.392594,4.938454,5.266402,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.038505,0.008973,tractive,lateral,P376,provisional
E0010735,N0010983,N0010984,319.392594,319.192594,5.266402,3.756899,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001792,0.040921,0.009525,tractive,lateral,P376,provisional
E0010736,N0010984,N0010985,319.192594,318.992594,3.756899,2.993703,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002125,0.043814,0.010198,tractive,lateral,P376,provisional
E0010737,N0010985,N0010986,318.992594,318.917594,2.993703,2.655953,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002458,0.046418,0.010814,tractive,lateral,P376,provisional
E0010738,N0010986,N0010987,318.917594,318.667594,2.655953,2.360238,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002583,0.047334,0.011033,tractive,lateral,P376,provisional
E0010739,N0010987,N0010988,318.667594,318.417594,2.360238,2.162087,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003,0.050192,0.011725,tractive,lateral,P376,provisional
E0010740,N0010988,N0010488,318.417594,318.344456,2.162087,2.009212,14.627563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003417,0.052795,0.012366,tractive,lateral,P376,provisional
E0010741,N0010989,N0010990,319.56441,319.48941,1.55,3.026093,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P376,provisional
E0010742,N0010990,N0010991,319.48941,319.43941,3.026093,2.998792,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.209632,0.225225,0.074062,tractive,lateral,P376,provisional
E0010743,N0010991,N0010992,319.434267,318.459267,3.003935,1.558311,30.0,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,4.9975,0.209715,0.427048,0.048097,tractive,lateral,P376,provisional
E0010744,N0010992,N0010488,318.459267,318.387695,1.558311,1.965973,14.314389,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.9975,0.209965,0.225341,0.074116,tractive,lateral,P376,provisional
E0010745,N0010993,N0010994,306.733647,306.383647,10.341426,10.894887,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.369943,0.270568,0.096155,tractive,main,P393,provisional
E0010746,N0010994,N0010995,306.383647,306.033647,10.894887,11.738631,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.415794,0.280854,0.101507,tractive,main,P393,provisional
E0010747,N0010995,N0010996,316.222278,315.872278,1.55,2.441565,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.461644,0.290358,0.106566,tractive,main,P393,provisional
E0010748,N0010996,N0010997,315.872278,315.522278,2.441565,3.338226,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.675881,0.327472,0.127388,tractive,main,P376,provisional
E0010749,N0010997,N0010482,315.522278,315.37395,3.338226,3.627515,29.66559,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5917,0.676464,0.327561,0.127439,tractive,main,P376,provisional
E0010750,N0010998,N0010999,305.189292,304.739292,10.889962,12.109829,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.9042,2.922645,0.51131,0.258925,tractive,sub main,P391,provisional
E0010751,N0010999,N0010494,315.298474,314.835795,1.550647,2.486013,92.535685,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,68.9042,2.923395,0.511348,0.258958,tractive,sub main,P391,provisional
E0010752,N0011000,N0011001,315.633533,315.419192,1.55,1.759641,42.868216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P377,provisional
E0010753,N0011001,N0011002,315.419192,315.358533,1.759641,2.409869,12.131784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259278,0.241323,0.081628,tractive,lateral,P377,provisional
E0010754,N0011002,N0010494,315.358533,315.051552,2.409869,2.270256,61.396198,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259379,0.241353,0.081642,tractive,lateral,P377,provisional
E0010755,N0011003,N0010533,342.006804,341.839828,1.560426,1.604721,33.395168,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0010756,N0011004,N0011005,344.452886,344.352886,1.917506,3.04012,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09084,0.170845,0.050742,tractive,lateral,P248,provisional
E0010757,N0011005,N0010508,344.306109,343.41037,3.086897,1.603089,43.694584,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,3.2393,0.136273,0.31644,0.044028,tractive,lateral,P248,provisional
E0010758,N0011006,N0010508,343.814816,343.457046,3.602969,1.556413,22.36068,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,15.0547,0.632469,0.480081,0.093755,tractive,main,P248,provisional
E0010759,N0011007,N0011008,341.893439,341.852921,5.465966,5.647018,4.265068,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,48.5645,2.040922,0.576625,0.184865,tractive,main,P248,derived
E0010760,N0011008,N0011009,341.852921,341.628706,5.647018,6.739916,44.843003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.6443,2.086224,0.462689,0.218961,tractive,main,P248,derived
E0010761,N0011009,N0010532,341.628706,341.511533,6.739916,7.869753,23.434587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8039,2.177132,0.468624,0.223614,tractive,main,P248,derived
E0010762,N0011010,N0011011,344.664878,344.364878,5.286843,6.760946,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.388,2.495033,0.488007,0.239238,tractive,lateral,P248,provisional
E0010763,N0011011,N0010524,344.364878,344.233276,6.760946,6.136231,26.320466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.676602,0.498248,0.247764,tractive,lateral,P248,provisional
E0010764,N0011012,N0011013,341.470753,341.140753,7.726878,6.439355,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2129,merrimack,203.5469,7.606123,0.693589,0.416409,tractive,sub main,P248,provisional
E0010765,N0011013,N0011014,341.140753,340.755753,6.439355,6.292831,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1988,merrimack,211.1054,7.853137,0.699548,0.423833,tractive,sub main,P248,provisional
E0010766,N0011014,N0011015,340.755753,340.425753,6.292831,9.282529,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1852,merrimack,218.6638,8.099169,0.705319,0.431163,tractive,sub main,P248,provisional
E0010767,N0011015,N0011016,340.425753,340.013253,9.282529,5.62789,75.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1685,merrimack,228.3819,8.413746,0.712468,0.44045,tractive,sub main,P248,provisional
E0010768,N0011016,N0011017,340.013253,339.793253,5.62789,4.954793,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1631,merrimack,231.6212,8.518701,0.714798,0.443528,tractive,sub main,P248,provisional
E0010769,N0011017,N0011018,339.793253,339.573253,4.954793,4.515278,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.1631,merrimack,231.6212,8.519035,0.714806,0.443538,tractive,sub main,P248,provisional
E0010770,N0011018,N0010534,339.573253,339.464067,4.515278,4.340834,19.85214,200,PVC-U,0.55,0.5,uniform,minimum,3.1631,merrimack,231.6212,8.519368,0.714813,0.443547,tractive,sub main,P248,provisional
E0010771,N0011019,N0010537,343.643505,343.195774,5.888569,2.599514,89.546307,200,PVC-U,0.5,0.5,table11,minimum,3.06,merrimack,304.5788,10.835359,0.733177,0.524403,tractive,sub main,P248,drafted
E0010772,N0011020,N0011021,336.858576,336.698576,10.143194,9.536806,40.0,250,PVC-U,0.4,0.375,table11,dod,2.8986,merrimack,476.6662,16.092762,0.743905,0.498044,tractive,sub main,P248,drafted
E0010773,N0011021,N0011022,336.698576,336.538576,9.536806,9.094847,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8978,merrimack,477.746,16.124932,0.744275,0.49863,tractive,sub main,P248,drafted
E0010774,N0011022,N0010537,336.538576,336.466926,9.094847,9.328362,17.912436,250,PVC-U,0.4,0.375,table11,minimum,2.897,merrimack,478.8257,16.157094,0.744645,0.499216,tractive,sub main,P248,drafted
E0010775,N0011023,N0010540,339.064255,338.883009,1.678024,1.702013,36.249138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136362,0.195576,0.06092,tractive,lateral,P248,provisional
E0010776,N0011024,N0011025,338.884845,338.768226,1.55,1.594475,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0010777,N0011025,N0010540,338.768226,338.676438,1.594475,1.908584,18.35756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000194,0.015336,0.004158,tractive,lateral,P248,provisional
E0010778,N0011026,N0011027,345.821562,345.646562,1.562196,2.18907,35.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,derived
E0010779,N0011027,N0010537,345.646562,344.232013,2.18907,1.563275,38.754782,200,PVC-U,3.65,0.5,ground,minimum,3.6221,held,3.2393,0.136093,0.384269,0.038604,tractive,lateral,P248,derived
E0010780,N0011028,N0011029,341.613116,341.57007,4.166242,4.248686,7.174336,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.6237,0.322756,0.275859,0.08649,tractive,main,P248,provisional
E0010781,N0011029,N0011030,341.57007,341.53007,4.248686,4.233968,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,8.7035,0.368083,0.343275,0.081518,tractive,main,P248,provisional
E0010782,N0011030,N0011031,341.53007,341.436469,4.233968,4.587762,18.720132,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.368116,0.27014,0.095935,tractive,main,P248,provisional
E0010783,N0011031,N0011032,341.436469,341.335942,4.587762,4.841915,20.105533,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.7833,0.413539,0.280367,0.101251,tractive,main,P248,provisional
E0010784,N0011032,N0011033,341.335942,341.294275,4.841915,4.854864,4.16663,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,9.7833,0.413707,0.356425,0.086023,tractive,main,P248,provisional
E0010785,N0011033,N0011034,341.294275,340.965109,4.854864,4.022654,65.83337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.459009,0.28983,0.106283,tractive,main,P248,provisional
E0010786,N0011034,N0011035,340.965109,340.853243,4.022654,4.104398,22.373017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.459557,0.28994,0.106342,tractive,main,P248,provisional
E0010787,N0011035,N0011036,340.853243,340.632799,4.104398,4.036299,44.088932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.459744,0.289978,0.106362,tractive,main,P248,provisional
E0010788,N0011036,N0011037,340.632799,340.485887,4.036299,4.015822,29.382342,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.460111,0.290051,0.106401,tractive,main,P248,provisional
E0010789,N0011037,N0011038,340.485887,340.41794,4.015822,4.030058,13.589329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.460356,0.2901,0.106428,tractive,main,P248,provisional
E0010790,N0011038,N0011039,340.41794,340.142623,4.030058,4.356797,55.063428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.460469,0.290123,0.10644,tractive,main,P248,provisional
E0010791,N0011039,N0011040,340.142623,340.024809,4.356797,4.615481,23.562916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.460928,0.290215,0.106489,tractive,main,P248,provisional
E0010792,N0011040,N0011041,340.024809,339.906994,4.615481,4.776142,23.562967,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.461125,0.290254,0.10651,tractive,main,P248,provisional
E0010793,N0011041,N0011042,339.906994,339.735042,4.776142,4.730595,34.390409,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.461321,0.290293,0.106531,tractive,main,P248,provisional
E0010794,N0011042,N0011043,339.735042,339.512532,4.730595,4.565257,44.501949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.461608,0.29035,0.106562,tractive,main,P248,provisional
E0010795,N0011043,N0010534,339.512532,339.373068,4.565257,4.431833,27.892853,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8631,0.461978,0.290424,0.106602,tractive,main,P248,provisional
E0010796,N0011044,N0011045,350.46399,350.266081,1.550323,1.553346,8.246211,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0010797,N0011045,N0011046,350.266081,350.146334,1.553346,2.407865,23.949435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,6.9e-05,0.008939,0.002991,tractive,lateral,P248,provisional
E0010798,N0011046,N0011047,350.146334,349.882312,2.407865,1.672223,52.804354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000268,0.017918,0.00465,tractive,lateral,P248,provisional
E0010799,N0011047,N0011048,349.882312,349.744873,1.672223,2.703827,27.487775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000708,0.027785,0.006635,tractive,lateral,P248,provisional
E0010800,N0011048,N0011049,349.706097,348.069376,2.742603,1.608755,42.512225,200,PVC-U,3.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.046205,0.2699,0.023705,tractive,lateral,P248,provisional
E0010801,N0011049,N0011050,348.069376,347.944376,1.608755,3.244344,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091826,0.171464,0.050988,tractive,lateral,P248,provisional
E0010802,N0011050,N0010500,347.944376,347.670851,3.244344,4.737047,54.705058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182569,0.215281,0.06954,tractive,lateral,P248,provisional
E0010803,N0011051,N0011052,349.088423,348.945245,3.576372,1.85694,28.635642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0547,0.632813,0.320775,0.123503,tractive,lateral,P248,provisional
E0010804,N0011052,N0010500,348.945245,348.818341,1.85694,3.589557,25.380752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.6332,0.783072,0.342895,0.136551,tractive,lateral,P248,provisional
E0010805,N0011053,N0011054,346.924209,346.699209,1.693223,1.71699,45.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P248,provisional
E0010806,N0011054,N0010543,346.699209,346.542093,1.71699,4.04296,31.423121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.214028,0.226753,0.074767,tractive,lateral,P248,provisional
E0010807,N0011055,N0011056,340.121416,339.971416,5.952773,7.00182,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005938,0.065167,0.015543,tractive,lateral,P288,provisional
E0010808,N0011056,N0011057,339.971416,339.796416,7.00182,10.228365,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006188,0.066182,0.015813,tractive,lateral,P288,provisional
E0010809,N0011057,N0011058,339.796416,339.371416,10.228365,10.483321,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00648,0.067333,0.016122,tractive,lateral,P288,provisional
E0010810,N0011058,N0011059,339.371416,339.196416,10.483321,9.693874,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007188,0.069986,0.016839,tractive,lateral,P288,provisional
E0010811,N0011059,N0011060,339.196416,339.046416,9.693874,10.73868,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00748,0.071028,0.017123,tractive,lateral,P288,provisional
E0010812,N0011060,N0011061,339.046416,338.846416,10.73868,8.8821,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.052997,0.142379,0.039917,tractive,lateral,P288,provisional
E0010813,N0011061,N0011062,338.846416,338.721416,8.8821,8.791554,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.098598,0.175595,0.052642,tractive,lateral,P288,provisional
E0010814,N0011062,N0011063,338.721416,338.346416,8.791554,10.183675,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.234608,0.233626,0.077972,tractive,lateral,P288,provisional
E0010815,N0011063,N0011064,338.346416,338.171416,10.183675,11.711183,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.325767,0.259759,0.090667,tractive,lateral,P288,provisional
E0010816,N0011064,N0010524,348.328633,348.018975,1.553966,2.350532,61.931667,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.9574,0.552395,0.307335,0.115878,tractive,lateral,P288,provisional
E0010817,N0011065,N0011066,338.859164,338.659164,7.333951,8.725602,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006526,0.067512,0.01617,tractive,main,P248,provisional
E0010818,N0011066,N0011067,338.659164,338.491276,8.725602,7.570278,33.577518,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.052126,0.141576,0.039625,tractive,main,P248,provisional
E0010819,N0011067,N0011068,338.491276,338.284164,7.570278,6.045914,41.422482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.052406,0.141835,0.039719,tractive,main,P248,provisional
E0010820,N0011068,N0011069,338.284164,338.034164,6.045914,7.07631,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.052751,0.142153,0.039835,tractive,main,P248,provisional
E0010821,N0011069,N0011070,338.034164,337.784164,7.07631,7.779343,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.053168,0.142536,0.039974,tractive,main,P248,provisional
E0010822,N0011070,N0011071,337.784164,337.709164,7.779343,7.956882,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.053584,0.142916,0.040112,tractive,main,P248,provisional
E0010823,N0011071,N0011072,337.709164,337.409164,7.956882,10.502091,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.098977,0.17582,0.052732,tractive,main,P248,provisional
E0010824,N0011072,N0011073,337.409164,337.209164,10.502091,10.366978,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.144744,0.199467,0.062586,tractive,main,P248,provisional
E0010825,N0011073,N0011074,337.209164,337.034164,10.366978,12.859666,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.145077,0.199618,0.062651,tractive,main,P248,provisional
E0010826,N0011074,N0010532,337.034164,336.764163,12.859666,12.617124,54.000254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.145369,0.19975,0.062708,tractive,main,P248,provisional
E0010827,N0011075,N0011076,345.550739,345.300739,1.55,2.174664,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,provisional
E0010828,N0011076,N0011077,345.300739,345.000739,2.174664,5.852075,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136218,0.195507,0.060891,tractive,lateral,P248,provisional
E0010829,N0011077,N0010543,345.000739,344.906577,5.852075,5.678475,18.832306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181985,0.215056,0.069439,tractive,lateral,P248,provisional
E0010830,N0011078,N0010600,439.156207,439.080646,1.55,3.746624,15.112193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0010831,N0011079,N0010613,448.582828,440.31085,1.887662,1.907229,65.391131,200,PVC-U,12.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000543,0.066658,0.0031,tractive,lateral,P07,provisional
E0010832,N0011080,N0011081,440.393359,439.808359,1.629773,1.632955,15.0,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0010833,N0011081,N0010613,439.808359,439.73129,1.632955,2.486788,15.413813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.012295,0.003594,tractive,lateral,P07,provisional
E0010834,N0011082,N0011083,436.394777,436.278158,1.723845,1.655924,23.323808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179021,0.38918,0.165941,tractive,lateral,P07,provisional
E0010835,N0011083,N0011084,436.278158,436.056742,1.655924,1.784231,44.28318,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3303,1.483403,0.417465,0.185371,tractive,lateral,P07,provisional
E0010836,N0011084,N0010622,436.056742,435.961217,1.784231,1.778895,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.3303,1.483772,0.417496,0.185393,tractive,lateral,P07,provisional
E0010837,N0011085,N0011086,429.966652,429.892322,3.917289,4.931714,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047541,0.137184,0.038045,tractive,main,P266,provisional
E0010838,N0011086,N0011087,429.892322,429.841652,4.931714,6.025047,10.133931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047665,0.137307,0.038089,tractive,main,P266,provisional
E0010839,N0011087,N0011088,429.841652,429.775275,6.025047,7.979333,13.275469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047749,0.13739,0.038118,tractive,main,P266,provisional
E0010840,N0011088,N0011089,429.775275,429.641652,7.979333,11.966319,26.724531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04786,0.137499,0.038157,tractive,main,P266,provisional
E0010841,N0011089,N0011090,440.054795,439.904795,1.553176,3.254843,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.048083,0.137718,0.038236,tractive,main,P266,provisional
E0010842,N0011090,N0010600,439.904795,439.69204,3.254843,3.135231,42.550952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048333,0.137963,0.038323,tractive,main,P07,provisional
E0010843,N0011091,N0011092,425.512499,425.472499,11.224317,11.31342,5.0,250,PVC-U,0.8,0.375,table11,minimum,2.8046,merrimack,625.7874,20.397282,1.025099,0.466681,velocity,sub main,P251,provisional
E0010844,N0011092,N0011093,425.472499,425.363688,11.31342,11.642172,27.202941,250,PVC-U,0.4,0.375,table11,minimum,2.8046,merrimack,625.7874,20.397324,0.787265,0.575573,velocity,sub main,P251,provisional
E0010845,N0011093,N0011094,425.363688,425.307119,11.642172,11.787577,14.142136,250,PVC-U,0.4,0.375,table11,minimum,2.8046,merrimack,625.7874,20.39755,0.787267,0.575577,velocity,sub main,P251,provisional
E0010846,N0011094,N0011095,425.307119,425.2068,11.787577,11.740649,25.079872,250,PVC-U,0.4,0.375,table11,minimum,2.8035,merrimack,627.9469,20.459275,0.787806,0.576685,velocity,sub main,P251,provisional
E0010847,N0011095,N0011096,425.2068,425.164373,11.740649,11.818476,7.071068,250,PVC-U,0.6,0.375,table11,minimum,2.8035,merrimack,627.9469,20.459484,0.92056,0.508741,velocity,sub main,P251,provisional
E0010848,N0011096,N0011097,425.164373,425.055194,11.818476,12.07362,27.294688,250,PVC-U,0.4,0.375,table11,minimum,2.8029,merrimack,629.0267,20.490337,0.788076,0.577242,velocity,sub main,P251,provisional
E0010849,N0011097,N0011098,425.055194,425.014402,12.07362,12.14673,5.09902,250,PVC-U,0.8,0.375,table11,minimum,2.8023,merrimack,630.1065,20.521351,1.026691,0.46831,velocity,sub main,P251,provisional
E0010850,N0011098,N0011099,435.561133,435.434011,1.6,1.999308,31.780497,250,PVC-U,0.4,0.375,table11,minimum,2.8017,merrimack,631.1863,20.552175,0.788613,0.578353,velocity,sub main,P251,provisional
E0010851,N0011099,N0011100,435.434011,435.359607,1.999308,2.101941,18.601075,250,PVC-U,0.4,0.375,table11,minimum,2.8,merrimack,634.4256,20.644745,0.789412,0.580015,velocity,sub main,P07,provisional
E0010852,N0011100,N0011101,435.359607,435.190846,2.101941,2.518169,42.190046,250,PVC-U,0.4,0.375,table11,minimum,2.7988,merrimack,636.5852,20.706404,0.789941,0.581123,velocity,sub main,P07,provisional
E0010853,N0011101,N0010622,435.190846,435.138693,2.518169,2.60142,13.038405,250,PVC-U,0.4,0.375,table11,minimum,2.7983,merrimack,637.665,20.737499,0.790207,0.581682,velocity,sub main,P07,provisional
E0010854,N0011102,N0010633,428.26351,428.092041,1.601633,1.605103,22.862625,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0010855,N0011103,N0011104,428.23952,427.62952,1.749128,1.753018,20.0,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0010856,N0011104,N0011105,427.62952,427.37952,1.753018,2.908078,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P07,provisional
E0010857,N0011105,N0010633,427.37952,427.29751,2.908078,2.399634,16.40197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P07,provisional
E0010858,N0011106,N0011107,428.588607,428.475802,1.690232,1.703031,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045564,0.135199,0.037338,tractive,lateral,P07,provisional
E0010859,N0011107,N0011108,428.475802,428.275802,1.703031,1.589279,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136286,0.19554,0.060905,tractive,lateral,P07,provisional
E0010860,N0011108,N0011109,428.228833,428.028833,1.636249,1.604346,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.317689,0.257671,0.089623,tractive,lateral,P07,provisional
E0010861,N0011109,N0011110,428.028833,427.952887,1.604346,1.62594,15.189285,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318022,0.257757,0.089667,tractive,lateral,P07,provisional
E0010862,N0011110,N0011111,427.952887,427.876729,1.62594,1.600139,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.531802,0.303669,0.113837,tractive,lateral,P07,provisional
E0010863,N0011111,N0010623,427.876729,427.675918,1.600139,1.928483,40.162171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.577196,0.311622,0.118286,tractive,lateral,P07,provisional
E0010864,N0011112,N0011113,427.130518,427.058407,2.607183,2.776584,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318764,0.257951,0.089763,tractive,main,P07,provisional
E0010865,N0011113,N0011114,427.058407,426.995757,2.776584,2.924775,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318885,0.257982,0.089779,tractive,main,P07,provisional
E0010866,N0011114,N0011115,426.995757,426.879031,2.924775,2.976621,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318989,0.258009,0.089792,tractive,main,P07,provisional
E0010867,N0011115,N0011116,426.879031,426.761345,2.976621,2.694221,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319183,0.25806,0.089818,tractive,main,P07,provisional
E0010868,N0011116,N0011117,426.761345,426.590319,2.694221,2.767286,34.205263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31938,0.258111,0.089843,tractive,main,P07,provisional
E0010869,N0011117,N0010623,426.590319,426.469385,2.767286,3.135016,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.319665,0.258185,0.08988,tractive,main,P07,provisional
E0010870,N0011118,N0011119,422.162069,421.705536,1.557138,1.562958,83.006024,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.6428,0.152715,0.209792,0.062719,tractive,lateral,P256,provisional
E0010871,N0011119,N0010640,421.705536,421.558778,1.562958,1.736937,26.683328,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8821,0.289208,0.258376,0.083929,tractive,lateral,P256,provisional
E0010872,N0011120,N0010641,421.403464,421.363464,1.897196,1.966248,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045795,0.135434,0.037422,tractive,lateral,P256,provisional
E0010873,N0011121,N0011122,422.161556,421.969614,1.564182,1.568625,14.764823,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P256,provisional
E0010874,N0011122,N0010641,421.931337,421.738297,1.606902,1.591415,18.384776,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.000123,0.015387,0.003061,tractive,lateral,P256,provisional
E0010875,N0011123,N0011124,416.084537,415.909895,6.583126,6.569292,34.928498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4768,2.123456,0.465143,0.220878,tractive,main,P256,provisional
E0010876,N0011124,N0011125,415.909895,415.868275,6.569292,6.659832,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,50.4768,2.123747,0.510472,0.206946,tractive,main,P256,provisional
E0010877,N0011125,N0011126,415.868275,415.709451,6.659832,7.057059,31.76476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.4768,2.123801,0.465165,0.220895,tractive,main,P256,provisional
E0010878,N0011126,N0011127,415.709451,415.667987,7.057059,7.138501,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,50.4768,2.124065,0.62421,0.179872,tractive,main,P256,provisional
E0010879,N0011127,N0010640,415.667987,415.470187,7.138501,7.825529,39.560081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.5566,2.169363,0.468124,0.22322,tractive,main,P256,provisional
E0010880,N0011128,N0010646,426.137288,425.810717,1.563945,1.571485,23.326513,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,provisional
E0010881,N0011129,N0011130,425.885773,425.772388,2.033416,1.892193,20.615528,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.3372,0.940264,0.375277,0.145545,tractive,main,P03,provisional
E0010882,N0011130,N0011131,425.772388,425.705252,1.892193,1.877512,12.206556,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.4968,1.03097,0.38613,0.152067,tractive,main,P03,provisional
E0010883,N0011131,N0011132,425.705252,425.642542,1.877512,1.902197,11.401754,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.4968,1.031072,0.386142,0.152074,tractive,main,P03,provisional
E0010884,N0011132,N0010646,425.642542,425.489725,1.902197,1.892477,27.784888,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.4968,1.031167,0.386153,0.15208,tractive,main,P03,provisional
E0010885,N0011133,N0011134,432.090285,431.400285,1.647447,1.656294,60.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.326376,0.068657,tractive,lateral,P03,provisional
