Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0010886,N0011134,N0010657,431.400285,431.092832,1.656294,1.593234,61.49074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634241,0.321002,0.123634,tractive,lateral,P03,provisional
E0010887,N0011135,N0011136,430.771984,430.710951,2.031819,2.396868,12.206556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317583,0.257643,0.08961,tractive,lateral,P03,provisional
E0010888,N0011136,N0011137,430.710951,430.447465,2.396868,2.226577,52.697249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408219,0.279212,0.100645,tractive,lateral,P03,provisional
E0010889,N0011137,N0010657,430.447465,430.366842,2.226577,2.319223,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453925,0.288806,0.105733,tractive,lateral,P03,provisional
E0010890,N0011138,N0011139,441.571277,441.25495,1.55,1.889795,63.265427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,derived
E0010891,N0011139,N0011140,441.25495,440.90495,1.889795,2.499805,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000527,0.024418,0.005939,tractive,lateral,P03,derived
E0010892,N0011140,N0011141,440.90495,440.55495,2.499805,3.182019,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001111,0.03364,0.007889,tractive,lateral,P03,derived
E0010893,N0011141,N0011142,440.55495,440.20495,3.182019,3.884497,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001694,0.040002,0.009314,tractive,lateral,P03,derived
E0010894,N0011142,N0011143,440.20495,440.071277,3.884497,4.155286,26.734573,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002277,0.045034,0.010485,tractive,lateral,P03,derived
E0010895,N0011143,N0011144,440.071277,439.671277,4.155286,5.290912,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0025,0.046729,0.010888,tractive,lateral,P03,derived
E0010896,N0011144,N0011145,439.671277,439.271277,5.290912,6.310724,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003167,0.051262,0.011987,tractive,lateral,P03,derived
E0010897,N0011145,N0011146,439.271277,439.2293,6.310724,6.380136,4.197655,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.003833,0.069453,0.011117,tractive,lateral,P03,derived
E0010898,N0011146,N0011147,439.2293,438.9793,6.380136,7.109018,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003868,0.05538,0.013012,tractive,lateral,P03,derived
E0010899,N0011147,N0011148,438.9793,438.7293,7.109018,8.022348,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004285,0.057595,0.013573,tractive,lateral,P03,derived
E0010900,N0011148,N0010659,438.7293,438.644184,8.022348,8.313855,17.023351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004702,0.05967,0.014104,tractive,lateral,P03,derived
E0010901,N0011149,N0011150,446.996143,446.954851,1.55,1.55876,4.8578,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P03,derived
E0010902,N0011150,N0011151,446.954851,446.914116,1.55876,1.577919,3.542187,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,2.1596,0.090575,0.226757,0.041856,tractive,lateral,P03,derived
E0010903,N0011151,N0011152,446.914116,446.798769,1.577919,1.553862,20.972288,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.1596,0.090604,0.176364,0.04958,tractive,lateral,P03,derived
E0010904,N0011152,N0011153,446.798769,446.744793,1.553862,1.56612,9.813808,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.090779,0.176478,0.049623,tractive,lateral,P03,derived
E0010905,N0011153,N0011154,446.724926,446.364926,1.585987,1.574802,40.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090861,0.208854,0.044331,tractive,lateral,P03,derived
E0010906,N0011154,N0011155,446.364926,445.884926,1.574802,1.566277,40.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,2.1596,0.091194,0.230584,0.041578,tractive,lateral,P03,derived
E0010907,N0011155,N0011156,445.883129,445.699885,1.568073,1.552342,18.324358,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.091528,0.217009,0.043416,tractive,lateral,P03,derived
E0010908,N0011156,N0010659,445.699885,445.400097,1.552342,1.557942,29.978873,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,2.1596,0.09168,0.21713,0.043448,tractive,lateral,P03,derived
E0010909,N0011157,N0011158,401.108521,400.960332,1.61557,1.625148,24.698178,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0010910,N0011158,N0010677,400.960332,400.893064,1.625148,1.645114,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P11,provisional
E0010911,N0011159,N0011160,397.256479,397.164941,6.607962,6.390052,16.643317,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.264492,0.25102,0.080556,tractive,main,P11,provisional
E0010912,N0011160,N0011161,397.164941,397.029659,6.390052,6.049687,24.596748,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.264631,0.251063,0.080576,tractive,main,P11,provisional
E0010913,N0011161,N0011162,397.029659,396.940125,6.049687,5.900573,16.278821,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.264836,0.251126,0.080604,tractive,main,P11,provisional
E0010914,N0011162,N0011163,396.940125,396.837377,5.900573,5.767054,18.681542,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.264971,0.251167,0.080623,tractive,main,P11,provisional
E0010915,N0011163,N0010677,396.837377,396.759207,5.767054,5.77897,14.21267,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.265127,0.251215,0.080645,tractive,main,P11,provisional
E0010916,N0011164,N0011165,401.403134,401.081711,1.551578,2.059403,64.284735,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P11,provisional
E0010917,N0011165,N0010680,401.081711,401.0096,2.059403,2.120893,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272139,0.245131,0.083462,tractive,lateral,P11,provisional
E0010918,N0011166,N0011167,401.049627,400.980164,2.797145,2.673125,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.909313,0.359208,0.14658,tractive,main,P11,provisional
E0010919,N0011167,N0010680,400.980164,400.680623,2.673125,2.44987,59.908263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.999963,0.36993,0.153365,tractive,main,P11,provisional
E0010920,N0011168,N0011169,329.310023,329.205719,13.055456,12.712647,69.535882,1200,GRP,0.15,0.075,uniform,dod,1.6485,merrimack,50567.8457,974.363674,1.384477,0.59664,velocity,trunk main,P311,drafted
E0010921,N0011169,N0011170,329.205719,329.107523,12.712647,12.363242,65.464118,1200,GRP,0.15,0.075,uniform,dod,1.6485,merrimack,50567.8457,974.364648,1.384477,0.596641,velocity,trunk main,P310,drafted
E0010922,N0011170,N0011171,329.107523,329.032523,12.363242,12.736551,50.0,1200,GRP,0.15,0.075,uniform,dod,1.6485,merrimack,50567.8457,974.365194,1.384478,0.596641,velocity,trunk main,P310,drafted
E0010923,N0011171,N0011172,339.21006,339.13506,2.559013,3.182902,50.0,1200,GRP,0.15,0.075,cover_min,dod,1.6485,merrimack,50567.8457,974.36561,1.384478,0.596641,velocity,trunk main,P310,drafted
E0010924,N0011172,N0011173,339.13506,339.09506,3.182902,3.324557,5.0,1200,GRP,0.8,0.075,table11,minimum,1.6485,merrimack,50567.8457,974.366027,2.611816,0.364701,velocity,trunk main,P268,drafted
E0010925,N0011173,N0011174,338.333214,338.283214,4.086403,3.965718,50.0,1200,GRP,0.1,0.075,table11,dod,1.6485,merrimack,50567.8457,974.367008,1.174022,0.688191,velocity,trunk main,P268,drafted
E0010926,N0011174,N0010710,338.283214,338.231663,3.965718,3.775051,51.550743,1200,GRP,0.1,0.075,table11,dod,1.6485,merrimack,50567.8457,974.367424,1.174022,0.688191,velocity,trunk main,P268,drafted
E0010927,N0011175,N0011176,403.173665,402.678665,10.335704,10.370865,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.365692,0.278628,0.093516,tractive,trunk main,P250,drafted
E0010928,N0011176,N0011177,402.678665,402.183665,10.370865,10.656393,89.999991,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.366442,0.278811,0.093604,tractive,trunk main,P250,drafted
E0010929,N0011177,N0011178,402.183665,401.688665,10.656393,10.582209,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.367192,0.278994,0.093693,tractive,trunk main,P250,drafted
E0010930,N0011178,N0011179,401.688665,401.193665,10.582209,11.070923,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.367942,0.279176,0.093781,tractive,trunk main,P250,drafted
E0010931,N0011179,N0011180,401.193665,401.138665,11.070923,11.11518,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.368692,0.279358,0.093869,tractive,trunk main,P250,drafted
E0010932,N0011180,N0011181,401.138665,400.698665,11.11518,10.774693,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.368776,0.279379,0.093879,tractive,trunk main,P250,drafted
E0010933,N0011181,N0011182,400.698665,400.258665,10.774693,10.632265,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.369442,0.27954,0.093958,tractive,trunk main,P250,drafted
E0010934,N0011182,N0011183,400.258665,400.066165,10.632265,11.298063,34.999996,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.370109,0.279702,0.094036,tractive,trunk main,P250,drafted
E0010935,N0011183,N0011184,400.066165,399.681165,11.298063,10.948749,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.370401,0.279772,0.09407,tractive,trunk main,P250,drafted
E0010936,N0011184,N0011185,399.681165,399.296165,10.948749,11.145302,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.370984,0.279913,0.094139,tractive,trunk main,P250,drafted
E0010937,N0011185,N0011186,399.296165,398.911165,11.145302,11.290862,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.371567,0.280054,0.094207,tractive,trunk main,P250,drafted
E0010938,N0011186,N0011187,398.911165,398.871165,11.290862,11.181661,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.8609,0.372151,0.318976,0.086324,tractive,trunk main,P250,drafted
E0010939,N0011187,N0010693,398.871165,398.640807,11.181661,11.73288,46.071474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.372192,0.271093,0.096425,tractive,trunk main,P250,drafted
E0010940,N0011188,N0011189,339.855481,339.813973,1.557269,1.693199,6.918103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.0001,0.011591,0.003221,tractive,lateral,P268,drafted
E0010941,N0011189,N0011173,339.813973,339.344978,1.693199,3.074638,93.798888,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000158,0.013851,0.00388,tractive,lateral,P268,drafted
E0010942,N0011190,N0010693,408.642566,408.22269,1.55,2.150997,83.97513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,drafted
E0010943,N0011191,N0011192,338.943,338.543,1.555962,2.741912,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P268,provisional
E0010944,N0011192,N0010703,338.398256,337.906162,2.886656,1.709805,65.612541,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.7226,0.198648,0.254458,0.065754,tractive,lateral,P268,provisional
E0010945,N0011193,N0010701,331.409587,331.103044,9.772237,10.449813,61.308631,200,PVC-U,0.5,0.5,table11,minimum,3.0949,merrimack,277.3471,9.960652,0.718061,0.498794,tractive,main,P268,provisional
E0010946,N0011194,N0010701,334.55641,334.143554,5.878007,7.409302,75.064731,200,PVC-U,0.55,0.5,uniform,minimum,3.582,merrimack,82.8538,3.446459,0.555159,0.274626,tractive,main,P268,provisional
E0010947,N0011195,N0011196,338.041106,337.841106,4.232606,3.840108,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.1775,merrimack,223.0713,8.226337,0.683617,0.446819,tractive,main,P268,drafted
E0010948,N0011196,N0011197,337.841106,337.641106,3.840108,3.961738,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.1756,merrimack,224.151,8.261565,0.684384,0.447897,tractive,main,P268,drafted
E0010949,N0011197,N0010709,337.641106,337.547773,3.961738,4.201556,18.666533,200,PVC-U,0.5,0.5,table11,minimum,3.1756,merrimack,224.151,8.261899,0.684391,0.447907,tractive,main,P268,drafted
E0010950,N0011198,N0011199,339.795093,339.520093,1.55,3.085162,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P268,provisional
E0010951,N0011199,N0011200,339.520093,339.270093,3.085162,3.240466,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7477,0.32526,0.259629,0.090602,tractive,lateral,P268,provisional
E0010952,N0011200,N0011201,339.270093,339.020093,3.240466,2.933124,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8274,0.370944,0.270802,0.096276,tractive,lateral,P268,provisional
E0010953,N0011201,N0010709,339.020093,338.972337,2.933124,2.776992,9.55124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8274,0.371361,0.270899,0.096326,tractive,lateral,P268,provisional
E0010954,N0011202,N0010713,332.801072,332.620864,11.652419,11.587388,45.052073,250,PVC-U,0.4,0.375,table11,dod,2.8743,merrimack,510.929,17.059397,0.754704,0.51559,velocity,sub main,P268,drafted
E0010955,N0011203,N0010732,338.032947,337.565053,3.927441,4.357189,93.578845,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8812,1.21487,0.392772,0.168345,tractive,main,P268,drafted
E0010956,N0011204,N0011205,340.6126,340.445713,2.320932,2.288296,33.377494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.8807,3.149763,0.522636,0.268872,tractive,main,P268,drafted
E0010957,N0011205,N0010732,340.445713,340.183003,2.288296,1.739238,52.541942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.8807,3.150041,0.522649,0.268884,tractive,main,P268,drafted
E0010958,N0011206,N0011207,405.397736,405.133863,1.558105,1.558489,5.385165,200,PVC-U,4.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,provisional
E0010959,N0011207,N0010727,405.133863,405.041939,1.558489,1.831535,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,4.5e-05,0.00699,0.002649,tractive,lateral,P250,provisional
E0010960,N0011208,N0010733,341.785516,341.23853,1.998389,2.008724,68.373269,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.252363,0.06211,tractive,lateral,P268,drafted
E0010961,N0011209,N0010703,331.670765,331.561121,7.559978,8.054846,27.410999,250,PVC-U,0.4,0.375,table11,minimum,2.775,merrimack,683.1637,22.023566,0.800744,0.604864,velocity,sub main,P268,drafted
E0010962,N0011210,N0011211,341.901855,341.727211,1.551056,1.556389,12.936605,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.27431,0.04836,tractive,lateral,P268,derived
E0010963,N0011211,N0011212,341.715852,341.497904,1.567748,1.564474,12.454164,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,5.9624,0.250069,0.366737,0.060011,tractive,lateral,P268,derived
E0010964,N0011212,N0011213,341.497904,341.290574,1.564474,1.799605,41.465876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3468,0.433977,0.284708,0.103546,tractive,lateral,P268,derived
E0010965,N0011213,N0011214,341.290574,341.124878,1.799605,1.604858,33.139159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3468,0.434323,0.28478,0.103584,tractive,lateral,P268,derived
E0010966,N0011214,N0011215,341.124878,340.992947,1.604858,2.196293,26.386373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4266,0.479866,0.293947,0.108506,tractive,lateral,P268,derived
E0010967,N0011215,N0011216,340.992947,340.946527,2.196293,2.507605,9.28399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4266,0.480086,0.29399,0.108529,tractive,lateral,P268,derived
E0010968,N0011216,N0011217,340.946527,340.906395,2.507605,2.689125,6.688576,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,11.4266,0.480163,0.313238,0.103945,tractive,lateral,P268,derived
E0010969,N0011217,N0011218,340.906395,340.864159,2.689125,2.992255,6.497833,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,12.5064,0.525486,0.331422,0.106367,tractive,lateral,P268,derived
E0010970,N0011218,N0010713,340.864159,340.791103,2.992255,3.417149,14.611277,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5064,0.525541,0.302534,0.113209,tractive,lateral,P268,derived
E0010971,N0011219,N0011220,343.422702,342.582702,1.747159,1.750672,70.0,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.230019,0.041443,tractive,lateral,P268,provisional
E0010972,N0011220,N0011221,342.582702,342.334604,1.750672,2.836416,49.619531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362721,0.268866,0.095282,tractive,lateral,P268,provisional
E0010973,N0011221,N0011222,342.334604,341.957702,2.836416,4.594422,75.380469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544203,0.305889,0.115071,tractive,lateral,P268,provisional
E0010974,N0011222,N0011223,341.957702,341.607702,4.594422,4.09463,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861702,0.353261,0.142884,tractive,lateral,P268,provisional
E0010975,N0011223,N0011224,341.607702,341.257702,4.09463,2.965595,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998087,0.369715,0.153228,tractive,lateral,P268,provisional
E0010976,N0011224,N0011225,341.257702,341.207702,2.965595,2.824281,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134472,0.384602,0.162904,tractive,lateral,P268,provisional
E0010977,N0011225,N0011226,341.207702,340.870146,2.824281,3.750917,67.511063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.315624,0.402468,0.174925,tractive,lateral,P268,provisional
E0010978,N0011226,N0010733,340.870146,340.547234,3.750917,2.700019,64.582425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2946,1.483078,0.417437,0.185351,tractive,lateral,P268,provisional
E0010979,N0011227,N0010778,405.139756,405.083215,1.550308,1.553809,9.423405,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0010980,N0011228,N0010778,404.220917,403.809055,2.378936,2.827969,82.372512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.24589,0.237213,0.079668,tractive,main,P05,provisional
E0010981,N0011229,N0011230,332.687795,332.337795,1.55012,2.216893,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P249,drafted
E0010982,N0011230,N0011231,332.337795,331.987795,2.216893,2.817595,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407988,0.279162,0.100618,tractive,lateral,P249,drafted
E0010983,N0011231,N0011232,331.987795,331.637795,2.817595,3.637077,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634907,0.321108,0.123695,tractive,lateral,P249,drafted
E0010984,N0011232,N0010775,331.637795,331.582254,3.637077,3.722983,11.108094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680758,0.328211,0.12782,tractive,lateral,P249,drafted
E0010985,N0011233,N0011234,326.985954,326.604189,8.411507,8.377043,76.352987,200,PVC-U,0.5,0.5,table11,minimum,3.2097,merrimack,205.2051,7.668633,0.671052,0.42959,tractive,sub main,P249,provisional
E0010986,N0011234,N0010772,326.604189,326.247191,8.377043,8.924165,71.39958,200,PVC-U,0.5,0.5,table11,minimum,3.2077,merrimack,206.2849,7.704518,0.671885,0.430708,tractive,sub main,P249,provisional
E0010987,N0011235,N0011236,332.95001,332.70001,3.190158,3.131655,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5411,merrimack,91.1051,3.7433,0.549498,0.293532,tractive,main,P249,drafted
E0010988,N0011236,N0011237,332.70001,332.45001,3.131655,3.085757,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5195,merrimack,95.8276,3.913329,0.556573,0.300293,tractive,main,P249,drafted
E0010989,N0011237,N0011238,332.45001,332.409608,3.085757,3.08914,3.513149,200,PVC-U,1.15,0.5,table11,minimum,3.5195,merrimack,95.8276,3.913745,0.749639,0.242806,tractive,main,P249,drafted
E0010990,N0011238,N0010775,332.409608,332.082912,3.08914,3.222325,65.339355,200,PVC-U,0.5,0.5,table11,minimum,3.5101,merrimack,97.9872,3.990996,0.559724,0.303341,tractive,main,P249,drafted
E0010991,N0011239,N0011240,327.9703,327.7203,8.959327,8.921149,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0046,merrimack,354.1982,12.381903,0.756787,0.569278,velocity,sub main,P249,drafted
E0010992,N0011240,N0011241,327.7203,327.4703,8.921149,8.851325,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0013,merrimack,357.4375,12.481285,0.758179,0.572159,velocity,sub main,P249,drafted
E0010993,N0011241,N0011242,327.4703,327.395415,8.851325,8.79648,14.977034,200,PVC-U,0.5,0.5,table11,minimum,3.0002,merrimack,358.5173,12.514665,0.758643,0.573127,velocity,sub main,P249,drafted
E0010994,N0011242,N0011243,327.395415,327.145415,8.79648,8.895906,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.998,merrimack,360.6769,12.580682,0.759556,0.575041,velocity,sub main,P249,drafted
E0010995,N0011243,N0011244,327.145415,326.895415,8.895906,8.366792,50.0,200,PVC-U,0.5,0.5,table11,minimum,2.9926,merrimack,366.0758,12.745621,0.76181,0.579826,velocity,sub main,P249,drafted
E0010996,N0011244,N0010772,326.895415,326.85165,8.366792,8.319706,7.957155,200,PVC-U,0.55,0.5,table11,minimum,2.9905,merrimack,368.2353,12.811764,0.791467,0.564329,velocity,sub main,P249,drafted
E0010997,N0011245,N0010782,322.322548,322.095434,10.562859,10.882594,45.422812,200,PVC-U,0.5,0.5,table11,minimum,3.4371,merrimack,116.5761,4.672205,0.585452,0.329146,tractive,sub main,P271,drafted
E0010998,N0011246,N0011247,331.508746,331.258746,1.55,1.66734,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P271,provisional
E0010999,N0011247,N0011248,331.258746,331.008746,1.66734,1.99519,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212576,0.226251,0.074535,tractive,lateral,P271,provisional
E0011000,N0011248,N0010782,331.008746,330.959366,1.99519,2.018661,9.876021,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303527,0.253917,0.08776,tractive,lateral,P271,provisional
E0011001,N0011249,N0010804,408.322681,408.204995,1.55,2.089866,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P05,provisional
E0011002,N0011250,N0011251,407.749783,407.673757,2.138645,2.46046,15.205262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183896,0.215792,0.06977,tractive,main,P05,provisional
E0011003,N0011251,N0011252,407.673757,407.627659,2.46046,2.68948,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22929,0.231892,0.077159,tractive,main,P05,provisional
E0011004,N0011252,N0010804,407.627659,407.551174,2.68948,2.743687,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.229367,0.231917,0.07717,tractive,main,P05,provisional
E0011005,N0011253,N0011254,407.971484,407.864376,1.55,1.992161,21.421752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P05,derived
E0011006,N0011254,N0011255,407.864376,407.504746,1.992161,2.962478,71.925958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.6098,0.193431,0.21939,0.071394,tractive,lateral,P05,derived
E0011007,N0011255,N0011256,407.504746,407.446484,2.962478,3.139697,11.65229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3514,0.225121,0.230513,0.076514,tractive,lateral,P05,derived
E0011008,N0011256,N0011257,407.446484,407.118852,3.139697,2.678908,65.52639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.287398,0.249488,0.085582,tractive,lateral,P05,derived
E0011009,N0011257,N0011258,407.118852,406.805867,2.678908,2.992565,62.597171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.287944,0.24964,0.085656,tractive,lateral,P05,derived
E0011010,N0011258,N0011259,406.805867,406.757161,2.992565,3.01707,9.741204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.288466,0.249786,0.085728,tractive,lateral,P05,derived
E0011011,N0011259,N0011260,406.757161,406.490147,3.01707,2.830501,53.402708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.288547,0.249809,0.085739,tractive,lateral,P05,derived
E0011012,N0011260,N0011261,406.490147,406.321508,2.830501,2.878931,33.727729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.288992,0.249933,0.0858,tractive,lateral,P05,derived
E0011013,N0011261,N0011262,406.321508,406.22485,2.878931,3.121616,19.331679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.289273,0.250011,0.085838,tractive,lateral,P05,derived
E0011014,N0011262,N0011263,406.22485,406.155338,3.121616,3.358822,13.902433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.289434,0.250056,0.08586,tractive,lateral,P05,derived
E0011015,N0011263,N0011264,406.155338,406.095337,3.358822,3.596253,12.000191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.28955,0.250089,0.085876,tractive,lateral,P05,derived
E0011016,N0011264,N0011265,406.095337,405.771508,3.596253,5.273322,64.765696,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.28965,0.250116,0.085889,tractive,lateral,P05,derived
E0011017,N0011265,N0011266,405.771508,405.696256,5.273322,5.382143,15.050425,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.29019,0.250267,0.085963,tractive,lateral,P05,derived
E0011018,N0011266,N0011267,405.696256,405.519415,5.382143,5.40014,35.368154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.290315,0.250301,0.08598,tractive,lateral,P05,derived
E0011019,N0011267,N0010809,405.519415,405.301611,5.40014,5.460046,43.560805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8346,0.29061,0.250383,0.08602,tractive,lateral,P05,derived
E0011020,N0011268,N0011269,405.300218,405.20234,6.916213,6.821891,19.575498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6952,1.09472,0.380405,0.160145,tractive,main,P05,derived
E0011021,N0011269,N0011270,405.20234,404.978343,6.821891,6.657124,44.799468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6952,1.094883,0.380422,0.160156,tractive,main,P05,derived
E0011022,N0011270,N0010809,404.978343,404.817784,6.657124,5.943874,32.111771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.775,1.140524,0.385232,0.16332,tractive,main,P05,derived
E0011023,N0011271,N0011272,329.957955,329.873766,1.567588,1.567793,15.307154,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,derived
E0011024,N0011272,N0010807,329.873766,329.803289,1.567793,1.666438,12.814051,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000128,0.012831,0.003548,tractive,lateral,P249,derived
E0011025,N0011273,N0010813,401.669388,401.364102,1.569015,1.573551,30.528675,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P258,provisional
E0011026,N0011274,N0011275,401.53747,401.454705,1.552588,1.580543,16.552945,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P258,provisional
E0011027,N0011275,N0011276,401.454705,401.411438,1.580543,1.615692,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000138,0.013711,0.00357,tractive,lateral,P258,provisional
E0011028,N0011276,N0010813,401.411438,401.334953,1.615692,1.6027,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045465,0.135099,0.037302,tractive,lateral,P258,provisional
E0011029,N0011277,N0011278,330.107205,330.065277,1.551914,1.580994,8.385492,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,derived
E0011030,N0011278,N0011279,330.065277,330.024846,1.580994,1.623835,3.369244,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,0.0,7e-05,0.011793,0.00251,tractive,lateral,P249,derived
E0011031,N0011279,N0011280,330.024846,329.983001,1.623835,1.701844,3.804152,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,9.8e-05,0.013833,0.002824,tractive,lateral,P249,derived
E0011032,N0011280,N0011281,329.983001,329.921068,1.701844,1.741163,12.386468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00013,0.012545,0.00364,tractive,lateral,P249,derived
E0011033,N0011281,N0011282,329.921068,329.859481,1.741163,1.777176,12.317351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.0455,0.135134,0.037315,tractive,lateral,P249,derived
E0011034,N0011282,N0011283,329.859481,329.749874,1.777176,1.905613,21.921428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045603,0.135239,0.037352,tractive,lateral,P249,derived
E0011035,N0011283,N0011284,329.749874,329.707899,1.905613,1.936419,3.997659,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,1.0798,0.045785,0.174191,0.031599,tractive,lateral,P249,derived
E0011036,N0011284,N0010807,329.707899,329.457477,1.936419,2.012249,50.084296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136353,0.195571,0.060918,tractive,lateral,P249,derived
E0011037,N0011285,N0010802,330.640996,330.2153,4.316341,4.339754,85.139217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043942,0.374878,0.156549,tractive,lateral,P249,provisional
E0011038,N0011286,N0011287,334.176116,333.778478,1.907319,4.030817,79.527446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634694,0.321074,0.123676,tractive,lateral,P272,provisional
E0011039,N0011287,N0011288,333.778478,333.651116,4.030817,4.6287,25.472554,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.90696,0.358919,0.1464,tractive,lateral,P272,provisional
E0011040,N0011288,N0010831,333.651116,333.309486,4.6287,3.917381,68.325872,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997707,0.369672,0.1532,tractive,lateral,P272,provisional
E0011041,N0011289,N0011290,336.562089,335.564589,1.557754,1.568346,35.0,200,PVC-U,2.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.242481,0.025121,tractive,lateral,P272,provisional
E0011042,N0011290,N0011291,335.564589,335.522152,1.568346,1.687656,6.062314,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.2393,0.136093,0.21938,0.056301,tractive,lateral,P272,provisional
E0011043,N0011291,N0010831,335.522152,335.248042,1.687656,1.978825,54.822037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226678,0.23103,0.076755,tractive,lateral,P272,provisional
E0011044,N0011292,N0011293,325.900161,325.650161,8.895157,9.347275,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4112,merrimack,124.0886,4.916109,0.59393,0.338028,tractive,main,P274,drafted
E0011045,N0011293,N0011294,325.650161,325.400161,9.347275,9.900193,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4041,merrimack,126.2482,4.991392,0.596477,0.340736,tractive,main,P274,drafted
E0011046,N0011294,N0010826,325.400161,325.321987,9.900193,10.056126,15.634842,200,PVC-U,0.5,0.5,table11,minimum,3.3899,merrimack,130.6619,5.144344,0.601557,0.346192,tractive,main,P274,drafted
E0011047,N0011295,N0011296,328.201658,327.951658,6.871615,7.214724,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3583,merrimack,141.186,5.50419,0.613034,0.358801,tractive,main,P274,drafted
E0011048,N0011296,N0010826,327.951658,327.694149,7.214724,7.683964,51.501714,200,PVC-U,0.5,0.5,table11,minimum,3.3285,merrimack,151.9947,5.872235,0.624145,0.3714,tractive,main,P274,drafted
E0011049,N0011297,N0011298,331.840533,331.515533,1.55,2.344696,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P249,provisional
E0011050,N0011298,N0011299,331.515533,331.315533,2.344696,4.669238,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453214,0.288663,0.105656,tractive,lateral,P249,provisional
E0011051,N0011299,N0011300,331.315533,331.077317,4.669238,3.070144,47.643323,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679883,0.328079,0.127742,tractive,lateral,P249,provisional
E0011052,N0011300,N0011301,331.077317,330.827317,3.070144,4.212722,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770814,0.341212,0.135536,tractive,lateral,P249,provisional
E0011053,N0011301,N0010842,330.827317,330.565886,4.212722,5.879854,52.286194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.9523,0.364385,0.149837,tractive,lateral,P249,provisional
E0011054,N0011302,N0011303,336.386279,336.111279,1.55,2.915088,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P249,provisional
E0011055,N0011303,N0010842,336.110204,334.890859,2.916163,1.554881,33.40671,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,8.6382,0.362596,0.532066,0.059987,tractive,lateral,P249,provisional
E0011056,N0011304,N0010825,330.658047,330.557295,3.492221,3.636705,20.150506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.9093,2.224977,0.471672,0.226028,tractive,lateral,P249,provisional
E0011057,N0011305,N0010827,324.371516,324.17983,9.948797,10.269236,34.851921,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.140689,0.204189,0.060434,tractive,main,P300,provisional
E0011058,N0011306,N0011307,398.666396,398.515693,3.038011,3.092034,30.140656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.9474,0.292744,0.250975,0.08631,tractive,lateral,P258,derived
E0011059,N0011307,N0011308,398.515693,398.32961,3.092034,3.317759,37.216482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7771,0.537391,0.304674,0.114395,tractive,lateral,P258,derived
E0011060,N0011308,N0011309,398.32961,398.07961,3.317759,3.813517,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7771,0.537701,0.304729,0.114426,tractive,lateral,P258,derived
E0011061,N0011309,N0011310,398.07961,397.817878,3.813517,4.170068,52.346552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2603,0.600298,0.315498,0.120482,tractive,lateral,P258,derived
E0011062,N0011310,N0010791,397.817878,397.437441,4.170068,4.902342,76.087353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.0817,0.677092,0.327656,0.127495,tractive,lateral,P258,derived
E0011063,N0011311,N0010791,398.964599,398.752365,3.695863,3.587418,38.588005,200,PVC-U,0.55,0.5,uniform,minimum,3.5542,merrimack,88.364,3.763425,0.569518,0.287186,tractive,sub main,P258,derived
E0011064,N0011312,N0011313,330.82799,330.46349,2.846998,3.664379,91.125045,250,PVC-U,0.4,0.375,table11,minimum,2.7439,merrimack,749.8491,23.927751,0.814684,0.639645,velocity,sub main,P249,drafted
E0011065,N0011313,N0011314,330.46349,330.423489,3.664379,3.738986,4.00004,250,PVC-U,1.0,0.375,table11,minimum,2.7425,merrimack,753.0884,24.018915,1.161849,0.480702,velocity,sub main,P249,drafted
E0011066,N0011314,N0011315,330.423489,330.382659,3.738986,3.824739,4.803622,250,PVC-U,0.85,0.375,table11,minimum,2.7425,merrimack,753.0884,24.018948,1.092816,0.504296,velocity,sub main,P249,drafted
E0011067,N0011315,N0010803,330.382659,330.274912,3.824739,4.279501,26.936694,250,PVC-U,0.4,0.375,table11,minimum,2.7425,merrimack,753.0884,24.018988,0.815302,0.641332,velocity,sub main,P249,drafted
E0011068,N0011316,N0011317,334.114789,333.434789,1.621783,1.648402,80.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P249,provisional
E0011069,N0011317,N0011318,333.434789,333.034789,1.648402,2.112519,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181735,0.214959,0.069395,tractive,lateral,P249,provisional
E0011070,N0011318,N0011319,333.034789,332.634789,2.112519,1.903571,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318204,0.257805,0.08969,tractive,lateral,P249,provisional
E0011071,N0011319,N0010803,332.634789,332.594609,1.903571,1.959804,3.09082,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,8.6382,0.364138,0.37439,0.076302,tractive,lateral,P249,provisional
E0011072,N0011320,N0010843,337.234665,336.930609,1.591934,1.614282,55.282868,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P01,drafted
E0011073,N0011321,N0011322,338.057816,337.595502,2.652572,2.61391,92.462748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.119177,0.383,0.161848,tractive,lateral,P01,provisional
E0011074,N0011322,N0011323,337.595502,337.345502,2.61391,1.829852,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.7633,1.501734,0.419026,0.186478,tractive,lateral,P01,provisional
E0011075,N0011323,N0011324,337.321784,336.946784,1.85357,1.594964,50.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,40.0824,1.683219,0.500431,0.178427,tractive,lateral,P01,provisional
E0011076,N0011324,N0010843,336.946784,336.902556,1.594964,1.642335,5.897001,200,PVC-U,0.75,0.5,uniform,minimum,3.6221,held,42.242,1.77417,0.508506,0.183028,tractive,lateral,P01,provisional
E0011077,N0011325,N0011326,324.99223,324.69223,9.825855,11.269012,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.271,merrimack,175.5406,6.666389,0.646237,0.39772,tractive,main,P277,provisional
E0011078,N0011326,N0010835,324.69223,324.540593,11.269012,10.799556,30.327422,200,PVC-U,0.5,0.5,table11,minimum,3.2685,merrimack,176.6204,6.702809,0.647195,0.398902,tractive,main,P277,provisional
E0011079,N0011327,N0011328,333.918792,333.258792,1.675263,1.678464,60.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.176252,0.031112,tractive,lateral,P277,provisional
E0011080,N0011328,N0011329,333.258792,332.958792,1.678464,3.855783,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31737,0.257587,0.089582,tractive,lateral,P277,provisional
E0011081,N0011329,N0011330,332.958792,332.708792,3.855783,3.583536,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498939,0.297601,0.110496,tractive,lateral,P277,provisional
E0011082,N0011330,N0011331,332.708792,332.458792,3.583536,3.108499,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635157,0.321148,0.123718,tractive,lateral,P277,provisional
E0011083,N0011331,N0010835,332.458792,332.405416,3.108499,2.934733,10.675243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635574,0.321214,0.123756,tractive,lateral,P277,provisional
E0011084,N0011332,N0010802,332.99068,332.94068,1.55,1.614374,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,drafted
E0011085,N0011333,N0010850,328.225026,327.786863,7.370402,8.809206,87.632691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,77.5722,3.26103,0.527956,0.273634,tractive,main,P270,provisional
E0011086,N0011334,N0011335,331.067279,330.717279,1.55,1.703406,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P272,provisional
E0011087,N0011335,N0011336,330.717279,330.367279,1.703406,2.762177,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P272,provisional
E0011088,N0011336,N0011337,330.367279,330.282382,2.762177,3.054777,16.979478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27277,0.245315,0.083551,tractive,lateral,P272,provisional
E0011089,N0011337,N0011338,330.282382,329.982382,3.054777,3.011728,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45398,0.288818,0.105739,tractive,lateral,P272,provisional
E0011090,N0011338,N0011339,329.982382,329.680814,3.011728,3.935153,60.313613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635549,0.32121,0.123754,tractive,lateral,P272,provisional
E0011091,N0011339,N0011340,329.680814,329.342279,3.935153,4.125159,67.706909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81712,0.347472,0.13933,tractive,lateral,P272,provisional
E0011092,N0011340,N0010833,329.342279,328.883165,4.125159,5.562178,91.822791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.04402,0.374887,0.156554,tractive,lateral,P272,provisional
E0011093,N0011341,N0011342,336.793393,335.518393,1.573733,1.602762,85.0,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,9.4155,0.394722,0.403632,0.076584,tractive,lateral,P270,drafted
E0011094,N0011342,N0011343,335.518393,335.143393,1.602762,2.986459,74.999978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8606,0.791394,0.344027,0.137236,tractive,lateral,P270,drafted
E0011095,N0011343,N0011344,335.143393,334.893393,2.986459,2.341439,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.4191,1.108889,0.381914,0.161134,tractive,lateral,P270,drafted
E0011096,N0011344,N0011345,334.893393,334.643393,2.341439,1.954599,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.7382,1.290375,0.400091,0.173299,tractive,lateral,P270,drafted
E0011097,N0011345,N0010850,334.643393,334.555998,1.954599,2.040072,17.479137,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8978,1.381326,0.4085,0.179087,tractive,lateral,P270,drafted
E0011098,N0011346,N0011347,326.833999,326.533999,9.016282,9.055265,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2457,merrimack,187.1413,7.05188,0.65615,0.410134,tractive,main,P272,provisional
E0011099,N0011347,N0011348,326.533999,326.233999,9.055265,9.077097,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2412,merrimack,189.3009,7.123641,0.657942,0.412422,tractive,main,P272,provisional
E0011100,N0011348,N0011349,326.233999,326.183999,9.077097,9.050956,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.2368,merrimack,191.4605,7.195304,0.659716,0.4147,tractive,main,P272,provisional
E0011101,N0011349,N0011350,326.183999,325.933999,9.050956,10.054587,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2302,merrimack,194.6998,7.30195,0.662328,0.418079,tractive,main,P272,provisional
E0011102,N0011350,N0011351,325.933999,325.683999,10.054587,10.749869,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2217,merrimack,199.0189,7.444117,0.665756,0.42256,tractive,main,P272,provisional
E0011103,N0011351,N0011352,325.683999,325.613798,10.749869,10.860964,14.040243,200,PVC-U,0.5,0.5,table11,minimum,3.2175,merrimack,201.1785,7.515269,0.66745,0.424794,tractive,main,P272,provisional
E0011104,N0011352,N0011353,325.613798,325.333999,10.860964,11.731064,55.959757,200,PVC-U,0.5,0.5,table11,minimum,3.2175,merrimack,201.1785,7.515386,0.667452,0.424798,tractive,main,P272,provisional
E0011105,N0011353,N0011354,325.333999,324.954868,11.731064,11.424985,75.82634,200,PVC-U,0.5,0.5,table11,minimum,3.2072,merrimack,206.5774,7.692291,0.671602,0.430327,tractive,main,P272,provisional
E0011106,N0011354,N0011355,324.954868,324.913131,11.424985,11.444321,4.17366,200,PVC-U,1.0,0.5,table11,minimum,3.2051,merrimack,207.6572,7.728144,0.866967,0.356899,velocity,main,P272,provisional
E0011107,N0011355,N0011356,324.913131,324.563131,11.444321,12.606028,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1991,merrimack,210.8965,7.833707,0.674856,0.434723,tractive,main,P272,provisional
E0011108,N0011356,N0010833,324.563131,324.168575,12.606028,10.276768,78.911225,200,PVC-U,0.5,0.5,table11,minimum,3.1894,merrimack,216.2954,8.009738,0.678833,0.440165,tractive,main,P272,provisional
E0011109,N0011357,N0010866,332.125608,331.83094,2.424746,3.055565,58.93364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.57831,0.311812,0.118393,tractive,lateral,P270,provisional
E0011110,N0011358,N0010866,333.967368,332.853589,2.006631,2.032916,67.501767,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.256201,0.038547,tractive,lateral,P270,provisional
E0011111,N0011359,N0011360,319.891076,319.641076,11.66941,12.155586,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.601861,0.582941,0.326552,tractive,sub main,P313,provisional
E0011112,N0011360,N0011361,319.641076,319.391076,12.155586,11.975227,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.602278,0.582956,0.326568,tractive,sub main,P313,provisional
E0011113,N0011361,N0011362,319.391076,319.341076,11.975227,11.997822,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.602695,0.582971,0.326583,tractive,sub main,P313,provisional
E0011114,N0011362,N0011363,329.784412,329.334412,1.554485,2.636413,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.4581,merrimack,110.8425,4.602778,0.582974,0.326586,tractive,sub main,P313,provisional
E0011115,N0011363,N0011364,329.334412,328.884412,2.636413,3.492388,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.603528,0.583001,0.326614,tractive,sub main,P300,provisional
E0011116,N0011364,N0011365,328.884412,328.434412,3.492388,4.393865,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.604278,0.583028,0.326642,tractive,sub main,P300,provisional
E0011117,N0011365,N0011366,328.434412,328.389529,4.393865,4.486692,8.976669,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.605028,0.583055,0.326669,tractive,sub main,P300,provisional
E0011118,N0011366,N0011367,328.389529,328.184412,4.486692,5.093572,41.023331,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.605103,0.583057,0.326672,tractive,sub main,P300,provisional
E0011119,N0011367,N0011368,328.184412,327.784412,5.093572,5.631909,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.605445,0.58307,0.326685,tractive,sub main,P300,provisional
E0011120,N0011368,N0011369,327.784412,327.384412,5.631909,6.268206,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.606111,0.583093,0.326709,tractive,sub main,P300,provisional
E0011121,N0011369,N0011370,327.384412,326.984412,6.268206,6.602502,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.606778,0.583117,0.326734,tractive,sub main,P300,provisional
E0011122,N0011370,N0011371,326.984412,326.584412,6.602502,7.044799,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.607445,0.583141,0.326759,tractive,sub main,P300,provisional
E0011123,N0011371,N0011372,326.584412,326.515161,7.044799,7.212561,13.8503,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.608111,0.583165,0.326783,tractive,sub main,P300,provisional
E0011124,N0011372,N0011373,326.515161,326.165161,7.212561,7.635193,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.608227,0.583169,0.326788,tractive,sub main,P300,provisional
E0011125,N0011373,N0011374,326.165161,325.815161,7.635193,8.109339,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.60881,0.58319,0.326809,tractive,sub main,P300,provisional
E0011126,N0011374,N0010827,325.815161,325.463092,8.109339,8.985974,70.413769,200,PVC-U,0.5,0.5,table11,minimum,3.4581,merrimack,110.8425,4.609394,0.583211,0.326831,tractive,sub main,P300,provisional
E0011127,N0011375,N0011376,329.774501,329.524501,6.085362,5.503361,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.2752,1.81933,0.444064,0.204735,tractive,lateral,P279,drafted
E0011128,N0011376,N0011377,329.524501,329.274501,5.503361,5.609684,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.5145,1.955548,0.453808,0.212107,tractive,lateral,P279,drafted
E0011129,N0011377,N0010879,329.274501,329.220189,5.609684,5.756038,10.862482,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5943,2.001232,0.456962,0.214526,tractive,lateral,P279,drafted
E0011130,N0011378,N0010884,329.174764,328.92948,4.434795,4.557794,49.056701,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.8747,1.550463,0.423108,0.189389,tractive,lateral,P270,provisional
E0011131,N0011379,N0011380,331.468677,331.168677,1.55,2.274866,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P270,provisional
E0011132,N0011380,N0011381,331.168677,330.868677,2.274866,2.574408,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.438995,0.285752,0.104101,tractive,lateral,P270,provisional
E0011133,N0011381,N0010884,330.868677,330.825572,2.574408,2.661702,8.620894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.484762,0.294895,0.10902,tractive,lateral,P270,provisional
E0011134,N0011382,N0011383,328.604319,328.304319,2.365743,3.60544,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.183289,0.215559,0.069665,tractive,main,P279,provisional
E0011135,N0011383,N0011384,328.304319,328.054319,3.60544,3.880861,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.274324,0.245765,0.08377,tractive,main,P279,provisional
E0011136,N0011384,N0011385,328.054319,327.804319,3.880861,4.112459,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455809,0.289187,0.105937,tractive,main,P279,provisional
E0011137,N0011385,N0011386,327.804319,327.764319,4.112459,4.208856,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,14.0372,0.592027,0.369903,0.107049,tractive,main,P279,provisional
E0011138,N0011386,N0011387,327.764319,327.514319,4.208856,6.04931,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682603,0.328489,0.127983,tractive,main,P279,provisional
E0011139,N0011387,N0011388,327.514319,327.264319,6.04931,5.426355,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8395,0.835735,0.349917,0.140825,tractive,main,P279,provisional
E0011140,N0011388,N0011389,327.264319,327.039319,5.426355,6.740008,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.01722,0.37189,0.154622,tractive,main,P279,provisional
E0011141,N0011389,N0011390,327.039319,326.689319,6.740008,6.258099,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4777,1.198664,0.391158,0.167262,tractive,main,P279,provisional
