Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0011142,N0011390,N0011391,326.689319,326.339319,6.258099,6.59049,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.9419,1.428319,0.412686,0.182006,tractive,main,P279,provisional
E0011143,N0011391,N0011392,326.339319,326.299319,6.59049,6.651578,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,38.261,1.609971,0.505014,0.171909,tractive,main,P279,provisional
E0011144,N0011392,N0011393,326.299319,325.849319,6.651578,8.349106,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.5004,1.745815,0.438577,0.20065,tractive,main,P279,provisional
E0011145,N0011393,N0011394,325.849319,325.424319,8.349106,8.932187,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.0589,2.063435,0.461171,0.21778,tractive,main,P279,provisional
E0011146,N0011394,N0011395,325.424319,325.124319,8.932187,10.526956,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.4578,2.290479,0.475767,0.229295,tractive,main,P279,provisional
E0011147,N0011395,N0011396,325.124319,325.083477,10.526956,10.576985,8.168517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.6173,2.381514,0.481312,0.233767,tractive,main,P279,provisional
E0011148,N0011396,N0011397,325.083477,324.824319,10.576985,9.698355,51.831483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.193,2.783017,0.504006,0.252644,tractive,main,P279,provisional
E0011149,N0011397,N0011398,324.824319,324.524319,9.698355,9.888797,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.4323,2.919251,0.511135,0.258774,tractive,main,P279,provisional
E0011150,N0011398,N0011399,324.524319,324.224319,9.888797,9.939713,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.7514,3.100819,0.52025,0.266755,tractive,main,P279,provisional
E0011151,N0011399,N0011400,324.224319,323.974319,9.939713,10.466721,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.7514,3.101319,0.520274,0.266777,tractive,main,P279,provisional
E0011152,N0011400,N0011401,323.974319,323.724319,10.466721,11.011521,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.7514,3.101736,0.520295,0.266795,tractive,main,P279,provisional
E0011153,N0011401,N0011402,323.724319,323.649319,11.011521,11.103733,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6036,merrimack,78.8478,3.298898,0.529734,0.275239,tractive,main,P279,provisional
E0011154,N0011402,N0011403,323.649319,323.540247,11.103733,11.992193,21.814452,200,PVC-U,0.5,0.5,table11,minimum,3.5764,merrimack,83.9442,3.48515,0.538256,0.283023,tractive,main,P279,provisional
E0011155,N0011403,N0010879,323.540247,323.083098,11.992193,11.893128,91.429725,200,PVC-U,0.5,0.5,table11,minimum,3.5547,merrimack,88.2633,3.642001,0.545161,0.289445,tractive,main,P279,provisional
E0011156,N0011404,N0010907,329.783536,329.631792,1.596255,1.606031,23.345235,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P275,provisional
E0011157,N0011405,N0011406,321.527194,321.227194,2.697904,3.307627,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033627,0.121735,0.03267,tractive,lateral,P299,provisional
E0011158,N0011406,N0011407,321.227194,320.927194,3.307627,3.907767,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034127,0.122361,0.032882,tractive,lateral,P299,provisional
E0011159,N0011407,N0011408,320.927194,320.852194,3.907767,4.275461,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034627,0.12298,0.033093,tractive,lateral,P299,provisional
E0011160,N0011408,N0010921,320.852194,320.488286,4.275461,4.223079,72.781639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034752,0.123134,0.033145,tractive,lateral,P299,provisional
E0011161,N0011409,N0011410,328.855916,328.780916,1.550486,1.662901,15.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P275,provisional
E0011162,N0011410,N0011411,328.780916,328.737905,1.662901,1.710338,8.602325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.012295,0.003594,tractive,lateral,P275,provisional
E0011163,N0011411,N0010907,328.737905,328.623887,1.710338,2.613936,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000197,0.015451,0.00418,tractive,lateral,P275,provisional
E0011164,N0011412,N0011413,322.705281,322.405281,1.566753,1.923637,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P299,provisional
E0011165,N0011413,N0011414,322.405281,322.105281,1.923637,2.414739,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P299,provisional
E0011166,N0011414,N0010921,322.105281,322.039359,2.414739,2.672006,13.184348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P299,provisional
E0011167,N0011415,N0011416,319.928148,319.506461,2.184218,2.872537,84.337329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156516,0.204672,0.064843,tractive,lateral,P299,drafted
E0011168,N0011416,N0011417,319.506461,319.178158,2.872537,3.45441,65.660597,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.219399,0.22859,0.075619,tractive,lateral,P299,drafted
E0011169,N0011417,N0010931,319.178158,319.084302,3.45441,3.561999,18.771196,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.251036,0.238811,0.080427,tractive,lateral,P299,drafted
E0011170,N0011418,N0011419,321.069781,320.932738,1.55,1.704561,27.408779,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P299,provisional
E0011171,N0011419,N0010931,320.931183,320.558458,1.706116,2.087843,74.544955,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.4496,0.186769,0.21689,0.070264,tractive,lateral,P299,provisional
E0011172,N0011420,N0010933,320.6097,320.143687,1.791301,2.411397,93.202492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031503,0.119004,0.031751,tractive,lateral,P299,provisional
E0011173,N0011421,N0011422,321.350574,321.310144,1.55,1.594427,4.042929,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.149763,0.026974,tractive,lateral,P299,provisional
E0011174,N0011422,N0011423,321.297256,320.597256,1.607316,1.601383,70.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,1.4832,0.062214,0.19037,0.036575,tractive,lateral,P299,provisional
E0011175,N0011423,N0011424,320.597256,320.247256,1.601383,1.718686,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062797,0.150846,0.043036,tractive,lateral,P299,provisional
E0011176,N0011424,N0011425,320.247256,320.167471,1.718686,1.750376,15.957071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063381,0.15132,0.043214,tractive,lateral,P299,provisional
E0011177,N0011425,N0011426,320.167471,319.917471,1.750376,2.220133,49.999881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063514,0.151428,0.043254,tractive,lateral,P299,provisional
E0011178,N0011426,N0011427,319.917471,319.667471,2.220133,2.823587,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06393,0.151764,0.04338,tractive,lateral,P299,provisional
E0011179,N0011427,N0010933,319.667471,319.606674,2.823587,2.948411,12.159508,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.064347,0.152099,0.043505,tractive,lateral,P299,provisional
E0011180,N0011428,N0010970,323.714099,323.563089,1.55,2.030295,30.20202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P316,provisional
E0011181,N0011429,N0010970,322.592392,322.476958,2.942977,3.116425,23.086793,200,PVC-U,0.5,0.5,table11,minimum,3.4429,merrimack,114.9492,4.625699,0.583795,0.327433,tractive,sub main,P316,provisional
E0011182,N0011430,N0011431,309.18479,308.90979,5.912287,6.475983,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.511062,0.488933,0.240001,tractive,main,P391,provisional
E0011183,N0011431,N0011432,308.90979,308.75979,6.475983,5.723548,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.51152,0.48896,0.240023,tractive,main,P391,provisional
E0011184,N0011432,N0011433,308.75979,308.40979,5.723548,7.253968,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.51177,0.488974,0.240035,tractive,main,P391,provisional
E0011185,N0011433,N0011434,308.40979,308.15979,7.253968,6.529969,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.512353,0.489008,0.240063,tractive,main,P391,provisional
E0011186,N0011434,N0011435,308.15979,307.75979,6.529969,6.970374,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.51277,0.489032,0.240083,tractive,main,P391,provisional
E0011187,N0011435,N0011436,307.75979,307.35979,6.970374,7.638593,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.513437,0.48907,0.240114,tractive,main,P391,provisional
E0011188,N0011436,N0011437,307.35979,307.28479,7.638593,7.406861,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.514103,0.489109,0.240146,tractive,main,P391,provisional
E0011189,N0011437,N0011438,307.28479,306.93479,7.406861,8.195612,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.514228,0.489116,0.240152,tractive,main,P391,provisional
E0011190,N0011438,N0011439,306.93479,306.582519,8.195612,8.943055,70.454075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.514812,0.489149,0.24018,tractive,main,P391,provisional
E0011191,N0011439,N0011440,306.582519,306.132519,8.943055,9.446308,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.515399,0.489183,0.240207,tractive,main,P391,provisional
E0011192,N0011440,N0011441,306.132519,305.682519,9.446308,10.01908,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.2995,2.516149,0.489226,0.240243,tractive,main,P391,provisional
E0011193,N0011441,N0011442,305.682519,305.232519,10.01908,10.85174,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.8078,2.705899,0.49985,0.249116,tractive,main,P391,provisional
E0011194,N0011442,N0010998,305.232519,305.189292,10.85174,10.889962,7.204538,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,63.8078,2.706649,0.533429,0.237958,tractive,main,P391,provisional
E0011195,N0011443,N0011444,314.837369,314.537369,1.641025,1.851028,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P391,provisional
E0011196,N0011444,N0011445,314.537369,314.237369,1.851028,2.236661,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.214153,0.226796,0.074787,tractive,lateral,P391,provisional
E0011197,N0011445,N0011446,314.237369,313.937369,2.236661,2.473581,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.214653,0.226968,0.074867,tractive,lateral,P391,provisional
E0011198,N0011446,N0011447,313.937369,313.839947,2.473581,2.323444,19.484335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.215153,0.22714,0.074946,tractive,lateral,P391,provisional
E0011199,N0011447,N0010998,313.839947,313.468053,2.323444,2.611201,74.378734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.215316,0.227197,0.074972,tractive,lateral,P391,provisional
E0011200,N0011448,N0011449,308.717921,308.392921,7.860906,8.966484,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.269473,0.244352,0.083086,tractive,main,P393,provisional
E0011201,N0011449,N0011450,308.392921,308.217921,8.966484,8.34052,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.270015,0.244511,0.083163,tractive,main,P393,provisional
E0011202,N0011450,N0011451,308.217921,307.867921,8.34052,8.993834,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.270307,0.244597,0.083204,tractive,main,P393,provisional
E0011203,N0011451,N0011452,307.867921,307.517921,8.993834,9.467431,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.27089,0.244767,0.083286,tractive,main,P393,provisional
E0011204,N0011452,N0011453,307.517921,307.167921,9.467431,9.9359,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.271473,0.244937,0.083368,tractive,main,P393,provisional
E0011205,N0011453,N0011454,307.167921,306.817921,9.9359,10.182537,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.272057,0.245107,0.083451,tractive,main,P393,provisional
E0011206,N0011454,N0010993,306.817921,306.733647,10.182537,10.341426,16.854835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.27264,0.245277,0.083533,tractive,main,P393,provisional
E0011207,N0011455,N0011456,316.2346,315.8846,1.550495,2.003187,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P393,provisional
E0011208,N0011456,N0011457,315.8846,315.5346,2.003187,2.084755,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091118,0.17102,0.050812,tractive,lateral,P393,provisional
E0011209,N0011457,N0011458,315.5346,315.1846,2.084755,2.587281,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091701,0.171386,0.050957,tractive,lateral,P393,provisional
E0011210,N0011458,N0011459,315.1846,315.0846,2.587281,2.70666,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092284,0.17175,0.051102,tractive,lateral,P393,provisional
E0011211,N0011459,N0011460,315.0846,314.7846,2.70666,2.320961,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092451,0.171854,0.051144,tractive,lateral,P393,provisional
E0011212,N0011460,N0011461,314.7846,314.4846,2.320961,2.05135,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.092951,0.172165,0.051267,tractive,lateral,P393,provisional
E0011213,N0011461,N0011462,314.4846,314.4096,2.05135,2.046943,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093451,0.172475,0.051391,tractive,lateral,P393,provisional
E0011214,N0011462,N0011463,314.4096,313.9596,2.046943,2.986995,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.093576,0.172552,0.051422,tractive,lateral,P393,provisional
E0011215,N0011463,N0011464,313.9596,313.6346,2.986995,2.804792,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094326,0.173013,0.051606,tractive,lateral,P393,provisional
E0011216,N0011464,N0011465,313.6346,313.2846,2.804792,3.578224,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094868,0.173345,0.051739,tractive,lateral,P393,provisional
E0011217,N0011465,N0011466,313.2846,312.9346,3.578224,4.64737,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095451,0.173701,0.051881,tractive,lateral,P393,provisional
E0011218,N0011466,N0011467,312.9346,312.8946,4.64737,4.715111,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.1596,0.096034,0.20441,0.046685,tractive,lateral,P393,provisional
E0011219,N0011467,N0011468,312.8946,312.5946,4.715111,4.682439,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096076,0.174081,0.052033,tractive,lateral,P393,provisional
E0011220,N0011468,N0011469,312.5946,312.2946,4.682439,4.837175,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096576,0.174383,0.052155,tractive,lateral,P393,provisional
E0011221,N0011469,N0010993,312.2946,312.242746,4.837175,4.832327,10.370666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097076,0.174685,0.052276,tractive,lateral,P393,provisional
E0011222,N0011470,N0011006,345.149141,345.065925,1.554594,2.351861,16.643317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.2368,0.345308,0.264661,0.093139,tractive,lateral,P248,provisional
E0011223,N0011471,N0011006,344.063527,343.818323,2.52412,3.599463,49.040799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241346,0.235783,0.07899,tractive,lateral,P248,provisional
E0011224,N0011472,N0011004,344.504784,344.452886,1.550392,1.917506,10.379636,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0011225,N0011473,N0011004,344.665035,344.533791,1.715519,1.836601,26.248809,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,provisional
E0011226,N0011474,N0011475,342.291895,342.126895,7.281103,7.642392,30.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3043,merrimack,161.4354,6.206918,0.656221,0.372863,tractive,sub main,P248,provisional
E0011227,N0011475,N0011476,342.126895,341.906895,7.642392,11.595028,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3016,merrimack,162.5152,6.243452,0.657285,0.374038,tractive,sub main,P248,provisional
E0011228,N0011476,N0011477,341.906895,341.576895,11.595028,7.97706,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.286,merrimack,168.9939,6.460883,0.66351,0.380984,tractive,sub main,P248,provisional
E0011229,N0011477,N0011012,341.576895,341.470753,7.97706,7.726878,19.298452,200,PVC-U,0.55,0.5,uniform,minimum,3.2835,merrimack,170.0737,6.497467,0.664539,0.382145,tractive,sub main,P248,provisional
E0011230,N0011478,N0011479,344.034083,343.784083,3.964086,5.966863,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5898,merrimack,81.387,3.392501,0.534063,0.279173,tractive,main,P248,drafted
E0011231,N0011479,N0011019,343.784083,343.643505,5.966863,5.888569,28.115482,200,PVC-U,0.5,0.5,table11,minimum,3.5784,merrimack,83.5466,3.471662,0.537651,0.282465,tractive,main,P248,drafted
E0011232,N0011480,N0011481,337.63202,337.28202,7.851561,7.545098,70.0,200,PVC-U,0.5,0.5,table11,minimum,2.9649,merrimack,395.3335,13.655937,0.773552,0.606338,velocity,sub main,P248,drafted
E0011233,N0011481,N0011020,337.28202,336.905635,7.545098,10.096135,75.277117,200,PVC-U,0.5,0.5,table11,minimum,2.962,merrimack,398.5729,13.754184,0.77475,0.609215,velocity,sub main,P248,drafted
E0011234,N0011482,N0011023,339.20647,339.064255,1.55,1.678024,28.442925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0011235,N0011483,N0011484,339.526961,339.350251,1.580888,1.582977,18.601075,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P248,provisional
E0011236,N0011484,N0011023,339.350251,339.188263,1.582977,1.554016,20.248457,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,3.2393,0.135957,0.229566,0.054567,tractive,lateral,P248,provisional
E0011237,N0011485,N0011486,347.201984,347.051984,1.55,4.622485,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P248,provisional
E0011238,N0011486,N0011487,347.051984,346.901984,4.622485,3.718042,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271853,0.245048,0.083422,tractive,lateral,P248,provisional
E0011239,N0011487,N0011488,346.901984,346.526984,3.718042,5.545312,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543706,0.3058,0.115022,tractive,lateral,P248,provisional
E0011240,N0011488,N0011489,346.526984,346.451984,5.545312,5.060925,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.7254,0.334802,0.131704,tractive,lateral,P248,provisional
E0011241,N0011489,N0011490,346.451984,346.326984,5.060925,2.514752,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816059,0.347332,0.139244,tractive,lateral,P248,provisional
E0011242,N0011490,N0011491,346.326984,346.226984,2.514752,2.030524,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906802,0.3589,0.146388,tractive,lateral,P248,provisional
E0011243,N0011491,N0011492,346.226984,345.97951,2.030524,4.185803,49.494635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.04277,0.374748,0.156465,tractive,lateral,P248,provisional
E0011244,N0011492,N0011493,345.97951,345.826984,4.185803,6.753064,30.505365,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.178985,0.389176,0.165938,tractive,lateral,P248,provisional
E0011245,N0011493,N0011012,345.826984,345.557026,6.753064,3.640605,53.991439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.31504,0.402414,0.174888,tractive,lateral,P248,provisional
E0011246,N0011494,N0011028,341.863321,341.613116,3.589774,4.166242,50.040911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.277072,0.246558,0.084154,tractive,main,P248,drafted
E0011247,N0011495,N0011496,348.141886,347.301886,1.670523,1.677728,35.0,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.228981,0.026104,tractive,lateral,P248,provisional
E0011248,N0011496,N0011497,347.301886,347.051886,1.677728,2.93197,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226628,0.231013,0.076748,tractive,lateral,P248,provisional
E0011249,N0011497,N0011498,347.051886,346.851886,2.93197,1.807294,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408113,0.279189,0.100633,tractive,lateral,P248,provisional
E0011250,N0011498,N0011010,346.851886,346.473332,1.807294,3.478389,75.710735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770584,0.34118,0.135517,tractive,lateral,P248,provisional
E0011251,N0011499,N0011500,345.661588,345.486588,5.54169,7.491653,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043149,0.37479,0.156492,tractive,lateral,P248,provisional
E0011252,N0011500,N0011501,345.486588,345.186588,7.491653,5.374814,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269776,0.398127,0.171962,tractive,lateral,P248,provisional
E0011253,N0011501,N0011502,345.186588,344.886588,5.374814,4.414529,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.270276,0.398175,0.171994,tractive,lateral,P248,provisional
E0011254,N0011502,N0011010,344.886588,344.664878,4.414529,5.286843,44.341932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.587647,0.42616,0.191581,tractive,lateral,P248,provisional
E0011255,N0011503,N0011051,349.261064,349.196064,3.958906,3.468731,13.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241113,0.235709,0.078955,tractive,lateral,P248,provisional
E0011256,N0011504,N0011505,342.374769,342.169499,3.350634,3.936306,41.054142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8465,1.631759,0.429712,0.194151,tractive,lateral,P248,derived
E0011257,N0011505,N0011007,342.169499,341.893439,3.936306,5.465966,55.21184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0061,1.722635,0.436811,0.199346,tractive,lateral,P248,derived
E0011258,N0011506,N0011507,348.070403,347.745403,4.027437,4.163106,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.3336,2.495116,0.488012,0.239242,tractive,main,P248,drafted
E0011259,N0011507,N0011508,347.745403,347.474981,4.163106,2.406,54.084306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.4932,2.586192,0.493217,0.243552,tractive,main,P248,drafted
E0011260,N0011508,N0011509,347.474981,347.120403,2.406,3.325215,70.915694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.6527,2.677177,0.498279,0.247791,tractive,main,P248,drafted
E0011261,N0011509,N0011510,347.120403,345.930403,3.325215,1.557146,85.0,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,71.2112,2.994639,0.742113,0.202572,tractive,main,P248,drafted
E0011262,N0011510,N0011511,345.900727,345.487435,1.586822,1.596214,39.361124,200,PVC-U,1.05,0.5,cover_min,minimum,3.6139,merrimack,77.0135,3.231242,0.685782,0.225844,tractive,main,P248,drafted
E0011263,N0011511,N0011020,345.464432,345.227569,1.619216,1.774201,47.372633,200,PVC-U,0.5,0.5,cover_min,minimum,3.6078,merrimack,78.0933,3.271236,0.528437,0.274067,tractive,main,P248,drafted
E0011264,N0011512,N0011513,345.390648,345.131,2.393837,3.066357,51.929467,200,PVC-U,0.5,0.5,table11,minimum,3.2098,merrimack,205.1737,7.656961,0.67078,0.429226,tractive,sub main,P248,drafted
E0011265,N0011513,N0011514,345.131,345.065648,3.066357,3.298336,13.070533,200,PVC-U,0.5,0.5,table11,minimum,3.2098,merrimack,205.1737,7.657394,0.67079,0.429239,tractive,sub main,P248,drafted
E0011266,N0011514,N0011515,345.065648,344.740648,3.298336,5.817336,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.2037,merrimack,208.413,7.763184,0.67324,0.432533,tractive,sub main,P248,drafted
E0011267,N0011515,N0011516,344.740648,344.365648,5.817336,6.441481,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.1938,merrimack,213.8119,7.939422,0.677254,0.437994,tractive,sub main,P248,drafted
E0011268,N0011516,N0011019,344.365648,344.200987,6.441481,5.331087,32.93212,200,PVC-U,0.5,0.5,table11,minimum,3.1848,merrimack,218.8726,8.104251,0.680935,0.443074,tractive,sub main,P248,drafted
E0011269,N0011517,N0011065,345.164141,344.623788,1.565931,1.569327,10.391407,200,PVC-U,5.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0011270,N0011518,N0011519,352.909937,352.365612,1.550146,1.551167,30.240295,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0011271,N0011519,N0011520,352.365612,352.264834,1.551167,1.553678,8.062258,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,0.0,0.000252,0.023274,0.003748,tractive,lateral,P248,provisional
E0011272,N0011520,N0011521,352.26363,351.872119,1.554882,1.555157,9.433981,200,PVC-U,4.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000319,0.037454,0.003193,tractive,lateral,P248,provisional
E0011273,N0011521,N0011522,351.869805,351.390267,1.557471,1.554832,7.211103,200,PVC-U,6.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000398,0.0478,0.003145,tractive,lateral,P248,provisional
E0011274,N0011522,N0011523,351.384378,350.80859,1.560721,1.557926,11.18034,200,PVC-U,5.15,0.5,cover_min,minimum,3.6221,held,0.0,0.000458,0.047408,0.003473,tractive,lateral,P248,provisional
E0011275,N0011523,N0011524,350.80859,349.769808,1.557926,1.558683,19.416488,200,PVC-U,5.35,0.5,ground,minimum,3.6221,held,0.0,0.000551,0.052246,0.003683,tractive,lateral,P248,provisional
E0011276,N0011524,N0011525,349.769808,349.240298,1.558683,1.554502,9.455536,200,PVC-U,5.6,0.5,ground,minimum,3.6221,held,3.5785,0.150733,0.459243,0.036681,tractive,lateral,P248,provisional
E0011277,N0011525,N0011526,349.240298,349.198081,1.554502,1.754372,4.96667,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,4.6583,0.196079,0.264496,0.063496,tractive,lateral,P248,provisional
E0011278,N0011526,N0011051,349.198081,349.088423,1.754372,3.576372,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.241388,0.235796,0.078996,tractive,lateral,P248,provisional
E0011279,N0011527,N0011528,339.334573,339.121223,8.204825,7.778497,42.67016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005683,0.064101,0.015261,tractive,lateral,P248,provisional
E0011280,N0011528,N0011529,339.121223,339.079223,7.778497,7.652711,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.006039,0.083965,0.013269,tractive,lateral,P248,provisional
E0011281,N0011529,N0011065,339.079223,338.859164,7.652711,7.333951,44.011775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006072,0.065715,0.015689,tractive,lateral,P248,provisional
E0011282,N0011530,N0011531,350.051532,349.814032,1.55,1.553552,25.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.243359,0.052422,tractive,lateral,P248,provisional
E0011283,N0011531,N0011532,349.420994,345.325994,1.94659,1.949672,65.0,200,PVC-U,6.3,0.5,cover_min,minimum,3.6221,held,6.4787,0.271811,0.582114,0.046492,tractive,lateral,P248,provisional
E0011284,N0011532,N0011007,345.325994,345.202304,1.949672,2.157102,24.738027,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31762,0.257653,0.089614,tractive,lateral,P248,provisional
E0011285,N0011533,N0011534,340.57696,340.45196,5.121496,6.021276,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003348,0.05238,0.012263,tractive,lateral,P288,provisional
E0011286,N0011534,N0011055,340.45196,340.121416,6.021276,5.952773,66.108879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003557,0.053621,0.012571,tractive,lateral,P288,provisional
E0011287,N0011535,N0011536,342.801662,342.501662,1.553227,2.452897,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P288,provisional
E0011288,N0011536,N0011537,342.501662,342.201662,2.452897,2.570646,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P288,provisional
E0011289,N0011537,N0011538,342.201662,342.161662,2.570646,2.658406,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001,0.037549,0.006833,tractive,lateral,P288,provisional
E0011290,N0011538,N0011539,342.161662,341.886662,2.658406,5.474361,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P288,provisional
E0011291,N0011539,N0011055,341.886662,341.68822,5.474361,4.385968,39.688474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P288,provisional
E0011292,N0011540,N0011541,450.588773,450.530249,1.5535,1.850275,11.7047,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0011293,N0011541,N0011542,450.530249,450.489058,1.850275,1.779771,3.2953,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,0.0,9.8e-05,0.014377,0.002752,tractive,lateral,P07,provisional
E0011294,N0011542,N0011543,450.489058,450.227576,1.779771,1.551263,11.126905,200,PVC-U,2.35,0.5,ground,minimum,3.6221,held,0.0,0.000125,0.01974,0.00262,tractive,lateral,P07,provisional
E0011295,N0011543,N0011079,450.227576,448.914843,1.551263,1.555647,15.264338,200,PVC-U,8.6,0.5,ground,minimum,3.6221,held,0.0,0.000218,0.038105,0.002449,tractive,lateral,P07,provisional
E0011296,N0011544,N0011079,449.929095,448.918882,1.55,1.551608,23.769729,200,PVC-U,4.25,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0011297,N0011545,N0011546,437.170978,437.125357,1.55,1.552805,6.082763,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.246836,0.063046,tractive,lateral,P07,provisional
E0011298,N0011546,N0011082,437.047831,436.474509,1.630331,1.644113,63.702433,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,7.5585,0.316921,0.315426,0.078001,tractive,lateral,P07,provisional
E0011299,N0011547,N0011548,437.572894,437.247771,1.55,1.561524,36.124784,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.262758,0.06044,tractive,lateral,P07,provisional
E0011300,N0011548,N0011549,437.247771,436.834114,1.561524,1.564507,55.154329,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,10.7978,0.452973,0.332207,0.095975,tractive,lateral,P07,provisional
E0011301,N0011549,N0011550,436.834114,436.78003,1.564507,1.564574,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543967,0.305847,0.115048,tractive,lateral,P07,provisional
E0011302,N0011550,N0011551,436.78003,436.4754,1.564574,1.737369,60.926185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679859,0.328075,0.12774,tractive,lateral,P07,provisional
E0011303,N0011551,N0011082,436.4754,436.394777,1.737369,1.723845,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816168,0.347346,0.139253,tractive,lateral,P07,provisional
E0011304,N0011552,N0011091,425.560666,425.512499,11.134219,11.224317,12.041595,250,PVC-U,0.4,0.375,table11,minimum,2.8058,merrimack,623.6278,20.335233,0.786721,0.574458,velocity,sub main,P251,provisional
E0011305,N0011553,N0011554,435.121954,435.004268,1.556146,1.607121,23.537205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P251,provisional
E0011306,N0011554,N0011091,435.004268,434.932157,1.607121,1.804659,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090731,0.170777,0.050715,tractive,lateral,P251,provisional
E0011307,N0011555,N0011085,430.093242,429.966652,3.14684,3.917289,25.317978,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045858,0.135498,0.037444,tractive,lateral,P266,provisional
E0011308,N0011556,N0011557,431.085822,430.988739,3.746545,3.253937,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000798,0.029253,0.006944,tractive,lateral,P266,provisional
E0011309,N0011557,N0011558,430.988739,430.921657,3.253937,3.712101,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00096,0.031642,0.007455,tractive,lateral,P266,provisional
E0011310,N0011558,N0011559,430.921657,430.832635,3.712101,2.687995,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001072,0.033142,0.00778,tractive,lateral,P266,provisional
E0011311,N0011559,N0011560,430.832635,430.79119,2.687995,2.629129,4.36261,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.00122,0.043157,0.007111,tractive,lateral,P266,provisional
E0011312,N0011560,N0011561,430.79119,430.729188,2.629129,2.601928,12.400444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001256,0.035398,0.008276,tractive,lateral,P266,provisional
E0011313,N0011561,N0011085,430.729188,430.661919,2.601928,3.222022,13.453624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00136,0.036577,0.008539,tractive,lateral,P266,provisional
E0011314,N0011562,N0011106,428.733203,428.683382,1.55,1.595457,9.964136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0011315,N0011563,N0011106,428.716886,428.588607,1.640078,1.690232,25.65578,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P07,provisional
E0011316,N0011564,N0011112,428.089986,428.044709,1.680949,1.692993,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000167,0.014241,0.003953,tractive,lateral,P07,provisional
E0011317,N0011565,N0011566,427.516461,427.422121,2.442951,2.738218,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.182077,0.215091,0.069455,tractive,lateral,P07,provisional
E0011318,N0011566,N0011567,427.422121,427.338905,2.738218,3.299218,16.643317,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272769,0.245314,0.083551,tractive,lateral,P07,provisional
E0011319,N0011567,N0011112,427.338905,427.130518,3.299218,2.607183,41.677332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318175,0.257797,0.089687,tractive,lateral,P07,provisional
E0011320,N0011568,N0011120,421.914418,421.697955,1.589031,1.602704,28.861739,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P256,provisional
E0011321,N0011569,N0011120,421.575873,421.403464,1.551355,1.897196,34.481879,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P256,provisional
E0011322,N0011570,N0011571,417.130697,417.089587,3.930033,3.960553,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,14.844,0.625171,0.350136,0.115355,tractive,main,P256,provisional
E0011323,N0011571,N0011572,417.089587,416.789587,3.960553,4.65893,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9238,0.670491,0.326651,0.126908,tractive,main,P256,provisional
E0011324,N0011572,N0011573,416.789587,416.489587,4.65893,5.381964,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2429,0.852059,0.352028,0.142123,tractive,main,P256,provisional
E0011325,N0011573,N0011574,416.489587,416.189587,5.381964,6.175037,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4025,0.943094,0.363291,0.149146,tractive,main,P256,provisional
E0011326,N0011574,N0011123,416.189587,416.084537,6.175037,6.583126,21.00995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6418,1.079395,0.378757,0.159068,tractive,main,P256,provisional
E0011327,N0011575,N0011576,418.910985,418.755663,4.541926,4.286543,31.064449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998214,0.36973,0.153237,tractive,lateral,P256,provisional
E0011328,N0011576,N0011123,418.755663,418.668199,4.286543,3.999465,17.492856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.04374,0.374856,0.156534,tractive,lateral,P256,provisional
E0011329,N0011577,N0011578,426.073804,426.033763,2.149127,2.170491,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,20.1777,0.849115,0.363574,0.138671,tractive,main,P03,provisional
E0011330,N0011578,N0011129,426.033763,425.885773,2.170491,2.033416,26.907248,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.1777,0.849176,0.363582,0.138676,tractive,main,P03,provisional
E0011331,N0011579,N0011580,426.532825,426.384332,1.55,1.550421,7.071068,200,PVC-U,2.1,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.218993,0.026897,tractive,lateral,P03,provisional
E0011332,N0011580,N0011581,426.384332,426.309332,1.550421,1.614221,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045326,0.134957,0.037252,tractive,lateral,P03,provisional
E0011333,N0011581,N0011129,426.295881,426.208559,1.627673,1.71063,17.464249,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090718,0.170768,0.050712,tractive,lateral,P03,provisional
E0011334,N0011582,N0011135,431.130585,430.840671,1.552429,1.963132,57.982756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P03,provisional
E0011335,N0011583,N0011584,430.909638,430.849605,1.558532,1.897099,12.006702,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P03,provisional
E0011336,N0011584,N0011135,430.849605,430.771984,1.897099,2.031819,15.524175,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135902,0.195357,0.060827,tractive,lateral,P03,provisional
E0011337,N0011585,N0011159,397.465913,397.256479,7.220702,6.607962,38.078866,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.263442,0.250697,0.080409,tractive,main,P11,provisional
E0011338,N0011586,N0011587,402.019014,401.94795,1.556151,1.72127,14.21267,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0011339,N0011587,N0011588,401.94795,401.810382,1.72127,1.82475,27.513633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000118,0.011933,0.003528,tractive,lateral,P11,provisional
E0011340,N0011588,N0011589,401.810382,401.72976,1.82475,2.074043,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000348,0.020242,0.005102,tractive,lateral,P11,provisional
E0011341,N0011589,N0011159,401.72976,401.579344,2.074043,2.285097,30.083218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000482,0.023467,0.005746,tractive,lateral,P11,provisional
E0011342,N0011590,N0011591,403.508387,403.441887,1.550634,1.55204,7.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.167741,0.032163,tractive,lateral,P11,provisional
E0011343,N0011591,N0011592,403.441887,403.40107,1.55204,1.587242,5.830952,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045326,0.151326,0.034495,tractive,lateral,P11,provisional
E0011344,N0011592,N0011593,403.40107,403.00107,1.587242,1.566313,50.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,4.3191,0.181176,0.252412,0.062126,tractive,lateral,P11,provisional
E0011345,N0011593,N0011594,403.00107,402.57607,1.566313,1.562144,50.0,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,8.6382,0.362661,0.323025,0.0841,tractive,lateral,P11,provisional
E0011346,N0011594,N0011595,402.57607,402.431915,1.562144,1.553406,16.01724,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,11.8776,0.498879,0.364907,0.096148,tractive,lateral,P11,provisional
E0011347,N0011595,N0011166,402.431915,402.292197,1.553406,1.554574,15.524175,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,14.0372,0.589547,0.384809,0.103905,tractive,lateral,P11,provisional
E0011348,N0011596,N0011166,401.340874,401.049627,2.503425,2.797145,58.249464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.273884,0.245638,0.083708,tractive,main,P11,provisional
E0011349,N0011597,N0011598,336.046814,335.995838,8.993194,8.885693,33.984344,1200,GRP,0.15,0.075,table11,dod,1.6531,merrimack,49393.4552,954.475787,1.378449,0.58862,velocity,trunk main,P311,drafted
E0011350,N0011598,N0011599,335.995838,335.890838,8.885693,8.679231,70.0,1200,GRP,0.15,0.075,uniform,dod,1.6531,merrimack,49393.4552,954.47607,1.378449,0.58862,velocity,trunk main,P311,drafted
E0011351,N0011599,N0011600,335.890838,335.785838,8.679231,8.196218,70.0,1200,GRP,0.15,0.075,uniform,dod,1.6531,merrimack,49393.4552,954.476653,1.378449,0.58862,velocity,trunk main,P311,drafted
E0011352,N0011600,N0011601,335.785838,335.680838,8.196218,8.182291,70.0,1200,GRP,0.15,0.075,uniform,dod,1.6531,merrimack,49393.4552,954.477236,1.378449,0.58862,velocity,trunk main,P311,drafted
E0011353,N0011601,N0011602,335.680838,335.575838,8.182291,7.998045,70.0,1200,GRP,0.15,0.075,uniform,dod,1.6531,merrimack,49393.4552,954.47782,1.378449,0.58862,velocity,trunk main,P311,drafted
E0011354,N0011602,N0011603,335.575838,335.470838,7.998045,7.829638,70.0,1200,GRP,0.15,0.075,uniform,dod,1.6531,merrimack,49393.4552,954.478403,1.378449,0.588621,velocity,trunk main,P311,drafted
E0011355,N0011603,N0011604,335.470838,335.395838,7.829638,7.278509,50.0,1200,GRP,0.15,0.075,uniform,dod,1.6531,merrimack,49393.4552,954.478986,1.37845,0.588621,velocity,trunk main,P311,drafted
E0011356,N0011604,N0011168,335.395838,335.350103,7.278509,7.015376,30.490032,1200,GRP,0.15,0.075,table11,dod,1.6531,merrimack,49393.4552,954.479403,1.37845,0.588621,velocity,trunk main,P311,drafted
E0011357,N0011605,N0011606,403.734386,403.459386,10.399647,10.348414,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.364843,0.278421,0.093415,tractive,trunk main,P250,drafted
E0011358,N0011606,N0011175,403.459386,403.173665,10.348414,10.335704,51.949324,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.36526,0.278522,0.093464,tractive,trunk main,P250,drafted
E0011359,N0011607,N0011169,339.982607,339.745993,1.550474,2.172372,47.32269,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P310,drafted
E0011360,N0011608,N0011168,340.836964,340.679584,1.552165,1.685894,31.475998,200,PVC-U,0.5,0.5,cover_min,minimum,2.999,merrimack,359.66,12.528025,0.758828,0.573514,velocity,sub main,P322,provisional
E0011361,N0011609,N0011610,330.797424,330.735052,12.55014,12.86236,20.790672,315,HDPE,0.3,0.27,table11,minimum,2.7165,merrimack,814.7304,25.731194,0.749415,0.497939,tractive,sub main,P311,drafted
E0011362,N0011610,N0011611,330.735052,330.495052,12.86236,12.79694,80.0,315,HDPE,0.3,0.27,table11,minimum,2.7165,merrimack,814.7304,25.731367,0.749416,0.497941,tractive,sub main,P311,drafted
E0011363,N0011611,N0011612,330.495052,330.255052,12.79694,12.136275,80.0,315,HDPE,0.3,0.27,table11,minimum,2.7165,merrimack,814.7304,25.732034,0.749421,0.497949,tractive,sub main,P311,drafted
E0011364,N0011612,N0011168,330.255052,330.213552,12.136275,12.151927,6.916737,315,HDPE,0.6,0.27,table11,minimum,2.7165,merrimack,814.7304,25.7327,0.971008,0.408293,velocity,sub main,P311,drafted
E0011365,N0011613,N0011188,339.939368,339.855481,1.55288,1.557269,11.983879,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P268,drafted
E0011366,N0011614,N0011195,340.061162,339.623418,1.703639,2.650295,87.54897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.7596,2.005783,0.457274,0.214766,tractive,lateral,P268,drafted
E0011367,N0011615,N0011616,338.702897,338.402897,4.964034,4.44186,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2839,merrimack,169.9128,6.475185,0.641133,0.39148,tractive,main,P268,drafted
E0011368,N0011616,N0011617,338.402897,338.102897,4.44186,4.168648,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2764,merrimack,173.1521,6.583784,0.644048,0.395031,tractive,main,P268,drafted
E0011369,N0011617,N0011195,338.102897,338.041106,4.168648,4.232606,12.358248,200,PVC-U,0.5,0.5,table11,minimum,3.2739,merrimack,174.2319,6.620263,0.645018,0.39622,tractive,main,P268,drafted
E0011370,N0011618,N0011193,337.849012,337.533423,4.025255,3.648401,63.11788,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.903,2.639744,0.496213,0.246055,tractive,main,P268,provisional
E0011371,N0011619,N0011620,334.532055,334.332055,9.141223,9.974646,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.7959,2.304714,0.476645,0.23,tractive,main,P268,drafted
E0011372,N0011620,N0011621,334.332055,334.132055,9.974646,10.531732,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0017,2.56521,0.49203,0.242565,tractive,main,P268,drafted
E0011373,N0011621,N0011202,334.132055,334.046982,10.531732,10.406509,17.014667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0017,2.565543,0.492049,0.24258,tractive,main,P268,drafted
E0011374,N0011622,N0011623,333.403224,333.128224,11.353216,11.201702,50.0,200,PVC-U,0.55,0.5,uniform,minimum,2.92,merrimack,448.4441,15.208845,0.821885,0.631074,velocity,sub main,P268,drafted
E0011375,N0011623,N0011202,333.128224,332.848131,11.201702,11.605361,50.925966,200,PVC-U,0.55,0.5,uniform,minimum,2.9189,merrimack,449.9273,15.253315,0.822377,0.632332,velocity,sub main,P268,drafted
E0011376,N0011624,N0011625,335.118405,334.843405,5.546024,5.530832,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,48.252,2.032678,0.474874,0.211114,tractive,main,P268,provisional
E0011377,N0011625,N0011194,334.843405,334.55641,5.530832,5.878007,52.180808,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,49.3318,2.078362,0.47805,0.21343,tractive,main,P268,provisional
E0011378,N0011626,N0011194,339.820037,338.589252,1.812379,1.845166,91.169239,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,23.4661,0.983758,0.520496,0.119933,tractive,lateral,P268,provisional
E0011379,N0011627,N0011628,342.439349,342.239349,1.55,2.078156,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.5785,0.150021,0.201836,0.063609,tractive,lateral,P268,provisional
E0011380,N0011628,N0011204,342.239349,341.356372,2.078156,1.577161,56.966289,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,6.8179,0.286156,0.367712,0.065614,tractive,lateral,P268,provisional
E0011381,N0011629,N0011203,338.393291,338.032947,3.386433,3.927441,72.068833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1632,0.806325,0.346036,0.138455,tractive,lateral,P268,drafted
E0011382,N0011630,N0011203,339.708846,339.384875,1.730454,2.575513,64.794173,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P268,provisional
E0011383,N0011631,N0011209,333.149079,332.834631,5.963287,6.396112,78.611949,250,PVC-U,0.4,0.375,table11,minimum,2.8032,merrimack,628.5449,20.4646,0.787852,0.57678,velocity,sub main,P268,drafted
E0011384,N0011632,N0011633,342.860397,342.510397,4.322831,4.192606,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3875,1.908776,0.450521,0.209603,tractive,lateral,P268,drafted
E0011385,N0011633,N0011634,342.510397,342.160398,4.192606,4.437655,69.999746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.7066,2.090428,0.462968,0.219178,tractive,lateral,P268,drafted
E0011386,N0011634,N0011635,342.160398,342.110398,4.437655,4.413406,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.0257,2.27208,0.474626,0.228382,tractive,lateral,P268,drafted
E0011387,N0011635,N0011636,342.110398,341.760398,4.413406,3.65754,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1055,2.31743,0.477425,0.230627,tractive,lateral,P268,drafted
E0011388,N0011636,N0011637,341.760398,341.460398,3.65754,4.162039,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.3448,2.453815,0.485603,0.237264,tractive,lateral,P268,drafted
E0011389,N0011637,N0011638,341.460398,341.060398,4.162039,3.449948,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.5842,2.590117,0.493438,0.243736,tractive,lateral,P268,drafted
E0011390,N0011638,N0011639,341.060398,340.660398,3.449948,2.408938,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.8235,2.726585,0.500974,0.250067,tractive,lateral,P268,drafted
E0011391,N0011639,N0011204,340.660398,340.6126,2.408938,2.320932,9.559485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.9033,2.772519,0.503445,0.252166,tractive,lateral,P268,drafted
E0011392,N0011640,N0011641,333.873349,333.673349,5.478183,5.818838,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2428,merrimack,188.549,7.095537,0.657242,0.411527,tractive,main,P268,drafted
E0011393,N0011641,N0011642,333.673349,333.473349,5.818838,6.115609,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.2428,merrimack,188.549,7.09587,0.657251,0.411537,tractive,main,P268,drafted
E0011394,N0011642,N0011643,333.473349,333.39345,6.115609,6.254529,15.979788,200,PVC-U,0.5,0.5,table11,minimum,3.2428,merrimack,188.549,7.096203,0.657259,0.411548,tractive,main,P268,drafted
E0011395,N0011643,N0011644,333.39345,333.257197,6.254529,6.660832,27.250595,200,PVC-U,0.5,0.5,table11,minimum,3.2309,merrimack,194.387,7.288581,0.662002,0.417656,tractive,main,P268,drafted
E0011396,N0011644,N0011645,333.257197,332.907197,6.660832,7.473815,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2309,merrimack,194.387,7.288808,0.662008,0.417663,tractive,main,P268,drafted
E0011397,N0011645,N0011646,332.907197,332.550415,7.473815,7.925873,71.356426,200,PVC-U,0.5,0.5,table11,minimum,3.2309,merrimack,194.387,7.289391,0.662022,0.417682,tractive,main,P268,drafted
E0011398,N0011646,N0011647,332.550415,332.509415,7.925873,8.063217,4.315853,200,PVC-U,0.95,0.5,table11,minimum,3.2237,merrimack,197.9655,7.407479,0.840978,0.353779,velocity,main,P268,drafted
