Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0011399,N0011647,N0011648,332.509415,332.469415,8.063217,8.129645,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.2136,merrimack,203.1651,7.57778,0.862234,0.3532,velocity,main,P268,drafted
E0011400,N0011648,N0011649,332.469415,332.426041,8.129645,8.239242,8.6747,200,PVC-U,0.5,0.5,table11,minimum,3.2136,merrimack,203.1651,7.577813,0.668927,0.426753,tractive,main,P268,drafted
E0011401,N0011649,N0011650,332.426041,332.112182,8.239242,8.719941,62.771902,200,PVC-U,0.5,0.5,table11,minimum,3.2136,merrimack,203.1651,7.577885,0.668928,0.426756,tractive,main,P268,drafted
E0011402,N0011650,N0011651,332.112182,331.947639,8.719941,8.753533,32.908474,200,PVC-U,0.5,0.5,table11,minimum,3.2136,merrimack,203.1651,7.578409,0.668941,0.426772,tractive,main,P268,drafted
E0011403,N0011651,N0011652,331.947639,331.736172,8.753533,8.977512,42.293378,200,PVC-U,0.5,0.5,table11,minimum,3.2136,merrimack,203.1651,7.578683,0.668947,0.426781,tractive,main,P268,drafted
E0011404,N0011652,N0011653,331.736172,331.595073,8.977512,9.233998,28.21986,200,PVC-U,0.5,0.5,table11,minimum,3.2116,merrimack,204.2449,7.614327,0.669784,0.427895,tractive,main,P268,drafted
E0011405,N0011653,N0011654,331.595073,331.538772,9.233998,9.409928,11.260179,200,PVC-U,0.5,0.5,table11,minimum,3.1966,merrimack,212.2845,7.876623,0.675833,0.436052,tractive,main,P268,drafted
E0011406,N0011654,N0011655,331.538772,331.497612,9.409928,9.540047,5.880039,200,PVC-U,0.7,0.5,table11,minimum,3.1966,merrimack,212.2845,7.876717,0.765124,0.397114,velocity,main,P268,drafted
E0011407,N0011655,N0011656,331.497612,331.457415,9.540047,9.627454,5.74242,200,PVC-U,0.7,0.5,table11,minimum,3.1966,merrimack,212.2845,7.876766,0.765126,0.397115,velocity,main,P268,drafted
E0011408,N0011656,N0011193,331.457415,331.409587,9.627454,9.772237,9.565644,200,PVC-U,0.5,0.5,table11,minimum,3.1927,merrimack,214.444,7.947002,0.677425,0.438229,tractive,main,P268,drafted
E0011409,N0011657,N0011658,333.005906,332.71817,5.674209,5.990784,57.547213,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.699,1.503062,0.419138,0.186558,tractive,lateral,P268,provisional
E0011410,N0011658,N0011659,332.71817,332.430906,5.990784,6.252016,57.452787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3424,1.572434,0.424918,0.190687,tractive,lateral,P268,provisional
E0011411,N0011659,N0011660,332.430906,332.030906,6.252016,7.834542,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.9008,1.889783,0.44917,0.208578,tractive,lateral,P268,provisional
E0011412,N0011660,N0011209,332.030906,331.717824,7.834542,7.51292,62.616466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.3795,2.162053,0.467652,0.222849,tractive,lateral,P268,provisional
E0011413,N0011661,N0011662,404.806635,404.737839,1.550207,1.742477,13.759049,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P05,provisional
E0011414,N0011662,N0011663,404.737839,404.622731,1.742477,2.011302,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167006,0.209083,0.06678,tractive,lateral,P05,provisional
E0011415,N0011663,N0011228,404.622731,404.566829,2.011302,2.033024,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167198,0.209162,0.066815,tractive,lateral,P05,provisional
E0011416,N0011664,N0011665,404.908159,404.837449,2.135938,2.138931,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032186,0.119896,0.03205,tractive,lateral,P05,provisional
E0011417,N0011665,N0011666,404.837449,404.744041,2.138931,1.884102,18.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032304,0.120049,0.032101,tractive,lateral,P05,provisional
E0011418,N0011666,N0011667,404.744041,404.341021,1.884102,2.094129,80.60397,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03246,0.12025,0.032169,tractive,lateral,P05,provisional
E0011419,N0011667,N0011228,404.341021,404.220917,2.094129,2.378936,24.020824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033131,0.121109,0.032459,tractive,lateral,P05,provisional
E0011420,N0011668,N0011669,334.690912,334.440912,2.165381,1.944281,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.132351,0.465724,0.221333,tractive,main,P249,drafted
E0011421,N0011669,N0011670,334.440912,334.190912,1.944281,1.983252,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.313836,0.477205,0.23045,tractive,main,P249,drafted
E0011422,N0011670,N0011235,334.190912,334.150017,1.983252,1.99015,4.811099,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,57.2284,2.404787,0.582602,0.205806,tractive,main,P249,drafted
E0011423,N0011671,N0011235,333.380658,332.95001,2.458118,3.190158,86.129605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7969,1.377882,0.408189,0.178871,tractive,lateral,P249,provisional
E0011424,N0011672,N0011673,327.97018,327.67018,8.136845,8.076371,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5637,merrimack,86.4504,3.595897,0.543156,0.287569,tractive,sub main,P249,provisional
E0011425,N0011673,N0011674,327.67018,327.37018,8.076371,8.112089,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.553,merrimack,88.61,3.674575,0.546566,0.290764,tractive,sub main,P249,provisional
E0011426,N0011674,N0011675,327.37018,327.07018,8.112089,8.315318,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5427,merrimack,90.7695,3.753023,0.549909,0.293922,tractive,sub main,P249,provisional
E0011427,N0011675,N0011233,327.07018,326.985954,8.315318,8.411507,16.845269,200,PVC-U,0.5,0.5,table11,minimum,3.5252,merrimack,94.5724,3.890245,0.555627,0.299382,tractive,sub main,P249,provisional
E0011428,N0011676,N0011233,330.618964,330.509058,4.881769,4.888403,21.981098,200,PVC-U,0.5,0.5,table11,minimum,3.4589,merrimack,110.6327,4.442314,0.577128,0.320612,tractive,main,P249,provisional
E0011429,N0011677,N0011678,323.624248,323.496991,10.328602,10.320422,25.451464,200,PVC-U,0.5,0.5,table11,minimum,3.4869,merrimack,103.4882,4.208652,0.568303,0.311762,tractive,sub main,P271,drafted
E0011430,N0011678,N0011679,323.496991,323.230319,10.320422,10.292081,53.334333,200,PVC-U,0.5,0.5,table11,minimum,3.4869,merrimack,103.4882,4.208864,0.568312,0.31177,tractive,sub main,P271,drafted
E0011431,N0011679,N0011680,323.230319,322.928621,10.292081,10.259703,60.339708,200,PVC-U,0.5,0.5,table11,minimum,3.4782,merrimack,105.6477,4.285822,0.57126,0.314705,tractive,sub main,P271,drafted
E0011432,N0011680,N0011681,322.928621,322.628621,10.259703,10.268962,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4682,merrimack,108.2107,4.376888,0.574695,0.318153,tractive,sub main,P271,drafted
E0011433,N0011681,N0011245,322.628621,322.322548,10.268962,10.562859,61.214577,200,PVC-U,0.5,0.5,table11,minimum,3.4558,merrimack,111.4501,4.491479,0.578937,0.322451,tractive,sub main,P271,drafted
E0011434,N0011682,N0011239,328.365563,327.9703,8.705024,8.959327,79.052593,200,PVC-U,0.5,0.5,table11,minimum,3.0252,merrimack,334.7621,11.782902,0.748087,0.551922,tractive,sub main,P249,drafted
E0011435,N0011683,N0011684,334.953224,334.511568,1.9898,2.863951,88.331223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317414,0.257599,0.089588,tractive,lateral,P249,provisional
E0011436,N0011684,N0011685,334.511568,334.261568,2.863951,3.007505,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499218,0.297654,0.110525,tractive,lateral,P249,provisional
E0011437,N0011685,N0011686,334.261568,334.011568,3.007505,2.996611,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771238,0.341271,0.135572,tractive,lateral,P249,provisional
E0011438,N0011686,N0011239,334.011568,333.9508,2.996611,2.978826,12.15357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771655,0.341328,0.135606,tractive,lateral,P249,provisional
E0011439,N0011687,N0011245,331.110401,330.81703,1.550457,2.068377,58.674281,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P271,drafted
E0011440,N0011688,N0011689,408.188547,408.132822,3.613974,3.894766,11.14506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.333505,0.261724,0.091655,tractive,main,P05,derived
E0011441,N0011689,N0011690,408.132822,407.994951,3.894766,4.168502,27.574185,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.7543,0.333598,0.261748,0.091667,tractive,main,P05,derived
E0011442,N0011690,N0011691,407.994951,407.95366,4.168502,4.207564,7.507349,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.7543,0.333827,0.270596,0.08966,tractive,main,P05,derived
E0011443,N0011691,N0011692,407.95366,407.867549,4.207564,4.285955,15.656634,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.7543,0.33389,0.270612,0.089668,tractive,main,P05,derived
E0011444,N0011692,N0011693,407.867549,407.755577,4.285955,4.375862,20.358542,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.7543,0.33402,0.270646,0.089684,tractive,main,P05,derived
E0011445,N0011693,N0011694,407.755577,407.685406,4.375862,4.430225,12.758229,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9791,0.42746,0.292876,0.100527,tractive,main,P05,derived
E0011446,N0011694,N0011695,407.685406,407.320047,4.430225,4.377188,66.428955,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9791,0.427567,0.2929,0.100538,tractive,main,P05,derived
E0011447,N0011695,N0011696,407.320047,407.002656,4.377188,4.079498,57.707573,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9791,0.42812,0.29302,0.100599,tractive,main,P05,derived
E0011448,N0011696,N0011697,407.002656,406.755347,4.079498,4.04519,44.965179,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.9791,0.428601,0.293125,0.100651,tractive,main,P05,derived
E0011449,N0011697,N0011698,406.755347,406.714059,4.04519,4.046958,5.898292,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,9.9791,0.428976,0.318776,0.09512,tractive,main,P05,derived
E0011450,N0011698,N0011699,406.714059,406.294965,4.046958,4.318682,83.818812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9791,0.429025,0.28367,0.102995,tractive,main,P05,derived
E0011451,N0011699,N0011700,406.294965,406.112713,4.318682,4.500049,36.450339,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9455,0.554084,0.307631,0.116044,tractive,main,P05,derived
E0011452,N0011700,N0011701,406.112713,406.046521,4.500049,4.592761,13.238449,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9455,0.554388,0.307685,0.116074,tractive,main,P05,derived
E0011453,N0011701,N0011702,406.046521,405.954328,4.592761,4.703692,18.438543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9455,0.554498,0.307704,0.116084,tractive,main,P05,derived
E0011454,N0011702,N0011703,405.954328,405.90239,4.703692,4.737106,10.387706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9455,0.554652,0.307731,0.116099,tractive,main,P05,derived
E0011455,N0011703,N0011704,405.90239,405.760055,4.737106,4.815995,28.466963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9455,0.554738,0.307746,0.116108,tractive,main,P05,derived
E0011456,N0011704,N0011705,405.760055,405.639059,4.815995,4.914286,24.199188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9455,0.554975,0.307787,0.116131,tractive,main,P05,derived
E0011457,N0011705,N0011706,405.639059,405.504183,4.914286,5.311338,26.975198,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9455,0.555177,0.307823,0.116151,tractive,main,P05,derived
E0011458,N0011706,N0011707,405.504183,405.401482,5.311338,6.1092,20.540296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9455,0.555402,0.307862,0.116173,tractive,main,P05,derived
E0011459,N0011707,N0011268,405.401482,405.300218,6.1092,6.916213,20.252743,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9455,0.555573,0.307892,0.11619,tractive,main,P05,derived
E0011460,N0011708,N0011268,406.441506,406.316271,6.045646,5.90016,22.769964,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.7497,0.538789,0.315211,0.111966,tractive,main,P05,derived
E0011461,N0011709,N0011250,407.968929,407.749783,2.192997,2.138645,43.829214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001798,0.040976,0.009538,tractive,lateral,P05,provisional
E0011462,N0011710,N0011711,408.979891,408.638816,1.550504,1.559243,35.902646,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.243359,0.052422,tractive,lateral,P05,provisional
E0011463,N0011711,N0011250,408.583525,408.276737,1.614534,1.611691,43.826932,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.2393,0.136101,0.219385,0.056302,tractive,lateral,P05,provisional
E0011464,N0011712,N0011304,331.84515,331.752219,2.251408,2.398049,18.586171,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.135411,0.3847,0.162968,tractive,lateral,P249,provisional
E0011465,N0011713,N0011286,334.702181,334.285283,1.55789,1.798153,83.379684,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P272,provisional
E0011466,N0011714,N0011715,331.679828,331.454828,1.55,3.359869,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P249,provisional
E0011467,N0011715,N0011716,331.454828,331.413277,3.359869,3.397118,4.373803,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,7.5585,0.317245,0.321457,0.077059,tractive,lateral,P249,provisional
E0011468,N0011716,N0011285,331.413277,331.034248,3.397118,3.923089,75.805834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453083,0.288636,0.105642,tractive,lateral,P249,provisional
E0011469,N0011717,N0011718,332.784599,331.989242,1.78608,1.807481,93.5714,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.257663,0.061244,tractive,lateral,P249,provisional
E0011470,N0011718,N0011719,331.989242,331.857099,1.807481,1.691333,26.4286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31765,0.25766,0.089618,tractive,lateral,P249,provisional
E0011471,N0011719,N0011720,331.857099,331.607099,1.691333,1.967059,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453672,0.288755,0.105706,tractive,lateral,P249,provisional
E0011472,N0011720,N0011721,331.607099,331.357099,1.967059,2.236682,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58989,0.313765,0.119498,tractive,lateral,P249,provisional
E0011473,N0011721,N0011722,331.357099,331.080835,2.236682,3.265295,55.252758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771376,0.34129,0.135583,tractive,lateral,P249,provisional
E0011474,N0011722,N0011723,331.080835,331.007099,3.265295,3.483471,14.747242,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907638,0.359002,0.146452,tractive,lateral,P249,provisional
E0011475,N0011723,N0011304,331.007099,330.658047,3.483471,3.492221,69.81024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043562,0.374836,0.156522,tractive,lateral,P249,provisional
E0011476,N0011724,N0011295,328.65306,328.201658,6.438736,6.871615,90.280519,200,PVC-U,0.5,0.5,table11,minimum,3.5512,merrimack,88.9862,3.663152,0.546075,0.290302,tractive,lateral,P274,drafted
E0011477,N0011725,N0011726,399.269144,399.212135,3.41091,3.430321,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.23558,0.233939,0.07812,tractive,main,P258,provisional
E0011478,N0011726,N0011727,399.212135,399.095838,3.430321,3.382372,23.259407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.235675,0.23397,0.078134,tractive,main,P258,provisional
E0011479,N0011727,N0011311,399.095838,398.964599,3.382372,3.695863,26.247857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7688,0.374407,0.271608,0.096691,tractive,main,P258,provisional
E0011480,N0011728,N0011729,327.143991,326.793991,6.756034,7.531754,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6871,merrimack,65.2452,2.79418,0.5046,0.253151,tractive,main,P274,drafted
E0011481,N0011729,N0011730,326.793991,326.443991,7.531754,8.269113,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6798,merrimack,66.325,2.835227,0.506769,0.255008,tractive,main,P274,drafted
E0011482,N0011730,N0011292,326.443991,326.371464,8.269113,8.423855,14.505458,200,PVC-U,0.5,0.5,table11,minimum,3.6474,merrimack,71.3495,3.023075,0.516399,0.263363,tractive,main,P274,drafted
E0011483,N0011731,N0011732,394.981806,394.891169,7.302466,7.223424,18.127272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,74.5345,3.244697,0.527184,0.27294,tractive,sub main,P276,derived
E0011484,N0011732,N0011733,394.891169,394.810461,7.223424,7.227563,16.141567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.6143,3.290115,0.529323,0.274867,tractive,sub main,P276,derived
E0011485,N0011733,N0011734,394.810461,394.768763,7.227563,7.23908,7.581561,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,75.6143,3.29025,0.547701,0.268258,tractive,sub main,P276,derived
E0011486,N0011734,N0011735,394.768763,394.726539,7.23908,7.276788,7.677096,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,75.6143,3.290313,0.547704,0.26826,tractive,sub main,P276,derived
E0011487,N0011735,N0011736,394.726539,394.639334,7.276788,7.386942,15.855502,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,76.6941,3.335644,0.549896,0.270121,tractive,sub main,P276,derived
E0011488,N0011736,N0011737,394.639334,394.381621,7.386942,8.058168,46.856851,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,77.7739,3.381043,0.552069,0.271974,tractive,sub main,P276,derived
E0011489,N0011737,N0011311,400.888782,400.609929,1.551007,2.050532,50.70053,200,PVC-U,0.55,0.5,cover_min,minimum,3.6054,merrimack,78.5155,3.397361,0.552844,0.272638,tractive,sub main,P276,derived
E0011490,N0011738,N0011739,326.746782,326.346782,7.572981,8.42104,79.999972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.8073,1.589366,0.4263,0.191682,tractive,lateral,P274,drafted
E0011491,N0011739,N0011740,326.346782,325.946782,8.42104,8.895778,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.6593,2.170744,0.468213,0.22329,tractive,lateral,P274,drafted
E0011492,N0011740,N0011292,325.946782,325.900161,8.895778,8.895157,9.324119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.7391,2.216678,0.471147,0.225611,tractive,lateral,P274,drafted
E0011493,N0011741,N0011321,338.355604,338.057816,1.553881,2.652572,59.557604,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P01,provisional
E0011494,N0011742,N0011743,339.446381,339.096381,1.610657,1.730249,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P01,provisional
E0011495,N0011743,N0011321,339.096381,338.739832,1.730249,1.970556,71.309691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.620147,0.318743,0.122336,tractive,lateral,P01,provisional
E0011496,N0011744,N0011286,334.331375,334.176116,1.562394,1.907319,31.051789,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P272,provisional
E0011497,N0011745,N0011746,330.001837,329.801837,4.278436,4.535779,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.130791,0.192896,0.059782,tractive,lateral,P300,provisional
E0011498,N0011746,N0011747,329.801837,329.601837,4.535779,4.730438,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.131124,0.193058,0.059851,tractive,lateral,P300,provisional
E0011499,N0011747,N0011305,329.601837,329.523689,4.730438,4.796624,15.629677,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.131458,0.193221,0.05992,tractive,lateral,P300,provisional
E0011500,N0011748,N0011749,325.832861,325.432861,8.425653,8.920471,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3558,merrimack,142.0674,5.533933,0.613955,0.35983,tractive,main,P277,provisional
E0011501,N0011749,N0011750,325.432861,325.032861,8.920471,9.722571,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.3377,merrimack,148.5461,5.755185,0.620676,0.367424,tractive,main,P277,provisional
E0011502,N0011750,N0011325,325.032861,324.99223,9.722571,9.825855,5.078856,200,PVC-U,0.8,0.5,table11,minimum,3.3377,merrimack,148.5461,5.755852,0.736124,0.324291,tractive,main,P277,provisional
E0011503,N0011751,N0011752,331.658361,331.308361,1.632716,1.76421,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P249,provisional
E0011504,N0011752,N0011753,331.308361,330.958361,1.76421,2.502637,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212742,0.226308,0.074562,tractive,lateral,P249,provisional
E0011505,N0011753,N0011312,330.958361,330.875049,2.502637,2.799939,16.66248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.30386,0.254007,0.087804,tractive,lateral,P249,provisional
E0011506,N0011754,N0011755,331.718983,331.468983,1.550579,1.949505,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P249,provisional
E0011507,N0011755,N0011756,331.468983,331.218983,1.949505,2.35725,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P249,provisional
E0011508,N0011756,N0011757,331.218983,331.177631,2.35725,2.392865,3.063088,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,8.6382,0.362971,0.37888,0.075523,tractive,lateral,P249,provisional
E0011509,N0011757,N0011758,331.177631,330.867946,2.392865,2.844151,61.936912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362996,0.268931,0.095315,tractive,lateral,P249,provisional
E0011510,N0011758,N0011285,330.867946,330.640996,2.844151,4.316341,45.39015,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454047,0.288831,0.105746,tractive,lateral,P249,provisional
E0011511,N0011759,N0011760,400.36687,400.323609,1.55,1.608611,7.86562,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P258,derived
E0011512,N0011760,N0011306,400.323609,399.99867,1.608611,1.705736,59.07981,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031156,0.122449,0.030918,tractive,lateral,P258,derived
E0011513,N0011761,N0011762,326.214951,325.764952,7.325271,8.178133,89.999953,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006036,0.065568,0.01565,tractive,lateral,P300,provisional
E0011514,N0011762,N0011763,325.764952,325.314952,8.178133,8.321462,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006786,0.068503,0.016437,tractive,lateral,P300,provisional
E0011515,N0011763,N0011764,325.314952,324.864952,8.321462,9.241982,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007536,0.071225,0.017177,tractive,lateral,P300,provisional
E0011516,N0011764,N0011765,324.864952,324.414952,9.241982,9.849849,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008286,0.073769,0.017878,tractive,lateral,P300,provisional
E0011517,N0011765,N0011305,324.414952,324.371516,9.849849,9.948797,7.897415,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.009036,0.078643,0.018151,tractive,lateral,P300,provisional
E0011518,N0011766,N0011767,333.297901,332.857901,1.642682,1.642923,40.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.255838,0.050685,tractive,lateral,P277,provisional
E0011519,N0011767,N0011768,332.857901,332.557901,1.642923,1.567954,40.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,7.5585,0.317204,0.296301,0.081429,tractive,lateral,P277,provisional
E0011520,N0011768,N0011769,332.557901,332.482901,1.567954,1.628855,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362804,0.268886,0.095292,tractive,lateral,P277,provisional
E0011521,N0011769,N0011770,332.482901,332.1294,1.628855,2.793818,70.70008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543998,0.305852,0.115051,tractive,lateral,P277,provisional
E0011522,N0011770,N0011771,332.1294,331.932901,2.793818,3.606345,39.29992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680389,0.328155,0.127787,tractive,lateral,P277,provisional
E0011523,N0011771,N0011772,331.932901,331.632901,3.606345,3.579532,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816518,0.347393,0.139281,tractive,lateral,P277,provisional
E0011524,N0011772,N0011773,331.632901,331.332901,3.579532,4.004471,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.907552,0.358992,0.146445,tractive,lateral,P277,provisional
E0011525,N0011773,N0011774,331.332901,331.032901,4.004471,3.762235,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.089121,0.379805,0.159752,tractive,lateral,P277,provisional
E0011526,N0011774,N0011325,331.032901,330.976363,3.762235,3.841721,11.307435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134888,0.384646,0.162932,tractive,lateral,P277,provisional
E0011527,N0011775,N0011776,399.226782,399.121423,1.550165,1.659736,21.071774,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P258,derived
E0011528,N0011776,N0011777,399.121423,399.018643,1.659736,1.966526,20.555974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09071,0.170763,0.05071,tractive,lateral,P258,derived
E0011529,N0011777,N0011306,399.018643,398.666396,1.966526,3.038011,70.449346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.198329,0.221189,0.072213,tractive,lateral,P258,derived
E0011530,N0011778,N0011779,322.221503,321.941503,9.805688,10.359095,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.748,merrimack,740.8074,23.669904,0.812911,0.63489,velocity,sub main,P269,drafted
E0011531,N0011779,N0011780,321.941503,321.650201,10.359095,10.736304,72.825614,250,PVC-U,0.4,0.375,table11,minimum,2.7476,merrimack,741.549,23.691219,0.813059,0.635282,velocity,sub main,P269,drafted
E0011532,N0011780,N0011781,321.650201,321.370201,10.736304,11.07914,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7476,merrimack,741.549,23.691826,0.813063,0.635293,velocity,sub main,P269,drafted
E0011533,N0011781,N0011782,321.370201,321.090201,11.07914,11.403971,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.7476,merrimack,741.549,23.692409,0.813067,0.635304,velocity,sub main,P269,drafted
E0011534,N0011782,N0011783,321.090201,321.049425,11.403971,11.440016,8.155205,250,PVC-U,0.5,0.375,table11,minimum,2.7476,merrimack,741.549,23.692992,0.888295,0.589553,velocity,sub main,P269,drafted
E0011535,N0011783,N0011784,321.049425,320.93659,11.440016,11.522822,28.208625,250,PVC-U,0.4,0.375,table11,minimum,2.7476,merrimack,741.549,23.69306,0.813072,0.635316,velocity,sub main,P269,drafted
E0011536,N0011784,N0011785,320.93659,320.895916,11.522822,11.525684,5.810556,250,PVC-U,0.7,0.375,table11,minimum,2.7476,merrimack,741.549,23.693295,1.011687,0.530336,velocity,sub main,P269,drafted
E0011537,N0011785,N0011786,320.895916,320.740094,11.525684,12.181629,38.955597,250,PVC-U,0.4,0.375,table11,minimum,2.7476,merrimack,741.549,23.693344,0.813074,0.635321,velocity,sub main,P269,drafted
E0011538,N0011786,N0011787,331.317519,331.216583,1.604203,2.095612,25.234053,250,PVC-U,0.4,0.375,cover_min,minimum,2.7476,merrimack,741.549,23.693668,0.813076,0.635327,velocity,sub main,P269,drafted
E0011539,N0011787,N0011312,331.216583,330.876805,2.095612,2.798183,84.944532,250,PVC-U,0.4,0.375,table11,minimum,2.7476,merrimack,741.549,23.693879,0.813077,0.635331,velocity,sub main,P249,drafted
E0011540,N0011788,N0011333,330.256885,329.841328,6.727033,5.754101,83.111428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4608,1.489248,0.417964,0.185725,tractive,lateral,P270,provisional
E0011541,N0011789,N0011790,321.553022,321.378022,10.316759,11.188476,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7572,0.583877,0.312754,0.118926,tractive,main,P304,drafted
E0011542,N0011790,N0011791,321.378022,321.003022,11.188476,11.428954,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4005,0.653061,0.323963,0.125345,tractive,main,P304,drafted
E0011543,N0011791,N0011792,330.881976,330.631976,1.55,2.954236,49.999996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4005,0.653686,0.324061,0.125402,tractive,main,P304,drafted
E0011544,N0011792,N0011793,330.631976,330.381976,2.954236,4.282635,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.4803,0.69937,0.330996,0.129454,tractive,main,P274,drafted
E0011545,N0011793,N0011794,330.381976,330.081977,4.282635,4.893731,59.999955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6776,1.211129,0.392401,0.168095,tractive,main,P274,drafted
E0011546,N0011794,N0011795,330.081977,329.781977,4.893731,5.269049,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.0955,1.941832,0.452851,0.211375,tractive,main,P274,drafted
E0011547,N0011795,N0011295,329.781977,329.719252,5.269049,5.354021,12.545007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.1998,2.198242,0.469975,0.224682,tractive,main,P274,drafted
E0011548,N0011796,N0011797,330.326075,330.126075,5.220892,5.766473,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179779,0.389257,0.165992,tractive,lateral,P272,provisional
E0011549,N0011797,N0011798,330.126075,329.926075,5.766473,5.872051,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225379,0.393811,0.169043,tractive,lateral,P272,provisional
E0011550,N0011798,N0011346,329.926075,329.84585,5.872051,6.004431,16.045068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.27098,0.398242,0.17204,tractive,lateral,P272,provisional
E0011551,N0011799,N0011346,327.281349,326.833999,7.132531,9.016282,89.469898,200,PVC-U,0.5,0.5,table11,minimum,3.3185,merrimack,155.8277,6.002312,0.627931,0.375788,tractive,main,P272,provisional
E0011552,N0011800,N0011357,332.548929,332.125608,1.578177,2.424746,84.664196,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P270,provisional
E0011553,N0011801,N0011357,333.614025,332.653574,1.863789,1.89678,68.603633,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,6.2058,0.260162,0.344252,0.064327,tractive,lateral,P270,provisional
E0011554,N0011802,N0011375,335.938664,334.118206,1.713405,1.741657,91.022914,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,4.8827,0.204694,0.359305,0.053158,tractive,lateral,P279,drafted
E0011555,N0011803,N0011804,330.915694,330.516993,3.619645,5.863531,79.740179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3554,1.023502,0.372598,0.155078,tractive,lateral,P279,drafted
E0011556,N0011804,N0011805,330.516993,330.266993,5.863531,6.23084,49.999989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6745,1.205235,0.391815,0.167702,tractive,lateral,P279,drafted
E0011557,N0011805,N0011806,330.266993,330.016993,6.23084,6.577062,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.8341,1.296186,0.400642,0.173675,tractive,lateral,P279,drafted
E0011558,N0011806,N0011807,330.016993,329.966993,6.577062,6.628862,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.233,1.522939,0.420814,0.18775,tractive,lateral,P279,drafted
E0011559,N0011807,N0011375,329.966993,329.774501,6.628862,6.085362,38.498385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.3127,1.56829,0.424578,0.190443,tractive,lateral,P279,drafted
E0011560,N0011808,N0011809,331.626467,331.276467,1.550963,3.845634,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P270,provisional
E0011561,N0011809,N0011810,331.276467,331.051467,3.845634,3.120988,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P270,provisional
E0011562,N0011810,N0011811,331.051467,330.586006,3.120988,3.676934,93.092144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317829,0.257707,0.089642,tractive,lateral,P270,provisional
E0011563,N0011811,N0011812,330.586006,330.386006,3.676934,3.248241,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454406,0.288904,0.105785,tractive,lateral,P270,provisional
E0011564,N0011812,N0011813,330.386006,330.186006,3.248241,3.526183,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500007,0.297803,0.110606,tractive,lateral,P270,provisional
E0011565,N0011813,N0011814,330.186006,330.101467,3.526183,3.741276,16.907856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.50034,0.297866,0.110641,tractive,lateral,P270,provisional
E0011566,N0011814,N0011815,330.101467,329.801467,3.741276,4.991838,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.500481,0.297892,0.110655,tractive,lateral,P270,provisional
E0011567,N0011815,N0011816,329.801467,329.604221,4.991838,6.362057,39.449166,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636782,0.321406,0.123867,tractive,lateral,P270,provisional
E0011568,N0011816,N0011817,329.604221,329.526467,6.362057,7.882683,15.550834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.637111,0.321458,0.123897,tractive,lateral,P270,provisional
E0011569,N0011817,N0011818,329.526467,329.201467,7.882683,5.805583,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.773042,0.341519,0.135721,tractive,lateral,P270,provisional
E0011570,N0011818,N0011819,329.201467,328.901467,5.805583,7.69503,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.045187,0.375016,0.156638,tractive,lateral,P270,provisional
E0011571,N0011819,N0011820,328.901467,328.701467,7.69503,6.741618,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.272023,0.398342,0.172108,tractive,lateral,P270,provisional
E0011572,N0011820,N0011821,328.701467,328.451467,6.741618,7.963756,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.453425,0.414881,0.183547,tractive,lateral,P270,provisional
E0011573,N0011821,N0011333,328.451467,328.225026,7.963756,7.370402,45.288042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.634911,0.429963,0.194334,tractive,lateral,P270,provisional
E0011574,N0011822,N0011823,330.419002,330.077757,2.345494,3.198702,68.248894,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.6357,0.572832,0.310878,0.117866,tractive,lateral,P270,provisional
E0011575,N0011823,N0011378,330.077757,329.635282,3.198702,3.974276,88.494965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.5982,0.823362,0.348296,0.139833,tractive,lateral,P270,provisional
E0011576,N0011824,N0011825,321.015883,320.975507,10.44655,10.477801,4.250073,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,9.9138,0.422403,0.35252,0.087902,tractive,main,P313,derived
E0011577,N0011825,N0011359,320.975507,320.825364,10.477801,10.735122,30.028661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.9138,0.422439,0.282276,0.102257,tractive,main,P313,derived
E0011578,N0011826,N0011827,321.543055,321.230035,9.48734,9.725653,62.603995,200,PVC-U,0.5,0.5,table11,minimum,3.4975,merrimack,100.9287,4.241298,0.569559,0.313009,tractive,sub main,P313,provisional
E0011579,N0011827,N0011828,321.230035,320.830035,9.725653,10.092206,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4975,merrimack,100.9287,4.241819,0.569579,0.313029,tractive,sub main,P313,provisional
E0011580,N0011828,N0011829,320.830035,320.430035,10.092206,10.474628,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4975,merrimack,100.9287,4.242486,0.569605,0.313055,tractive,sub main,P313,provisional
E0011581,N0011829,N0011830,320.430035,320.030035,10.474628,11.402795,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4975,merrimack,100.9287,4.243153,0.569631,0.31308,tractive,sub main,P313,provisional
E0011582,N0011830,N0011359,320.030035,319.891076,11.402795,11.66941,27.79195,200,PVC-U,0.5,0.5,table11,minimum,3.4975,merrimack,100.9287,4.243819,0.569656,0.313106,tractive,sub main,P313,provisional
E0011583,N0011831,N0011832,330.427692,330.027692,1.55,2.240558,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P270,provisional
E0011584,N0011832,N0011833,330.027692,329.627692,2.240558,3.216852,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227003,0.231138,0.076806,tractive,lateral,P270,provisional
E0011585,N0011833,N0011834,329.627692,329.227692,3.216852,4.31427,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454005,0.288823,0.105742,tractive,lateral,P270,provisional
E0011586,N0011834,N0011378,329.227692,329.174764,4.31427,4.434795,10.585629,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590474,0.313863,0.119554,tractive,lateral,P270,provisional
E0011587,N0011835,N0011836,329.611349,329.311349,1.669382,1.720084,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P279,derived
E0011588,N0011836,N0011837,329.311349,329.011349,1.720084,2.04105,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P279,derived
E0011589,N0011837,N0011838,329.011349,328.711349,2.04105,2.255967,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P279,derived
E0011590,N0011838,N0011382,328.711349,328.604319,2.255967,2.365743,21.405916,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P279,derived
E0011591,N0011839,N0011382,329.801069,329.280568,1.6776,1.689494,65.062536,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.158265,0.033443,tractive,lateral,P279,derived
E0011592,N0011840,N0011841,322.961534,322.611534,1.553481,1.828408,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P299,provisional
E0011593,N0011841,N0011405,322.611534,322.248515,1.828408,1.976583,72.603745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P299,provisional
E0011594,N0011842,N0011843,321.985129,321.943283,2.029245,2.123398,5.977987,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.7416,0.031696,0.133679,0.029488,tractive,lateral,P299,provisional
E0011595,N0011843,N0011405,321.943283,321.527194,2.123398,2.697904,83.217836,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031745,0.119322,0.031857,tractive,lateral,P299,provisional
E0011596,N0011844,N0011420,320.900944,320.828833,1.551174,1.572168,14.422205,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P299,provisional
E0011597,N0011845,N0011846,320.785392,320.661901,1.555214,1.666712,24.698178,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P299,provisional
E0011598,N0011846,N0011420,320.661901,320.6097,1.666712,1.791301,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000206,0.015792,0.004244,tractive,lateral,P299,provisional
E0011599,N0011847,N0011848,320.745563,320.699592,1.55,1.571679,9.194112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P299,derived
E0011600,N0011848,N0011849,320.699592,320.579931,1.571679,1.594813,23.932253,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031167,0.118561,0.031602,tractive,lateral,P299,derived
E0011601,N0011849,N0011415,320.579931,320.468152,1.594813,1.644214,22.355857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093546,0.172533,0.051414,tractive,lateral,P299,derived
E0011602,N0011850,N0011851,320.326556,320.28586,1.55,1.612303,4.787797,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P299,derived
E0011603,N0011851,N0011852,320.28586,320.24586,1.612303,1.640614,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,4e-05,0.008042,0.002231,tractive,lateral,P299,derived
E0011604,N0011852,N0011415,320.24586,319.928148,1.640614,2.184218,63.542489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031163,0.118556,0.0316,tractive,lateral,P299,derived
E0011605,N0011853,N0011429,323.340259,323.090059,1.55,2.445311,50.039984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P316,provisional
E0011606,N0011854,N0011855,322.800558,322.722776,2.171732,2.53171,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.4483,merrimack,113.466,4.572942,0.581899,0.325482,tractive,sub main,P316,provisional
E0011607,N0011855,N0011429,322.722776,322.592392,2.53171,2.942977,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.4456,merrimack,114.2076,4.599079,0.582841,0.326449,tractive,sub main,P316,provisional
E0011608,N0011856,N0011857,314.65955,313.25955,1.737422,1.747774,50.0,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P393,provisional
E0011609,N0011857,N0011858,313.25955,313.15955,1.747774,3.266109,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P393,provisional
E0011610,N0011858,N0011859,313.15955,313.03455,3.266109,2.883937,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P393,provisional
E0011611,N0011859,N0011860,313.03455,312.85955,2.883937,4.085182,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.029158,0.006924,tractive,lateral,P393,provisional
E0011612,N0011860,N0011861,312.85955,312.70955,4.085182,2.340956,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001083,0.033284,0.007811,tractive,lateral,P393,provisional
E0011613,N0011861,N0011862,312.70955,312.55955,2.340956,4.333608,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P393,provisional
E0011614,N0011862,N0011863,312.55955,312.40955,4.333608,3.094783,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001583,0.038918,0.009067,tractive,lateral,P393,provisional
E0011615,N0011863,N0011864,312.40955,312.15955,3.094783,3.483028,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001833,0.041296,0.009611,tractive,lateral,P393,provisional
E0011616,N0011864,N0011865,312.15955,311.90955,3.483028,2.269039,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.044821,0.010435,tractive,lateral,P393,provisional
E0011617,N0011865,N0011866,311.90955,311.60955,2.269039,2.337593,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002667,0.047934,0.011177,tractive,lateral,P393,provisional
E0011618,N0011866,N0011867,311.60955,311.40955,2.337593,3.389064,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003167,0.051262,0.011987,tractive,lateral,P393,provisional
E0011619,N0011867,N0011868,311.40955,311.15955,3.389064,2.981258,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0035,0.053288,0.012488,tractive,lateral,P393,provisional
E0011620,N0011868,N0011869,311.15955,310.75955,2.981258,3.974428,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003917,0.055649,0.013079,tractive,lateral,P393,provisional
E0011621,N0011869,N0011870,310.75955,310.35955,3.974428,4.478585,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004583,0.059091,0.013955,tractive,lateral,P393,provisional
E0011622,N0011870,N0011871,310.35955,309.95955,4.478585,5.454482,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00525,0.062214,0.014765,tractive,lateral,P393,provisional
E0011623,N0011871,N0011872,309.95955,309.85955,5.454482,5.718514,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005917,0.06508,0.01552,tractive,lateral,P393,provisional
E0011624,N0011872,N0011873,309.85955,309.45955,5.718514,5.722609,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006083,0.065759,0.015701,tractive,lateral,P393,provisional
E0011625,N0011873,N0011874,309.45955,309.10955,5.722609,6.979286,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00675,0.068367,0.0164,tractive,lateral,P393,provisional
E0011626,N0011874,N0011875,309.10955,308.75955,6.979286,7.82715,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007333,0.070507,0.016981,tractive,lateral,P393,provisional
E0011627,N0011875,N0011448,308.75955,308.717921,7.82715,7.860906,4.897554,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.007917,0.086635,0.015573,tractive,lateral,P393,provisional
E0011628,N0011876,N0011877,313.82523,313.47523,1.550289,2.299123,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1762,0.25892,0.241215,0.081576,tractive,lateral,P393,provisional
E0011629,N0011877,N0011878,313.47523,313.12523,2.299123,2.483291,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.259504,0.241391,0.081661,tractive,lateral,P393,provisional
E0011630,N0011878,N0011879,313.12523,312.77523,2.483291,3.403603,69.99998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.260087,0.241566,0.081745,tractive,lateral,P393,provisional
E0011631,N0011879,N0011880,312.77523,312.42523,3.403603,4.031099,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.26067,0.241741,0.081829,tractive,lateral,P393,provisional
E0011632,N0011880,N0011448,312.42523,312.267928,4.031099,4.310899,31.460344,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.261254,0.241917,0.081913,tractive,lateral,P393,provisional
E0011633,N0011881,N0011882,309.866909,309.566909,4.886204,5.200914,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.914,1.653154,0.431409,0.195386,tractive,main,P391,provisional
E0011634,N0011882,N0011883,309.566909,309.266909,5.200914,5.871641,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.914,1.653654,0.431449,0.195415,tractive,main,P391,provisional
E0011635,N0011883,N0011430,309.266909,309.18479,5.871641,5.912287,16.423831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.914,1.654154,0.431488,0.195444,tractive,main,P391,provisional
E0011636,N0011884,N0011885,314.628827,314.228827,1.631274,2.108087,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,15.2891,0.64096,0.322067,0.124248,tractive,lateral,P391,provisional
E0011637,N0011885,N0011886,314.228827,313.828827,2.108087,1.935394,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.641626,0.322172,0.124309,tractive,lateral,P391,provisional
E0011638,N0011886,N0011887,313.828827,313.78808,1.935394,1.937628,4.793811,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,15.2891,0.642293,0.387632,0.109614,tractive,lateral,P391,provisional
E0011639,N0011887,N0011888,313.78808,313.58808,1.937628,1.924189,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3855,0.855986,0.352531,0.142433,tractive,lateral,P391,provisional
E0011640,N0011888,N0011889,313.58808,313.38808,1.924189,1.888257,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3855,0.856319,0.352574,0.142459,tractive,lateral,P391,provisional
E0011641,N0011889,N0011430,313.38808,313.317318,1.888257,1.779758,14.152226,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3855,0.856653,0.352617,0.142486,tractive,lateral,P391,provisional
E0011642,N0011890,N0011471,344.146743,344.063527,1.552353,2.52412,16.643317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P248,provisional
E0011643,N0011891,N0011892,345.754797,345.704797,2.640405,2.716223,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000446,0.022664,0.005584,tractive,lateral,P248,provisional
E0011644,N0011892,N0011471,345.704797,345.032998,2.716223,1.554649,14.764823,200,PVC-U,4.55,0.5,ground,minimum,3.6221,held,0.0,0.000529,0.04886,0.003748,tractive,lateral,P248,provisional
E0011645,N0011893,N0011894,342.899592,342.624592,5.235723,5.605724,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.4506,merrimack,112.8453,4.533431,0.600801,0.316019,tractive,main,P248,provisional
E0011646,N0011894,N0011474,342.624592,342.291895,5.605724,7.281103,60.490412,200,PVC-U,0.55,0.5,uniform,minimum,3.4311,merrimack,118.2442,4.722838,0.60784,0.322805,tractive,main,P248,provisional
E0011647,N0011895,N0011896,349.776538,349.701538,1.55,2.228485,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P248,provisional
E0011648,N0011896,N0011897,349.672043,349.102043,2.25798,1.587075,30.0,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,6.4787,0.271728,0.387586,0.061146,tractive,lateral,P248,provisional
E0011649,N0011897,N0011898,349.102043,348.952043,1.587075,3.498366,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40778,0.279116,0.100594,tractive,lateral,P248,provisional
E0011650,N0011898,N0011499,348.952043,348.83533,3.498366,2.367948,23.342574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498564,0.29753,0.110457,tractive,lateral,P248,provisional
E0011651,N0011899,N0011900,349.469531,349.355404,1.55,3.533542,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0011652,N0011900,N0011503,349.355404,349.261064,3.533542,3.958906,18.867962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00019,0.01518,0.004129,tractive,lateral,P248,provisional
E0011653,N0011901,N0011503,351.608966,351.482475,1.55,1.737496,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.7381,0.240555,0.235532,0.078871,tractive,lateral,P248,provisional
E0011654,N0011902,N0011903,342.237512,341.957173,2.979986,3.197795,56.067808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.231181,0.232512,0.077449,tractive,lateral,P248,drafted
