Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0011655,N0011903,N0011494,341.957173,341.863321,3.197795,3.589774,18.77055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.276915,0.246513,0.084132,tractive,lateral,P248,drafted
E0011656,N0011904,N0011506,348.327358,348.070403,3.793339,4.027437,51.39117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0145,2.313619,0.477192,0.230439,tractive,main,P248,drafted
E0011657,N0011905,N0011906,345.212132,345.012132,2.264644,2.657668,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3372,0.93927,0.362834,0.148858,tractive,lateral,P248,provisional
E0011658,N0011906,N0011907,345.012132,344.737132,2.657668,4.826741,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.030138,0.373342,0.155557,tractive,lateral,P248,provisional
E0011659,N0011907,N0011478,344.737132,344.508311,4.826741,3.489858,45.764199,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.8957,1.256932,0.39689,0.171122,tractive,lateral,P248,provisional
E0011660,N0011908,N0011512,345.797836,345.390648,4.301194,2.393837,81.437661,200,PVC-U,0.5,0.5,table11,minimum,3.3418,merrimack,147.0438,5.712083,0.619384,0.365952,tractive,main,P248,drafted
E0011661,N0011909,N0011512,346.304542,346.200741,1.550744,1.583744,20.760312,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,derived
E0011662,N0011910,N0011911,343.430293,343.069496,1.592565,1.596184,17.599861,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0011663,N0011911,N0011912,343.069496,342.807495,1.596184,1.732544,52.400139,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181215,0.214757,0.069305,tractive,lateral,P248,derived
E0011664,N0011912,N0011913,342.807495,342.739684,1.732544,1.940461,13.562187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272186,0.245145,0.083469,tractive,lateral,P248,derived
E0011665,N0011913,N0011504,342.739684,342.374769,1.940461,3.350634,72.983029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453368,0.288694,0.105673,tractive,lateral,P248,derived
E0011666,N0011914,N0011915,343.452956,343.352956,4.530565,5.29716,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7296,0.996272,0.369508,0.153095,tractive,lateral,P248,provisional
E0011667,N0011915,N0011504,343.352956,343.188242,5.29716,2.53716,32.942643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8094,1.041706,0.37463,0.156389,tractive,lateral,P248,provisional
E0011668,N0011916,N0011917,338.918639,338.643639,9.624696,10.434914,55.0,200,PVC-U,0.5,0.5,table11,minimum,2.9999,merrimack,358.7828,12.532448,0.75889,0.573642,velocity,sub main,P248,drafted
E0011669,N0011917,N0011918,338.643639,338.542738,10.434914,9.820177,20.180179,200,PVC-U,0.5,0.5,table11,minimum,2.9988,merrimack,359.8626,12.565856,0.759352,0.574611,velocity,sub main,P248,drafted
E0011670,N0011918,N0011919,338.542738,338.418639,9.820177,9.018251,24.819821,200,PVC-U,0.5,0.5,table11,minimum,2.9981,merrimack,360.6042,12.588647,0.759666,0.575272,velocity,sub main,P248,drafted
E0011671,N0011919,N0011920,338.418639,338.138305,9.018251,10.552033,56.066721,200,PVC-U,0.5,0.5,table11,minimum,2.9959,merrimack,362.7637,12.6547,0.760573,0.577188,velocity,sub main,P248,drafted
E0011672,N0011920,N0011921,338.138305,338.093639,10.552033,10.558125,8.933279,200,PVC-U,0.5,0.5,table11,minimum,2.993,merrimack,365.7302,12.745537,0.761809,0.579824,velocity,sub main,P248,drafted
E0011673,N0011921,N0011480,338.093639,337.63202,10.558125,7.851561,92.323663,200,PVC-U,0.5,0.5,table11,minimum,2.9882,merrimack,370.5473,12.892175,0.76378,0.584082,velocity,sub main,P248,drafted
E0011674,N0011922,N0011923,347.387161,347.272968,1.58873,1.56596,16.313325,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,9.718,0.409804,0.314149,0.093128,tractive,lateral,P248,derived
E0011675,N0011923,N0011924,347.252524,347.061914,1.586404,1.581793,25.414689,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,11.8776,0.500474,0.342934,0.10052,tractive,lateral,P248,derived
E0011676,N0011924,N0011925,347.061914,346.97181,1.581793,1.706871,18.020908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636487,0.321359,0.12384,tractive,lateral,P248,derived
E0011677,N0011925,N0011926,346.97181,346.870582,1.706871,1.770837,20.245535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681905,0.328384,0.127921,tractive,lateral,P248,derived
E0011678,N0011926,N0011927,346.870582,346.828811,1.770837,1.834855,4.641221,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,16.1967,0.682074,0.402974,0.111218,tractive,lateral,P248,derived
E0011679,N0011927,N0011928,346.828811,346.477017,1.834855,3.54523,70.35874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772647,0.341465,0.135689,tractive,lateral,P248,derived
E0011680,N0011928,N0011929,346.477017,346.102017,3.54523,2.586734,74.999958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.999569,0.369885,0.153336,tractive,lateral,P248,derived
E0011681,N0011929,N0011930,346.102017,345.827017,2.586734,3.196451,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.181263,0.389407,0.166092,tractive,lateral,P248,derived
E0011682,N0011930,N0011931,345.827017,345.781342,3.196451,3.032928,9.1351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.272255,0.398364,0.172123,tractive,lateral,P248,derived
E0011683,N0011931,N0011932,345.781342,345.531342,3.032928,2.098755,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.0553,1.348689,0.405531,0.177032,tractive,lateral,P248,derived
E0011684,N0011932,N0011933,345.531342,345.281342,2.098755,1.938873,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.4542,1.575441,0.425164,0.190864,tractive,lateral,P248,derived
E0011685,N0011933,N0011934,345.281342,345.240463,1.938873,1.904862,4.542117,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,39.6137,1.666392,0.531905,0.169844,tractive,lateral,P248,derived
E0011686,N0011934,N0011935,345.240463,344.857877,1.904862,1.557497,20.136073,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,40.6935,1.711698,0.696445,0.143628,tractive,lateral,P248,derived
E0011687,N0011935,N0011936,344.808054,344.461654,1.607321,1.619737,46.18671,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,42.8531,1.8024,0.51095,0.184433,tractive,lateral,P248,derived
E0011688,N0011936,N0011478,344.461654,344.034083,1.619737,3.964086,85.514177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.3318,2.074388,0.461902,0.218348,tractive,lateral,P248,derived
E0011689,N0011937,N0011938,348.308555,348.268555,2.180916,2.202972,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,42.8531,1.803269,0.56541,0.171959,tractive,main,P248,derived
E0011690,N0011938,N0011939,348.268555,348.072478,2.202972,1.857301,39.2154,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4916,2.081607,0.462383,0.218722,tractive,main,P248,derived
E0011691,N0011939,N0011940,348.072478,348.024308,1.857301,1.788863,9.634098,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5714,2.127201,0.465388,0.221069,tractive,main,P248,derived
E0011692,N0011940,N0011941,348.024308,347.976137,1.788863,1.720091,9.634122,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5714,2.127281,0.465393,0.221074,tractive,main,P248,derived
E0011693,N0011941,N0011942,347.976137,347.910477,1.720091,1.641433,13.131969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5714,2.127362,0.465398,0.221078,tractive,main,P248,derived
E0011694,N0011942,N0011943,347.910477,347.861207,1.641433,1.649016,9.854072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5714,2.127471,0.465405,0.221083,tractive,main,P248,derived
E0011695,N0011943,N0011944,347.861207,347.682163,1.649016,1.641598,35.808829,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5714,2.127553,0.465411,0.221088,tractive,main,P248,derived
E0011696,N0011944,N0011945,347.682163,347.045324,1.641598,1.552149,84.911794,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,50.5714,2.127852,0.537262,0.199942,tractive,main,P248,derived
E0011697,N0011945,N0011946,347.030653,346.834101,1.56682,1.57578,23.123748,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,52.731,2.219094,0.56868,0.197879,tractive,main,P248,derived
E0011698,N0011946,N0011947,346.834101,346.6614,1.57578,1.558693,24.671679,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,54.8905,2.309821,0.537411,0.211722,tractive,main,P248,derived
E0011699,N0011947,N0011512,346.656205,346.22527,1.563888,1.559215,34.474836,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,54.8905,2.310026,0.659355,0.183556,tractive,main,P248,derived
E0011700,N0011948,N0011949,348.730607,347.290607,1.622512,1.642529,45.0,200,PVC-U,3.2,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0011701,N0011949,N0011950,347.282351,346.772351,1.650785,1.57674,60.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000375,0.02486,0.004676,tractive,lateral,P248,provisional
E0011702,N0011950,N0011951,346.536834,346.146834,1.812256,1.800889,60.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000875,0.033161,0.006791,tractive,lateral,P248,provisional
E0011703,N0011951,N0011527,346.136563,345.978659,1.811161,1.560739,10.889896,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.001375,0.051981,0.006803,tractive,lateral,P248,provisional
E0011704,N0011952,N0011953,339.99023,339.66523,9.036931,7.731743,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003125,0.050997,0.011922,tractive,lateral,P248,provisional
E0011705,N0011953,N0011527,339.66523,339.334573,7.731743,8.204825,66.131296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003666,0.054249,0.012728,tractive,lateral,P248,provisional
E0011706,N0011954,N0011955,346.603057,346.082945,1.830964,1.83597,57.790269,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P248,provisional
E0011707,N0011955,N0011956,346.082945,345.846896,1.83597,4.735196,47.209731,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272085,0.245116,0.083455,tractive,lateral,P248,provisional
E0011708,N0011956,N0011499,345.846896,345.661588,4.735196,5.54169,37.061695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453547,0.28873,0.105692,tractive,lateral,P248,provisional
E0011709,N0011957,N0011958,342.14152,342.099701,3.919333,4.040009,4.181872,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,15.7435,0.666923,0.415015,0.107346,tractive,main,P248,provisional
E0011710,N0011958,N0011959,342.099701,342.058535,4.040009,3.986356,4.116557,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,15.7435,0.666958,0.415022,0.107348,tractive,main,P248,provisional
E0011711,N0011959,N0011960,342.058535,341.920601,3.986356,4.187859,27.586908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.7435,0.666992,0.326116,0.126596,tractive,main,P248,provisional
E0011712,N0011960,N0011961,341.920601,341.878289,4.187859,4.157752,6.50951,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,15.7435,0.667222,0.357389,0.118928,tractive,main,P248,provisional
E0011713,N0011961,N0011962,341.878289,341.79772,4.157752,3.942026,16.113734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.7435,0.667276,0.326159,0.126622,tractive,main,P248,provisional
E0011714,N0011962,N0011963,341.79772,341.71521,3.942026,3.78891,16.501975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.7435,0.66741,0.32618,0.126634,tractive,main,P248,provisional
E0011715,N0011963,N0011964,341.71521,341.671603,3.78891,3.799558,7.928662,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,18.2423,0.772301,0.352982,0.132591,tractive,main,P248,provisional
E0011716,N0011964,N0011965,341.671603,341.567105,3.799558,3.911105,18.99952,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.322,0.817635,0.359321,0.136214,tractive,main,P248,provisional
E0011717,N0011965,N0011966,341.567105,341.475664,3.911105,4.007185,16.62572,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,19.322,0.817793,0.359343,0.136226,tractive,main,P248,provisional
E0011718,N0011966,N0011967,341.475664,341.43439,4.007185,4.061154,3.174882,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,19.322,0.817931,0.484769,0.110978,tractive,main,P248,provisional
E0011719,N0011967,N0011968,341.43439,341.363964,4.061154,4.073658,14.085262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.322,0.817958,0.347583,0.139398,tractive,main,P248,provisional
E0011720,N0011968,N0011969,341.363964,341.321799,4.073658,4.107003,5.270621,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,19.322,0.818075,0.409567,0.124559,tractive,main,P248,provisional
E0011721,N0011969,N0011970,341.321799,341.1038,4.107003,4.101309,43.599918,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.322,0.818119,0.347605,0.139411,tractive,main,P248,provisional
E0011722,N0011970,N0011971,341.1038,340.836964,4.101309,4.21519,53.367045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.322,0.818483,0.347653,0.13944,tractive,main,P248,provisional
E0011723,N0011971,N0011972,340.836964,340.522464,4.21519,4.186307,62.900033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.322,0.818927,0.347711,0.139476,tractive,main,P248,provisional
E0011724,N0011972,N0011973,340.522464,340.072877,4.186307,4.408568,89.917428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.322,0.819451,0.347781,0.139518,tractive,main,P248,provisional
E0011725,N0011973,N0011974,340.072877,339.822877,4.408568,4.26718,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.322,0.820201,0.34788,0.139579,tractive,main,P248,provisional
E0011726,N0011974,N0011975,339.822877,339.563121,4.26718,4.552968,51.951167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0636,0.851708,0.351983,0.142095,tractive,main,P248,provisional
E0011727,N0011975,N0011976,339.563121,339.447268,4.552968,4.735624,23.170622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8053,0.883231,0.355979,0.144567,tractive,main,P248,provisional
E0011728,N0011976,N0011977,339.447268,339.277307,4.735624,4.791389,33.992306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8053,0.883424,0.356003,0.144582,tractive,main,P248,provisional
E0011729,N0011977,N0011978,339.277307,339.102307,4.791389,5.361774,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8053,0.883707,0.356038,0.144604,tractive,main,P248,provisional
E0011730,N0011978,N0011979,339.102307,338.902307,5.361774,8.497047,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8053,0.883999,0.356075,0.144627,tractive,main,P248,provisional
E0011731,N0011979,N0011980,338.902307,338.802307,8.497047,8.100922,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.8053,0.884332,0.356116,0.144653,tractive,main,P248,provisional
E0011732,N0011980,N0011480,338.802307,338.713043,8.100922,6.770538,17.85265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5469,0.915589,0.359974,0.14706,tractive,main,P248,provisional
E0011733,N0011981,N0011982,349.344103,347.069103,1.622755,1.634083,50.0,200,PVC-U,4.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.283214,0.022639,tractive,lateral,P248,derived
E0011734,N0011982,N0011983,347.061692,346.521701,1.641494,1.565396,34.838146,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,4.3191,0.181485,0.316597,0.05338,tractive,lateral,P248,derived
E0011735,N0011983,N0011984,346.521701,346.326037,1.565396,2.104383,39.132814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227043,0.231151,0.076812,tractive,lateral,P248,derived
E0011736,N0011984,N0011985,346.326037,346.020892,2.104383,1.807783,61.02904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317903,0.257726,0.089651,tractive,lateral,P248,derived
E0011737,N0011985,N0011986,346.020892,345.670892,1.807783,3.507789,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454214,0.288865,0.105764,tractive,lateral,P248,derived
E0011738,N0011986,N0011987,345.670892,345.345892,3.507789,2.093836,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.545331,0.306089,0.115182,tractive,lateral,P248,derived
E0011739,N0011987,N0011988,345.345892,345.020892,2.093836,1.888319,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772209,0.341404,0.135652,tractive,lateral,P248,derived
E0011740,N0011988,N0011989,345.020892,344.770892,1.888319,2.129896,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.999087,0.36983,0.153301,tractive,lateral,P248,derived
E0011741,N0011989,N0011990,344.770892,344.395892,2.129896,4.028181,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225839,0.393856,0.169074,tractive,lateral,P248,derived
E0011742,N0011990,N0011991,344.395892,344.220892,4.028181,7.195124,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.4528,0.414826,0.183509,tractive,lateral,P248,derived
E0011743,N0011991,N0011992,344.220892,344.140455,7.195124,6.451616,16.087295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.498359,0.418739,0.186274,tractive,lateral,P248,derived
E0011744,N0011992,N0011993,344.140455,344.095892,6.451616,6.052424,8.912705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.589028,0.426272,0.191662,tractive,lateral,P248,derived
E0011745,N0011993,N0011994,344.095892,343.920892,6.052424,8.06443,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.8721,1.634369,0.42992,0.194302,tractive,lateral,P248,derived
E0011746,N0011994,N0011474,343.920892,343.716645,8.06443,5.856353,40.849305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.0317,1.725195,0.437007,0.19949,tractive,lateral,P248,derived
E0011747,N0011995,N0011996,342.510249,342.110249,1.551091,1.597118,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P288,provisional
E0011748,N0011996,N0011997,342.110249,341.710249,1.597118,2.351549,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P288,provisional
E0011749,N0011997,N0011998,341.710249,341.485249,2.351549,4.564769,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P288,provisional
E0011750,N0011998,N0011533,341.485249,341.403505,4.564769,4.294951,16.348858,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001708,0.040136,0.009345,tractive,lateral,P288,provisional
E0011751,N0011999,N0012000,341.479293,341.204293,1.587571,1.67385,55.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P288,provisional
E0011752,N0012000,N0012001,341.204293,341.029293,1.67385,3.022953,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P288,provisional
E0011753,N0012001,N0012002,341.029293,340.854293,3.022953,2.993851,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00075,0.028484,0.006782,tractive,lateral,P288,provisional
E0011754,N0012002,N0011533,340.854293,340.57696,2.993851,5.121496,55.466664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P288,provisional
E0011755,N0012003,N0012004,425.723957,425.625164,10.823559,10.976429,24.698178,250,PVC-U,0.4,0.375,table11,minimum,2.8186,merrimack,600.6132,19.673154,0.78078,0.562582,velocity,sub main,P251,provisional
E0011756,N0012004,N0011552,425.625164,425.560666,10.976429,11.134219,16.124515,250,PVC-U,0.4,0.375,table11,minimum,2.8172,merrimack,603.112,19.744994,0.781437,0.56387,velocity,sub main,P251,provisional
E0011757,N0012005,N0012006,435.272741,435.215732,1.696437,1.766995,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.81739,0.347508,0.139352,tractive,main,P251,provisional
E0011758,N0012006,N0012007,435.215732,435.112654,1.766995,1.656755,20.615528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817485,0.347521,0.13936,tractive,main,P251,provisional
E0011759,N0012007,N0012008,435.103508,435.027844,1.665901,1.579455,15.132746,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,19.4361,0.817657,0.347543,0.139373,tractive,main,P251,provisional
E0011760,N0012008,N0012009,435.027844,434.986613,1.579455,1.741505,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817783,0.34756,0.139384,tractive,main,P251,provisional
E0011761,N0012009,N0011552,434.986613,434.836613,1.741505,1.858272,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863119,0.353441,0.142995,tractive,main,P251,provisional
E0011762,N0012010,N0011556,432.300708,432.258129,3.29237,2.574238,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.000544,0.027632,0.005585,tractive,lateral,P266,provisional
E0011763,N0012011,N0011556,431.20758,431.085822,1.553865,3.746545,24.351591,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P266,provisional
E0011764,N0012012,N0012013,431.059619,430.963442,1.55,2.198972,19.235384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P266,provisional
E0011765,N0012013,N0011555,430.963442,430.8938,2.198972,2.346282,13.928388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00016,0.013939,0.003897,tractive,lateral,P266,provisional
E0011766,N0012014,N0012015,430.282031,430.201409,1.55,1.804359,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P266,provisional
E0011767,N0012015,N0011555,430.201409,430.093242,1.804359,3.14684,21.633308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045402,0.135034,0.03728,tractive,lateral,P266,provisional
E0011768,N0012016,N0011564,428.139986,428.089986,1.551543,1.680949,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0011769,N0012017,N0011564,428.206958,428.156958,1.55,1.613977,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0011770,N0012018,N0011565,427.717769,427.516461,1.738835,2.442951,40.261644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181659,0.214929,0.069382,tractive,lateral,P07,provisional
E0011771,N0012019,N0011565,428.346646,428.296646,1.550296,1.662766,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0011772,N0012020,N0011575,419.345151,418.910985,2.469271,4.541926,86.833173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.77083,0.341214,0.135538,tractive,lateral,P256,provisional
E0011773,N0012021,N0012022,421.509784,421.464507,1.55,1.664949,9.055385,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P256,provisional
E0011774,N0012022,N0011575,421.464507,421.315343,1.664949,2.137569,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135877,0.195345,0.060822,tractive,lateral,P256,provisional
E0011775,N0012023,N0011577,426.333852,426.073804,1.56541,2.149127,52.009614,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P03,provisional
E0011776,N0012024,N0011577,426.515977,426.429953,1.871566,1.792978,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.848539,0.351575,0.141844,tractive,lateral,P03,provisional
E0011777,N0012025,N0011570,419.742603,419.50247,1.55,1.55826,26.681399,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P256,provisional
E0011778,N0012026,N0012027,417.331052,417.254894,3.604098,3.716023,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454987,0.289021,0.105848,tractive,main,P256,provisional
E0011779,N0012027,N0011570,417.254894,417.130697,3.716023,3.930033,24.839485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.579474,0.312009,0.118504,tractive,main,P256,provisional
E0011780,N0012028,N0012029,403.234025,403.10655,1.557418,2.020617,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0011781,N0012029,N0011585,403.10655,403.024544,2.020617,1.662071,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P11,provisional
E0011782,N0012030,N0012031,397.883514,397.843514,2.152344,3.091301,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.04881,0.162425,0.034571,tractive,main,P11,provisional
E0011783,N0012031,N0012032,397.843514,397.787413,3.091301,6.852083,11.220184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048852,0.138469,0.038505,tractive,main,P11,provisional
E0011784,N0012032,N0012033,397.787413,397.743514,6.852083,7.970597,8.779816,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048946,0.13856,0.038537,tractive,main,P11,provisional
E0011785,N0012033,N0012034,397.743514,397.702948,7.970597,8.186396,7.375679,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.0798,0.049019,0.143211,0.03773,tractive,main,P11,provisional
E0011786,N0012034,N0012035,397.702948,397.621184,8.186396,7.801179,14.866069,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.262734,0.250478,0.08031,tractive,main,P11,provisional
E0011787,N0012035,N0011585,397.621184,397.465913,7.801179,7.220702,28.231188,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.1762,0.262857,0.250516,0.080327,tractive,main,P11,provisional
E0011788,N0012036,N0012037,402.368297,402.260943,1.722889,1.761061,21.470911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000612,0.02608,0.00628,tractive,lateral,P11,provisional
E0011789,N0012037,N0012038,402.260943,402.184621,1.761061,1.743602,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046058,0.135701,0.037516,tractive,lateral,P11,provisional
E0011790,N0012038,N0011596,402.184621,402.052617,1.743602,1.791682,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091453,0.171231,0.050896,tractive,lateral,P11,provisional
E0011791,N0012039,N0012040,401.56604,401.453235,1.753326,2.238385,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046034,0.135677,0.037508,tractive,lateral,P11,provisional
E0011792,N0012040,N0011596,401.453235,401.340874,2.238385,2.503425,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091489,0.171253,0.050905,tractive,lateral,P11,provisional
E0011793,N0012041,N0012042,336.380807,336.329121,8.987693,9.084758,34.456908,1200,GRP,0.15,0.075,table11,dod,1.6535,merrimack,49313.9966,953.126239,1.378033,0.588076,velocity,trunk main,P311,drafted
E0011794,N0012042,N0012043,336.329121,336.209121,9.084758,8.666916,80.0,1200,GRP,0.15,0.075,uniform,dod,1.6535,merrimack,49313.9966,953.126526,1.378033,0.588076,velocity,trunk main,P311,drafted
E0011795,N0012043,N0012044,336.209121,336.089121,8.666916,8.932027,80.0,1200,GRP,0.15,0.075,uniform,dod,1.6535,merrimack,49313.9966,953.127193,1.378033,0.588076,velocity,trunk main,P311,drafted
E0011796,N0012044,N0011597,336.089121,336.046814,8.932027,8.993194,6.043906,1200,GRP,0.7,0.075,table11,minimum,1.6535,merrimack,49313.9966,953.127859,2.471776,0.373726,velocity,trunk main,P311,drafted
E0011797,N0012045,N0012046,405.441688,405.056689,10.29052,10.261427,69.999917,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.360982,0.277473,0.092957,tractive,trunk main,P250,drafted
E0011798,N0012046,N0012047,405.056689,404.671689,10.261427,9.986636,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.361565,0.277616,0.093026,tractive,trunk main,P250,drafted
E0011799,N0012047,N0012048,404.671689,404.286689,9.986636,10.51394,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.362148,0.27776,0.093095,tractive,trunk main,P250,drafted
E0011800,N0012048,N0012049,404.286689,403.901689,10.51394,10.604598,69.999998,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.362732,0.277903,0.093165,tractive,trunk main,P250,drafted
E0011801,N0012049,N0011605,403.901689,403.734386,10.604598,10.399647,30.418677,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.8609,0.363315,0.278046,0.093234,tractive,trunk main,P250,drafted
E0011802,N0012050,N0011597,339.754311,339.590549,4.861625,5.449459,32.752432,200,PVC-U,0.5,0.5,table11,minimum,3.6145,merrimack,76.8957,3.227291,0.526358,0.272198,tractive,main,P311,drafted
E0011803,N0012051,N0011605,412.584406,412.516939,1.556646,1.617094,13.493293,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,drafted
E0011804,N0012052,N0012053,413.08913,412.78913,1.55,1.903406,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,drafted
E0011805,N0012053,N0012054,412.78913,412.48913,1.903406,2.010229,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P250,drafted
E0011806,N0012054,N0011605,412.48913,412.391976,2.010229,1.742057,19.430693,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P250,drafted
E0011807,N0012055,N0011597,342.712726,342.27774,1.55,2.762269,86.997263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P311,drafted
E0011808,N0012056,N0011608,338.844677,338.515,3.492512,3.87413,59.941258,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.2767,1.39871,0.424061,0.176019,tractive,main,P322,provisional
E0011809,N0012057,N0012058,339.227304,338.995339,4.261007,4.449913,46.39314,200,PVC-U,0.5,0.5,table11,minimum,3.365,merrimack,138.8937,5.41978,0.610399,0.35587,tractive,main,P322,drafted
E0011810,N0012058,N0012059,338.995339,338.645339,4.449913,4.719163,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.365,merrimack,138.8937,5.420167,0.610411,0.355884,tractive,main,P322,drafted
E0011811,N0012059,N0012060,338.645339,338.295339,4.719163,4.717845,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3575,merrimack,141.4567,5.508394,0.613165,0.358947,tractive,main,P322,drafted
E0011812,N0012060,N0011608,338.295339,337.934641,4.717845,4.454489,72.139566,200,PVC-U,0.5,0.5,table11,minimum,3.3575,merrimack,141.4567,5.508977,0.613183,0.358967,tractive,main,P322,drafted
E0011813,N0012061,N0012062,331.64963,331.52963,11.915159,11.920261,40.0,315,HDPE,0.3,0.27,table11,minimum,2.7283,merrimack,786.1361,24.935256,0.743579,0.488826,tractive,sub main,P311,drafted
E0011814,N0012062,N0012063,331.52963,331.40963,11.920261,11.922341,40.0,315,HDPE,0.3,0.27,table11,minimum,2.7272,merrimack,788.6991,25.006716,0.74411,0.489646,tractive,sub main,P311,drafted
E0011815,N0012063,N0012064,331.40963,331.357905,11.922341,11.77033,17.241605,315,HDPE,0.3,0.27,table11,minimum,2.7272,merrimack,788.6991,25.007049,0.744113,0.48965,tractive,sub main,P311,drafted
E0011816,N0012064,N0012065,331.357905,331.19963,11.77033,11.631852,52.758395,315,HDPE,0.3,0.27,table11,minimum,2.7272,merrimack,788.6991,25.007193,0.744114,0.489651,tractive,sub main,P311,drafted
E0011817,N0012065,N0012066,331.19963,331.079374,11.631852,11.772372,40.08528,315,HDPE,0.3,0.27,table11,minimum,2.7263,merrimack,790.9239,25.069351,0.744575,0.490364,tractive,sub main,P311,drafted
E0011818,N0012066,N0011609,331.079374,330.797424,11.772372,12.55014,93.983086,315,HDPE,0.3,0.27,table11,minimum,2.7247,merrimack,794.8214,25.177754,0.745377,0.491607,tractive,sub main,P311,drafted
E0011819,N0012067,N0011609,341.043059,340.801637,2.44983,2.545928,48.284419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.8293,0.790581,0.343917,0.137169,tractive,lateral,P311,provisional
E0011820,N0012068,N0011618,338.132657,337.849012,3.87723,4.025255,56.728972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.5792,1.996788,0.456658,0.214292,tractive,lateral,P268,provisional
E0011821,N0012069,N0011618,340.370776,340.322176,1.55,1.552091,8.100031,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P268,derived
E0011822,N0012070,N0011622,337.056562,336.791503,8.006274,7.964936,53.011879,200,PVC-U,0.5,0.5,table11,minimum,3.626,merrimack,74.9083,3.152579,0.522772,0.268994,tractive,main,P268,drafted
E0011823,N0012071,N0012072,334.477714,334.147714,10.086556,10.748832,60.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9874,merrimack,371.3762,12.882943,0.792483,0.566295,velocity,sub main,P268,drafted
E0011824,N0012072,N0012073,334.147714,333.817714,10.748832,11.259709,60.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9864,merrimack,372.456,12.916255,0.792956,0.567215,velocity,sub main,P268,drafted
E0011825,N0012073,N0012074,333.817714,333.487714,11.259709,11.345782,60.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9853,merrimack,373.5357,12.949556,0.793427,0.568135,velocity,sub main,P268,drafted
E0011826,N0012074,N0011622,333.487714,333.403224,11.345782,11.353216,15.361885,200,PVC-U,0.55,0.5,uniform,minimum,2.9853,merrimack,373.5357,12.950056,0.793434,0.568149,velocity,sub main,P268,drafted
E0011827,N0012075,N0012076,339.197162,338.969716,4.714337,5.199259,45.489017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3546,1.90468,0.450231,0.209382,tractive,lateral,P268,provisional
E0011828,N0012076,N0011615,338.969716,338.702897,5.199259,4.964034,53.363895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.3585,2.7856,0.504143,0.252761,tractive,lateral,P268,provisional
E0011829,N0012077,N0012078,341.743283,341.293283,1.659824,1.677634,60.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.246836,0.063046,tractive,lateral,P268,provisional
E0011830,N0012078,N0012079,341.293283,340.963283,1.677634,1.555577,60.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,8.6382,0.362638,0.27788,0.093154,tractive,lateral,P268,provisional
E0011831,N0012079,N0012080,340.93904,340.51904,1.57982,1.589481,60.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,10.7978,0.453672,0.324523,0.097619,tractive,lateral,P268,provisional
E0011832,N0012080,N0011614,340.476642,340.169904,1.631879,1.594897,21.154291,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,12.9574,0.544706,0.442458,0.089533,tractive,lateral,P268,provisional
E0011833,N0012081,N0012082,340.712746,340.462746,5.88137,5.700218,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5719,merrimack,84.8222,3.51701,0.539678,0.284337,tractive,main,P268,drafted
E0011834,N0012082,N0012083,340.462746,340.212746,5.700218,6.057151,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5719,merrimack,84.8222,3.517426,0.539697,0.284354,tractive,main,P268,drafted
E0011835,N0012083,N0012084,340.212746,340.123763,6.057151,6.174852,17.796643,200,PVC-U,0.5,0.5,table11,minimum,3.5719,merrimack,84.8222,3.517843,0.539715,0.284371,tractive,main,P268,drafted
E0011836,N0012084,N0012085,340.123763,339.9458,6.174852,6.365907,35.59263,200,PVC-U,0.5,0.5,table11,minimum,3.5719,merrimack,84.8222,3.517991,0.539722,0.284377,tractive,main,P268,drafted
E0011837,N0012085,N0012086,339.9458,339.90283,6.365907,6.369295,6.610727,200,PVC-U,0.65,0.5,table11,minimum,3.5719,merrimack,84.8222,3.518288,0.592904,0.265917,tractive,main,P268,drafted
E0011838,N0012086,N0012087,339.90283,339.826859,6.369295,6.208297,15.19412,200,PVC-U,0.5,0.5,table11,minimum,3.5719,merrimack,84.8222,3.518343,0.539738,0.284392,tractive,main,P268,drafted
E0011839,N0012087,N0012088,339.826859,339.567207,6.208297,5.888695,51.93037,200,PVC-U,0.5,0.5,table11,minimum,3.5719,merrimack,84.8222,3.51847,0.539743,0.284397,tractive,main,P268,drafted
E0011840,N0012088,N0012089,339.567207,339.37783,5.888695,5.822518,37.87551,200,PVC-U,0.5,0.5,table11,minimum,3.5316,merrimack,93.1579,3.820075,0.552723,0.2966,tractive,main,P268,drafted
E0011841,N0012089,N0011615,339.37783,339.110762,5.822518,4.556169,53.413498,200,PVC-U,0.5,0.5,table11,minimum,3.4956,merrimack,101.3947,4.114798,0.564648,0.308152,tractive,main,P268,drafted
E0011842,N0012090,N0011624,335.622307,335.118405,4.883614,5.546024,91.618525,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,33.135,1.396055,0.423815,0.175858,tractive,main,P268,provisional
E0011843,N0012091,N0011624,338.317935,338.041912,2.022764,2.622516,55.204458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.6354,0.321187,0.12374,tractive,lateral,P268,provisional
E0011844,N0012092,N0011629,340.498792,340.208072,2.837451,1.571652,44.726045,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,14.7788,0.621058,0.349408,0.114999,tractive,lateral,P268,derived
E0011845,N0012093,N0012094,342.510645,341.935645,1.723242,1.736078,50.0,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,25.0841,1.051592,0.502659,0.128576,tractive,lateral,P268,drafted
E0011846,N0012094,N0012095,341.935645,341.685645,1.736078,2.275567,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.3235,1.18781,0.390068,0.166533,tractive,lateral,P268,drafted
E0011847,N0012095,N0012096,341.685645,341.635645,2.275567,2.24967,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5628,1.324028,0.403252,0.175463,tractive,lateral,P268,drafted
E0011848,N0012096,N0012097,341.635645,341.450446,2.24967,2.016869,37.039706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.5628,1.324112,0.40326,0.175468,tractive,lateral,P268,drafted
E0011849,N0012097,N0011614,341.323041,340.061162,2.144275,1.703639,81.411501,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,33.7224,1.414955,0.611635,0.137769,tractive,lateral,P268,drafted
E0011850,N0012098,N0011619,342.514808,341.880339,1.790551,1.79294,50.757503,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.29399,0.056028,tractive,lateral,P268,derived
E0011851,N0012099,N0012100,339.0466,338.629185,1.551697,2.875759,83.482935,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.3046,0.138538,0.196602,0.061357,tractive,lateral,P268,provisional
E0011852,N0012100,N0011629,338.629185,338.393291,2.875759,3.386433,47.17878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.1845,0.216024,0.069874,tractive,lateral,P268,provisional
E0011853,N0012101,N0012102,343.871047,343.351047,1.682664,1.712368,80.0,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.234997,0.065175,tractive,lateral,P268,provisional
E0011854,N0012102,N0012103,343.351047,343.185681,1.712368,3.366932,33.073352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P268,provisional
E0011855,N0012103,N0012104,343.185681,343.126047,3.366932,3.891317,11.926648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453614,0.288743,0.105699,tractive,lateral,P268,provisional
E0011856,N0012104,N0011632,343.126047,342.860397,3.891317,4.322831,53.130134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544248,0.305897,0.115075,tractive,lateral,P268,provisional
E0011857,N0012105,N0012106,335.117502,334.870087,7.121176,7.936218,49.482891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.1577,1.941178,0.452805,0.21134,tractive,main,P268,provisional
E0011858,N0012106,N0011619,334.870087,334.532055,7.936218,9.141223,67.606364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.2375,1.986858,0.455976,0.213768,tractive,main,P268,provisional
E0011859,N0012107,N0012108,333.554988,333.179988,7.468938,6.969732,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.336,merrimack,149.1995,5.782634,0.621495,0.368359,tractive,main,P322,provisional
E0011860,N0012108,N0012109,333.179988,333.137438,6.969732,7.056593,7.091623,200,PVC-U,0.6,0.5,table11,minimum,3.3302,merrimack,151.359,5.856488,0.666512,0.353147,tractive,main,P322,provisional
E0011861,N0012109,N0012110,333.137438,332.815566,7.056593,7.789994,64.374346,200,PVC-U,0.5,0.5,table11,minimum,3.3216,merrimack,154.5984,5.966154,0.626886,0.374571,tractive,main,P322,provisional
E0011862,N0012110,N0012111,332.815566,332.606664,7.789994,8.345026,41.780354,200,PVC-U,0.5,0.5,table11,minimum,3.305,merrimack,161.1423,6.187273,0.633198,0.381972,tractive,main,P322,provisional
E0011863,N0012111,N0012112,332.606664,332.256664,8.345026,9.041553,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3023,merrimack,162.2221,6.223913,0.634225,0.38319,tractive,main,P322,provisional
E0011864,N0012112,N0012113,332.256664,331.906664,9.041553,9.680616,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2987,merrimack,163.7053,6.2743,0.635629,0.384861,tractive,main,P322,provisional
E0011865,N0012113,N0012114,331.906664,331.851064,9.680616,9.812418,11.120012,200,PVC-U,0.5,0.5,table11,minimum,3.2909,merrimack,166.9447,6.383466,0.638639,0.388466,tractive,main,P322,provisional
E0011866,N0012114,N0012115,331.851064,331.601064,9.812418,10.14799,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2858,merrimack,169.1042,6.455805,0.640609,0.390844,tractive,main,P322,provisional
E0011867,N0012115,N0012116,331.601064,331.3467,10.14799,10.640147,50.872798,200,PVC-U,0.5,0.5,table11,minimum,3.2833,merrimack,170.184,6.492303,0.641596,0.392041,tractive,main,P322,provisional
E0011868,N0012116,N0012117,331.3467,330.9467,10.640147,11.383836,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2758,merrimack,173.4234,6.600806,0.644501,0.395586,tractive,main,P322,provisional
E0011869,N0012117,N0012118,330.9467,330.5467,11.383836,11.962546,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2613,merrimack,179.902,6.816903,0.650166,0.402592,tractive,main,P322,provisional
E0011870,N0012118,N0011608,330.5467,330.449288,11.962546,11.939841,19.482442,200,PVC-U,0.5,0.5,table11,minimum,3.2504,merrimack,184.9266,6.984,0.654439,0.407963,tractive,main,P322,provisional
E0011871,N0012119,N0012120,344.171711,343.904139,2.335064,2.731451,53.514532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6323,0.910166,0.359312,0.146646,tractive,lateral,P268,provisional
E0011872,N0012120,N0012121,343.904139,343.704139,2.731451,3.273462,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7918,1.001147,0.370065,0.153452,tractive,lateral,P268,provisional
E0011873,N0012121,N0012122,343.704139,343.504139,3.273462,3.66795,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.0312,1.137282,0.384895,0.163097,tractive,lateral,P268,provisional
E0011874,N0012122,N0011632,343.504139,343.423791,3.66795,3.759437,16.069507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2705,1.273416,0.398476,0.172199,tractive,lateral,P268,provisional
E0011875,N0012123,N0012124,336.622226,336.372226,1.550565,2.11871,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P268,provisional
E0011876,N0012124,N0012125,336.372226,336.122226,2.11871,2.544095,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8179,0.286239,0.249162,0.085423,tractive,lateral,P268,provisional
E0011877,N0012125,N0011657,336.122226,336.074581,2.544095,2.605533,9.528878,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.0572,0.422457,0.28228,0.102259,tractive,lateral,P268,provisional
E0011878,N0012126,N0012127,336.240985,336.040985,1.55,2.162933,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P268,drafted
E0011879,N0012127,N0012128,336.040985,335.840985,2.162933,2.190631,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136135,0.195468,0.060874,tractive,lateral,P268,drafted
E0011880,N0012128,N0012129,335.840985,335.746322,2.190631,2.103531,18.932564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181735,0.214959,0.069395,tractive,lateral,P268,drafted
E0011881,N0012129,N0012130,335.746322,335.346322,2.103531,3.092826,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22716,0.23119,0.07683,tractive,lateral,P268,drafted
E0011882,N0012130,N0012131,335.346322,334.946322,3.092826,3.223691,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.471076,0.292228,0.107575,tractive,lateral,P268,drafted
E0011883,N0012131,N0012132,334.946322,334.90385,3.223691,3.276631,6.067436,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,17.6799,0.743346,0.379393,0.122926,tractive,lateral,P268,drafted
E0011884,N0012132,N0012133,334.90385,334.839613,3.276631,3.462083,12.847392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6799,0.743396,0.337376,0.133237,tractive,lateral,P268,drafted
E0011885,N0012133,N0012134,334.839613,334.52885,3.462083,4.926564,62.152608,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.879305,0.355487,0.144262,tractive,lateral,P268,drafted
E0011886,N0012134,N0011631,334.52885,334.337825,4.926564,4.774541,38.205065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.015625,0.37171,0.154507,tractive,lateral,P268,drafted
E0011887,N0012135,N0012136,338.096931,337.151931,1.763268,1.775711,70.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.27431,0.04836,tractive,lateral,P268,provisional
E0011888,N0012136,N0012137,337.151931,336.901931,1.775711,1.903367,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P268,provisional
E0011889,N0012137,N0012138,336.901931,336.651931,1.903367,2.381363,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.34896,0.265555,0.093593,tractive,lateral,P268,provisional
E0011890,N0012138,N0011640,336.651931,336.556027,2.381363,2.795505,19.180805,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394644,0.276215,0.099078,tractive,lateral,P268,provisional
E0011891,N0012139,N0012140,324.692568,324.492568,11.581632,11.999863,50.0,250,PVC-U,0.4,0.375,table11,minimum,2.822,merrimack,594.6029,19.486247,0.779056,0.559231,velocity,sub main,P294,drafted
E0011892,N0012140,N0012141,334.892176,334.692176,1.600256,2.154962,50.0,250,PVC-U,0.4,0.375,cover_min,minimum,2.8216,merrimack,595.3445,19.507954,0.779257,0.55962,velocity,sub main,P294,drafted
E0011893,N0012141,N0012142,334.692176,334.649261,2.154962,2.225099,6.13074,250,PVC-U,0.7,0.375,table11,minimum,2.8216,merrimack,595.3445,19.508371,0.964063,0.472793,velocity,sub main,P268,drafted
E0011894,N0012142,N0012143,334.649261,334.489261,2.225099,2.533872,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8216,merrimack,595.3445,19.508422,0.779262,0.559628,velocity,sub main,P268,drafted
E0011895,N0012143,N0012144,334.489261,334.329261,2.533872,2.902734,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8216,merrimack,595.3445,19.508755,0.779265,0.559634,velocity,sub main,P268,drafted
E0011896,N0012144,N0012145,334.329261,334.265335,2.902734,3.145523,15.98137,250,PVC-U,0.4,0.375,table11,minimum,2.8216,merrimack,595.3445,19.509089,0.779268,0.55964,velocity,sub main,P268,drafted
E0011897,N0012145,N0012146,334.265335,334.044705,3.145523,3.011509,55.157614,250,PVC-U,0.4,0.375,table11,minimum,2.8212,merrimack,596.0862,19.530509,0.779466,0.560024,velocity,sub main,P268,drafted
E0011898,N0012146,N0012147,334.044705,333.867423,3.011509,3.508737,44.32052,250,PVC-U,0.4,0.375,table11,minimum,2.8212,merrimack,596.0862,19.530969,0.77947,0.560032,velocity,sub main,P268,drafted
E0011899,N0012147,N0012148,333.867423,333.707423,3.508737,4.074529,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8208,merrimack,596.8278,19.552622,0.779671,0.560421,velocity,sub main,P268,drafted
E0011900,N0012148,N0012149,333.707423,333.547423,4.074529,4.664705,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8195,merrimack,598.9873,19.614915,0.780245,0.561538,velocity,sub main,P268,drafted
E0011901,N0012149,N0012150,333.547423,333.487912,4.664705,4.882571,14.877538,250,PVC-U,0.4,0.375,table11,minimum,2.8183,merrimack,601.1469,19.677182,0.780817,0.562654,velocity,sub main,P268,drafted
E0011902,N0012150,N0011631,333.487912,333.149079,4.882571,5.963287,84.708412,250,PVC-U,0.4,0.375,table11,minimum,2.8177,merrimack,602.2267,19.708263,0.781101,0.563211,velocity,sub main,P268,drafted
E0011903,N0012151,N0012152,405.105044,404.972191,1.551298,1.770363,26.570661,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0011904,N0012152,N0011664,404.972191,404.908159,1.770363,2.135938,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000221,0.016339,0.004348,tractive,lateral,P05,provisional
E0011905,N0012153,N0011664,405.170996,405.05331,1.709589,1.990788,23.537205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031662,0.119213,0.031821,tractive,lateral,P05,provisional
E0011906,N0012154,N0012155,331.330285,330.880285,3.153175,4.77624,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.4756,merrimack,106.3136,4.288242,0.571352,0.314797,tractive,main,P249,provisional
E0011907,N0012155,N0011676,330.880285,330.618964,4.77624,4.881769,52.264172,200,PVC-U,0.5,0.5,table11,minimum,3.4671,merrimack,108.4732,4.36526,0.57426,0.317714,tractive,main,P249,provisional
E0011908,N0012156,N0011676,334.946582,333.919105,1.55,1.581627,64.217313,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.199929,0.02859,tractive,lateral,P249,provisional
E0011909,N0012157,N0012158,335.002525,334.652525,4.486977,3.837068,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2742,merrimack,174.1084,6.613396,0.644835,0.395996,tractive,main,P268,drafted
E0011910,N0012158,N0012159,334.652525,334.597545,3.837068,3.964376,10.996113,200,PVC-U,0.5,0.5,table11,minimum,3.2693,merrimack,176.2679,6.685862,0.64675,0.398352,tractive,main,P268,drafted
