Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0011911,N0012159,N0012160,334.597545,334.336402,3.964376,4.4833,52.228471,200,PVC-U,0.5,0.5,table11,minimum,3.2653,merrimack,178.0893,6.746497,0.648338,0.400317,tractive,main,P268,drafted
E0011912,N0012160,N0011640,334.336402,333.873349,4.4833,5.478183,92.610578,200,PVC-U,0.5,0.5,table11,minimum,3.2629,merrimack,179.1691,6.782789,0.649282,0.401491,tractive,main,P268,drafted
E0011913,N0012161,N0011668,335.129485,334.690912,1.643037,2.165381,87.714686,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.3934,1.360628,0.406623,0.177786,tractive,lateral,P249,drafted
E0011914,N0012162,N0012163,338.166416,336.606416,1.630062,1.658598,80.0,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.342045,0.050592,tractive,lateral,P249,drafted
E0011915,N0012163,N0012164,336.606416,335.406416,1.658598,1.588091,80.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,11.8776,0.498606,0.435156,0.085272,tractive,lateral,P249,drafted
E0011916,N0012164,N0011668,335.401784,335.297452,1.592723,1.558841,13.910932,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,16.1967,0.680341,0.377941,0.115999,tractive,lateral,P249,drafted
E0011917,N0012165,N0012166,335.797491,334.172491,1.735162,1.737421,50.0,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.25331,0.024397,tractive,lateral,P249,provisional
E0011918,N0012166,N0011671,334.172491,333.9719,1.737421,1.866876,40.118297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P249,provisional
E0011919,N0012167,N0012168,335.382233,335.182233,2.158783,2.316821,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5725,merrimack,84.6977,3.509735,0.539354,0.284037,tractive,lateral,P249,drafted
E0011920,N0012168,N0012169,335.182233,334.982233,2.316821,2.263128,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5511,merrimack,89.0168,3.666573,0.546222,0.290441,tractive,lateral,P249,drafted
E0011921,N0012169,N0011682,334.982233,334.896198,2.263128,2.174389,17.206957,200,PVC-U,0.5,0.5,table11,minimum,3.5511,merrimack,89.0168,3.666906,0.546236,0.290454,tractive,lateral,P249,drafted
E0011922,N0012170,N0012171,329.197106,329.106317,7.754921,7.75968,18.157703,200,PVC-U,0.5,0.5,table11,minimum,3.1472,merrimack,241.4262,8.846109,0.696678,0.465633,tractive,sub main,P249,drafted
E0011923,N0012171,N0012172,329.106317,328.756317,7.75968,8.225678,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1472,merrimack,241.4262,8.846261,0.696681,0.465637,tractive,sub main,P249,drafted
E0011924,N0012172,N0012173,328.756317,328.406317,8.225678,8.658411,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1438,merrimack,243.5858,8.915953,0.698094,0.467734,tractive,sub main,P249,drafted
E0011925,N0012173,N0011682,328.406317,328.365563,8.658411,8.705024,3.396196,200,PVC-U,1.2,0.5,table11,minimum,3.1438,merrimack,243.5858,8.916537,0.963893,0.366783,velocity,sub main,P249,drafted
E0011926,N0012174,N0012175,329.579101,329.239678,7.552705,7.849953,67.884609,200,PVC-U,0.5,0.5,table11,minimum,3.5956,merrimack,80.3099,3.369605,0.533012,0.278215,tractive,main,P249,provisional
E0011927,N0012175,N0012176,329.239678,328.939678,7.849953,7.775502,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5802,merrimack,83.211,3.476067,0.537849,0.282647,tractive,main,P249,provisional
E0011928,N0012176,N0012177,328.939678,328.629618,7.775502,8.111197,62.012001,200,PVC-U,0.5,0.5,table11,minimum,3.5746,merrimack,84.2908,3.515866,0.539627,0.28429,tractive,main,P249,provisional
E0011929,N0012177,N0012178,328.629618,328.274823,8.111197,8.07497,70.958954,200,PVC-U,0.5,0.5,table11,minimum,3.5746,merrimack,84.2908,3.516382,0.53965,0.284311,tractive,main,P249,provisional
E0011930,N0012178,N0011672,328.274823,327.97018,8.07497,8.136845,60.928469,200,PVC-U,0.5,0.5,table11,minimum,3.5691,merrimack,85.3706,3.556211,0.541414,0.285947,tractive,main,P249,provisional
E0011931,N0012179,N0012180,326.025779,325.876122,8.46885,8.679206,29.931273,200,PVC-U,0.5,0.5,table11,minimum,3.5765,merrimack,83.9216,3.501035,0.538967,0.283679,tractive,main,P271,drafted
E0011932,N0012180,N0012181,325.876122,325.642199,8.679206,9.254163,46.784683,200,PVC-U,0.5,0.5,table11,minimum,3.571,merrimack,85.0014,3.540543,0.540722,0.285304,tractive,main,P271,drafted
E0011933,N0012181,N0012182,325.642199,325.478068,9.254163,9.565633,32.826116,200,PVC-U,0.5,0.5,table11,minimum,3.5655,merrimack,86.0811,3.580131,0.542466,0.286926,tractive,main,P271,drafted
E0011934,N0012182,N0012183,325.478068,325.428182,9.565633,9.58433,9.97719,200,PVC-U,0.5,0.5,table11,minimum,3.5618,merrimack,86.8227,3.607291,0.543654,0.288034,tractive,main,P271,drafted
E0011935,N0012183,N0012184,325.428182,325.171188,9.58433,9.536179,51.39894,200,PVC-U,0.5,0.5,table11,minimum,3.5512,merrimack,88.9823,3.685513,0.547036,0.291206,tractive,main,P271,drafted
E0011936,N0012184,N0012185,325.171188,325.019429,9.536179,9.485545,30.351722,200,PVC-U,0.5,0.5,table11,minimum,3.5391,merrimack,91.5453,3.77838,0.550978,0.294937,tractive,main,P271,drafted
E0011937,N0012185,N0012186,325.019429,324.561096,9.485545,9.592133,91.666632,200,PVC-U,0.5,0.5,table11,minimum,3.5356,merrimack,92.2869,3.805321,0.552108,0.296012,tractive,main,P271,drafted
E0011938,N0012186,N0012187,324.561096,324.311096,9.592133,9.837769,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5356,merrimack,92.2869,3.806085,0.55214,0.296043,tractive,main,P271,drafted
E0011939,N0012187,N0012188,324.311096,324.061096,9.837769,9.965454,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5356,merrimack,92.2869,3.806502,0.552157,0.296059,tractive,main,P271,drafted
E0011940,N0012188,N0012189,324.061096,323.989446,9.965454,9.973415,14.33009,200,PVC-U,0.5,0.5,table11,minimum,3.5306,merrimack,93.3667,3.845731,0.55379,0.297619,tractive,main,P271,drafted
E0011941,N0012189,N0011677,323.989446,323.624248,9.973415,10.328602,73.039455,200,PVC-U,0.5,0.5,table11,minimum,3.5306,merrimack,93.3667,3.84585,0.553795,0.297624,tractive,main,P271,drafted
E0011942,N0012190,N0012191,331.743383,331.51565,1.550288,2.597661,45.546425,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P271,provisional
E0011943,N0012191,N0012192,331.51565,331.418383,2.597661,2.905745,19.453575,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181448,0.214848,0.069346,tractive,lateral,P271,provisional
E0011944,N0012192,N0011677,331.418383,331.185548,2.905745,2.767302,46.566824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.348502,0.265444,0.093536,tractive,lateral,P271,provisional
E0011945,N0012193,N0012194,337.268765,334.48746,1.657017,1.68646,80.617541,200,PVC-U,3.45,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.328356,0.03263,tractive,lateral,P249,provisional
E0011946,N0012194,N0012195,334.48746,334.28746,1.68646,1.706254,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272275,0.245171,0.083481,tractive,lateral,P249,provisional
E0011947,N0012195,N0012196,334.281838,333.981838,1.711875,1.567509,40.0,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,13.3608,0.561124,0.355621,0.106015,tractive,lateral,P249,provisional
E0011948,N0012196,N0012197,333.966969,333.802218,1.582378,1.573088,19.382459,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,16.6002,0.697259,0.397809,0.113904,tractive,lateral,P249,provisional
E0011949,N0012197,N0011671,333.802218,333.380658,1.573088,2.458118,84.31201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9991,0.923757,0.360967,0.147683,tractive,lateral,P249,provisional
E0011950,N0012198,N0011683,335.029864,334.953224,1.86778,1.9898,15.327913,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181484,0.214862,0.069352,tractive,lateral,P249,provisional
E0011951,N0012199,N0012200,407.088397,406.988295,6.098035,6.038133,18.200262,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.6092,0.279283,0.255478,0.082593,tractive,main,P05,derived
E0011952,N0012200,N0012201,406.988295,406.878541,6.038133,6.01535,19.955403,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.6092,0.279435,0.255522,0.082614,tractive,main,P05,derived
E0011953,N0012201,N0012202,406.878541,406.59884,6.01535,6.108619,50.854696,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7688,0.370136,0.279708,0.094039,tractive,main,P05,derived
E0011954,N0012202,N0011708,406.59884,406.441506,6.108619,6.045646,28.606212,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.7688,0.370559,0.27981,0.094089,tractive,main,P05,derived
E0011955,N0012203,N0011708,407.815445,407.687218,3.765854,4.799934,25.645406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167777,0.2094,0.06692,tractive,lateral,P05,provisional
E0011956,N0012204,N0011709,408.491382,408.4243,1.55,1.737626,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0011957,N0012205,N0012206,338.569332,337.578069,1.65073,1.6654,73.426886,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.30181,0.055045,tractive,lateral,P268,drafted
E0011958,N0012206,N0012207,337.578069,337.172028,1.6654,1.551849,16.573114,200,PVC-U,2.45,0.5,ground,minimum,3.6221,held,6.4787,0.272215,0.42291,0.05772,tractive,lateral,P268,drafted
E0011959,N0012207,N0012208,337.172028,336.889605,1.551849,2.24574,56.484578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362888,0.268906,0.095302,tractive,lateral,P268,drafted
E0011960,N0012208,N0012209,336.889605,336.849178,2.24574,2.231816,3.515422,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,15.1169,0.634961,0.428869,0.101511,tractive,lateral,P268,drafted
E0011961,N0012209,N0012210,336.849178,336.118061,2.231816,1.568371,39.519815,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,15.1169,0.634991,0.50535,0.090786,tractive,lateral,P268,drafted
E0011962,N0012210,N0012211,336.063006,335.176143,1.623426,1.606603,45.480185,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,17.2765,0.725854,0.536996,0.095408,tractive,lateral,P268,drafted
E0011963,N0012211,N0012212,335.163522,334.860036,1.619223,1.843119,60.697268,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,18.3563,0.771501,0.341307,0.135593,tractive,lateral,P268,drafted
E0011964,N0012212,N0012213,334.860036,334.510036,1.843119,2.666874,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772006,0.341376,0.135635,tractive,lateral,P268,drafted
E0011965,N0012213,N0012214,334.510036,334.160036,2.666874,3.349852,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.77259,0.341457,0.135684,tractive,lateral,P268,drafted
E0011966,N0012214,N0012215,334.160036,334.077575,3.349852,3.505219,16.492219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8395,0.835353,0.349867,0.140795,tractive,lateral,P268,drafted
E0011967,N0012215,N0012216,334.077575,333.903474,3.505219,4.324187,34.820115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9991,0.926025,0.361241,0.147855,tractive,lateral,P268,drafted
E0011968,N0012216,N0012217,333.903474,333.553474,4.324187,5.035759,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9991,0.926315,0.361276,0.147877,tractive,lateral,P268,drafted
E0011969,N0012217,N0012218,333.553474,333.203474,5.035759,5.397569,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6418,1.079613,0.378781,0.159083,tractive,lateral,P268,drafted
E0011970,N0012218,N0012219,333.203474,333.15325,5.397569,5.539103,10.044981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6418,1.080197,0.378844,0.159125,tractive,lateral,P268,drafted
E0011971,N0012219,N0011657,333.15325,333.005906,5.539103,5.674209,29.468681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.6418,1.08028,0.378853,0.15913,tractive,lateral,P268,drafted
E0011972,N0012220,N0012221,408.695456,408.634629,2.143472,2.137222,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000475,0.023314,0.005715,tractive,lateral,P05,provisional
E0011973,N0012221,N0012222,408.634629,408.57762,2.137222,2.189745,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000577,0.025415,0.006143,tractive,lateral,P05,provisional
E0011974,N0012222,N0012223,408.57762,408.51497,2.189745,2.176528,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000672,0.027164,0.006505,tractive,lateral,P05,provisional
E0011975,N0012223,N0012224,408.51497,408.290248,2.176528,2.367375,44.94441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000776,0.028904,0.00687,tractive,lateral,P05,provisional
E0011976,N0012224,N0012225,408.290248,408.249937,2.367375,2.424777,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001151,0.034139,0.007999,tractive,lateral,P05,provisional
E0011977,N0012225,N0012226,408.249937,408.176112,2.424777,2.42841,14.764823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001218,0.034951,0.008177,tractive,lateral,P05,provisional
E0011978,N0012226,N0011709,408.176112,407.968929,2.42841,2.192997,41.436699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001341,0.036366,0.008492,tractive,lateral,P05,provisional
E0011979,N0012227,N0012228,334.372648,333.572648,1.640474,1.646895,20.0,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.345022,0.031564,tractive,lateral,P249,provisional
E0011980,N0012228,N0012229,333.500683,333.146596,1.71886,1.759654,70.817425,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226503,0.230972,0.076728,tractive,lateral,P249,provisional
E0011981,N0012229,N0012230,333.146596,332.525179,1.759654,1.555296,59.182575,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,9.718,0.408162,0.360903,0.084519,tractive,lateral,P249,provisional
E0011982,N0012230,N0012231,332.525179,332.225179,1.555296,1.885264,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589724,0.313738,0.119482,tractive,lateral,P249,provisional
E0011983,N0012231,N0012232,332.225179,331.925179,1.885264,2.081718,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816559,0.347398,0.139285,tractive,lateral,P249,provisional
E0011984,N0012232,N0011712,331.925179,331.84515,2.081718,2.251408,16.005752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862327,0.353341,0.142933,tractive,lateral,P249,provisional
E0011985,N0012233,N0012234,333.05348,332.860922,1.55144,1.556772,13.279822,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,derived
E0011986,N0012234,N0012235,332.860922,332.712826,1.556772,1.692142,29.619214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045378,0.13501,0.037271,tractive,lateral,P249,derived
E0011987,N0012235,N0012236,332.712826,332.394511,1.692142,1.763326,63.663108,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136159,0.195479,0.060879,tractive,lateral,P249,derived
E0011988,N0012236,N0012237,332.394511,332.163121,1.763326,1.917537,46.277915,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13669,0.195731,0.060986,tractive,lateral,P249,derived
E0011989,N0012237,N0011712,332.163121,332.118876,1.917537,1.977682,8.849056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.22761,0.231338,0.076899,tractive,lateral,P249,derived
E0011990,N0012238,N0011725,400.825183,400.676019,1.55,2.004035,29.832868,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P258,provisional
E0011991,N0012239,N0011725,399.309455,399.269144,3.372521,3.41091,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.235264,0.233838,0.078072,tractive,main,P258,provisional
E0011992,N0012240,N0012241,330.121916,329.671916,1.551362,4.615742,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.6127,0.44491,0.286971,0.104751,tractive,lateral,P274,drafted
E0011993,N0012241,N0012242,329.671916,329.604424,4.615742,4.773841,13.498431,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.684,0.742108,0.337193,0.133128,tractive,lateral,P274,drafted
E0011994,N0012242,N0012243,329.604424,329.304424,4.773841,5.629871,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.684,0.74222,0.337209,0.133137,tractive,lateral,P274,drafted
E0011995,N0012243,N0012244,329.304424,329.004424,5.629871,5.811646,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6403,1.369728,0.407451,0.178359,tractive,lateral,P274,drafted
E0011996,N0012244,N0012245,329.004424,328.704424,5.811646,6.351392,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.8797,1.50603,0.41939,0.186736,tractive,lateral,P274,drafted
E0011997,N0012245,N0011724,328.704424,328.65306,6.351392,6.438736,10.272773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.8797,1.50653,0.419432,0.186766,tractive,lateral,P274,drafted
E0011998,N0012246,N0012247,410.330964,409.905964,3.142181,2.787701,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.066529,0.153827,0.044155,tractive,lateral,P05,derived
E0011999,N0012247,N0012248,409.905964,409.811651,2.787701,2.888605,18.862546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.098328,0.175434,0.052577,tractive,lateral,P05,derived
E0012000,N0012248,N0012249,409.811651,409.686583,2.888605,3.115144,25.013564,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.098485,0.175528,0.052615,tractive,lateral,P05,derived
E0012001,N0012249,N0012250,409.686583,409.64498,3.115144,3.167337,5.943289,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.708,0.160873,0.231856,0.06072,tractive,lateral,P05,derived
E0012002,N0012250,N0012251,409.64498,409.27162,3.167337,3.321276,74.672046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.160923,0.20655,0.065665,tractive,lateral,P05,derived
E0012003,N0012251,N0012252,409.27162,409.017205,3.321276,3.446601,50.883028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.161545,0.206812,0.06578,tractive,lateral,P05,derived
E0012004,N0012252,N0012253,409.017205,408.767205,3.446601,3.709083,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.193059,0.219252,0.071332,tractive,lateral,P05,derived
E0012005,N0012253,N0012254,408.767205,408.517205,3.709083,4.232154,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.255656,0.240226,0.081103,tractive,lateral,P05,derived
E0012006,N0012254,N0012255,408.517205,408.444077,4.232154,4.315109,14.625527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.287163,0.249422,0.085549,tractive,lateral,P05,derived
E0012007,N0012255,N0012256,408.444077,408.402674,4.315109,4.341558,3.066927,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,6.6745,0.287285,0.351179,0.067867,tractive,lateral,P05,derived
E0012008,N0012256,N0012257,408.402674,408.354037,4.341558,4.274777,9.727295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.28731,0.249463,0.08557,tractive,lateral,P05,derived
E0012009,N0012257,N0012258,408.354037,408.286878,4.274777,4.111315,13.431744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.287392,0.249486,0.085581,tractive,lateral,P05,derived
E0012010,N0012258,N0011688,408.286878,408.188547,4.111315,3.613974,19.666327,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.287503,0.249517,0.085596,tractive,lateral,P05,derived
E0012011,N0012259,N0012260,332.697498,332.347498,1.55,1.933356,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P300,provisional
E0012012,N0012260,N0012261,332.347498,331.997498,1.933356,2.083588,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P300,provisional
E0012013,N0012261,N0012262,331.997498,331.647498,2.083588,2.657465,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P300,provisional
E0012014,N0012262,N0012263,331.647498,331.297498,2.657465,2.959918,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P300,provisional
E0012015,N0012263,N0011745,331.297498,331.257101,2.959918,3.023173,4.252283,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.002333,0.056201,0.009191,tractive,lateral,P300,provisional
E0012016,N0012264,N0011745,330.272122,330.001837,4.293429,4.278436,54.05703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.127972,0.191509,0.059197,tractive,lateral,P300,provisional
E0012017,N0012265,N0011688,409.868063,409.525995,1.609903,2.276526,68.413766,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P05,derived
E0012018,N0012266,N0012267,327.913372,327.563372,5.646168,5.963026,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.6669,2.006112,0.457296,0.214783,tractive,main,P274,drafted
E0012019,N0012267,N0012268,327.563372,327.213372,5.963026,6.605994,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9063,2.142497,0.466385,0.221852,tractive,main,P274,drafted
E0012020,N0012268,N0011728,327.213372,327.143991,6.605994,6.756034,13.876236,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.0659,2.233615,0.472217,0.226461,tractive,main,P274,drafted
E0012021,N0012269,N0011728,332.952433,332.298584,1.585531,1.60144,93.406987,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,7.2021,0.30193,0.284755,0.0809,tractive,lateral,P274,drafted
E0012022,N0012270,N0012271,332.088977,331.888977,1.55,2.15271,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P277,provisional
E0012023,N0012271,N0012272,331.888977,331.688977,2.15271,2.930804,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.4762,0.481443,0.294253,0.108672,tractive,lateral,P277,provisional
E0012024,N0012272,N0012273,331.688977,331.613977,2.930804,3.10871,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.5559,0.527044,0.302807,0.11336,tractive,lateral,P277,provisional
E0012025,N0012273,N0011748,331.613977,331.399083,3.10871,2.859432,42.978856,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.8751,0.708238,0.332304,0.130225,tractive,lateral,P277,provisional
E0012026,N0012274,N0011748,326.258864,325.832861,6.967881,8.425653,85.200632,200,PVC-U,0.5,0.5,table11,minimum,3.4111,merrimack,124.1126,4.914162,0.593863,0.337958,tractive,main,P277,provisional
E0012027,N0012275,N0012276,329.038023,328.738023,1.556123,3.897261,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P274,drafted
E0012028,N0012276,N0012277,328.738023,328.438024,3.897261,5.598597,59.999922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.0097,0.252444,0.239245,0.080634,tractive,lateral,P274,drafted
E0012029,N0012277,N0011738,328.438024,328.360621,5.598597,5.959142,15.480541,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.1368,0.300194,0.253016,0.087315,tractive,lateral,P274,drafted
E0012030,N0012278,N0012279,331.572559,331.272559,1.55,1.733759,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7231,0.114159,0.184385,0.056226,tractive,lateral,P274,drafted
E0012031,N0012279,N0012280,331.272559,330.972559,1.733759,2.010992,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9624,0.250461,0.238634,0.080343,tractive,lateral,P274,drafted
E0012032,N0012280,N0012281,330.972559,330.932559,2.010992,2.072538,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.122,0.341495,0.31027,0.082975,tractive,lateral,P274,drafted
E0012033,N0012281,N0012282,330.932559,330.758908,2.072538,2.533512,34.730157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.782,0.78843,0.343625,0.136992,tractive,lateral,P274,drafted
E0012034,N0012282,N0012283,330.758908,330.408908,2.533512,3.755094,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8618,0.833987,0.349689,0.140685,tractive,lateral,P274,drafted
E0012035,N0012283,N0012284,330.408908,330.05891,3.755094,4.479634,69.999544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6892,1.204639,0.391755,0.167662,tractive,lateral,P274,drafted
E0012036,N0012284,N0012285,330.05891,329.70891,4.479634,5.336439,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.7954,1.880434,0.4485,0.208072,tractive,lateral,P274,drafted
E0012037,N0012285,N0011724,329.70891,329.648054,5.336439,5.443743,12.171253,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.1066,2.229444,0.471954,0.226252,tractive,lateral,P274,drafted
E0012038,N0012286,N0012287,328.329272,328.129272,1.55,3.58551,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P300,provisional
E0012039,N0012287,N0012288,328.129272,327.839038,3.58551,4.546582,58.046947,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P300,provisional
E0012040,N0012288,N0012289,327.839038,327.629272,4.546582,5.284119,41.953053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000817,0.029548,0.007007,tractive,lateral,P300,provisional
E0012041,N0012289,N0012290,327.629272,327.279272,5.284119,6.117059,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P300,provisional
E0012042,N0012290,N0012291,327.279272,326.929272,6.117059,6.496295,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P300,provisional
E0012043,N0012291,N0012292,326.929272,326.579272,6.496295,7.124677,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002333,0.04547,0.010588,tractive,lateral,P300,provisional
E0012044,N0012292,N0011761,326.579272,326.214951,7.124677,7.325271,72.864219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002917,0.049646,0.011592,tractive,lateral,P300,provisional
E0012045,N0012293,N0012294,403.634225,403.534225,4.441367,3.987656,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.763323,0.439899,0.20163,tractive,sub main,P276,derived
E0012046,N0012294,N0012295,403.534225,402.057182,3.987656,1.566048,37.872883,200,PVC-U,3.9,0.5,ground,minimum,3.6221,held,39.4595,1.76349,0.902369,0.12271,velocity,sub main,P276,derived
E0012047,N0012295,N0012296,402.022193,400.870116,1.601037,1.588349,12.127117,200,PVC-U,9.5,0.5,cover_min,minimum,3.6221,held,39.4595,1.763806,1.226884,0.099497,velocity,sub main,P276,derived
E0012048,N0012296,N0012297,400.560673,399.720673,1.897793,1.860687,30.0,200,PVC-U,2.8,0.5,cover_min,minimum,3.6221,held,39.4595,1.763907,0.80447,0.132786,velocity,sub main,P276,derived
E0012049,N0012297,N0012298,399.720673,399.174789,1.860687,1.587601,83.982092,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,47.279,2.091969,0.508164,0.205424,tractive,sub main,P276,derived
E0012050,N0012298,N0012299,399.174789,399.094699,1.587601,1.644955,16.017908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.279,2.092669,0.463116,0.219294,tractive,sub main,P276,derived
E0012051,N0012299,N0012300,399.094699,399.027052,1.644955,1.784411,13.529523,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.279,2.092803,0.463125,0.219301,tractive,sub main,P276,derived
E0012052,N0012300,N0012301,399.027052,398.921828,1.784411,2.29036,21.044711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.279,2.092915,0.463133,0.219306,tractive,sub main,P276,derived
E0012053,N0012301,N0012302,398.921828,398.868473,2.29036,2.535976,10.671028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.279,2.093091,0.463144,0.219315,tractive,sub main,P276,derived
E0012054,N0012302,N0012303,398.868473,398.745687,2.535976,3.028422,24.557189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.279,2.09318,0.46315,0.21932,tractive,sub main,P276,derived
E0012055,N0012303,N0012304,398.745687,398.551146,3.028422,3.677644,38.908188,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.279,2.093384,0.463164,0.219331,tractive,sub main,P276,derived
E0012056,N0012304,N0012305,398.551146,398.510265,3.677644,3.767902,6.289362,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,47.279,2.093708,0.508291,0.205508,tractive,sub main,P276,derived
E0012057,N0012305,N0012306,398.510265,398.453073,3.767902,3.886832,11.438468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.279,2.093761,0.463189,0.21935,tractive,sub main,P276,derived
E0012058,N0012306,N0012307,398.453073,398.329418,3.886832,3.912221,24.731086,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.279,2.093856,0.463195,0.219355,tractive,sub main,P276,derived
E0012059,N0012307,N0012308,398.329418,398.077065,3.912221,3.979027,50.470594,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.279,2.094062,0.463208,0.219366,tractive,sub main,P276,derived
E0012060,N0012308,N0012309,398.077065,397.777065,3.979027,4.907323,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3587,2.13975,0.466206,0.221712,tractive,sub main,P276,derived
E0012061,N0012309,N0012310,397.777065,397.477065,4.907323,5.016008,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4385,2.185517,0.469162,0.224039,tractive,sub main,P276,derived
E0012062,N0012310,N0011731,397.477065,397.424751,5.016008,4.85952,10.462678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.5183,2.231284,0.47207,0.226345,tractive,sub main,P276,derived
E0012063,N0012311,N0011788,333.66933,333.360057,1.55,3.62386,61.85452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243249,0.236384,0.079274,tractive,lateral,P270,provisional
E0012064,N0012312,N0011796,334.632276,333.960171,1.574084,1.586795,43.361562,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.19781,0.028795,tractive,lateral,P272,provisional
E0012065,N0012313,N0011778,322.355809,322.221503,9.479091,9.805688,33.576419,250,PVC-U,0.4,0.375,table11,minimum,2.7651,merrimack,703.7557,22.626348,0.805369,0.615799,velocity,sub main,P269,drafted
E0012066,N0012314,N0011778,327.149938,326.703484,4.510554,5.323708,81.173571,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.0517,1.556863,0.438125,0.185375,tractive,lateral,P269,provisional
E0012067,N0012315,N0012316,331.808228,331.558228,1.555816,2.441162,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P272,provisional
E0012068,N0012316,N0012317,331.558228,331.308228,2.441162,3.907592,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453089,0.288637,0.105642,tractive,lateral,P272,provisional
E0012069,N0012317,N0012318,331.308228,331.233228,3.907592,4.280841,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54404,0.30586,0.115055,tractive,lateral,P272,provisional
E0012070,N0012318,N0012319,331.233228,330.783228,4.280841,4.475591,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679966,0.328091,0.12775,tractive,lateral,P272,provisional
E0012071,N0012319,N0011796,330.783228,330.326075,4.475591,5.220892,91.430635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.997587,0.369658,0.153191,tractive,lateral,P272,provisional
E0012072,N0012320,N0012321,331.705432,331.630432,1.55,2.580353,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P300,provisional
E0012073,N0012321,N0012322,331.630432,331.430432,2.580353,1.783313,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000125,0.012295,0.003594,tractive,lateral,P300,provisional
E0012074,N0012322,N0012323,331.430432,331.230432,1.783313,2.109473,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P300,provisional
E0012075,N0012323,N0012324,331.230432,331.155432,2.109473,1.595117,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.029158,0.006924,tractive,lateral,P300,provisional
E0012076,N0012324,N0012325,331.155432,330.905432,1.595117,3.176569,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000917,0.031035,0.007324,tractive,lateral,P300,provisional
E0012077,N0012325,N0012326,330.905432,330.555432,3.176569,3.262042,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P300,provisional
E0012078,N0012326,N0011761,330.555432,330.198285,3.262042,3.341937,71.429417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001917,0.042046,0.009785,tractive,lateral,P300,provisional
E0012079,N0012327,N0012328,397.723603,397.473603,2.899688,3.099028,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45472,0.288967,0.105819,tractive,lateral,P276,derived
E0012080,N0012328,N0012329,397.473603,397.362668,3.099028,3.700931,22.187089,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455137,0.289051,0.105864,tractive,lateral,P276,derived
E0012081,N0012329,N0012330,397.362668,397.30934,3.700931,3.886461,10.665694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455322,0.289089,0.105884,tractive,lateral,P276,derived
E0012082,N0012330,N0012331,397.30934,397.265523,3.886461,3.982096,8.763267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455411,0.289106,0.105894,tractive,lateral,P276,derived
E0012083,N0012331,N0012332,397.265523,397.181385,3.982096,4.160717,16.827576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.455484,0.289121,0.105902,tractive,lateral,P276,derived
E0012084,N0012332,N0012333,397.181385,396.777602,4.160717,4.983384,80.75658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.486714,0.295271,0.109225,tractive,lateral,P276,derived
E0012085,N0012333,N0012334,396.777602,396.598603,4.983384,5.447966,35.799793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7642,0.580657,0.31221,0.118618,tractive,lateral,P276,derived
E0012086,N0012334,N0012335,396.598603,396.556495,5.447966,5.496026,4.953973,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,14.5059,0.612046,0.381763,0.107173,tractive,lateral,P276,derived
E0012087,N0012335,N0012336,396.556495,396.454733,5.496026,5.533792,20.352308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9891,0.674267,0.327227,0.127244,tractive,lateral,P276,derived
E0012088,N0012336,N0012337,396.454733,396.395613,5.533792,5.639787,11.823991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7307,0.705527,0.331905,0.12999,tractive,lateral,P276,derived
E0012089,N0012337,N0012338,396.395613,396.023858,5.639787,6.192298,74.35094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5521,0.781983,0.342746,0.136461,tractive,lateral,P276,derived
E0012090,N0012338,N0012339,396.023858,395.919139,6.192298,6.295186,20.943825,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.1151,0.89005,0.35683,0.145096,tractive,lateral,P276,derived
E0012091,N0012339,N0012340,395.919139,395.834214,6.295186,6.342391,16.985106,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.1151,0.890224,0.356851,0.14511,tractive,lateral,P276,derived
E0012092,N0012340,N0012341,395.834214,395.79151,6.342391,6.390619,8.540766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1948,0.935633,0.362398,0.148583,tractive,lateral,P276,derived
E0012093,N0012341,N0012342,395.79151,395.750944,6.390619,6.389773,6.761069,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,22.1948,0.935704,0.386297,0.142196,tractive,lateral,P276,derived
E0012094,N0012342,N0012343,395.750944,395.703007,6.389773,6.329403,9.587321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1948,0.935761,0.362413,0.148593,tractive,lateral,P276,derived
E0012095,N0012343,N0012344,395.703007,395.64219,6.329403,6.324393,12.163405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1948,0.93584,0.362423,0.148599,tractive,lateral,P276,derived
E0012096,N0012344,N0012345,395.64219,395.474375,6.324393,6.861807,33.56302,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.1948,0.935942,0.362435,0.148606,tractive,lateral,P276,derived
E0012097,N0012345,N0012346,395.474375,395.430965,6.861807,6.926182,7.892629,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,22.1948,0.936221,0.374776,0.145247,tractive,lateral,P276,derived
E0012098,N0012346,N0012347,395.430965,395.389204,6.926182,6.953722,7.592978,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,22.1948,0.936287,0.374784,0.145252,tractive,lateral,P276,derived
E0012099,N0012347,N0012348,395.389204,395.33472,6.953722,6.972164,9.906099,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.2746,0.981618,0.380315,0.148555,tractive,lateral,P276,derived
E0012100,N0012348,N0012349,395.33472,395.233111,6.972164,7.088453,18.474536,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.2746,0.9817,0.380325,0.14856,tractive,lateral,P276,derived
E0012101,N0012349,N0012350,395.233111,395.125071,7.088453,7.246663,19.643511,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.2746,0.981854,0.380344,0.148572,tractive,lateral,P276,derived
E0012102,N0012350,N0011731,395.125071,394.981806,7.246663,7.302466,26.048289,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,24.0162,1.013108,0.384049,0.150805,tractive,lateral,P276,derived
E0012103,N0012351,N0012352,328.126465,327.726465,6.284179,6.720373,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.528,merrimack,93.941,3.845849,0.553795,0.297624,tractive,main,P272,provisional
E0012104,N0012352,N0012353,327.726465,327.326465,6.720373,7.075909,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5136,merrimack,97.1803,3.962545,0.558576,0.302227,tractive,main,P272,provisional
E0012105,N0012353,N0011799,327.326465,327.281349,7.075909,7.132531,9.023274,200,PVC-U,0.5,0.5,table11,minimum,3.4937,merrimack,101.8386,4.129251,0.565216,0.30871,tractive,main,P272,provisional
E0012106,N0012354,N0011799,329.607926,329.267934,4.908187,5.145946,67.99842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.132949,0.465763,0.221364,tractive,main,P272,provisional
E0012107,N0012355,N0012356,328.652503,328.402503,1.616907,2.075525,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090618,0.170705,0.050687,tractive,lateral,P274,drafted
E0012108,N0012356,N0012357,328.402503,328.335509,2.075525,2.377839,13.398654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091034,0.170968,0.050791,tractive,lateral,P274,drafted
E0012109,N0012357,N0012358,328.335509,327.952503,2.377839,5.045941,76.601346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091146,0.171038,0.050819,tractive,lateral,P274,drafted
E0012110,N0012358,N0012359,327.952503,327.504295,5.045941,6.821633,89.641613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.5643,0.611822,0.317391,0.121562,tractive,lateral,P274,drafted
E0012111,N0012359,N0012360,327.504295,327.154295,6.821633,7.355227,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6686,0.868478,0.354122,0.143416,tractive,lateral,P274,drafted
E0012112,N0012360,N0012361,327.154295,326.804295,7.355227,7.463558,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.9553,1.006846,0.370715,0.153868,tractive,lateral,P274,drafted
E0012113,N0012361,N0011738,326.804295,326.746782,7.463558,7.572981,11.502521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.1069,1.265322,0.397699,0.171671,tractive,lateral,P274,drafted
E0012114,N0012362,N0012363,330.135486,329.010486,1.55,1.592267,90.0,200,PVC-U,1.25,0.5,ground,minimum,3.6221,held,1.4832,0.06218,0.205256,0.034759,tractive,lateral,P313,provisional
E0012115,N0012363,N0012364,329.010486,328.785486,1.592267,2.898596,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06293,0.150954,0.043077,tractive,lateral,P313,provisional
E0012116,N0012364,N0011824,328.785486,328.514494,2.898596,2.947939,54.198466,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063305,0.151259,0.043191,tractive,lateral,P313,provisional
E0012117,N0012365,N0012366,331.53253,331.23253,1.553774,2.090285,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1762,0.25892,0.241215,0.081576,tractive,lateral,P270,provisional
E0012118,N0012366,N0012367,331.23253,330.93253,2.090285,2.954037,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.485756,0.295087,0.109124,tractive,lateral,P270,provisional
E0012119,N0012367,N0012368,330.93253,330.85753,2.954037,3.065017,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.8144,0.622058,0.319052,0.122513,tractive,lateral,P270,provisional
E0012120,N0012368,N0012369,330.85753,330.667793,3.065017,4.46444,37.947392,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.803252,0.345625,0.138205,tractive,lateral,P270,provisional
E0012121,N0012369,N0011788,330.667793,330.256885,4.46444,6.727033,82.181596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.8561,1.00155,0.370111,0.153481,tractive,lateral,P270,provisional
E0012122,N0012370,N0012371,322.074297,321.824297,6.989485,8.425886,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.356916,0.267481,0.094574,tractive,lateral,P313,provisional
E0012123,N0012371,N0012372,321.824297,321.574297,8.425886,9.875227,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.357332,0.267581,0.094625,tractive,lateral,P313,provisional
E0012124,N0012372,N0012373,321.574297,321.499297,9.875227,10.162752,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.357749,0.26768,0.094676,tractive,lateral,P313,provisional
E0012125,N0012373,N0012374,321.499297,321.394877,10.162752,10.30718,20.883884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.357874,0.26771,0.094691,tractive,lateral,P313,provisional
E0012126,N0012374,N0012375,321.394877,321.354877,10.30718,10.339611,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,8.4306,0.358048,0.340228,0.080489,tractive,lateral,P313,provisional
E0012127,N0012375,N0012376,321.354877,321.267462,10.339611,10.178461,17.482999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.358081,0.26776,0.094716,tractive,lateral,P313,provisional
E0012128,N0012376,N0012377,321.267462,321.201608,10.178461,10.138449,13.170784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.358227,0.267795,0.094734,tractive,lateral,P313,provisional
E0012129,N0012377,N0012378,321.201608,321.080574,10.138449,10.290367,24.206897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.358337,0.267821,0.094748,tractive,lateral,P313,provisional
E0012130,N0012378,N0011824,321.080574,321.015883,10.290367,10.44655,12.938229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.358539,0.26787,0.094772,tractive,lateral,P313,provisional
E0012131,N0012379,N0011822,330.781085,330.419002,1.55,2.345494,72.416723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P270,provisional
E0012132,N0012380,N0011822,331.098315,330.747609,1.55,2.016887,70.141266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2368,0.345308,0.264661,0.093139,tractive,lateral,P270,provisional
E0012133,N0012381,N0012382,332.100873,331.725873,1.550586,2.060107,75.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.9624,0.249961,0.23848,0.080269,tractive,lateral,P279,drafted
E0012134,N0012382,N0012383,331.725873,331.550873,2.060107,4.264862,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.7005,0.491141,0.29612,0.109687,tractive,lateral,P279,drafted
E0012135,N0012383,N0012384,331.550873,331.400873,4.264862,5.158789,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.7803,0.5367,0.30455,0.114326,tractive,lateral,P279,drafted
E0012136,N0012384,N0012385,331.400873,331.250873,5.158789,5.253613,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8601,0.582217,0.312474,0.118767,tractive,lateral,P279,drafted
E0012137,N0012385,N0012386,331.250873,331.100873,5.253613,3.91582,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9399,0.627734,0.319964,0.123037,tractive,lateral,P279,drafted
E0012138,N0012386,N0011803,331.100873,330.915694,3.91582,3.619645,37.03581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.0197,0.673251,0.327072,0.127154,tractive,lateral,P279,drafted
E0012139,N0012387,N0012388,334.803394,334.70829,1.55,1.551324,4.755201,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,5.0964,0.213653,0.364427,0.054196,tractive,lateral,P279,derived
E0012140,N0012388,N0012389,334.70829,334.55429,1.551324,1.551668,4.0,200,PVC-U,3.85,0.5,ground,minimum,3.6221,held,5.0964,0.213693,0.455064,0.04667,tractive,lateral,P279,derived
E0012141,N0012389,N0012390,334.542361,333.277898,1.563596,1.570949,32.011725,200,PVC-U,3.95,0.5,cover_min,minimum,3.6221,held,5.0964,0.213726,0.459048,0.046402,tractive,lateral,P279,derived
E0012142,N0012390,N0011803,333.210023,332.909002,1.638823,1.626337,17.707131,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,6.1762,0.25926,0.36745,0.06141,tractive,lateral,P279,derived
E0012143,N0012391,N0011826,321.803814,321.543055,9.078083,9.48734,52.151769,200,PVC-U,0.5,0.5,table11,minimum,3.5716,merrimack,84.8815,3.654483,0.545701,0.289951,tractive,sub main,P313,provisional
E0012144,N0012392,N0012393,325.780711,325.430711,3.834615,4.76747,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8224,0.587773,0.31341,0.119297,tractive,lateral,P313,provisional
E0012145,N0012393,N0012394,325.430711,325.080711,4.76747,5.86332,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.0472,0.681627,0.328342,0.127896,tractive,lateral,P313,provisional
E0012146,N0012394,N0011826,325.080711,325.039404,5.86332,5.990992,7.51041,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,16.0472,0.68221,0.339539,0.125063,tractive,lateral,P313,provisional
E0012147,N0012395,N0012396,326.113781,326.068293,1.55019,1.575506,9.097652,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P304,derived
E0012148,N0012396,N0012397,326.068293,325.920593,1.575506,1.744385,29.539976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,7.6e-05,0.009431,0.003078,tractive,lateral,P304,derived
E0012149,N0012397,N0012398,325.920593,325.878968,1.744385,1.771117,4.16246,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,0.0,0.000322,0.024387,0.004278,tractive,lateral,P304,derived
E0012150,N0012398,N0012399,325.878968,325.836246,1.771117,1.767575,5.696316,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.000357,0.02335,0.004718,tractive,lateral,P304,derived
E0012151,N0012399,N0012400,325.836246,325.796157,1.767575,1.73961,8.01784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000404,0.021672,0.005385,tractive,lateral,P304,derived
E0012152,N0012400,N0012401,325.796157,325.75448,1.73961,1.741645,4.630787,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.0,0.000471,0.028088,0.005018,tractive,lateral,P304,derived
E0012153,N0012401,N0012402,325.75448,325.501926,1.741645,1.779446,50.510787,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00051,0.024065,0.005867,tractive,lateral,P304,derived
E0012154,N0012402,N0012403,325.501926,325.461773,1.779446,1.849995,6.692176,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.00093,0.03315,0.007075,tractive,lateral,P304,derived
E0012155,N0012403,N0012404,325.461773,325.420032,1.849995,1.90263,8.348044,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000986,0.032,0.007532,tractive,lateral,P304,derived
E0012156,N0012404,N0012405,325.420032,325.378982,1.90263,1.91182,8.210112,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001056,0.032934,0.007735,tractive,lateral,P304,derived
E0012157,N0012405,N0012406,325.378982,325.328513,1.91182,1.97883,10.093851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001124,0.033804,0.007925,tractive,lateral,P304,derived
E0012158,N0012406,N0012407,325.328513,325.224051,1.97883,2.307413,20.892325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001208,0.034831,0.008151,tractive,lateral,P304,derived
E0012159,N0012407,N0012408,325.224051,325.179014,2.307413,2.463717,9.007453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001382,0.036819,0.008593,tractive,lateral,P304,derived
E0012160,N0012408,N0012409,325.179014,325.131365,2.463717,2.59184,9.529658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001457,0.037624,0.008774,tractive,lateral,P304,derived
E0012161,N0012409,N0012410,325.131365,325.069121,2.59184,2.658815,12.448843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.0468,0.087342,0.168611,0.049858,tractive,lateral,P304,derived
E0012162,N0012410,N0012411,325.069121,325.028225,2.658815,2.706791,7.435643,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.0468,0.087446,0.174277,0.048799,tractive,lateral,P304,derived
E0012163,N0012411,N0012412,325.028225,324.982778,2.706791,2.774974,8.263135,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.0468,0.087508,0.174318,0.048815,tractive,lateral,P304,derived
E0012164,N0012412,N0012413,324.982778,324.942673,2.774974,2.868789,3.819502,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,2.0468,0.087577,0.217377,0.042098,tractive,lateral,P304,derived
E0012165,N0012413,N0012414,324.942673,324.901767,2.868789,3.079099,5.843741,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.0468,0.087609,0.189371,0.046203,tractive,lateral,P304,derived
E0012166,N0012414,N0012415,324.901767,324.800002,3.079099,3.577928,20.353036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.0468,0.087657,0.168814,0.049938,tractive,lateral,P304,derived
E0012167,N0012415,N0012416,324.800002,324.758956,3.577928,3.861986,7.462948,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.53,0.150007,0.208558,0.062213,tractive,lateral,P304,derived
E0012168,N0012416,N0012417,324.758956,324.631099,3.861986,4.728703,23.246616,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.53,0.150069,0.208586,0.062225,tractive,lateral,P304,derived
