Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0012169,N0012417,N0012418,324.631099,324.547159,4.728703,4.635367,15.261886,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.53,0.150263,0.208675,0.062261,tractive,lateral,P304,derived
E0012170,N0012418,N0012419,324.547159,324.475514,4.635367,4.540874,13.026324,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.53,0.15039,0.208733,0.062285,tractive,lateral,P304,derived
E0012171,N0012419,N0012420,324.475514,324.399472,4.540874,4.546268,13.825862,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,3.53,0.150499,0.208783,0.062305,tractive,lateral,P304,derived
E0012172,N0012420,N0012421,324.399472,324.231847,4.546268,4.480677,30.477238,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.2716,0.181704,0.222124,0.067865,tractive,lateral,P304,derived
E0012173,N0012421,N0012422,324.231847,324.145403,4.480677,4.476576,15.717126,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.2716,0.181958,0.222226,0.067909,tractive,lateral,P304,derived
E0012174,N0012422,N0012423,324.145403,324.020961,4.476576,4.667515,22.625712,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.2716,0.182089,0.222279,0.067931,tractive,lateral,P304,derived
E0012175,N0012423,N0012424,324.020961,323.910519,4.667515,4.964023,20.080398,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.2716,0.182278,0.222354,0.067963,tractive,lateral,P304,derived
E0012176,N0012424,N0012425,323.910519,323.868203,4.964023,5.044455,6.045132,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,4.2716,0.182445,0.241658,0.064283,tractive,lateral,P304,derived
E0012177,N0012425,N0012426,323.868203,323.826603,5.044455,5.098629,5.200011,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.2716,0.182495,0.253014,0.062331,tractive,lateral,P304,derived
E0012178,N0012426,N0012427,323.826603,323.785071,5.098629,5.138574,4.614727,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,4.2716,0.182539,0.263459,0.060661,tractive,lateral,P304,derived
E0012179,N0012427,N0012428,323.785071,323.744017,5.138574,5.128359,5.473884,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,4.2716,0.182577,0.24751,0.063283,tractive,lateral,P304,derived
E0012180,N0012428,N0012429,323.744017,323.700008,5.128359,5.099126,8.801761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.2716,0.182623,0.215302,0.06955,tractive,lateral,P304,derived
E0012181,N0012429,N0012430,323.700008,323.572273,5.099126,5.241204,25.547039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.2716,0.182696,0.21533,0.069562,tractive,lateral,P304,derived
E0012182,N0012430,N0012431,323.572273,323.406167,5.241204,5.929282,33.221023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.2716,0.182909,0.215413,0.069599,tractive,lateral,P304,derived
E0012183,N0012431,N0012432,323.406167,323.147282,5.929282,7.249477,51.777113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.2716,0.183186,0.215519,0.069647,tractive,lateral,P304,derived
E0012184,N0012432,N0012433,323.147282,322.850935,7.249477,6.415117,59.269408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9149,0.252509,0.239264,0.080643,tractive,lateral,P304,derived
E0012185,N0012433,N0012434,322.850935,322.810935,6.415117,6.449746,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,5.9149,0.253003,0.303984,0.068663,tractive,lateral,P304,derived
E0012186,N0012434,N0012435,322.810935,322.768239,6.449746,6.379222,5.692728,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,7.042,0.300287,0.291099,0.079406,tractive,lateral,P304,derived
E0012187,N0012435,N0012436,322.768239,322.63805,6.379222,6.381176,26.037864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.042,0.300334,0.253054,0.087333,tractive,lateral,P304,derived
E0012188,N0012436,N0012437,322.63805,322.38805,6.381176,7.383892,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.042,0.300551,0.253113,0.087362,tractive,lateral,P304,derived
E0012189,N0012437,N0012438,322.38805,322.13805,7.383892,8.877575,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8124,0.41711,0.281137,0.101656,tractive,lateral,P304,derived
E0012190,N0012438,N0012439,322.13805,322.08805,8.877575,9.067437,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8124,0.417527,0.281226,0.101703,tractive,lateral,P304,derived
E0012191,N0012439,N0012440,322.08805,322.00759,9.067437,9.340768,16.092003,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8124,0.41761,0.281244,0.101713,tractive,lateral,P304,derived
E0012192,N0012440,N0011789,322.00759,321.553022,9.340768,10.316759,90.913544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7572,0.58312,0.312627,0.118853,tractive,lateral,P304,derived
E0012193,N0012441,N0011842,322.348452,321.985129,1.552427,2.029245,72.664509,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P299,provisional
E0012194,N0012442,N0011854,322.865425,322.810425,2.081352,2.161865,11.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.189008,0.217737,0.070646,tractive,main,P316,provisional
E0012195,N0012443,N0012444,323.29903,323.04883,1.55,1.865263,50.039984,200,PVC-U,0.5,0.5,table11,minimum,3.4679,merrimack,108.2748,4.386952,0.575071,0.318532,tractive,sub main,P323,provisional
E0012196,N0012444,N0012445,323.04883,323.008525,1.865263,1.913137,4.242641,200,PVC-U,0.95,0.5,table11,minimum,3.465,merrimack,109.0164,4.413523,0.725422,0.270697,tractive,sub main,P316,provisional
E0012197,N0012445,N0011854,323.008525,322.800558,1.913137,2.171732,41.593269,200,PVC-U,0.5,0.5,table11,minimum,3.465,merrimack,109.0164,4.413559,0.576062,0.319533,tractive,sub main,P316,provisional
E0012198,N0012446,N0012447,310.651939,310.301939,3.433937,4.24457,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8176,1.436012,0.413361,0.18248,tractive,main,P391,provisional
E0012199,N0012447,N0012448,310.301939,309.951939,4.24457,4.931392,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8176,1.436595,0.413412,0.182516,tractive,main,P391,provisional
E0012200,N0012448,N0011881,309.951939,309.866909,4.931392,4.886204,17.006053,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8176,1.437178,0.413464,0.182552,tractive,main,P391,provisional
E0012201,N0012449,N0012450,314.446839,314.046839,1.621123,1.668249,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P391,provisional
E0012202,N0012450,N0012451,314.046839,313.526839,1.668249,1.552934,80.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.000667,0.029503,0.006126,tractive,lateral,P391,provisional
E0012203,N0012451,N0012452,313.526839,313.48628,1.552934,1.592547,3.379925,200,PVC-U,1.2,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.048288,0.006999,tractive,lateral,P391,provisional
E0012204,N0012452,N0012453,313.478851,313.278851,1.599976,1.674335,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.215015,0.227093,0.074924,tractive,lateral,P391,provisional
E0012205,N0012453,N0012454,313.278851,313.078851,1.674335,1.800299,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.215348,0.227208,0.074977,tractive,lateral,P391,provisional
E0012206,N0012454,N0011881,313.078851,312.987151,1.800299,1.765962,18.340094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.215681,0.227322,0.07503,tractive,lateral,P391,provisional
E0012207,N0012455,N0012456,348.797046,348.339116,1.55,1.556087,15.264338,200,PVC-U,3.0,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0012208,N0012456,N0011891,348.305927,346.811115,1.589276,1.584087,15.652476,200,PVC-U,9.55,0.5,cover_min,minimum,3.6221,held,0.0,0.000127,0.029334,0.002033,tractive,lateral,P248,provisional
E0012209,N0012457,N0011891,345.867603,345.754797,1.55,2.640405,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0012210,N0012458,N0011904,349.101717,348.756322,2.032072,3.364375,69.07903,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.3762,1.950178,0.453434,0.211821,tractive,lateral,P248,drafted
E0012211,N0012459,N0011904,348.764313,348.327358,1.789062,3.793339,87.390882,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P248,derived
E0012212,N0012460,N0012461,342.550864,342.38807,2.308969,2.61721,32.558705,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094857,0.173339,0.051736,tractive,lateral,P248,derived
E0012213,N0012461,N0012462,342.38807,342.33462,2.61721,2.717443,10.689951,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.140396,0.197469,0.061728,tractive,lateral,P248,derived
E0012214,N0012462,N0012463,342.33462,342.292112,2.717443,2.820894,8.501595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185752,0.216503,0.070089,tractive,lateral,P248,derived
E0012215,N0012463,N0011902,342.292112,342.237512,2.820894,2.979986,10.919983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.185823,0.21653,0.070102,tractive,lateral,P248,derived
E0012216,N0012464,N0012465,344.325971,344.078471,4.912798,7.484853,45.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,65.3349,2.761057,0.520212,0.245654,tractive,main,P248,provisional
E0012217,N0012465,N0012466,344.078471,343.775971,7.484853,5.256682,55.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,70.7338,2.987768,0.532445,0.255549,tractive,main,P248,provisional
E0012218,N0012466,N0012467,343.775971,343.555971,5.256682,5.402097,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,77.2125,3.25983,0.546217,0.267003,tractive,main,P248,provisional
E0012219,N0012467,N0012468,343.555971,343.335971,5.402097,4.770962,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,83.6912,3.531766,0.559122,0.278052,tractive,main,P248,provisional
E0012220,N0012468,N0012469,343.335971,343.253471,4.770962,4.66172,15.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,86.9305,3.667901,0.565294,0.283449,tractive,main,P248,provisional
E0012221,N0012469,N0012470,343.253471,343.005971,4.66172,6.09614,45.0,200,PVC-U,0.55,0.5,uniform,minimum,3.5404,merrimack,91.2496,3.762847,0.569493,0.287164,tractive,main,P248,provisional
E0012222,N0012470,N0011893,343.005971,342.899592,6.09614,5.235723,19.341671,200,PVC-U,0.55,0.5,uniform,minimum,3.5304,merrimack,93.4092,3.840897,0.572883,0.290189,tractive,main,P248,provisional
E0012223,N0012471,N0012472,352.520468,352.007968,1.723184,1.727566,25.0,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0012224,N0012472,N0012473,352.007968,351.807968,1.727566,2.989425,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13601,0.195409,0.060849,tractive,lateral,P248,provisional
E0012225,N0012473,N0012474,351.807968,351.582968,2.989425,1.938882,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226878,0.231096,0.076786,tractive,lateral,P248,provisional
E0012226,N0012474,N0012475,351.582968,351.407968,1.938882,3.187918,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317787,0.257696,0.089636,tractive,lateral,P248,provisional
E0012227,N0012475,N0012476,351.407968,351.307968,3.187918,1.827621,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363346,0.269014,0.095358,tractive,lateral,P248,provisional
E0012228,N0012476,N0012477,351.307968,349.027968,1.827621,1.557786,60.0,200,PVC-U,3.8,0.5,ground,minimum,3.6221,held,10.7978,0.454047,0.580464,0.065842,tractive,lateral,P248,provisional
E0012229,N0012477,N0012478,348.934177,346.594177,1.651578,1.654389,60.0,200,PVC-U,3.9,0.5,cover_min,minimum,3.6221,held,16.1967,0.680883,0.667577,0.078798,tractive,lateral,P248,provisional
E0012230,N0012478,N0011893,346.594177,346.547685,1.654389,1.58763,9.2984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.72665,0.334982,0.131811,tractive,lateral,P248,provisional
E0012231,N0012479,N0012480,346.478956,346.111456,1.770464,1.772577,35.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0012232,N0012480,N0012481,346.111456,345.836456,1.772577,4.380127,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000292,0.018656,0.004792,tractive,lateral,P248,derived
E0012233,N0012481,N0012482,345.836456,345.716322,4.380127,3.969804,24.026766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091284,0.171125,0.050853,tractive,lateral,P248,derived
E0012234,N0012482,N0012483,345.716322,345.676162,3.969804,3.730882,6.693448,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,3.2393,0.136752,0.208418,0.058472,tractive,lateral,P248,derived
E0012235,N0012483,N0012484,345.676162,345.626946,3.730882,3.325996,9.843113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136808,0.195787,0.06101,tractive,lateral,P248,derived
E0012236,N0012484,N0012485,345.626946,345.585386,3.325996,3.091586,6.393871,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.2393,0.13689,0.214292,0.057425,tractive,lateral,P248,derived
E0012237,N0012485,N0012486,345.585386,345.542315,3.091586,2.851912,8.614263,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136943,0.195851,0.061037,tractive,lateral,P248,derived
E0012238,N0012486,N0012487,345.542315,345.462763,2.851912,2.348791,15.910232,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.213372,0.226526,0.074662,tractive,lateral,P248,derived
E0012239,N0012487,N0012488,345.462763,345.419226,2.348791,2.01211,8.707498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258772,0.24117,0.081555,tractive,lateral,P248,derived
E0012240,N0012488,N0012489,345.419226,345.376822,2.01211,1.921518,6.52365,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.2203,0.304112,0.278209,0.082589,tractive,lateral,P248,derived
E0012241,N0012489,N0012490,345.376822,345.334418,1.921518,1.886224,6.52365,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,8.3001,0.349433,0.290941,0.088042,tractive,lateral,P248,derived
E0012242,N0012490,N0011905,345.334418,345.212132,1.886224,2.264644,24.457259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.349487,0.265684,0.093658,tractive,lateral,P248,derived
E0012243,N0012491,N0012492,350.608159,349.033159,1.554408,1.569197,35.0,200,PVC-U,4.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.488949,0.046221,tractive,lateral,P248,drafted
E0012244,N0012492,N0011908,348.840023,348.349555,1.762333,1.749475,39.237462,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,9.718,0.407696,0.383093,0.081102,tractive,lateral,P248,drafted
E0012245,N0012493,N0012494,346.147401,346.047401,5.905852,6.662987,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.3728,merrimack,136.246,5.342094,0.607944,0.353159,tractive,main,P248,drafted
E0012246,N0012494,N0011908,346.047401,345.797836,6.662987,4.301194,49.912986,200,PVC-U,0.5,0.5,table11,minimum,3.3728,merrimack,136.246,5.342261,0.607949,0.353165,tractive,main,P248,drafted
E0012247,N0012495,N0011914,347.455059,346.343131,1.63564,1.64039,20.59126,200,PVC-U,5.4,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.381381,0.029512,tractive,lateral,P248,provisional
E0012248,N0012496,N0011937,349.551188,348.925519,1.843984,1.563953,78.208721,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,42.8531,1.802145,0.522667,0.181529,tractive,main,P248,drafted
E0012249,N0012497,N0012498,350.25348,350.21348,1.552093,1.555258,4.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.247656,0.051807,tractive,lateral,P248,derived
E0012250,N0012498,N0012499,350.212895,349.918895,1.555842,1.557301,21.0,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,5.3989,0.226369,0.328909,0.060388,tractive,lateral,P248,derived
E0012251,N0012499,N0012500,349.918895,349.29887,1.557301,1.553822,12.525774,200,PVC-U,4.95,0.5,ground,minimum,3.6221,held,6.4787,0.271811,0.536587,0.049113,tractive,lateral,P248,derived
E0012252,N0012500,N0012501,349.218646,346.903801,1.634046,1.630898,42.474226,200,PVC-U,5.45,0.5,cover_min,minimum,3.6221,held,8.6382,0.36245,0.609564,0.054714,tractive,lateral,P248,derived
E0012253,N0012501,N0012502,346.903801,346.374029,1.630898,1.555903,31.163068,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,10.7978,0.453339,0.440601,0.079268,tractive,lateral,P248,derived
E0012254,N0012502,N0011905,346.360562,345.909789,1.56937,1.566987,21.465351,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,11.8776,0.498865,0.488569,0.078858,tractive,lateral,P248,derived
E0012255,N0012503,N0011916,345.171041,344.926483,2.704203,3.616852,48.911666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2131,1.311044,0.40204,0.174631,tractive,lateral,P248,drafted
E0012256,N0012504,N0012505,339.394021,339.119021,9.103507,10.34268,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.0435,merrimack,318.4924,11.290341,0.740517,0.537635,tractive,sub main,P248,drafted
E0012257,N0012505,N0011916,339.119021,338.918639,10.34268,9.624696,40.076407,200,PVC-U,0.5,0.5,table11,minimum,3.041,merrimack,320.6519,11.357639,0.741574,0.539589,tractive,sub main,P248,drafted
E0012258,N0012506,N0011937,348.591897,348.308555,1.552054,2.180916,56.66836,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,drafted
E0012259,N0012507,N0012508,344.072375,343.947375,1.55,1.963239,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0012260,N0012508,N0012509,343.947375,343.697375,1.963239,5.991345,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000208,0.015866,0.004258,tractive,lateral,P248,provisional
E0012261,N0012509,N0011952,343.697375,343.370462,5.991345,5.656698,65.382624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000625,0.02632,0.00633,tractive,lateral,P248,provisional
E0012262,N0012510,N0012511,341.163165,340.963165,1.55,3.337677,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0012263,N0012511,N0012512,340.963165,340.763165,3.337677,4.741107,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000333,0.019834,0.005022,tractive,lateral,P248,derived
E0012264,N0012512,N0012513,340.763165,340.678484,4.741107,5.300368,16.936321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P248,derived
E0012265,N0012513,N0012514,340.678484,340.613165,5.300368,5.517358,13.063679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000808,0.029409,0.006977,tractive,lateral,P248,derived
E0012266,N0012514,N0012515,340.613165,340.50065,5.517358,6.68511,22.503025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000917,0.031035,0.007324,tractive,lateral,P248,derived
E0012267,N0012515,N0012516,340.50065,340.381977,6.68511,8.102306,23.734622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001104,0.033552,0.00787,tractive,lateral,P248,derived
E0012268,N0012516,N0012517,340.381977,340.263303,8.102306,7.956973,23.734849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001302,0.035927,0.008394,tractive,lateral,P248,derived
E0012269,N0012517,N0012518,340.263303,340.14463,7.956973,8.119103,23.734651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0015,0.038074,0.008875,tractive,lateral,P248,derived
E0012270,N0012518,N0011952,340.14463,339.99023,8.119103,9.036931,30.87992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001698,0.040041,0.009323,tractive,lateral,P248,derived
E0012271,N0012519,N0012520,343.083044,342.975789,4.307429,4.333415,21.450923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5377,0.404567,0.278413,0.100226,tractive,main,P248,provisional
E0012272,N0012520,N0012521,342.975789,342.80649,4.333415,3.499205,33.859887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5377,0.404746,0.278452,0.100246,tractive,main,P248,provisional
E0012273,N0012521,N0012522,342.80649,342.764287,3.499205,3.482997,4.689189,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,9.5377,0.405028,0.341371,0.087315,tractive,main,P248,provisional
E0012274,N0012522,N0012523,342.764287,342.665289,3.482997,3.735621,19.79963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5377,0.405067,0.278523,0.100283,tractive,main,P248,provisional
E0012275,N0012523,N0012524,342.665289,342.576173,3.735621,3.95761,17.823273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.6175,0.450499,0.288112,0.105361,tractive,main,P248,provisional
E0012276,N0012524,N0012525,342.576173,342.508417,3.95761,4.09049,13.551088,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1007,0.512828,0.3002,0.111921,tractive,main,P248,provisional
E0012277,N0012525,N0012526,342.508417,342.439287,4.09049,4.184981,13.826009,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1007,0.512941,0.300221,0.111933,tractive,main,P248,provisional
E0012278,N0012526,N0012527,342.439287,342.344622,4.184981,4.096265,18.932954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1007,0.513056,0.300242,0.111944,tractive,main,P248,provisional
E0012279,N0012527,N0011957,342.344622,342.14152,4.096265,3.919333,40.62055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.584,0.575394,0.311315,0.118113,tractive,main,P248,provisional
E0012280,N0012528,N0012529,344.259784,344.21832,1.55,1.611728,3.605551,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.178914,0.030801,tractive,lateral,P248,provisional
E0012281,N0012529,N0012530,344.212547,344.100743,1.617501,1.594417,22.36068,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045297,0.134927,0.037242,tractive,lateral,P248,provisional
E0012282,N0012530,N0012531,344.100743,343.964912,1.594417,1.81237,27.166155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3141,0.600299,0.315498,0.120483,tractive,lateral,P248,provisional
E0012283,N0012531,N0012532,343.964912,343.855574,1.81237,2.187028,21.867614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.3939,0.645792,0.322827,0.124687,tractive,lateral,P248,provisional
E0012284,N0012532,N0012533,343.855574,343.578907,2.187028,3.451946,55.333423,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.3939,0.645975,0.322856,0.124704,tractive,lateral,P248,provisional
E0012285,N0012533,N0012534,343.578907,343.530574,3.451946,3.441227,9.666577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4902,0.860089,0.353055,0.142757,tractive,lateral,P248,provisional
E0012286,N0012534,N0011914,343.530574,343.452956,3.441227,4.530565,15.523747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.4902,0.86017,0.353066,0.142763,tractive,lateral,P248,provisional
E0012287,N0012535,N0012536,353.141904,352.998982,1.710025,1.715221,28.584436,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,derived
E0012288,N0012536,N0012537,352.998982,352.90228,1.715221,1.803774,19.340237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13604,0.195423,0.060855,tractive,lateral,P248,derived
E0012289,N0012537,N0012538,352.90228,352.859719,1.803774,1.898154,8.512259,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136201,0.195499,0.060887,tractive,lateral,P248,derived
E0012290,N0012538,N0012539,352.859719,352.816904,1.898154,1.841879,8.563067,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181539,0.214883,0.069361,tractive,lateral,P248,derived
E0012291,N0012539,N0012540,352.811137,349.723637,1.847646,1.557247,65.0,200,PVC-U,4.75,0.5,cover_min,minimum,3.6221,held,4.3191,0.18161,0.462652,0.041369,tractive,lateral,P248,derived
E0012292,N0012540,N0012541,349.65201,348.955658,1.628874,1.627015,22.106414,200,PVC-U,3.15,0.5,cover_min,minimum,3.6221,held,4.3191,0.182152,0.403196,0.04547,tractive,lateral,P248,derived
E0012293,N0012541,N0012542,348.955658,348.712435,1.627015,1.55557,14.740746,200,PVC-U,1.65,0.5,ground,minimum,3.6221,held,5.3989,0.227604,0.348504,0.058289,tractive,lateral,P248,derived
E0012294,N0012542,N0012543,348.712435,348.653341,1.55557,1.593973,11.818819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272994,0.24538,0.083583,tractive,lateral,P248,derived
E0012295,N0012543,N0012544,348.653341,348.594246,1.593973,1.923912,11.819019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318359,0.257845,0.089711,tractive,lateral,P248,derived
E0012296,N0012544,N0012545,348.594246,348.537255,1.923912,2.090492,11.39831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363725,0.269104,0.095404,tractive,lateral,P248,derived
E0012297,N0012545,N0012546,348.537255,348.497244,2.090492,2.122965,3.077718,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,8.6382,0.36382,0.374284,0.076271,tractive,lateral,P248,derived
E0012298,N0012546,N0012547,348.497244,347.840749,2.122965,1.556895,37.514018,200,PVC-U,1.75,0.5,ground,minimum,3.6221,held,8.6382,0.363846,0.414467,0.071185,tractive,lateral,P248,derived
E0012299,N0012547,N0012548,347.840749,347.687756,1.556895,1.55315,7.64964,200,PVC-U,2.0,0.5,ground,minimum,3.6221,held,8.6382,0.364158,0.433971,0.069045,tractive,lateral,P248,derived
E0012300,N0012548,N0012549,347.687756,347.576836,1.55315,1.553382,7.649638,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,9.718,0.409489,0.403718,0.078503,tractive,lateral,P248,derived
E0012301,N0012549,N0012550,347.576836,347.50181,1.553382,1.550772,10.00355,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,9.718,0.409553,0.321675,0.091603,tractive,lateral,P248,derived
E0012302,N0012550,N0011922,347.50181,347.401318,1.550772,1.574573,20.098244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409636,0.279521,0.100807,tractive,lateral,P248,derived
E0012303,N0012551,N0012552,343.882617,343.842507,1.55,1.631248,5.348018,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.196036,0.046149,tractive,lateral,P248,derived
E0012304,N0012552,N0012553,343.842507,343.802499,1.631248,1.722617,8.001637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090579,0.170681,0.050677,tractive,lateral,P248,derived
E0012305,N0012553,N0012554,343.802499,343.759813,1.722617,1.801283,6.567062,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.1596,0.090646,0.186766,0.047718,tractive,lateral,P248,derived
E0012306,N0012554,N0012555,343.759813,343.697341,1.801283,1.868821,12.494444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.0907,0.170757,0.050707,tractive,lateral,P248,derived
E0012307,N0012555,N0012556,343.697341,343.65652,1.868821,1.903142,3.549646,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,2.1596,0.090804,0.22695,0.041903,tractive,lateral,P248,derived
E0012308,N0012556,N0012557,343.65652,343.611253,1.903142,1.973433,9.053349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090834,0.170842,0.050741,tractive,lateral,P248,derived
E0012309,N0012557,N0012558,343.611253,343.548046,1.973433,2.112079,12.641362,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.09091,0.170889,0.05076,tractive,lateral,P248,derived
E0012310,N0012558,N0011957,343.548046,343.442791,2.112079,2.618061,21.051037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091015,0.170956,0.050786,tractive,lateral,P248,derived
E0012311,N0012559,N0012560,435.802386,435.724124,1.55,1.585263,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,provisional
E0012312,N0012560,N0012561,435.724124,435.590719,1.585263,1.552043,7.211103,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,0.0,0.00013,0.018788,0.00278,tractive,lateral,P251,provisional
E0012313,N0012561,N0012005,435.575457,435.402761,1.567304,1.566416,21.587033,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000191,0.017682,0.003742,tractive,lateral,P251,provisional
E0012314,N0012562,N0012563,434.982257,434.932008,1.55,1.594573,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.349455,0.265676,0.093654,tractive,lateral,P251,provisional
E0012315,N0012563,N0012564,434.86449,434.705667,1.66209,1.779166,31.76476,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.3357,0.349539,0.265697,0.093665,tractive,lateral,P251,provisional
E0012316,N0012564,N0012565,434.705667,434.645459,1.779166,1.84444,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440338,0.286029,0.104249,tractive,lateral,P251,provisional
E0012317,N0012565,N0012003,434.645459,434.45304,1.84444,2.094476,38.483763,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5751,0.485705,0.295077,0.109119,tractive,lateral,P251,provisional
E0012318,N0012566,N0012567,435.774587,435.619507,1.863108,1.871613,31.016125,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680382,0.328154,0.127786,tractive,lateral,P251,provisional
E0012319,N0012567,N0012568,435.619507,435.456258,1.871613,1.5796,32.649655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816442,0.347383,0.139275,tractive,lateral,P251,provisional
E0012320,N0012568,N0012569,435.456258,435.411258,1.5796,1.5863,9.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816714,0.347419,0.139297,tractive,lateral,P251,provisional
E0012321,N0012569,N0012570,435.411258,435.333156,1.5863,1.659764,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816789,0.347429,0.139303,tractive,lateral,P251,provisional
E0012322,N0012570,N0012005,435.333156,435.272741,1.659764,1.696437,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816919,0.347446,0.139314,tractive,lateral,P251,provisional
E0012323,N0012571,N0012572,426.12384,426.035025,9.551331,9.886422,22.203603,250,PVC-U,0.4,0.375,table11,minimum,2.8278,merrimack,584.719,19.215071,0.776518,0.554368,velocity,sub main,P251,provisional
E0012324,N0012572,N0012573,426.035025,425.977754,9.886422,9.90454,14.317821,250,PVC-U,0.4,0.375,table11,minimum,2.8271,merrimack,585.7988,19.246316,0.776813,0.554928,velocity,sub main,P251,provisional
E0012325,N0012573,N0012574,425.977754,425.890027,9.90454,10.305468,21.931712,250,PVC-U,0.4,0.375,table11,minimum,2.8265,merrimack,586.8786,19.277489,0.777106,0.555487,velocity,sub main,P251,provisional
E0012326,N0012574,N0012575,425.890027,425.832338,10.305468,10.606962,14.422205,250,PVC-U,0.4,0.375,table11,minimum,2.8259,merrimack,587.9584,19.308718,0.777399,0.556047,velocity,sub main,P251,provisional
E0012327,N0012575,N0012576,425.832338,425.789072,10.606962,10.704611,7.211103,250,PVC-U,0.6,0.375,table11,minimum,2.8253,merrimack,589.0382,19.339878,0.90778,0.492115,velocity,sub main,P251,provisional
E0012328,N0012576,N0012003,425.789072,425.723957,10.704611,10.823559,16.278821,250,PVC-U,0.4,0.375,table11,minimum,2.8253,merrimack,589.0382,19.339938,0.777692,0.556607,velocity,sub main,P251,provisional
E0012329,N0012577,N0012010,436.950824,434.040164,1.55,1.552915,27.45906,200,PVC-U,10.6,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P266,provisional
E0012330,N0012578,N0012579,432.490039,432.364739,1.55,3.107612,25.059928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P266,provisional
E0012331,N0012579,N0012010,432.364739,432.300708,3.107612,3.29237,12.806248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000209,0.015903,0.004265,tractive,lateral,P266,provisional
E0012332,N0012580,N0012018,427.893719,427.728795,1.585133,1.727809,32.984845,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P07,provisional
E0012333,N0012581,N0012582,427.928849,427.832878,1.550002,1.556191,14.764823,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P07,provisional
E0012334,N0012582,N0012018,427.832878,427.717769,1.556191,1.738835,23.021729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000123,0.012192,0.003575,tractive,lateral,P07,provisional
E0012335,N0012583,N0012584,426.949927,426.851693,1.775384,1.838737,19.646883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394019,0.276076,0.099005,tractive,lateral,P03,provisional
E0012336,N0012584,N0012585,426.851693,426.603298,1.838737,1.806797,49.678969,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.484717,0.294886,0.109016,tractive,lateral,P03,provisional
E0012337,N0012585,N0012024,426.603298,426.515977,1.806797,1.871566,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.485131,0.294966,0.109059,tractive,lateral,P03,provisional
E0012338,N0012586,N0012587,426.977702,426.935123,1.664418,1.700711,6.082763,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,8.6382,0.362958,0.302157,0.088051,tractive,lateral,P03,provisional
E0012339,N0012587,N0012588,426.935123,426.849976,1.700711,1.655578,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363008,0.268934,0.095317,tractive,lateral,P03,provisional
E0012340,N0012588,N0012024,426.849976,426.782894,1.655578,1.604649,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.36315,0.268968,0.095334,tractive,lateral,P03,provisional
E0012341,N0012589,N0012020,420.365792,420.182693,1.565879,1.631729,36.619667,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P256,provisional
E0012342,N0012590,N0012591,419.427479,419.366652,1.550243,1.61162,12.165525,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P256,provisional
E0012343,N0012591,N0012592,419.366652,419.316652,1.61162,1.658537,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135903,0.195358,0.060827,tractive,lateral,P256,provisional
E0012344,N0012592,N0012026,419.316652,419.217027,1.658537,1.718123,19.924859,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135986,0.195397,0.060844,tractive,lateral,P256,provisional
E0012345,N0012593,N0012594,419.952724,419.776585,1.550908,1.677914,35.22783,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P256,provisional
E0012346,N0012594,N0012595,419.776585,419.736335,1.677914,1.73742,4.472136,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,6.4787,0.271897,0.300136,0.072717,tractive,lateral,P256,provisional
E0012347,N0012595,N0012020,419.736335,419.345151,1.73742,2.469271,78.23682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407736,0.279107,0.100589,tractive,lateral,P256,provisional
E0012348,N0012596,N0012597,417.686896,417.535074,2.620172,3.096487,30.364453,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272974,0.245374,0.08358,tractive,lateral,P256,provisional
E0012349,N0012597,N0012026,417.535074,417.331052,3.096487,3.604098,40.804412,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318495,0.257881,0.089728,tractive,lateral,P256,provisional
E0012350,N0012598,N0012036,402.522998,402.472998,1.55,1.618188,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0012351,N0012599,N0012036,402.422149,402.368297,1.709901,1.722889,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000439,0.022503,0.005551,tractive,lateral,P11,provisional
E0012352,N0012600,N0012039,401.639008,401.585157,1.85974,1.73421,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000441,0.022549,0.005561,tractive,lateral,P11,provisional
E0012353,N0012601,N0012602,401.707965,401.621942,1.55,1.789435,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P11,provisional
E0012354,N0012602,N0012039,401.621942,401.56604,1.789435,1.753326,11.18034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045411,0.135043,0.037283,tractive,lateral,P11,provisional
E0012355,N0012603,N0012030,398.396991,398.213434,1.55,1.822424,36.71145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0012356,N0012604,N0012605,398.277854,398.079553,1.740578,1.811378,39.660367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047847,0.137486,0.038153,tractive,main,P11,provisional
E0012357,N0012605,N0012606,398.079553,398.034551,1.811378,1.78857,9.000413,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048178,0.137811,0.038269,tractive,main,P11,provisional
E0012358,N0012606,N0012030,398.034551,397.883514,1.78857,2.152344,30.207311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048253,0.137885,0.038295,tractive,main,P11,provisional
E0012359,N0012607,N0012608,336.871451,336.830466,9.700479,9.754647,6.305336,1200,GRP,0.65,0.075,table11,minimum,1.6545,merrimack,49057.4726,948.779525,2.402059,0.380448,velocity,trunk main,P311,drafted
E0012360,N0012608,N0012609,336.830466,336.746772,9.754647,10.123498,83.694664,1200,GRP,0.1,0.075,table11,dod,1.6545,merrimack,49057.4726,948.779578,1.168768,0.674655,velocity,trunk main,P311,drafted
E0012361,N0012609,N0012610,336.746772,336.656772,10.123498,9.747525,90.0,1200,GRP,0.1,0.075,table11,dod,1.6545,merrimack,49057.4726,948.780275,1.168768,0.674656,velocity,trunk main,P311,drafted
E0012362,N0012610,N0012611,336.656772,336.566772,9.747525,9.404695,90.0,1200,GRP,0.1,0.075,table11,dod,1.6545,merrimack,49057.4726,948.781025,1.168768,0.674656,velocity,trunk main,P311,drafted
E0012363,N0012611,N0012612,336.566772,336.476772,9.404695,8.714177,90.0,1200,GRP,0.1,0.075,table11,dod,1.6545,merrimack,49057.4726,948.781775,1.168768,0.674656,velocity,trunk main,P311,drafted
E0012364,N0012612,N0012613,336.476772,336.435159,8.714177,8.670402,5.548387,1200,GRP,0.75,0.075,table11,minimum,1.6545,merrimack,49057.4726,948.782525,2.532519,0.36584,velocity,trunk main,P311,drafted
E0012365,N0012613,N0012041,336.435159,336.380807,8.670402,8.987693,54.351801,1200,GRP,0.1,0.075,table11,dod,1.654,merrimack,49193.9366,951.093306,1.169259,0.67587,velocity,trunk main,P311,drafted
E0012366,N0012614,N0012045,414.06438,413.979152,1.55,1.753056,17.045596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P250,drafted
E0012367,N0012615,N0012616,408.583001,408.380742,8.917609,8.739497,40.451819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.35561,0.267167,0.094413,tractive,trunk main,P250,drafted
E0012368,N0012616,N0012617,408.380742,408.080742,8.739497,8.754402,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.355947,0.267248,0.094455,tractive,trunk main,P250,drafted
E0012369,N0012617,N0012618,408.080742,407.780742,8.754402,8.644124,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.356447,0.267368,0.094516,tractive,trunk main,P250,drafted
E0012370,N0012618,N0012619,407.780742,407.683001,8.644124,8.715955,19.548181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.356947,0.267488,0.094577,tractive,trunk main,P250,drafted
E0012371,N0012619,N0012620,407.683001,407.432166,8.715955,9.261896,50.167086,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.35711,0.267527,0.094597,tractive,trunk main,P250,drafted
E0012372,N0012620,N0012621,407.432166,407.058001,9.261896,9.962476,74.832914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.357528,0.267628,0.094649,tractive,trunk main,P250,drafted
E0012373,N0012621,N0012622,407.058001,406.893433,9.962476,11.144531,32.913616,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.358152,0.267777,0.094725,tractive,trunk main,P250,drafted
E0012374,N0012622,N0012623,406.893433,406.508002,11.144531,10.797449,77.086248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.358426,0.267843,0.094758,tractive,trunk main,P250,drafted
E0012375,N0012623,N0012624,406.508002,406.383002,10.797449,9.924493,24.999973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.359069,0.267996,0.094837,tractive,trunk main,P250,drafted
E0012376,N0012624,N0012625,406.383002,405.933002,9.924493,9.886304,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.359277,0.268046,0.094862,tractive,trunk main,P250,drafted
E0012377,N0012625,N0012626,405.933002,405.483002,9.886304,10.261474,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8609,0.360027,0.268225,0.094954,tractive,trunk main,P250,drafted
E0012378,N0012626,N0012045,405.483002,405.441688,10.261474,10.29052,7.511566,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,6.8609,0.360777,0.277422,0.092932,tractive,trunk main,P250,drafted
E0012379,N0012627,N0012041,339.628115,339.431402,5.259458,5.937097,39.342505,200,PVC-U,0.5,0.5,table11,minimum,3.4248,merrimack,120.0599,4.771314,0.588939,0.332776,tractive,main,P311,drafted
E0012380,N0012628,N0012056,340.343097,340.101835,1.55,2.235353,48.252322,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P322,provisional
E0012381,N0012629,N0012056,339.314091,338.844677,2.778164,3.492512,85.347987,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,27.5872,1.159077,0.400329,0.160819,tractive,lateral,P322,provisional
E0012382,N0012630,N0012050,340.056392,339.754311,4.242375,4.861625,60.416107,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.0928,3.073766,0.518918,0.265579,tractive,main,P311,drafted
E0012383,N0012631,N0012050,342.859515,342.654565,1.55,1.961372,40.990123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.6433,0.068892,0.155656,0.044847,tractive,lateral,P311,provisional
E0012384,N0012632,N0012633,342.342534,341.911178,3.481807,4.494431,86.27115,200,PVC-U,0.5,0.5,table11,minimum,3.4232,merrimack,120.5294,4.787467,0.589502,0.333365,tractive,main,P311,drafted
E0012385,N0012633,N0012634,341.911178,341.867534,4.494431,4.550801,8.72876,200,PVC-U,0.5,0.5,table11,minimum,3.4232,merrimack,120.5294,4.788186,0.589527,0.333391,tractive,main,P311,drafted
E0012386,N0012634,N0012635,341.867534,341.517534,4.550801,4.430738,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4232,merrimack,120.5294,4.788259,0.58953,0.333393,tractive,main,P311,drafted
E0012387,N0012635,N0012636,341.517534,341.167534,4.430738,4.023353,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4011,merrimack,127.1499,5.018662,0.597392,0.341713,tractive,main,P311,drafted
E0012388,N0012636,N0012613,341.167534,341.099733,4.023353,4.005828,13.560354,200,PVC-U,0.5,0.5,table11,minimum,3.3722,merrimack,136.464,5.34014,0.607881,0.35309,tractive,main,P311,drafted
E0012389,N0012637,N0012057,339.485161,339.227304,4.067482,4.261007,51.571337,200,PVC-U,0.5,0.5,table11,minimum,3.3781,merrimack,134.5093,5.26817,0.605579,0.350565,tractive,main,P322,drafted
E0012390,N0012638,N0012057,342.204297,341.877778,1.606921,1.610534,27.209987,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.159226,0.025889,tractive,lateral,P322,derived
E0012391,N0012639,N0012057,341.455981,341.115026,1.55,2.373286,68.191039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P322,derived
E0012392,N0012640,N0012067,341.353503,341.043059,1.55,2.44983,62.088893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P311,drafted
E0012393,N0012641,N0012642,341.825784,341.541743,1.553306,2.025335,56.808147,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P311,drafted
E0012394,N0012642,N0012067,341.541743,341.410148,2.025335,2.082741,26.318973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.2639,0.346917,0.265056,0.093339,tractive,lateral,P311,drafted
E0012395,N0012643,N0012068,338.515612,338.132657,1.822278,3.87723,76.590992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.0797,0.800674,0.345279,0.137995,tractive,lateral,P268,provisional
E0012396,N0012644,N0012645,341.001697,340.64484,1.55,2.125088,71.37127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P311,drafted
E0012397,N0012645,N0012061,340.64484,340.306536,2.125088,3.258252,67.660817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170222,0.210396,0.067361,tractive,lateral,P311,drafted
E0012398,N0012646,N0012647,332.126715,331.916715,12.353815,12.218478,70.0,315,HDPE,0.3,0.27,table11,dod,2.7303,merrimack,781.3483,24.79983,0.742567,0.48727,tractive,sub main,P311,drafted
E0012399,N0012647,N0012648,331.916715,331.706715,12.218478,12.025829,70.0,315,HDPE,0.3,0.27,table11,minimum,2.7303,merrimack,781.3483,24.800413,0.742571,0.487277,tractive,sub main,P311,drafted
E0012400,N0012648,N0012061,331.706715,331.64963,12.025829,11.915159,19.02856,315,HDPE,0.3,0.27,table11,minimum,2.73,merrimack,782.0899,24.821595,0.74273,0.48752,tractive,sub main,P311,drafted
E0012401,N0012649,N0012070,337.280374,337.056562,5.507193,8.006274,44.76233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8712,2.558729,0.491662,0.242259,tractive,main,P268,drafted
E0012402,N0012650,N0012651,342.870654,342.670654,1.55,2.696411,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P268,derived
E0012403,N0012651,N0012652,342.670654,342.320654,2.696411,3.171747,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271936,0.245072,0.083434,tractive,lateral,P268,derived
E0012404,N0012652,N0012653,342.320654,341.970654,3.171747,3.161975,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453589,0.288738,0.105697,tractive,lateral,P268,derived
E0012405,N0012653,N0012070,341.970654,341.892156,3.161975,3.17068,15.699625,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499439,0.297696,0.110548,tractive,lateral,P268,derived
E0012406,N0012654,N0012655,340.382133,339.812133,1.574227,1.588441,30.0,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P268,provisional
E0012407,N0012655,N0012068,339.812133,339.539744,1.588441,2.470144,54.47777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.9677,0.627735,0.319964,0.123037,tractive,lateral,P268,provisional
E0012408,N0012656,N0012657,343.288968,343.225421,1.550174,1.659223,12.709389,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P268,provisional
E0012409,N0012657,N0012658,343.225421,342.52951,1.659223,1.554627,27.290611,200,PVC-U,2.55,0.5,ground,minimum,3.6221,held,3.2393,0.135907,0.340364,0.041846,tractive,lateral,P268,provisional
E0012410,N0012658,N0012659,342.52951,342.32951,1.554627,2.717151,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317204,0.257544,0.08956,tractive,lateral,P268,provisional
E0012411,N0012659,N0012075,342.32951,341.991857,2.717151,1.919643,67.530762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.515519,0.300697,0.112195,tractive,lateral,P268,provisional
E0012412,N0012660,N0012661,335.013591,334.793591,10.0584,9.780811,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0017,merrimack,356.9998,12.442436,0.786078,0.554129,velocity,sub main,P268,drafted
E0012413,N0012661,N0012662,334.793591,334.573591,9.780811,9.947008,40.0,200,PVC-U,0.55,0.5,uniform,minimum,2.9996,merrimack,359.1594,12.508695,0.787059,0.555959,velocity,sub main,P268,drafted
E0012414,N0012662,N0012071,334.573591,334.477714,9.947008,10.086556,17.432235,200,PVC-U,0.55,0.5,uniform,minimum,2.9996,merrimack,359.1594,12.509028,0.787064,0.555969,velocity,sub main,P268,drafted
E0012415,N0012663,N0012664,345.201788,344.321788,1.565089,1.581594,55.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.25355,0.038817,tractive,lateral,P268,drafted
E0012416,N0012664,N0012665,344.321788,343.971788,1.581594,2.447738,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.8976,0.331548,0.26123,0.091406,tractive,lateral,P268,drafted
E0012417,N0012665,N0012071,343.948045,342.974603,2.47148,1.589667,81.120167,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,11.137,0.467933,0.394847,0.087246,tractive,lateral,P268,drafted
E0012418,N0012666,N0012092,340.720433,340.498792,1.551143,2.837451,44.328196,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P268,derived
E0012419,N0012667,N0012668,341.95689,341.65689,1.550739,1.724152,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P268,derived
E0012420,N0012668,N0012669,341.65689,341.35689,1.724152,2.040846,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303193,0.253827,0.087715,tractive,lateral,P268,derived
E0012421,N0012669,N0012092,341.35689,341.281622,2.040846,2.054621,15.053623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.439495,0.285855,0.104156,tractive,lateral,P268,derived
E0012422,N0012670,N0012671,348.665698,348.115698,1.55,1.560846,55.0,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.216212,0.043205,tractive,lateral,P268,drafted
E0012423,N0012671,N0012672,348.115698,347.375657,1.560846,1.561751,25.966361,200,PVC-U,2.85,0.5,ground,minimum,3.6221,held,5.3989,0.226794,0.419203,0.051339,tractive,lateral,P268,drafted
E0012424,N0012672,N0012081,347.128216,344.792364,1.809193,1.801753,89.840462,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,5.3989,0.227011,0.406474,0.052451,tractive,lateral,P268,drafted
E0012425,N0012673,N0012090,336.052834,335.622307,4.221763,4.883614,78.277743,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.9755,1.304442,0.415111,0.170201,tractive,lateral,P268,provisional
