Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0012426,N0012674,N0012090,338.74718,338.49094,1.55,2.014981,51.248093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P268,provisional
E0012427,N0012675,N0012091,338.750318,338.356155,1.566607,1.984544,78.832626,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P268,provisional
E0012428,N0012676,N0012677,338.919061,338.52818,1.550208,2.050403,78.176177,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P268,provisional
E0012429,N0012677,N0012091,338.52818,338.317935,2.050403,2.022764,42.049127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272255,0.245165,0.083479,tractive,lateral,P268,provisional
E0012430,N0012678,N0012679,341.850882,341.550882,6.416117,6.124991,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.6209,3.093421,0.519887,0.266434,tractive,lateral,P268,provisional
E0012431,N0012679,N0012680,341.550882,341.25081,6.124991,5.37004,60.014336,200,PVC-U,0.5,0.5,table11,minimum,3.6004,merrimack,79.4233,3.317225,0.530589,0.276013,tractive,lateral,P268,provisional
E0012432,N0012680,N0012681,341.25081,341.075882,5.37004,6.503739,34.985664,200,PVC-U,0.5,0.5,table11,minimum,3.6004,merrimack,79.4233,3.317725,0.530612,0.276034,tractive,lateral,P268,provisional
E0012433,N0012681,N0012081,341.075882,340.712746,6.503739,5.88137,72.627145,200,PVC-U,0.5,0.5,table11,minimum,3.6004,merrimack,79.4233,3.318017,0.530626,0.276046,tractive,lateral,P268,provisional
E0012434,N0012682,N0012107,334.003686,333.554988,8.456824,7.468938,89.739698,200,PVC-U,0.5,0.5,table11,minimum,3.3928,merrimack,129.7634,5.114006,0.600559,0.345114,tractive,main,P322,provisional
E0012435,N0012683,N0012107,339.916979,339.453877,2.884748,1.570049,84.200416,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,14.0372,0.590546,0.324475,0.116874,tractive,lateral,P322,provisional
E0012436,N0012684,N0012105,340.639056,340.352759,1.55,1.885919,57.259511,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P268,derived
E0012437,N0012685,N0012686,345.14001,344.42501,1.578221,1.580269,65.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.223327,0.042274,tractive,lateral,P268,provisional
E0012438,N0012686,N0012119,344.42501,344.181813,1.580269,2.324961,48.63939,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.18161,0.214911,0.069374,tractive,lateral,P268,provisional
E0012439,N0012687,N0012688,340.891431,340.121431,1.678668,1.696166,70.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.223327,0.042274,tractive,lateral,P268,provisional
E0012440,N0012688,N0012689,340.121431,339.771431,1.696166,1.999718,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P268,provisional
E0012441,N0012689,N0012690,339.771431,339.730212,1.999718,2.03285,6.341443,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,8.6382,0.363304,0.294602,0.089637,tractive,lateral,P268,provisional
E0012442,N0012690,N0012691,339.730212,339.689967,2.03285,2.097813,3.658557,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,10.7978,0.453891,0.379454,0.087799,tractive,lateral,P268,provisional
E0012443,N0012691,N0012692,339.689967,339.442165,2.097813,3.71143,49.560405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453922,0.288806,0.105733,tractive,lateral,P268,provisional
E0012444,N0012692,N0012075,339.442165,339.197162,3.71143,4.714337,49.000765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.8751,0.709109,0.332431,0.130301,tractive,lateral,P268,provisional
E0012445,N0012693,N0012694,335.439234,335.35565,5.832067,6.119783,16.716747,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.679,1.668562,0.432621,0.196271,tractive,main,P268,drafted
E0012446,N0012694,N0012105,335.35565,335.117502,6.119783,7.121176,47.629754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.7588,1.713968,0.436146,0.198856,tractive,main,P268,drafted
E0012447,N0012695,N0012696,345.586981,345.262929,1.550226,2.486369,64.810381,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P268,drafted
E0012448,N0012696,N0012697,345.262929,344.912929,2.486369,2.321171,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272143,0.245132,0.083463,tractive,lateral,P268,drafted
E0012449,N0012697,N0012698,344.912929,344.562929,2.321171,2.61038,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576914,0.311574,0.118259,tractive,lateral,P268,drafted
E0012450,N0012698,N0012699,344.562929,344.212929,2.61038,2.422752,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2334,0.682251,0.328436,0.127952,tractive,lateral,P268,drafted
E0012451,N0012699,N0012119,344.212929,344.171711,2.422752,2.335064,5.888322,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,16.2334,0.682834,0.369405,0.118122,tractive,lateral,P268,drafted
E0012452,N0012700,N0012153,405.595477,405.170996,1.706311,1.709589,29.274562,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0012453,N0012701,N0012702,405.572528,405.376679,1.55,1.558288,17.804494,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.15464,0.026401,tractive,lateral,P05,provisional
E0012454,N0012702,N0012153,405.376679,405.268975,1.558288,1.611609,21.540659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031238,0.118655,0.031634,tractive,lateral,P05,provisional
E0012455,N0012703,N0012704,336.107782,335.807782,4.964179,4.778278,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9519,1.678322,0.433385,0.196829,tractive,lateral,P268,drafted
E0012456,N0012704,N0012705,335.807782,335.507782,4.778278,4.732605,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.905158,0.450265,0.209408,tractive,lateral,P268,drafted
E0012457,N0012705,N0012706,335.507782,335.207782,4.732605,4.486005,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.4913,2.163084,0.467719,0.222901,tractive,lateral,P268,drafted
E0012458,N0012706,N0012157,335.207782,335.11746,4.486005,4.372042,18.0643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8105,2.344653,0.479086,0.231966,tractive,lateral,P268,drafted
E0012459,N0012707,N0012708,336.340503,336.218796,1.55,1.984574,24.341462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P249,drafted
E0012460,N0012708,N0012709,336.218796,336.176357,1.984574,2.072148,5.658538,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,6.4787,0.271806,0.281852,0.075862,tractive,lateral,P249,drafted
E0012461,N0012709,N0012710,336.176357,335.576357,2.072148,1.588164,80.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,8.6382,0.362388,0.309291,0.086574,tractive,lateral,P249,drafted
E0012462,N0012710,N0012711,335.576357,335.176357,1.588164,1.61887,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.679925,0.328085,0.127746,tractive,lateral,P249,drafted
E0012463,N0012711,N0012161,335.176357,335.129485,1.61887,1.643037,9.374276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.771126,0.341255,0.135562,tractive,lateral,P249,drafted
E0012464,N0012712,N0012161,335.709346,335.217304,1.615208,1.555218,31.744639,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,11.8776,0.498626,0.440099,0.084622,tractive,lateral,P249,drafted
E0012465,N0012713,N0012714,336.167916,335.867916,5.730399,6.330661,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4988,merrimack,100.618,4.082979,0.563394,0.306921,tractive,lateral,P268,drafted
E0012466,N0012714,N0012715,335.867916,335.567916,6.330661,6.775986,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.4768,merrimack,106.0169,4.275045,0.57085,0.314295,tractive,lateral,P268,drafted
E0012467,N0012715,N0012716,335.567916,335.527916,6.775986,6.764259,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.4641,merrimack,109.2563,4.389915,0.681108,0.282094,tractive,lateral,P268,drafted
E0012468,N0012716,N0012717,335.527916,335.429678,6.764259,6.447245,19.647725,200,PVC-U,0.5,0.5,table11,minimum,3.4641,merrimack,109.2563,4.389957,0.575183,0.318645,tractive,lateral,P268,drafted
E0012469,N0012717,N0012718,335.429678,335.327916,6.447245,6.424372,20.352275,200,PVC-U,0.5,0.5,table11,minimum,3.4504,merrimack,112.899,4.518246,0.579915,0.323449,tractive,lateral,P268,drafted
E0012470,N0012718,N0012157,335.327916,335.002525,6.424372,4.486977,65.078258,200,PVC-U,0.5,0.5,table11,minimum,3.4386,merrimack,116.1384,4.631931,0.584018,0.327663,tractive,lateral,P268,drafted
E0012471,N0012719,N0012167,336.081148,335.674136,1.684203,1.86688,81.402368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.1447,2.105666,0.463975,0.219964,tractive,lateral,P249,drafted
E0012472,N0012720,N0012721,341.412721,341.162721,1.558043,2.941894,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P249,provisional
E0012473,N0012721,N0012722,341.162721,340.912721,2.941894,4.531005,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498356,0.297491,0.110436,tractive,lateral,P249,provisional
E0012474,N0012722,N0012723,340.912721,340.862721,4.531005,4.09309,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589307,0.313668,0.119443,tractive,lateral,P249,provisional
E0012475,N0012723,N0012724,340.862721,339.322721,4.09309,1.565097,35.0,200,PVC-U,4.4,0.5,ground,minimum,3.6221,held,17.2765,0.725192,0.709952,0.078878,tractive,lateral,P249,provisional
E0012476,N0012724,N0012725,339.303167,338.856586,1.58465,1.572156,13.740968,200,PVC-U,3.25,0.5,cover_min,minimum,3.6221,held,17.2765,0.725483,0.640026,0.08465,tractive,lateral,P249,provisional
E0012477,N0012725,N0012726,338.810357,337.73192,1.618385,1.599959,31.259032,200,PVC-U,3.45,0.5,cover_min,minimum,3.6221,held,19.4361,0.816132,0.678326,0.088147,tractive,lateral,P249,provisional
E0012478,N0012726,N0012727,337.692128,336.732128,1.63975,1.599323,60.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,22.6754,0.952194,0.54646,0.113447,tractive,lateral,P249,provisional
E0012479,N0012727,N0012728,336.732128,336.012128,1.599323,1.558917,60.0,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,25.9147,1.088496,0.515677,0.129365,tractive,lateral,P249,provisional
E0012480,N0012728,N0012729,336.011582,335.850137,1.559463,1.551352,16.994248,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,25.9147,1.088996,0.475441,0.13683,tractive,lateral,P249,provisional
E0012481,N0012729,N0012730,335.850137,335.809559,1.551352,1.569774,3.005752,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,26.9945,1.134405,0.544208,0.128257,tractive,lateral,P249,provisional
E0012482,N0012730,N0012167,335.809559,335.382233,1.569774,2.158783,85.465237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.270231,0.39817,0.171991,tractive,lateral,P249,provisional
E0012483,N0012731,N0012139,334.780475,334.66346,1.55,1.610741,23.403012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P294,drafted
E0012484,N0012732,N0012170,335.271644,335.181264,1.749901,1.770762,18.075906,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.2277,0.394039,0.169197,tractive,lateral,P249,drafted
E0012485,N0012733,N0012198,335.305584,335.181701,1.550343,1.715943,24.776686,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,provisional
E0012486,N0012734,N0012735,335.155261,335.079175,1.55,1.790118,15.217212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,derived
E0012487,N0012735,N0012198,335.079175,335.029864,1.790118,1.86778,9.8623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090661,0.170732,0.050698,tractive,lateral,P249,derived
E0012488,N0012736,N0012737,332.431258,332.081258,3.115098,3.148845,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.4605,2.666302,0.497681,0.247288,tractive,main,P249,provisional
E0012489,N0012737,N0012738,332.081258,331.731258,3.148845,3.084599,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.8594,2.893221,0.509793,0.257612,tractive,main,P249,provisional
E0012490,N0012738,N0012154,331.731258,331.378044,3.084599,3.105415,70.642741,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,75.3381,3.165407,0.523393,0.269546,tractive,main,P249,provisional
E0012491,N0012739,N0012740,331.927756,331.527756,6.426065,6.302627,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2026,merrimack,209.0328,7.78985,0.673853,0.433362,tractive,sub main,P249,drafted
E0012492,N0012740,N0012741,331.527756,331.127756,6.302627,6.48992,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.2026,merrimack,209.0328,7.790517,0.673868,0.433382,tractive,sub main,P249,drafted
E0012493,N0012741,N0012742,331.127756,331.058399,6.48992,6.52647,13.871312,200,PVC-U,0.5,0.5,table11,minimum,3.2026,merrimack,209.0328,7.791184,0.673883,0.433403,tractive,sub main,P249,drafted
E0012494,N0012742,N0012743,331.058399,330.678417,6.52647,6.729908,75.996395,200,PVC-U,0.5,0.5,table11,minimum,3.2026,merrimack,209.0328,7.791299,0.673886,0.433407,tractive,sub main,P249,drafted
E0012495,N0012743,N0012744,330.678417,330.352756,6.729908,6.694394,65.132293,200,PVC-U,0.5,0.5,table11,minimum,3.2006,merrimack,210.1126,7.827103,0.674706,0.434518,tractive,sub main,P249,drafted
E0012496,N0012744,N0012745,330.352756,330.002756,6.694394,7.14797,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1986,merrimack,211.1923,7.862794,0.675519,0.435624,tractive,sub main,P249,drafted
E0012497,N0012745,N0012746,330.002756,329.652756,7.14797,7.233719,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1986,merrimack,211.1923,7.863377,0.675532,0.435642,tractive,sub main,P249,drafted
E0012498,N0012746,N0012747,329.652756,329.302756,7.233719,7.93641,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.1986,merrimack,211.1923,7.863961,0.675546,0.43566,tractive,sub main,P249,drafted
E0012499,N0012747,N0012170,329.302756,329.197106,7.93641,7.754921,21.130067,200,PVC-U,0.5,0.5,table11,minimum,3.1966,merrimack,212.2721,7.899671,0.676356,0.436766,tractive,sub main,P249,drafted
E0012500,N0012748,N0012749,411.662524,411.603066,1.55,1.67733,11.891758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P05,derived
E0012501,N0012749,N0012750,411.603066,411.562904,1.67733,1.678062,8.032254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.15555,0.204256,0.064661,tractive,lateral,P05,derived
E0012502,N0012750,N0012199,411.562904,411.498085,1.678062,1.688347,12.963852,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155617,0.204284,0.064674,tractive,lateral,P05,derived
E0012503,N0012751,N0012752,325.494469,325.334469,10.700447,10.626865,40.0,250,PVC-U,0.4,0.375,table11,dod,2.8229,merrimack,593.1197,19.441791,0.778643,0.558433,velocity,sub main,P294,drafted
E0012504,N0012752,N0012753,325.334469,325.174469,10.626865,10.873566,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8229,merrimack,593.1197,19.442125,0.778646,0.558439,velocity,sub main,P294,drafted
E0012505,N0012753,N0012754,325.174469,325.099738,10.873566,11.170525,18.682657,250,PVC-U,0.4,0.375,table11,minimum,2.8229,merrimack,593.1197,19.442458,0.778649,0.558445,velocity,sub main,P294,drafted
E0012506,N0012754,N0012755,325.099738,324.879996,11.170525,11.633187,54.935579,250,PVC-U,0.4,0.375,table11,minimum,2.8225,merrimack,593.8613,19.46391,0.778849,0.55883,velocity,sub main,P294,drafted
E0012507,N0012755,N0012139,324.879996,324.692568,11.633187,11.581632,46.856943,250,PVC-U,0.4,0.375,table11,minimum,2.8225,merrimack,593.8613,19.464368,0.778853,0.558838,velocity,sub main,P294,drafted
E0012508,N0012756,N0012757,326.35659,326.208998,8.309761,8.368883,29.518451,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.9157,3.041299,0.517308,0.264161,tractive,main,P271,drafted
E0012509,N0012757,N0012179,326.208998,326.025779,8.368883,8.46885,36.643805,200,PVC-U,0.5,0.5,table11,minimum,3.6037,merrimack,78.8252,3.314419,0.530458,0.275895,tractive,main,P271,drafted
E0012510,N0012758,N0012179,332.861163,332.754825,1.55,1.739804,21.267634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P271,provisional
E0012511,N0012759,N0012220,409.200244,409.076551,1.55,1.762377,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0012512,N0012760,N0012761,408.856894,408.749539,1.550699,2.052768,21.470911,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0012513,N0012761,N0012220,408.749539,408.695456,2.052768,2.143472,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000179,0.01474,0.004046,tractive,lateral,P05,provisional
E0012514,N0012762,N0012763,331.387348,331.112348,5.81657,5.989794,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.0207,2.370993,0.497241,0.227749,tractive,main,P249,drafted
E0012515,N0012763,N0012764,331.112348,330.837348,5.989794,6.344293,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.0207,2.371409,0.497267,0.227769,tractive,main,P249,drafted
E0012516,N0012764,N0012765,330.837348,330.796512,6.344293,6.407437,3.712334,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,56.0207,2.371826,0.635418,0.19184,tractive,main,P249,drafted
E0012517,N0012765,N0012766,330.796512,330.477045,6.407437,7.092168,63.893398,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.0207,2.371857,0.480732,0.233296,tractive,main,P249,drafted
E0012518,N0012766,N0012767,330.477045,330.073539,7.092168,7.157967,80.701298,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.5039,2.43457,0.484471,0.236338,tractive,main,P249,drafted
E0012519,N0012767,N0012768,330.073539,329.859749,7.157967,7.455345,42.757895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8086,2.57378,0.492516,0.242968,tractive,main,P249,drafted
E0012520,N0012768,N0012174,329.859749,329.579101,7.455345,7.552705,56.129765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.8883,2.619403,0.49508,0.245106,tractive,main,P249,drafted
E0012521,N0012769,N0012770,333.708144,333.508144,1.55153,1.882237,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P249,provisional
E0012522,N0012770,N0012771,333.508144,333.308144,1.882237,2.441673,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121958,0.188477,0.057926,tractive,lateral,P249,provisional
E0012523,N0012771,N0012772,333.308144,333.210111,2.441673,2.683932,19.606569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122291,0.188648,0.057997,tractive,lateral,P249,provisional
E0012524,N0012772,N0012773,333.210111,333.041776,2.683932,2.334018,33.667111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.122455,0.188732,0.058032,tractive,lateral,P249,provisional
E0012525,N0012773,N0012774,333.041776,332.691776,2.334018,2.537381,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303804,0.253992,0.087797,tractive,lateral,P249,provisional
E0012526,N0012774,N0012775,332.691776,332.341776,2.537381,2.67565,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.57599,0.311417,0.11817,tractive,lateral,P249,provisional
E0012527,N0012775,N0012776,332.341776,331.991776,2.67565,2.558578,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2575,0.893444,0.357251,0.145359,tractive,lateral,P249,provisional
E0012528,N0012776,N0012777,331.991776,331.858144,2.558578,2.472666,26.72632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.5766,1.075096,0.378292,0.158765,tractive,lateral,P249,provisional
E0012529,N0012777,N0012778,331.858144,331.730315,2.472666,2.641908,25.565807,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.120586,0.383149,0.161945,tractive,lateral,P249,provisional
E0012530,N0012778,N0012154,331.730315,331.330285,2.641908,3.153175,80.006119,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7361,1.166066,0.387862,0.165063,tractive,lateral,P249,provisional
E0012531,N0012779,N0012780,335.332875,333.952875,1.869579,1.870306,60.0,200,PVC-U,2.3,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.328617,0.042824,tractive,lateral,P249,provisional
E0012532,N0012780,N0012781,333.952875,333.70182,1.870306,2.752159,50.210998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362638,0.268847,0.095272,tractive,lateral,P249,provisional
E0012533,N0012781,N0012782,333.70182,333.552875,2.752159,3.429059,29.789002,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498858,0.297586,0.110488,tractive,lateral,P249,provisional
E0012534,N0012782,N0012783,333.552875,333.48582,3.429059,3.549764,13.411072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.665997,0.325963,0.126507,tractive,lateral,P249,provisional
E0012535,N0012783,N0012784,333.48582,333.23582,3.549764,3.756459,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.666109,0.32598,0.126517,tractive,lateral,P249,provisional
E0012536,N0012784,N0012174,333.23582,332.982934,3.756459,4.148872,50.577176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.666526,0.326044,0.126555,tractive,lateral,P249,provisional
E0012537,N0012785,N0012786,409.666205,409.392286,1.570124,1.572924,11.18034,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.230562,0.025984,tractive,lateral,P05,provisional
E0012538,N0012786,N0012203,409.392286,409.314024,1.572924,2.267275,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04536,0.134991,0.037264,tractive,lateral,P05,provisional
E0012539,N0012787,N0012788,400.087866,400.047866,2.886926,2.902909,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,4.3844,0.188347,0.255653,0.06323,tractive,main,P258,provisional
E0012540,N0012788,N0012789,400.047866,399.841711,2.902909,2.875788,41.231056,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.188389,0.217504,0.070541,tractive,main,P258,provisional
E0012541,N0012789,N0012790,399.841711,399.775946,2.875788,2.949792,13.152946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.188733,0.217633,0.070599,tractive,main,P258,provisional
E0012542,N0012790,N0012791,399.775946,399.435946,2.949792,3.185117,68.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.188842,0.217674,0.070618,tractive,main,P258,provisional
E0012543,N0012791,N0012239,399.435946,399.309455,3.185117,3.372521,25.298221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.234676,0.233648,0.077983,tractive,main,P258,provisional
E0012544,N0012792,N0012793,400.867328,400.797554,1.55,1.737816,13.954732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P258,provisional
E0012545,N0012793,N0012794,400.797554,400.725965,1.737816,1.875689,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000116,0.011827,0.003509,tractive,lateral,P258,provisional
E0012546,N0012794,N0012239,400.725965,400.640818,1.875689,2.041158,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000236,0.016864,0.004448,tractive,lateral,P258,provisional
E0012547,N0012795,N0012796,408.230853,408.09438,1.55,3.212688,27.294688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P05,provisional
E0012548,N0012796,N0012797,408.09438,408.053293,3.212688,3.486166,4.565187,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,2.1596,0.090762,0.208778,0.044309,tractive,lateral,P05,provisional
E0012549,N0012797,N0012798,408.053293,407.968416,3.486166,3.787657,16.975472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.0908,0.17082,0.050732,tractive,lateral,P05,provisional
E0012550,N0012798,N0012203,407.968416,407.815445,3.787657,3.765854,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090941,0.170909,0.050768,tractive,lateral,P05,provisional
E0012551,N0012799,N0012800,411.615955,411.154092,1.55,2.498496,92.372608,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,derived
E0012552,N0012800,N0012801,411.154092,411.091787,2.498496,2.704935,12.46081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03186,0.119472,0.031908,tractive,lateral,P05,derived
E0012553,N0012801,N0012802,411.091787,411.051352,2.704935,2.785867,6.73924,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.031964,0.12725,0.030652,tractive,lateral,P05,derived
E0012554,N0012802,N0012803,411.051352,411.010582,2.785867,2.802467,5.435981,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.7416,0.03202,0.137322,0.02916,tractive,lateral,P05,derived
E0012555,N0012803,N0012804,411.010582,410.970515,2.802467,2.839208,3.082101,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,0.7416,0.032065,0.165341,0.025771,tractive,lateral,P05,derived
E0012556,N0012804,N0012246,410.970515,410.659443,2.839208,2.813701,62.214287,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032091,0.119773,0.032009,tractive,lateral,P05,derived
E0012557,N0012805,N0012806,407.829624,407.718606,2.547695,3.413413,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000751,0.028501,0.006785,tractive,lateral,P05,provisional
E0012558,N0012806,N0012807,407.718606,407.651524,3.413413,4.181667,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046203,0.135847,0.037568,tractive,lateral,P05,provisional
E0012559,N0012807,N0012808,407.651524,407.507302,4.181667,5.328849,28.84441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091582,0.171312,0.050928,tractive,lateral,P05,provisional
E0012560,N0012808,N0012809,407.507302,407.429637,5.328849,5.989552,15.53295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091822,0.171462,0.050987,tractive,lateral,P05,provisional
E0012561,N0012809,N0012810,407.429637,407.386317,5.989552,6.126012,7.87645,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,2.1596,0.091952,0.177239,0.049909,tractive,lateral,P05,provisional
E0012562,N0012810,N0012811,407.386317,407.255931,6.126012,6.269124,23.706539,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.1596,0.092017,0.177281,0.049925,tractive,lateral,P05,provisional
E0012563,N0012811,N0012199,407.255931,407.088397,6.269124,6.098035,30.460735,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9012,0.123305,0.195461,0.056941,tractive,lateral,P05,provisional
E0012564,N0012812,N0012813,331.534684,331.434684,1.551467,2.134926,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9664,0.12436,0.1897,0.058437,tractive,lateral,P300,provisional
E0012565,N0012813,N0012814,331.434684,331.314684,2.134926,1.550794,15.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,2.9664,0.124527,0.222961,0.052452,tractive,lateral,P300,provisional
E0012566,N0012814,N0012815,331.314684,331.064684,1.550794,3.491071,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124652,0.189848,0.058499,tractive,lateral,P300,provisional
E0012567,N0012815,N0012816,331.064684,330.689684,3.491071,3.211042,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125069,0.190058,0.058587,tractive,lateral,P300,provisional
E0012568,N0012816,N0012264,330.689684,330.272122,3.211042,4.293429,83.512348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125694,0.190373,0.058719,tractive,lateral,P300,provisional
E0012569,N0012817,N0012818,332.624217,332.203225,1.732839,1.864646,84.19838,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P300,provisional
E0012570,N0012818,N0012819,332.203225,331.953225,1.864646,2.577048,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000702,0.027683,0.006613,tractive,lateral,P300,provisional
E0012571,N0012819,N0012820,331.953225,331.703225,2.577048,2.891898,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001118,0.033728,0.007908,tractive,lateral,P300,provisional
E0012572,N0012820,N0012264,331.703225,331.660968,2.891898,2.904583,5.634207,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.001535,0.04393,0.008192,tractive,lateral,P300,provisional
E0012573,N0012821,N0012822,328.692634,328.342634,4.496667,4.611102,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.727,0.748319,0.338072,0.133653,tractive,main,P274,drafted
E0012574,N0012822,N0012823,328.342634,327.992634,4.611102,5.445904,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.727,0.748902,0.338154,0.133702,tractive,main,P274,drafted
E0012575,N0012823,N0012266,327.992634,327.913372,5.445904,5.646168,15.852351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4686,0.780576,0.342554,0.136345,tractive,main,P274,drafted
E0012576,N0012824,N0012825,403.786857,403.668325,3.518014,3.800272,23.706304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00165,0.039578,0.009217,tractive,main,P319,derived
E0012577,N0012825,N0012826,403.668325,403.320318,3.800272,5.013788,69.60134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001847,0.041422,0.009641,tractive,main,P319,derived
E0012578,N0012826,N0012827,403.320318,402.95781,5.013788,6.459488,72.501738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002427,0.046186,0.010758,tractive,main,P319,derived
E0012579,N0012827,N0012828,402.95781,402.699762,6.459488,7.147833,51.609468,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003031,0.050394,0.011774,tractive,main,P319,derived
E0012580,N0012828,N0012829,402.699762,402.656616,7.147833,7.269135,8.629303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003461,0.053057,0.012431,tractive,main,P319,derived
E0012581,N0012829,N0012830,402.656616,402.606034,7.269135,7.449783,10.116361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003533,0.053481,0.012536,tractive,main,P319,derived
E0012582,N0012830,N0012831,402.606034,402.557954,7.449783,7.676757,9.616041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003618,0.053974,0.012659,tractive,main,P319,derived
E0012583,N0012831,N0012832,402.557954,402.494352,7.676757,7.986544,12.72039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003698,0.054431,0.012773,tractive,main,P319,derived
E0012584,N0012832,N0012833,402.494352,402.446627,7.986544,8.195188,9.54494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003804,0.055026,0.012923,tractive,main,P319,derived
E0012585,N0012833,N0012834,402.446627,402.392596,8.195188,8.403577,10.80622,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003883,0.055463,0.013032,tractive,main,P319,derived
E0012586,N0012834,N0012835,402.392596,402.320522,8.403577,8.661168,14.414832,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003973,0.055952,0.013156,tractive,main,P319,derived
E0012587,N0012835,N0012836,402.320522,402.0028,8.661168,9.260627,63.544307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004093,0.056594,0.013318,tractive,main,P319,derived
E0012588,N0012836,N0012837,402.0028,401.902703,9.260627,9.521431,20.019536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004623,0.059286,0.014006,tractive,main,P319,derived
E0012589,N0012837,N0012838,401.902703,401.772663,9.521431,10.051159,26.007925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00479,0.060091,0.014213,tractive,main,P319,derived
E0012590,N0012838,N0012839,401.772663,401.551271,10.051159,10.162138,44.278315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005007,0.061109,0.014477,tractive,main,P319,derived
E0012591,N0012839,N0012840,401.551271,401.244618,10.162138,10.052562,61.330727,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005376,0.062774,0.014912,tractive,main,P319,derived
E0012592,N0012840,N0012841,401.244618,401.032307,10.052562,9.275066,42.462181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005887,0.064956,0.015487,tractive,main,P319,derived
E0012593,N0012841,N0012842,401.032307,400.741077,9.275066,9.321454,58.246047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00624,0.06639,0.015869,tractive,main,P319,derived
E0012594,N0012842,N0012843,400.741077,400.538535,9.321454,11.332528,40.508312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006726,0.068276,0.016375,tractive,main,P319,derived
E0012595,N0012843,N0012844,400.538535,400.498517,11.332528,11.715533,5.335714,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,0.0,0.007063,0.07964,0.015264,tractive,main,P319,derived
E0012596,N0012844,N0012845,400.498517,400.383294,11.715533,12.152412,23.044676,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007108,0.069695,0.01676,tractive,main,P319,derived
E0012597,N0012845,N0012846,410.983686,410.788109,1.552019,2.981666,39.115477,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0073,0.070389,0.016949,tractive,main,P319,derived
E0012598,N0012846,N0012847,410.788109,410.62391,2.981666,3.322105,32.839847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007626,0.071539,0.017263,tractive,main,P309,derived
E0012599,N0012847,N0012848,410.62391,410.579644,3.322105,3.346778,8.85314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0079,0.07248,0.017522,tractive,main,P309,derived
E0012600,N0012848,N0012849,410.579644,410.365894,3.346778,2.613629,42.75007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007973,0.072727,0.01759,tractive,main,P309,derived
E0012601,N0012849,N0012850,410.365894,410.27391,2.613629,2.388322,18.39679,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00833,0.073913,0.017918,tractive,main,P309,derived
E0012602,N0012850,N0012851,410.27391,410.141289,2.388322,2.908394,26.524207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008483,0.074411,0.018056,tractive,main,P309,derived
E0012603,N0012851,N0012852,410.141289,409.97391,2.908394,3.502592,33.475793,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008704,0.075119,0.018254,tractive,main,P309,derived
E0012604,N0012852,N0012853,409.97391,409.863083,3.502592,3.271408,22.165334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008983,0.075996,0.018499,tractive,main,P309,derived
E0012605,N0012853,N0012854,409.863083,409.44891,3.271408,2.159183,82.834666,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009168,0.076567,0.018659,tractive,main,P309,derived
E0012606,N0012854,N0012855,409.44891,409.375215,2.159183,2.229308,14.739043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009858,0.078631,0.019242,tractive,main,P309,derived
E0012607,N0012855,N0012856,409.375215,408.969076,2.229308,3.06251,81.227722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009981,0.078988,0.019344,tractive,main,P309,derived
E0012608,N0012856,N0012857,408.969076,408.84891,3.06251,3.441679,24.033235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010658,0.080904,0.019891,tractive,main,P309,derived
E0012609,N0012857,N0012858,408.84891,408.653147,3.441679,2.691274,39.152489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.010858,0.081454,0.020049,tractive,main,P309,derived
E0012610,N0012858,N0012859,408.653147,407.279587,2.691274,1.554184,85.847511,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.0,0.011184,0.12139,0.015658,tractive,main,P309,derived
E0012611,N0012859,N0012860,407.254393,407.091496,1.579378,1.585048,21.71948,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0119,0.096517,0.019028,tractive,main,P309,derived
E0012612,N0012860,N0012861,407.126532,406.725522,1.550012,2.771396,80.201959,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.012081,0.084675,0.020982,tractive,main,P309,derived
E0012613,N0012861,N0012862,406.725522,406.685129,2.771396,2.832144,8.078561,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012749,0.086341,0.02147,tractive,main,P276,derived
E0012614,N0012862,N0012863,406.685129,406.591907,2.832144,2.71333,18.64452,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012816,0.086505,0.021518,tractive,main,P276,derived
E0012615,N0012863,N0012293,406.591907,406.156426,2.71333,1.919166,87.096115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012972,0.086884,0.021629,tractive,main,P276,derived
E0012616,N0012864,N0012865,407.020371,406.927112,2.480575,2.491254,18.651749,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.744035,0.438442,0.20055,tractive,sub main,P276,derived
E0012617,N0012865,N0012866,406.927112,406.849261,2.491254,2.707654,15.570095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.74419,0.438453,0.200559,tractive,sub main,P276,derived
E0012618,N0012866,N0012867,406.849261,406.7602,2.707654,3.35656,17.812227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.74432,0.438463,0.200566,tractive,sub main,P276,derived
E0012619,N0012867,N0012868,406.7602,406.687862,3.35656,4.099339,14.467745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.744468,0.438474,0.200575,tractive,sub main,P276,derived
E0012620,N0012868,N0012869,406.687862,406.579929,4.099339,4.801723,21.586458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.744589,0.438484,0.200581,tractive,sub main,P276,derived
E0012621,N0012869,N0012870,406.579929,406.245371,4.801723,3.401053,66.911726,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.744769,0.438497,0.200591,tractive,sub main,P276,derived
E0012622,N0012870,N0012871,406.245371,405.960463,3.401053,4.070482,56.981514,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.745326,0.43854,0.200623,tractive,sub main,P276,derived
E0012623,N0012871,N0012872,405.960463,405.895371,4.070482,4.135635,13.018486,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.745801,0.438576,0.200649,tractive,sub main,P276,derived
E0012624,N0012872,N0012873,405.895371,405.539804,4.135635,2.985922,71.113366,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.74591,0.438584,0.200655,tractive,sub main,P276,derived
E0012625,N0012873,N0012874,405.539804,405.498994,2.985922,2.991881,3.886634,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,39.4595,1.746502,0.569578,0.167335,tractive,sub main,P276,derived
E0012626,N0012874,N0012875,405.498994,405.343972,2.991881,3.221946,31.004458,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.746535,0.438631,0.20069,tractive,sub main,P276,derived
E0012627,N0012875,N0012876,405.343972,405.065527,3.221946,3.51217,55.688921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.746793,0.438651,0.200705,tractive,sub main,P276,derived
E0012628,N0012876,N0012877,405.065527,404.768302,3.51217,3.521096,59.445051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.747257,0.438686,0.200731,tractive,sub main,P276,derived
E0012629,N0012877,N0012878,404.768302,404.673994,3.521096,3.546923,18.86157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.747752,0.438723,0.200759,tractive,sub main,P276,derived
E0012630,N0012878,N0012879,404.673994,404.544581,3.546923,3.007726,25.882548,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.74791,0.438735,0.200768,tractive,sub main,P276,derived
E0012631,N0012879,N0012880,404.544581,404.364581,3.007726,2.117139,36.000147,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.748125,0.438752,0.20078,tractive,sub main,P276,derived
E0012632,N0012880,N0012881,404.364581,404.232168,2.117139,1.714671,26.482624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.748425,0.438774,0.200796,tractive,sub main,P276,derived
E0012633,N0012881,N0012882,404.232168,404.158885,1.714671,1.696492,14.656559,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.748646,0.438791,0.200809,tractive,sub main,P276,derived
E0012634,N0012882,N0012883,404.158885,404.115562,1.696492,1.720314,6.665004,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,39.4595,1.748768,0.481394,0.188244,tractive,sub main,P276,derived
E0012635,N0012883,N0012884,404.115562,403.964648,1.720314,2.208081,30.182798,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.748824,0.438805,0.200819,tractive,sub main,P276,derived
E0012636,N0012884,N0012293,403.964648,403.634225,2.208081,4.441367,66.084707,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.4595,1.749075,0.438824,0.200833,tractive,sub main,P276,derived
E0012637,N0012885,N0012886,412.028827,411.868394,1.55,1.62004,32.086591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P05,derived
E0012638,N0012886,N0012887,411.868394,411.618394,1.62004,1.863814,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031357,0.118812,0.031686,tractive,lateral,P05,derived
E0012639,N0012887,N0012888,411.618394,411.364704,1.863814,2.126354,50.737991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031774,0.11936,0.03187,tractive,lateral,P05,derived
E0012640,N0012888,N0012889,411.364704,411.220762,2.126354,2.445223,28.788378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032197,0.11991,0.032055,tractive,lateral,P05,derived
E0012641,N0012889,N0012890,411.220762,411.097536,2.445223,2.639494,24.645228,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032437,0.12022,0.032159,tractive,lateral,P05,derived
E0012642,N0012890,N0012891,411.097536,410.761664,2.639494,2.957239,67.174437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032642,0.120484,0.032248,tractive,lateral,P05,derived
E0012643,N0012891,N0012246,410.761664,410.330964,2.957239,3.142181,86.139998,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033202,0.121199,0.032489,tractive,lateral,P05,derived
E0012644,N0012892,N0012893,327.002656,326.602656,6.261321,7.680273,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.5283,merrimack,93.8787,3.842861,0.553671,0.297506,tractive,main,P277,provisional
E0012645,N0012893,N0012274,326.602656,326.313829,7.680273,6.912917,57.765433,200,PVC-U,0.5,0.5,table11,minimum,3.4999,merrimack,100.3574,4.075137,0.563084,0.306618,tractive,main,P277,provisional
E0012646,N0012894,N0012895,322.897523,322.657523,8.64685,9.088052,60.0,250,PVC-U,0.4,0.375,table11,dod,2.8956,merrimack,480.6779,16.182796,0.74494,0.499684,tractive,sub main,P269,drafted
E0012647,N0012895,N0012896,322.657523,322.417523,9.088052,9.365284,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.894,merrimack,482.8374,16.246897,0.745672,0.500851,tractive,sub main,P269,drafted
E0012648,N0012896,N0012313,322.417523,322.355809,9.365284,9.479091,15.428511,250,PVC-U,0.4,0.375,table11,minimum,2.8933,merrimack,483.9172,16.279185,0.74604,0.501439,tractive,sub main,P269,drafted
E0012649,N0012897,N0012313,324.860576,324.458125,7.555379,7.376775,80.490134,200,PVC-U,0.5,0.5,table11,minimum,3.1831,merrimack,219.8385,8.127962,0.681459,0.443802,tractive,main,P269,provisional
E0012650,N0012898,N0012314,329.92583,329.799107,1.55,1.861384,25.344517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P269,provisional
E0012651,N0012899,N0012900,398.794761,398.754364,2.14692,2.188019,3.672499,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.000416,0.028296,0.004596,tractive,lateral,P276,provisional
E0012652,N0012900,N0012901,398.754364,398.691118,2.188019,2.193464,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045713,0.135351,0.037392,tractive,lateral,P276,provisional
E0012653,N0012901,N0012327,398.691118,398.548271,2.193464,2.07502,28.569387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091086,0.171,0.050804,tractive,lateral,P276,provisional
E0012654,N0012902,N0012903,330.203159,329.953159,5.442716,5.176999,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.54282,0.422474,0.188935,tractive,lateral,P272,provisional
E0012655,N0012903,N0012904,329.953159,329.703159,5.176999,4.985379,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.1115,1.769573,0.440368,0.201979,tractive,lateral,P272,provisional
E0012656,N0012904,N0012354,329.703159,329.607926,4.985379,4.908187,19.046521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.3508,1.905791,0.45031,0.209442,tractive,lateral,P272,provisional
E0012657,N0012905,N0012354,332.602965,332.204998,1.555727,2.311115,79.593341,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P272,provisional
E0012658,N0012906,N0012351,328.547498,328.126465,4.450793,6.284179,84.206534,200,PVC-U,0.5,0.5,table11,minimum,3.6221,merrimack,75.5847,3.175845,0.523896,0.269995,tractive,main,P272,provisional
E0012659,N0012907,N0012908,398.478717,398.326997,1.55,1.809966,30.344084,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P276,derived
E0012660,N0012908,N0012909,398.326997,398.027013,1.809966,2.25439,59.996757,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136054,0.19543,0.060858,tractive,lateral,P276,derived
E0012661,N0012909,N0012327,398.027013,397.723603,2.25439,2.899688,60.681881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272356,0.245194,0.083493,tractive,lateral,P276,derived
E0012662,N0012910,N0012911,332.588078,332.282238,1.550381,1.746021,61.167899,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.5366,0.357875,0.267711,0.094691,tractive,lateral,P274,provisional
E0012663,N0012911,N0012912,332.282238,332.082238,1.746021,1.554847,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.1247,0.592652,0.314227,0.11976,tractive,lateral,P274,provisional
E0012664,N0012912,N0012913,332.053885,331.853885,1.583199,1.667294,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,24.1738,1.01427,0.371557,0.154408,tractive,lateral,P274,provisional
E0012665,N0012913,N0012266,331.853885,331.759063,1.667294,1.800477,18.96459,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1984,1.225246,0.393798,0.169034,tractive,lateral,P274,provisional
E0012666,N0012914,N0012355,328.702503,328.652503,1.556378,1.616907,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P274,provisional
E0012667,N0012915,N0012916,332.961871,332.536871,1.55,1.953577,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P272,provisional
E0012668,N0012916,N0012917,332.536871,331.776871,1.953577,1.566909,80.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,7.5585,0.317579,0.321567,0.077096,tractive,lateral,P272,provisional
E0012669,N0012917,N0012351,331.776871,331.388833,1.566909,3.021811,77.607583,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544581,0.305956,0.115108,tractive,lateral,P272,provisional
E0012670,N0012918,N0012919,329.910769,328.168269,1.813475,1.819006,85.0,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.374562,0.055312,tractive,lateral,P277,provisional
E0012671,N0012919,N0012920,328.168269,327.918269,1.819006,4.753606,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498647,0.297546,0.110466,tractive,lateral,P277,provisional
E0012672,N0012920,N0012921,327.918269,327.876459,4.753606,4.789526,4.180935,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,14.0372,0.589599,0.39912,0.101357,tractive,lateral,P277,provisional
E0012673,N0012921,N0012922,327.876459,327.572364,4.789526,3.35714,60.819065,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589633,0.313722,0.119474,tractive,lateral,P277,provisional
E0012674,N0012922,N0012923,327.572364,327.372364,3.35714,3.389233,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635407,0.321188,0.123741,tractive,lateral,P277,provisional
E0012675,N0012923,N0012924,327.372364,327.022364,3.389233,4.381201,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726275,0.334928,0.131779,tractive,lateral,P277,provisional
E0012676,N0012924,N0012925,327.022364,326.672364,4.381201,5.434936,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817393,0.347509,0.139352,tractive,lateral,P277,provisional
E0012677,N0012925,N0012926,326.672364,326.322364,5.434936,6.691064,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908511,0.359109,0.146519,tractive,lateral,P277,provisional
E0012678,N0012926,N0012274,326.322364,326.258864,6.691064,6.967881,12.699941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.954361,0.364629,0.149991,tractive,lateral,P277,provisional
E0012679,N0012927,N0012391,322.047253,321.803814,8.659565,9.078083,48.687714,200,PVC-U,0.5,0.5,table11,minimum,3.5716,merrimack,84.8815,3.651902,0.545589,0.289846,tractive,sub main,P313,provisional
E0012680,N0012928,N0012929,329.204451,328.879451,1.557115,2.629002,65.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.6583,0.195288,0.220076,0.071706,tractive,lateral,P269,provisional
E0012681,N0012929,N0012930,328.879451,328.596799,2.629002,6.155917,56.530387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.137,0.467433,0.291509,0.107186,tractive,lateral,P269,provisional
E0012682,N0012930,N0012931,328.596799,328.254451,6.155917,4.29218,68.469613,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.4561,0.648973,0.323326,0.124976,tractive,lateral,P269,provisional
