Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0012683,N0012931,N0012932,328.254451,327.854451,4.29218,7.959544,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.0944,1.011681,0.371264,0.15422,tractive,lateral,P269,provisional
E0012684,N0012932,N0012933,327.854451,327.654451,7.959544,7.233,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4135,1.193416,0.390632,0.16691,tractive,lateral,P269,provisional
E0012685,N0012933,N0012934,327.654451,327.611019,7.233,6.478092,7.896791,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,29.4933,1.239017,0.408616,0.166044,tractive,lateral,P269,provisional
E0012686,N0012934,N0012935,327.611019,327.489451,6.478092,4.443044,22.103209,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,29.4933,1.239082,0.408622,0.166048,tractive,lateral,P269,provisional
E0012687,N0012935,N0012314,327.489451,327.149938,4.443044,4.510554,61.729641,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,30.573,1.284534,0.41316,0.168947,tractive,lateral,P269,provisional
E0012688,N0012936,N0012392,327.984241,327.541274,1.55,2.074052,88.593376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005129,0.061669,0.014623,tractive,lateral,P335,provisional
E0012689,N0012937,N0012938,327.241337,326.891337,1.629695,2.266255,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P313,provisional
E0012690,N0012938,N0012939,326.891337,326.541337,2.266255,2.911269,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P313,provisional
E0012691,N0012939,N0012940,326.541337,326.191337,2.911269,3.243782,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8224,0.580638,0.312207,0.118616,tractive,lateral,P313,provisional
E0012692,N0012940,N0012941,326.191337,325.841337,3.243782,3.687959,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8224,0.581221,0.312305,0.118672,tractive,lateral,P313,provisional
E0012693,N0012941,N0012392,325.841337,325.780711,3.687959,3.834615,12.125319,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8224,0.581805,0.312404,0.118728,tractive,lateral,P313,provisional
E0012694,N0012942,N0012943,326.970834,326.919277,1.550803,1.656956,10.311428,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P313,derived
E0012695,N0012943,N0012370,326.919277,326.707356,1.656956,2.356426,42.384303,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093356,0.172416,0.051367,tractive,lateral,P313,derived
E0012696,N0012944,N0012945,324.342854,324.142854,1.59135,2.665496,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P313,provisional
E0012697,N0012945,N0012946,324.142854,323.967854,2.665496,1.551433,25.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,0.0,0.000333,0.022114,0.00467,tractive,lateral,P313,provisional
E0012698,N0012946,N0012947,323.967854,323.792854,1.551433,4.526849,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000542,0.024723,0.006001,tractive,lateral,P313,provisional
E0012699,N0012947,N0012948,323.792854,323.667854,4.526849,5.698846,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P313,provisional
E0012700,N0012948,N0012949,323.667854,323.367854,5.698846,7.182653,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P313,provisional
E0012701,N0012949,N0012391,323.367854,322.987813,7.182653,7.894084,76.008158,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.038505,0.008973,tractive,lateral,P313,provisional
E0012702,N0012950,N0012951,322.709394,322.479396,5.80791,6.272465,45.999543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.262148,0.242184,0.082041,tractive,lateral,P313,provisional
E0012703,N0012951,N0012370,322.479396,322.074297,6.272465,6.989485,81.019881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2058,0.262531,0.242299,0.082096,tractive,lateral,P313,provisional
E0012704,N0012952,N0012953,323.916391,323.856183,1.674582,1.679278,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00071,0.027819,0.006642,tractive,lateral,P316,provisional
E0012705,N0012953,N0012954,323.856183,323.772368,1.679278,1.765321,16.763055,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000811,0.029455,0.006987,tractive,lateral,P316,provisional
E0012706,N0012954,N0012955,323.772368,323.701657,1.765321,1.654758,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00095,0.031502,0.007425,tractive,lateral,P316,provisional
E0012707,N0012955,N0012956,323.701657,323.660426,1.654758,1.583776,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032158,0.11986,0.032038,tractive,lateral,P316,provisional
E0012708,N0012956,N0012442,323.660426,323.388897,1.583776,1.55788,16.970563,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,0.7416,0.032227,0.177557,0.024652,tractive,lateral,P316,provisional
E0012709,N0012957,N0012958,323.307788,323.267747,1.55,1.576643,7.28011,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.122359,0.030889,tractive,lateral,P323,provisional
E0012710,N0012958,N0012443,323.267747,323.163247,1.576643,1.685782,19.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.2248,0.093331,0.178126,0.050243,tractive,lateral,P323,provisional
E0012711,N0012959,N0012960,323.358074,323.256094,1.708362,1.669779,20.396078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124754,0.1899,0.058521,tractive,lateral,P316,provisional
E0012712,N0012960,N0012961,323.256094,322.986048,1.669779,1.747046,54.009258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.124924,0.189985,0.058557,tractive,lateral,P316,provisional
E0012713,N0012961,N0012962,322.986048,322.946048,1.747046,1.829862,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.708,0.156464,0.2405,0.058137,tractive,lateral,P316,provisional
E0012714,N0012962,N0012442,322.946048,322.865425,1.829862,2.081352,16.124515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156506,0.204668,0.064841,tractive,lateral,P316,provisional
E0012715,N0012963,N0012964,313.057171,313.016378,11.904988,11.915232,5.09902,200,PVC-U,0.8,0.5,table11,minimum,3.4826,merrimack,104.5667,4.25526,0.674982,0.277662,tractive,sub main,P323,provisional
E0012716,N0012964,N0012965,313.016378,312.937321,11.915232,11.914821,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.4826,merrimack,104.5667,4.255302,0.570096,0.313544,tractive,sub main,P323,provisional
E0012717,N0012965,N0012443,312.937321,312.816905,11.914821,12.032124,24.083189,200,PVC-U,0.5,0.5,table11,minimum,3.4796,merrimack,105.3083,4.281698,0.571103,0.314549,tractive,sub main,P323,provisional
E0012718,N0012966,N0012967,311.432947,311.082947,3.045904,3.134277,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5285,0.791532,0.344046,0.137247,tractive,main,P391,provisional
E0012719,N0012967,N0012968,311.082947,310.732947,3.134277,3.410272,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5285,0.792116,0.344125,0.137295,tractive,main,P391,provisional
E0012720,N0012968,N0012446,310.732947,310.651939,3.410272,3.433937,16.201667,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5285,0.792699,0.344204,0.137343,tractive,main,P391,provisional
E0012721,N0012969,N0012970,313.72282,313.24282,1.761769,1.772408,80.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,10.1928,0.427306,0.301818,0.098464,tractive,lateral,P391,provisional
E0012722,N0012970,N0012971,313.24282,312.76282,1.772408,1.596128,80.0,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,10.1928,0.427973,0.301969,0.098535,tractive,lateral,P391,provisional
E0012723,N0012971,N0012972,312.76282,312.722073,1.596128,1.603977,4.793811,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,10.1928,0.42864,0.340834,0.09084,tractive,lateral,P391,provisional
E0012724,N0012972,N0012973,312.722073,312.472073,1.603977,1.806004,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.642333,0.322283,0.124373,tractive,lateral,P391,provisional
E0012725,N0012973,N0012446,312.472073,312.21529,1.806004,1.870587,51.356581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.2891,0.64275,0.322349,0.124411,tractive,lateral,P391,provisional
E0012726,N0012974,N0012975,343.344524,343.040502,1.60912,1.61056,35.767245,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0012727,N0012975,N0012976,343.040502,342.957037,1.61056,1.785638,16.692936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000298,0.018835,0.004827,tractive,lateral,P248,derived
E0012728,N0012976,N0012977,342.957037,342.904513,1.785638,1.840054,10.504786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000437,0.022456,0.005542,tractive,lateral,P248,derived
E0012729,N0012977,N0012978,342.904513,342.852064,1.840054,1.906877,10.489834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000525,0.024376,0.00593,tractive,lateral,P248,derived
E0012730,N0012978,N0012979,342.852064,342.744797,1.906877,2.106583,21.453489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000612,0.02608,0.00628,tractive,lateral,P248,derived
E0012731,N0012979,N0012980,342.744797,342.67702,2.106583,2.239362,13.555456,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000791,0.029142,0.006921,tractive,lateral,P248,derived
E0012732,N0012980,N0012460,342.67702,342.550864,2.239362,2.308969,25.231208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000904,0.030848,0.007284,tractive,lateral,P248,derived
E0012733,N0012981,N0012460,343.292599,343.009057,1.633213,1.850776,56.708326,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P248,derived
E0012734,N0012982,N0012983,350.493273,350.393273,1.552167,3.604957,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P248,drafted
E0012735,N0012983,N0012984,350.393273,350.318273,3.604957,3.894556,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181235,0.214765,0.069309,tractive,lateral,P248,drafted
E0012736,N0012984,N0012985,350.318273,350.068273,3.894556,2.453669,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226628,0.231013,0.076748,tractive,lateral,P248,drafted
E0012737,N0012985,N0012458,350.068273,349.567687,2.453669,1.566102,52.693315,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,9.718,0.408113,0.348647,0.086518,tractive,lateral,P248,drafted
E0012738,N0012986,N0012987,346.821417,346.596417,6.465112,7.94411,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.4059,merrimack,125.6937,4.97454,0.595909,0.340131,tractive,main,P248,drafted
E0012739,N0012987,N0012988,346.596417,346.421417,7.94411,5.713959,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.4059,merrimack,125.6937,4.974915,0.595922,0.340144,tractive,main,P248,drafted
E0012740,N0012988,N0012989,346.421417,346.271417,5.713959,7.077399,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.4059,merrimack,125.6937,4.975207,0.595932,0.340155,tractive,main,P248,drafted
E0012741,N0012989,N0012493,346.271417,346.147401,7.077399,5.905852,24.803239,200,PVC-U,0.5,0.5,table11,minimum,3.4059,merrimack,125.6937,4.975457,0.59594,0.340164,tractive,main,P248,drafted
E0012742,N0012990,N0012464,346.996884,346.661694,1.736911,2.577075,67.037976,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P248,provisional
E0012743,N0012991,N0012992,351.682605,351.642605,1.55,1.787906,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,3.6428,0.152715,0.257499,0.054619,tractive,lateral,P248,derived
E0012744,N0012992,N0012493,351.642605,350.490752,1.787906,1.562501,32.446561,200,PVC-U,3.55,0.5,ground,minimum,3.6221,held,4.7226,0.198015,0.431669,0.04594,tractive,lateral,P248,derived
E0012745,N0012993,N0012504,339.734207,339.394021,10.248764,9.103507,68.037318,200,PVC-U,0.5,0.5,table11,minimum,3.0473,merrimack,315.253,11.189037,0.738912,0.534692,tractive,sub main,P248,drafted
E0012746,N0012994,N0012504,345.999408,345.774773,1.55,2.722755,44.926986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0012747,N0012995,N0012996,351.166422,350.84441,3.536123,4.102398,64.402411,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272983,0.245377,0.083581,tractive,lateral,P248,drafted
E0012748,N0012996,N0012997,350.84441,350.766422,4.102398,4.158535,15.597589,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.5603,0.738089,0.336621,0.132787,tractive,lateral,P248,drafted
E0012749,N0012997,N0012998,350.766422,350.433791,4.158535,3.33098,66.526262,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.7199,0.828753,0.349005,0.140266,tractive,lateral,P248,drafted
E0012750,N0012998,N0012999,350.433791,350.050619,3.33098,3.186839,76.634403,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1188,1.055643,0.376169,0.157385,tractive,lateral,P248,drafted
E0012751,N0012999,N0013000,350.050619,349.866422,3.186839,2.653231,36.839334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1985,1.101549,0.381134,0.160622,tractive,lateral,P248,drafted
E0012752,N0013000,N0013001,349.866422,349.486868,2.653231,3.898752,75.910728,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.2593,1.314015,0.402318,0.174822,tractive,lateral,P248,drafted
E0012753,N0013001,N0012458,349.486868,349.101717,3.898752,2.032072,77.030187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.4986,1.450449,0.414622,0.183365,tractive,lateral,P248,drafted
E0012754,N0013002,N0013003,349.96283,349.891489,2.120941,1.878652,14.268095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54544,0.306108,0.115193,tractive,lateral,P248,drafted
E0012755,N0013003,N0012496,349.891489,349.551188,1.878652,1.843984,68.060217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590826,0.313922,0.119587,tractive,lateral,P248,drafted
E0012756,N0013004,N0012496,349.98074,349.571812,3.218906,1.82336,81.785569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.119536,0.383038,0.161873,tractive,lateral,P248,derived
E0012757,N0013005,N0013006,346.135753,345.884906,3.597737,4.539716,45.608652,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,29.3263,1.248184,0.409541,0.166633,tractive,main,P248,provisional
E0012758,N0013006,N0013007,345.884906,345.420753,4.539716,6.707268,84.391348,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,31.4859,1.339098,0.418455,0.172363,tractive,main,P248,provisional
E0012759,N0013007,N0013008,345.420753,345.118253,6.707268,6.46683,55.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,42.3203,1.79401,0.45735,0.198602,tractive,main,P248,provisional
E0012760,N0013008,N0013009,345.118253,344.733253,6.46683,4.608727,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,49.1382,2.08029,0.478183,0.213528,tractive,main,P248,provisional
E0012761,N0013009,N0012464,344.733253,344.325971,4.608727,4.912798,74.051258,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,56.6966,2.397744,0.498905,0.229017,tractive,main,P248,provisional
E0012762,N0013010,N0013011,345.692096,345.567096,1.55,2.376569,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P248,drafted
E0012763,N0013011,N0012503,345.567096,345.211904,2.376569,2.66334,71.038316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.138746,0.196699,0.061399,tractive,lateral,P248,drafted
E0012764,N0013012,N0013013,344.820075,344.332604,2.134149,2.145545,24.998468,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.238417,0.031435,tractive,lateral,P248,derived
E0012765,N0013013,N0013014,344.332604,344.291669,2.145545,2.535876,6.822523,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.4832,0.062389,0.160181,0.041152,tractive,lateral,P248,derived
E0012766,N0013014,N0013015,344.291669,344.20105,2.535876,3.459808,18.123791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3129,0.306841,0.254806,0.0882,tractive,lateral,P248,derived
E0012767,N0013015,N0012519,344.20105,344.109928,3.459808,3.280545,18.224556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3129,0.306992,0.254847,0.08822,tractive,lateral,P248,derived
E0012768,N0013016,N0013017,350.012025,349.626713,1.550628,1.553829,38.53114,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0012769,N0013017,N0013018,349.626713,349.546312,1.553829,1.55165,6.700142,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,0.0,0.000321,0.025787,0.004113,tractive,lateral,P248,derived
E0012770,N0013018,N0013019,349.546312,349.443807,1.55165,1.554209,9.318609,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.0,0.000377,0.027044,0.004436,tractive,lateral,P248,derived
E0012771,N0013019,N0013020,349.44109,349.346694,1.556927,1.556077,10.488381,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.0,0.000455,0.027653,0.004955,tractive,lateral,P248,derived
E0012772,N0013020,N0013021,349.346694,349.299672,1.556077,1.563334,9.404337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000542,0.024723,0.006001,tractive,lateral,P248,derived
E0012773,N0013021,N0013022,349.29936,349.111548,1.563647,1.560449,22.095494,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.00062,0.031167,0.005624,tractive,lateral,P248,derived
E0012774,N0013022,N0013023,349.111548,349.043205,1.560449,2.162697,13.668635,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.245201,0.236998,0.079565,tractive,lateral,P248,derived
E0012775,N0013023,N0013024,349.043205,348.967788,2.162697,2.916672,15.083396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.245314,0.237033,0.079582,tractive,lateral,P248,derived
E0012776,N0013024,N0013025,348.967788,348.919239,2.916672,3.26408,9.709866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.24544,0.237073,0.079601,tractive,lateral,P248,derived
E0012777,N0013025,N0013026,348.919239,348.878717,3.26408,3.210608,3.683822,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,5.8297,0.245521,0.311022,0.06625,tractive,lateral,P248,derived
E0012778,N0013026,N0013027,348.878717,348.725176,3.210608,3.122327,30.708103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.245552,0.237108,0.079617,tractive,lateral,P248,derived
E0012779,N0013027,N0013028,348.725176,348.522136,3.122327,3.14034,40.608075,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.245808,0.237188,0.079655,tractive,lateral,P248,derived
E0012780,N0013028,N0013029,348.522136,348.48153,3.14034,3.150001,3.530967,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,5.8297,0.246146,0.316059,0.065648,tractive,lateral,P248,derived
E0012781,N0013029,N0013030,348.48153,348.428785,3.150001,2.782396,10.548847,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.246175,0.237303,0.07971,tractive,lateral,P248,derived
E0012782,N0013030,N0013031,348.428785,348.34357,2.782396,1.976376,17.043116,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8297,0.246263,0.23733,0.079723,tractive,lateral,P248,derived
E0012783,N0013031,N0013032,348.34357,348.302861,1.976376,1.999996,3.87707,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,5.8297,0.246405,0.306461,0.067078,tractive,lateral,P248,derived
E0012784,N0013032,N0013033,348.302861,348.26161,1.999996,2.217669,7.50014,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,5.8297,0.246438,0.245333,0.077988,tractive,lateral,P248,derived
E0012785,N0013033,N0013034,348.26161,348.207453,2.217669,2.766363,9.846659,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.8297,0.2465,0.245353,0.077997,tractive,lateral,P248,derived
E0012786,N0013034,N0012493,348.207453,348.137725,2.766363,3.915528,12.677787,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.8297,0.246582,0.245379,0.078009,tractive,lateral,P248,derived
E0012787,N0013035,N0013036,346.936935,346.686935,1.550705,2.272446,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0607,0.212159,0.226106,0.074468,tractive,lateral,P248,drafted
E0012788,N0013036,N0013037,346.686935,346.561638,2.272446,1.627754,25.059419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.36529,0.269474,0.095594,tractive,lateral,P248,drafted
E0012789,N0013037,N0013038,346.460694,345.639791,1.728699,1.664012,36.484562,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,12.1682,0.510749,0.504075,0.078447,tractive,lateral,P248,drafted
E0012790,N0013038,N0013039,345.639791,345.572511,1.664012,1.597808,13.456019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.1682,0.511053,0.29987,0.11174,tractive,lateral,P248,drafted
E0012791,N0013039,N0013040,345.572511,345.297511,1.597808,2.998998,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2646,0.724818,0.334718,0.131655,tractive,lateral,P248,drafted
E0012792,N0013040,N0012503,345.297511,345.171041,2.998998,2.704203,25.293866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7478,0.787456,0.343493,0.136912,tractive,lateral,P248,drafted
E0012793,N0013041,N0013042,343.39325,343.138628,3.023987,4.064283,50.9243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.096906,0.174582,0.052234,tractive,lateral,P248,provisional
E0012794,N0013042,N0012519,343.138628,343.083044,4.064283,4.307429,11.116879,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09733,0.174837,0.052337,tractive,lateral,P248,provisional
E0012795,N0013043,N0013044,435.98566,435.864726,2.071561,1.926076,24.186773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45345,0.28871,0.105681,tractive,lateral,P251,provisional
E0012796,N0013044,N0012566,435.864726,435.774587,1.926076,1.863108,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498919,0.297598,0.110494,tractive,lateral,P251,provisional
E0012797,N0013045,N0013046,436.249011,436.047855,1.55,1.550809,16.763055,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,4.3191,0.181069,0.289921,0.056557,tractive,lateral,P251,provisional
E0012798,N0013046,N0012566,436.047855,435.985205,1.550809,1.652491,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181208,0.214755,0.069304,tractive,lateral,P251,provisional
E0012799,N0013047,N0012571,426.201506,426.12384,9.446535,9.551331,19.416488,250,PVC-U,0.4,0.375,table11,minimum,2.8278,merrimack,584.719,19.214827,0.776516,0.554364,velocity,sub main,P251,provisional
E0012800,N0013048,N0012571,434.287782,434.11709,1.555511,1.558081,9.753823,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,provisional
E0012801,N0013049,N0012586,427.422032,427.053251,1.554347,1.58887,73.756356,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P03,provisional
E0012802,N0013050,N0013051,427.101031,427.047881,1.55,1.594942,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P03,provisional
E0012803,N0013051,N0012586,427.047881,426.977702,1.594942,1.664418,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13589,0.195352,0.060824,tractive,lateral,P03,provisional
E0012804,N0013052,N0013053,427.131274,427.055402,1.55,1.647479,15.174448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P03,provisional
E0012805,N0013053,N0012583,427.055402,426.949927,1.647479,1.775384,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076484,0.161249,0.046986,tractive,lateral,P03,provisional
E0012806,N0013054,N0013055,427.650256,427.604159,1.55,1.596128,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P03,provisional
E0012807,N0013055,N0013056,427.600251,427.42254,1.600036,1.56153,16.155494,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,6.4787,0.27168,0.321467,0.069378,tractive,lateral,P03,provisional
E0012808,N0013056,N0012583,427.341529,427.091766,1.642541,1.633545,33.301652,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,7.5585,0.317082,0.296264,0.081415,tractive,lateral,P03,provisional
E0012809,N0013057,N0012596,419.140263,418.755625,1.551235,1.551443,25.642526,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.195644,0.029009,tractive,lateral,P256,provisional
E0012810,N0013058,N0012596,417.899726,417.686896,2.102258,2.620172,42.565897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136604,0.19569,0.060969,tractive,lateral,P256,provisional
E0012811,N0013059,N0013060,403.139882,402.902803,1.556133,1.55905,20.615528,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0012812,N0013060,N0012599,402.902803,402.572723,1.55905,1.559327,19.416488,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,0.0,0.000172,0.021167,0.003095,tractive,lateral,P11,provisional
E0012813,N0013061,N0012599,402.485364,402.422149,1.550585,1.709901,12.643098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0012814,N0013062,N0013063,402.245279,402.000379,1.554281,1.55559,17.492856,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0012815,N0013063,N0012600,401.996128,401.930936,1.559841,1.567813,13.038405,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.000146,0.013311,0.00378,tractive,lateral,P11,provisional
E0012816,N0013064,N0012600,401.750812,401.639008,1.55,1.85974,22.36068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0012817,N0013065,N0013066,399.869697,399.774173,2.555138,2.845761,19.104973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046857,0.136504,0.037802,tractive,main,P11,provisional
E0012818,N0013066,N0013067,399.774173,399.695116,2.845761,2.94258,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047017,0.136664,0.037859,tractive,main,P11,provisional
E0012819,N0013067,N0013068,399.695116,399.654447,2.94258,2.867557,5.083639,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.047148,0.1605,0.034048,tractive,main,P11,provisional
E0012820,N0013068,N0013069,399.654447,399.604865,2.867557,1.738794,9.916361,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047191,0.136837,0.037921,tractive,main,P11,provisional
E0012821,N0013069,N0012604,399.433024,398.290486,1.910634,1.727947,26.570661,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,1.0798,0.047273,0.282225,0.023361,tractive,main,P11,provisional
E0012822,N0013070,N0013071,398.489347,398.324937,1.560427,1.746108,32.882082,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0012823,N0013071,N0012604,398.324937,398.277854,1.746108,1.740578,9.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000274,0.018106,0.004686,tractive,lateral,P11,provisional
E0012824,N0013072,N0012607,336.917213,336.871451,9.948662,9.700479,45.761873,1200,GRP,0.1,0.075,table11,dod,1.6546,merrimack,49034.8535,948.396653,1.168686,0.674454,velocity,trunk main,P311,drafted
E0012825,N0013073,N0013074,409.483366,409.422393,8.91202,8.469972,12.194577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.322396,0.258892,0.090233,tractive,trunk main,P250,drafted
E0012826,N0013074,N0013075,409.422393,409.172393,8.469972,8.914186,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.322498,0.258918,0.090247,tractive,trunk main,P250,drafted
E0012827,N0013075,N0013076,409.172393,408.922393,8.914186,8.627198,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.322915,0.259026,0.0903,tractive,trunk main,P250,drafted
E0012828,N0013076,N0013077,408.922393,408.881017,8.627198,8.534694,5.171992,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.1193,0.323331,0.304847,0.080917,tractive,trunk main,P250,drafted
E0012829,N0013077,N0012615,408.881017,408.583001,8.534694,8.917609,59.603145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.323374,0.259144,0.09036,tractive,trunk main,P250,drafted
E0012830,N0013078,N0013079,415.499967,415.324967,1.555423,2.636245,35.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P250,derived
E0012831,N0013079,N0012615,415.324967,415.110482,2.636245,2.390128,42.89688,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031382,0.118845,0.031697,tractive,lateral,P250,derived
E0012832,N0013080,N0013081,344.425823,343.945823,1.617512,1.654489,80.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,6.9112,0.289736,0.266422,0.082302,tractive,lateral,P311,provisional
E0012833,N0013081,N0012627,343.71586,343.106525,1.884452,1.781048,81.244645,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,11.6338,0.488384,0.340275,0.099385,tractive,lateral,P311,provisional
E0012834,N0013082,N0012627,339.913818,339.628115,5.251221,5.259458,57.140541,200,PVC-U,0.5,0.5,table11,minimum,3.5692,merrimack,85.3463,3.534408,0.540451,0.285052,tractive,main,P311,drafted
E0012835,N0013083,N0012629,339.821427,339.314091,1.945205,2.778164,92.242876,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.4702,0.523484,0.31235,0.11047,tractive,lateral,P322,provisional
E0012836,N0013084,N0013085,344.7057,344.304953,1.550526,2.418314,80.149389,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P311,provisional
E0012837,N0013085,N0013086,344.304953,344.004953,2.418314,2.706809,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408073,0.27918,0.100628,tractive,lateral,P311,provisional
E0012838,N0013086,N0013087,344.004953,343.704953,2.706809,2.964145,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6191,0.949416,0.364043,0.149621,tractive,lateral,P311,provisional
E0012839,N0013087,N0012607,343.704953,343.656844,2.964145,2.915086,9.621669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6191,0.949916,0.364102,0.149658,tractive,lateral,P311,provisional
E0012840,N0013088,N0012630,340.150254,340.056392,4.123397,4.242375,18.772513,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.7946,2.473016,0.486727,0.238185,tractive,main,P311,drafted
E0012841,N0013089,N0013090,343.145236,342.735487,1.729978,1.793382,81.949707,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.718,0.407405,0.279035,0.100551,tractive,lateral,P311,provisional
E0012842,N0013090,N0013091,342.735487,342.571779,1.793382,2.106566,32.741604,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.665514,0.325889,0.126464,tractive,lateral,P311,provisional
E0012843,N0013091,N0013092,342.571779,342.318618,2.106566,2.462052,50.632221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4371,0.815807,0.347298,0.139224,tractive,lateral,P311,provisional
E0012844,N0013092,N0012627,342.318618,342.130553,2.462052,2.75702,37.613046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9203,0.878409,0.355374,0.144192,tractive,lateral,P311,provisional
E0012845,N0013093,N0012637,339.837613,339.485161,2.700686,4.067482,70.490418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,122.1367,5.128078,0.601023,0.345614,tractive,main,P322,drafted
E0012846,N0013094,N0012637,341.291659,341.109209,2.373715,2.443434,36.490157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8023,0.243704,0.236528,0.079342,tractive,lateral,P322,drafted
E0012847,N0013095,N0013096,342.392596,341.986234,1.55,2.230533,81.272584,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.200718,0.222055,0.072608,tractive,lateral,P311,drafted
E0012848,N0013096,N0012630,341.986234,341.686683,2.230533,2.612084,59.910024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3318,0.475734,0.293142,0.108069,tractive,lateral,P311,drafted
E0012849,N0013097,N0013098,340.303668,339.937721,1.55,1.751915,73.189479,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P322,provisional
E0012850,N0013098,N0012629,339.937721,339.653844,1.751915,2.438411,56.775386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31748,0.257616,0.089596,tractive,lateral,P322,provisional
E0012851,N0013099,N0013100,343.348537,343.048537,3.06104,3.179857,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6061,merrimack,78.3898,3.279053,0.528804,0.274399,tractive,main,P311,drafted
E0012852,N0013100,N0013101,343.048537,342.748537,3.179857,3.648283,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5719,merrimack,84.8209,3.514357,0.53956,0.284228,tractive,main,P311,drafted
E0012853,N0013101,N0013102,342.748537,342.448537,3.648283,3.792857,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.5282,merrimack,93.8917,3.842428,0.553653,0.297488,tractive,main,P311,drafted
E0012854,N0013102,N0012632,342.448537,342.342534,3.792857,3.481807,21.200553,200,PVC-U,0.5,0.5,table11,minimum,3.5216,merrimack,95.3749,3.896117,0.555868,0.299614,tractive,main,P311,drafted
E0012855,N0013103,N0012646,332.30792,332.187892,12.186129,12.292638,30.007134,250,PVC-U,0.4,0.375,table11,minimum,2.7359,merrimack,768.3256,24.433122,0.818053,0.649017,velocity,sub main,P311,drafted
E0012856,N0013104,N0013105,335.550276,335.330276,9.89818,9.889328,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.027,merrimack,333.1141,11.707455,0.774753,0.533805,velocity,sub main,P268,drafted
E0012857,N0013105,N0013106,335.330276,335.110276,9.889328,10.148513,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0235,merrimack,336.3535,11.807487,0.776342,0.536575,velocity,sub main,P268,drafted
E0012858,N0013106,N0012660,335.110276,335.013591,10.148513,10.0584,17.579071,200,PVC-U,0.55,0.5,uniform,minimum,3.0223,merrimack,337.4333,11.841027,0.776872,0.537504,velocity,sub main,P268,drafted
E0012859,N0013107,N0013108,344.424522,343.884522,1.550331,1.568358,60.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.262758,0.06044,tractive,lateral,P268,drafted
E0012860,N0013108,N0013109,343.806215,343.236215,1.646666,1.645499,60.0,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,12.3463,0.518088,0.3763,0.09661,tractive,lateral,P268,drafted
E0012861,N0013109,N0013110,343.236215,343.161215,1.645499,1.589182,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5856,0.65439,0.32417,0.125465,tractive,lateral,P268,drafted
E0012862,N0013110,N0012660,343.161215,342.813881,1.589182,2.25811,69.466842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4868,0.776139,0.341946,0.135978,tractive,lateral,P268,drafted
E0012863,N0013111,N0013112,336.615039,336.340039,3.50462,3.94057,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.6754,0.954491,0.377028,0.146587,tractive,lateral,P268,provisional
E0012864,N0013112,N0012673,336.340039,336.052834,3.94057,4.221763,52.219099,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.6754,0.954907,0.377079,0.146618,tractive,lateral,P268,provisional
E0012865,N0013113,N0013114,344.794013,344.59982,1.550561,1.611301,38.838612,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P311,drafted
E0012866,N0013114,N0013115,344.59982,344.300381,1.611301,1.764896,59.887866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136125,0.195463,0.060872,tractive,lateral,P311,drafted
E0012867,N0013115,N0013116,344.300381,343.950381,1.764896,1.745634,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181891,0.215019,0.069423,tractive,lateral,P311,drafted
E0012868,N0013116,N0013117,343.950381,343.600381,1.745634,1.674705,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.335189,0.262148,0.091868,tractive,lateral,P311,drafted
E0012869,N0013117,N0013118,343.600381,343.471697,1.674705,1.55229,14.298186,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,9.0417,0.38104,0.33474,0.084893,tractive,lateral,P311,drafted
E0012870,N0013118,N0013119,343.413388,343.18956,1.610599,1.609146,31.975337,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,9.0417,0.381159,0.30694,0.090061,tractive,lateral,P311,drafted
E0012871,N0013119,N0012632,343.18956,342.754213,1.609146,3.070128,87.069502,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.7162,0.661237,0.325231,0.126081,tractive,lateral,P311,drafted
E0012872,N0013120,N0012678,343.123388,342.750446,3.028346,5.516552,74.58831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.815968,0.34732,0.139237,tractive,lateral,P268,provisional
E0012873,N0013121,N0013122,339.118487,338.798487,1.561384,1.580297,40.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.200398,0.04547,tractive,lateral,P268,provisional
E0012874,N0013122,N0013123,338.798487,338.598487,1.580297,1.65191,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317204,0.257544,0.08956,tractive,lateral,P268,provisional
E0012875,N0013123,N0012643,338.598487,338.515612,1.65191,1.822278,16.574929,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453339,0.288688,0.105669,tractive,lateral,P268,provisional
E0012876,N0013124,N0013125,338.21514,337.91514,1.575632,2.040274,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P268,provisional
E0012877,N0013125,N0013126,337.91514,337.61514,2.040274,2.589023,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212659,0.22628,0.074548,tractive,lateral,P268,provisional
E0012878,N0013126,N0012673,337.61514,337.531887,2.589023,2.74271,16.650631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3001,0.34896,0.265555,0.093593,tractive,lateral,P268,provisional
E0012879,N0013127,N0013128,342.693378,342.243378,1.55,1.835846,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P311,provisional
E0012880,N0013128,N0013129,342.243378,341.793378,1.835846,2.762988,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136552,0.195666,0.060958,tractive,lateral,P311,provisional
E0012881,N0013129,N0013130,341.793378,341.752065,2.762988,2.504985,5.901848,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,5.3989,0.227836,0.259882,0.071121,tractive,lateral,P311,provisional
E0012882,N0013130,N0013131,341.752065,341.343175,2.504985,2.484401,81.777942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227885,0.231429,0.076942,tractive,lateral,P311,provisional
E0012883,N0013131,N0013132,341.343175,341.178311,2.484401,2.525363,32.972712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4596,0.440726,0.28611,0.104291,tractive,lateral,P311,provisional
E0012884,N0013132,N0013133,341.178311,340.878311,2.525363,2.816818,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.548448,0.30664,0.11549,tractive,lateral,P311,provisional
E0012885,N0013133,N0013134,340.878311,340.578311,2.816818,2.948971,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.548948,0.306728,0.115539,tractive,lateral,P311,provisional
E0012886,N0013134,N0013135,340.578311,340.53701,2.948971,2.988472,4.347498,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,13.0226,0.549448,0.383407,0.099282,tractive,lateral,P311,provisional
E0012887,N0013135,N0013136,340.53701,340.496961,2.988472,3.030505,4.215708,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,13.0226,0.549484,0.383415,0.099285,tractive,lateral,P311,provisional
E0012888,N0013136,N0012646,340.496961,340.027119,3.030505,4.453411,93.968439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.0226,0.549519,0.306829,0.115595,tractive,lateral,P311,provisional
E0012889,N0013137,N0012683,343.149092,340.971709,1.800066,1.830019,72.579432,200,PVC-U,3.0,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.359453,0.040318,tractive,lateral,P322,provisional
E0012890,N0013138,N0012682,334.441526,334.003686,8.41144,8.456824,87.567979,200,PVC-U,0.5,0.5,table11,minimum,3.4231,merrimack,120.5616,4.793395,0.589708,0.333581,tractive,main,P322,drafted
E0012891,N0013139,N0013140,338.294153,338.044153,6.960913,7.32746,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.2329,2.194902,0.469762,0.224514,tractive,lateral,P268,drafted
E0012892,N0013140,N0013141,338.044153,337.712335,7.32746,5.939307,66.363566,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.4723,2.33112,0.478263,0.231301,tractive,lateral,P268,drafted
E0012893,N0013141,N0013142,337.712335,337.544153,5.939307,5.448157,33.636434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.5521,2.37694,0.481037,0.233544,tractive,lateral,P268,drafted
E0012894,N0013142,N0012649,337.544153,337.280374,5.448157,5.507193,52.755842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.8712,2.558289,0.491637,0.242238,tractive,lateral,P268,drafted
E0012895,N0013143,N0012693,339.419859,338.983966,1.743533,2.287336,87.178592,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P268,derived
E0012896,N0013144,N0013145,340.464406,340.191035,1.550242,2.478368,54.674224,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.7231,0.114159,0.184385,0.056226,tractive,lateral,P322,provisional
E0012897,N0013145,N0012682,340.191035,339.945349,2.478368,2.515161,49.137142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.0422,0.295684,0.251785,0.086708,tractive,lateral,P322,provisional
E0012898,N0013146,N0012693,335.899257,335.439234,4.900212,5.832067,92.004563,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.225838,0.393856,0.169073,tractive,lateral,P268,drafted
E0012899,N0013147,N0013148,345.482867,345.382867,1.55,1.752112,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P322,provisional
E0012900,N0013148,N0013149,345.339674,343.899674,1.795305,1.59996,15.0,200,PVC-U,9.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090701,0.462008,0.025983,tractive,lateral,P322,provisional
E0012901,N0013149,N0013150,343.898701,342.008701,1.600933,1.555234,10.0,200,PVC-U,18.9,0.5,cover_min,minimum,3.6221,held,3.2393,0.136093,0.665016,0.026717,tractive,lateral,P322,provisional
E0012902,N0013150,N0013151,342.007528,341.582528,1.556407,1.552726,10.0,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,3.2393,0.136177,0.404522,0.03731,tractive,lateral,P322,provisional
E0012903,N0013151,N0013152,341.582528,341.451903,1.552726,3.303987,26.124957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181527,0.214878,0.069359,tractive,lateral,P322,provisional
E0012904,N0013152,N0013153,341.450367,340.176203,3.305523,1.553381,43.191998,200,PVC-U,2.95,0.5,cover_min,minimum,3.6221,held,5.3989,0.227012,0.424269,0.050958,tractive,lateral,P322,provisional
E0012905,N0013153,N0012683,340.176203,339.916979,1.553381,2.884748,51.844767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227372,0.23126,0.076863,tractive,lateral,P322,provisional
E0012906,N0013154,N0013155,343.425799,343.175799,3.812268,4.705762,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998517,0.369765,0.153259,tractive,lateral,P268,drafted
E0012907,N0013155,N0013156,343.175799,342.9258,4.705762,5.397137,49.999819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.5575,1.242183,0.395458,0.170154,tractive,lateral,P268,drafted
E0012908,N0013156,N0013157,342.9258,342.54315,5.397137,4.035311,76.530113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.0217,1.471672,0.416458,0.18466,tractive,lateral,P268,drafted
E0012909,N0013157,N0013158,342.54315,342.2915,4.035311,6.475407,50.329993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.5802,1.78918,0.441834,0.203069,tractive,lateral,P268,drafted
E0012910,N0013158,N0012678,342.2915,341.850882,6.475407,6.416117,88.123574,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.7859,2.049761,0.460254,0.217068,tractive,lateral,P268,drafted
E0012911,N0013159,N0012712,336.166132,335.713023,1.57456,1.611532,82.383579,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.253184,0.081543,tractive,lateral,P249,drafted
E0012912,N0013160,N0012703,337.20313,336.986971,1.550563,4.084989,43.231741,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P268,provisional
E0012913,N0013161,N0012719,336.442981,336.081148,1.55,1.684203,72.366659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.4155,0.394722,0.276233,0.099087,tractive,lateral,P249,provisional
E0012914,N0013162,N0012713,336.627253,336.167916,4.063085,5.730399,91.867366,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,62.2833,2.615456,0.49486,0.244922,tractive,lateral,P268,drafted
E0012915,N0013163,N0012732,335.57348,335.271644,1.659003,1.749901,60.367143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408662,0.279309,0.100695,tractive,lateral,P249,derived
E0012916,N0013164,N0013165,338.850322,338.450322,4.167652,3.416652,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.8143,0.958078,0.365068,0.150269,tractive,lateral,P268,drafted
E0012917,N0013165,N0013166,338.450322,338.200322,3.416652,3.937892,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.9739,1.049279,0.375468,0.156931,tractive,lateral,P268,drafted
E0012918,N0013166,N0013167,338.200322,337.950322,3.937892,4.070002,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.3728,1.276032,0.398726,0.172369,tractive,lateral,P268,drafted
E0012919,N0013167,N0012713,337.950322,337.891587,4.070002,4.006728,11.747042,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.0156,1.429163,0.41276,0.182058,tractive,lateral,P268,drafted
E0012920,N0013168,N0013169,340.922382,340.572382,1.55,3.98606,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P249,provisional
E0012921,N0013169,N0013170,340.572382,340.222382,3.98606,6.376068,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6548,0.531107,0.303543,0.113768,tractive,lateral,P249,provisional
E0012922,N0013170,N0013171,340.222382,340.182382,6.376068,6.396689,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,15.8942,0.667492,0.384198,0.113219,tractive,lateral,P249,provisional
E0012923,N0013171,N0013172,340.182382,340.132382,6.396689,5.954899,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8942,0.667533,0.326199,0.126645,tractive,lateral,P249,provisional
E0012924,N0013172,N0013173,340.132382,340.032382,5.954899,3.159421,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0538,0.758151,0.339453,0.134479,tractive,lateral,P249,provisional
E0012925,N0013173,N0013174,340.032382,339.972011,3.159421,3.345829,12.07404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.1335,0.803585,0.34567,0.138232,tractive,lateral,P249,provisional
E0012926,N0013174,N0013175,339.972011,339.022529,3.345829,1.555688,27.92596,200,PVC-U,3.4,0.5,ground,minimum,3.6221,held,21.2931,0.89422,0.694869,0.092272,tractive,lateral,P249,provisional
E0012927,N0013175,N0013176,338.94488,337.41488,1.633336,1.630225,60.0,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,26.692,1.120789,0.675881,0.109672,tractive,lateral,P249,provisional
E0012928,N0013176,N0013177,337.41488,336.39488,1.630225,1.569078,60.0,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,35.3303,1.483426,0.640951,0.137811,tractive,lateral,P249,provisional
E0012929,N0013177,N0012719,336.394031,336.213724,1.569927,1.551626,9.489855,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,38.5696,1.619728,0.684651,0.139907,tractive,lateral,P249,provisional
E0012930,N0013178,N0012736,332.600645,332.431258,3.155581,3.115098,33.877439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.1722,1.981939,0.455637,0.213507,tractive,lateral,P249,provisional
E0012931,N0013179,N0013180,338.79129,338.66629,1.550079,2.083404,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,drafted
E0012932,N0013180,N0013181,338.66629,338.529211,2.083404,4.28277,27.415824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13601,0.195409,0.060849,tractive,lateral,P249,drafted
E0012933,N0013181,N0013182,338.529211,338.487498,4.28277,4.795674,7.584176,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,3.2393,0.136238,0.20203,0.059562,tractive,lateral,P249,drafted
E0012934,N0013182,N0013183,338.487498,338.322498,4.795674,5.648357,30.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,4.3191,0.181569,0.22207,0.067843,tractive,lateral,P249,drafted
E0012935,N0013183,N0013184,338.322498,337.909998,5.648357,3.791875,75.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.4787,0.272353,0.25341,0.081646,tractive,lateral,P249,drafted
E0012936,N0013184,N0013185,337.909998,337.689998,3.791875,3.922032,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,8.6382,0.363513,0.278095,0.093258,tractive,lateral,P249,drafted
E0012937,N0013185,N0013186,337.689998,337.536449,3.922032,2.41338,27.918062,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.718,0.409113,0.288807,0.098501,tractive,lateral,P249,drafted
E0012938,N0013186,N0013187,337.536449,336.807302,2.41338,1.561045,52.081938,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,9.718,0.409346,0.398834,0.079134,tractive,lateral,P249,drafted
E0012939,N0013187,N0013188,336.710961,336.070961,1.657386,1.662437,80.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,14.0372,0.590849,0.36967,0.10695,tractive,lateral,P249,drafted
