Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0012940,N0013188,N0012732,336.070961,335.414255,1.662437,1.60729,82.088207,200,PVC-U,0.8,0.5,uniform,minimum,3.6221,held,18.3563,0.772584,0.402285,0.121253,tractive,lateral,P249,drafted
E0012941,N0013189,N0013190,334.378889,334.028889,1.550128,1.999371,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.5703,0.275444,0.246089,0.083926,tractive,lateral,P249,drafted
E0012942,N0013190,N0013191,334.028889,333.678889,1.999371,1.905615,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9692,0.502364,0.298247,0.110849,tractive,lateral,P249,drafted
E0012943,N0013191,N0012736,333.678889,333.636291,1.905615,1.910065,7.744956,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,15.2086,0.638748,0.332591,0.121254,tractive,lateral,P249,drafted
E0012944,N0013192,N0012751,330.175279,329.747093,7.230818,6.447822,85.637146,200,PVC-U,0.5,0.5,table11,minimum,3.2683,merrimack,176.7199,6.703492,0.647213,0.398924,tractive,main,P294,drafted
E0012945,N0013193,N0012756,331.765275,331.607969,2.835952,3.058382,31.46124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.36,0.645755,0.322821,0.124684,tractive,lateral,P271,drafted
E0012946,N0013194,N0013195,332.429767,332.179767,6.671033,6.604993,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.2408,merrimack,189.5315,7.147783,0.658542,0.41319,tractive,sub main,P249,drafted
E0012947,N0013195,N0012739,332.179767,331.927756,6.604993,6.426065,50.402197,200,PVC-U,0.5,0.5,table11,minimum,3.2363,merrimack,191.691,7.219352,0.660308,0.415463,tractive,sub main,P249,drafted
E0012948,N0013196,N0013197,332.101173,331.771173,4.795891,5.209204,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.4387,0.865081,0.365688,0.139901,tractive,main,P249,drafted
E0012949,N0013197,N0013198,331.771173,331.441173,5.209204,5.745381,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.5983,0.956115,0.377227,0.146706,tractive,main,P249,drafted
E0012950,N0013198,N0012762,331.441173,331.387348,5.745381,5.81657,9.786413,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.5983,0.956615,0.377288,0.146742,tractive,main,P249,drafted
E0012951,N0013199,N0013200,333.857321,333.507321,4.235971,4.485752,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.8976,0.970512,0.366527,0.151195,tractive,main,P249,drafted
E0012952,N0013200,N0013201,333.507321,333.157321,4.485752,4.622892,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.1369,1.106897,0.381702,0.160995,tractive,main,P249,drafted
E0012953,N0013201,N0013202,333.157321,332.807321,4.622892,4.735831,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.0381,1.229105,0.394177,0.16929,tractive,main,P249,drafted
E0012954,N0013202,N0013203,332.807321,332.457321,4.735831,4.770951,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.6011,1.337136,0.404467,0.176298,tractive,main,P249,drafted
E0012955,N0013203,N0012762,332.457321,332.325443,4.770951,4.878475,26.37545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6808,1.382986,0.40865,0.179191,tractive,main,P249,drafted
E0012956,N0013204,N0013205,337.115475,336.799123,1.663181,2.074168,63.270492,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P249,provisional
E0012957,N0013205,N0013206,336.799123,336.549123,2.074168,2.281321,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.212686,0.226289,0.074553,tractive,lateral,P249,provisional
E0012958,N0013206,N0013207,336.549123,336.284527,2.281321,2.357869,52.919271,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.484706,0.294884,0.109014,tractive,lateral,P249,provisional
E0012959,N0013207,N0012739,336.284527,335.840806,2.357869,2.513015,88.744191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.652039,0.323804,0.125253,tractive,lateral,P249,provisional
E0012960,N0013208,N0013209,327.852704,327.547229,6.741748,7.355603,61.095041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.7624,0.835503,0.349886,0.140807,tractive,main,P271,drafted
E0012961,N0013209,N0013210,327.547229,327.204809,7.355603,7.605494,68.483961,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.9872,0.929282,0.361634,0.148102,tractive,main,P271,drafted
E0012962,N0013210,N0012756,327.204809,326.823092,7.605494,7.843259,76.343334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.067,0.97512,0.367064,0.151537,tractive,main,P271,drafted
E0012963,N0013211,N0013212,338.057616,337.770945,1.55005,1.900503,57.334176,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P268,drafted
E0012964,N0013212,N0013213,337.770945,337.420945,1.900503,2.670242,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272081,0.245114,0.083454,tractive,lateral,P268,drafted
E0012965,N0013213,N0013214,337.420945,337.070945,2.670242,3.845986,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589535,0.313706,0.119464,tractive,lateral,P268,drafted
E0012966,N0013214,N0013215,337.070945,337.028783,3.845986,3.932002,7.665824,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,17.2765,0.72592,0.346212,0.128773,tractive,lateral,P268,drafted
E0012967,N0013215,N0013216,337.028783,336.588783,3.932002,4.3872,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.5956,0.907052,0.371112,0.14308,tractive,lateral,P268,drafted
E0012968,N0013216,N0013217,336.588783,336.148783,4.3872,4.906973,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,29.1541,1.224589,0.40715,0.165113,tractive,lateral,P268,drafted
E0012969,N0013217,N0012703,336.148783,336.107782,4.906973,4.964179,4.100116,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,33.4732,1.406325,0.523902,0.152629,tractive,lateral,P268,drafted
E0012970,N0013218,N0013219,329.28256,329.020451,6.942354,6.454433,52.42177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.3745,0.864866,0.353664,0.143132,tractive,main,P271,drafted
E0012971,N0013219,N0013220,329.020451,328.83256,6.454433,6.336477,37.57823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.1161,0.896393,0.357617,0.145587,tractive,main,P271,drafted
E0012972,N0013220,N0013221,328.83256,328.773001,6.336477,6.460275,11.911808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.1161,0.896706,0.357655,0.145611,tractive,main,P271,drafted
E0012973,N0013221,N0013222,328.773001,328.312016,6.460275,6.988765,92.19704,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.1161,0.896805,0.357668,0.145618,tractive,main,P271,drafted
E0012974,N0013222,N0013223,328.312016,327.882832,6.988765,7.593914,85.836815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.8577,0.928664,0.36156,0.148055,tractive,main,P271,drafted
E0012975,N0013223,N0013224,327.882832,327.77319,7.593914,7.671604,21.928439,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5993,0.960469,0.365349,0.150448,tractive,main,P271,drafted
E0012976,N0013224,N0013225,327.77319,327.565524,7.671604,7.854581,41.533143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5993,0.960652,0.365371,0.150461,tractive,main,P271,drafted
E0012977,N0013225,N0013226,327.565524,327.340631,7.854581,8.105291,44.978528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5993,0.960998,0.365412,0.150487,tractive,main,P271,drafted
E0012978,N0013226,N0013227,327.340631,327.040631,8.105291,8.166491,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.7588,1.051907,0.375758,0.157118,tractive,main,P271,drafted
E0012979,N0013227,N0013228,327.040631,326.740631,8.166491,8.022766,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9184,1.142941,0.385483,0.163485,tractive,main,P271,drafted
E0012980,N0013228,N0013229,326.740631,326.440631,8.022766,8.212689,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.078,1.233976,0.394655,0.169612,tractive,main,P271,drafted
E0012981,N0013229,N0012756,326.440631,326.35659,8.212689,8.309761,16.808267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4887,1.419386,0.411898,0.181455,tractive,main,P271,drafted
E0012982,N0013230,N0012787,401.49425,401.422139,1.55,1.552653,14.422205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P258,provisional
E0012983,N0013231,N0013232,400.415825,400.325686,2.852272,2.796201,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.142413,0.198401,0.062128,tractive,main,P258,provisional
E0012984,N0013232,N0013233,400.325686,400.211559,2.796201,2.804676,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.3046,0.142564,0.19847,0.062158,tractive,main,P258,provisional
E0012985,N0013233,N0012787,400.211559,400.087866,2.804676,2.886926,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.188021,0.217364,0.070478,tractive,main,P258,provisional
E0012986,N0013234,N0013235,327.158836,326.850844,8.618263,8.922593,61.598466,200,PVC-U,0.5,0.5,table11,minimum,2.9591,merrimack,401.7991,13.802316,0.775331,0.610625,velocity,sub main,P294,drafted
E0012987,N0013235,N0013236,326.850844,326.450844,8.922593,9.577049,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9557,merrimack,405.602,13.917249,0.776708,0.613997,velocity,sub main,P294,drafted
E0012988,N0013236,N0013237,326.450844,326.050844,9.577049,10.122831,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9529,merrimack,408.8413,14.015277,0.777868,0.616877,velocity,sub main,P294,drafted
E0012989,N0013237,N0013238,326.050844,325.650844,10.122831,10.59412,80.0,200,PVC-U,0.5,0.5,table11,minimum,2.9501,merrimack,412.0807,14.113212,0.779013,0.61976,velocity,sub main,P294,drafted
E0012990,N0013238,N0012751,325.650844,325.541528,10.59412,10.653388,21.863246,200,PVC-U,0.5,0.5,table11,minimum,2.9473,merrimack,415.32,14.211055,0.780144,0.622644,velocity,sub main,P294,drafted
E0012991,N0013239,N0012805,407.870734,407.829624,2.250421,2.547695,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000421,0.024047,0.005165,tractive,lateral,P05,provisional
E0012992,N0013240,N0012805,410.114917,408.818497,1.55,1.558822,33.24154,200,PVC-U,3.9,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0012993,N0013241,N0013242,329.435128,329.085128,3.16024,3.89055,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2665,0.475304,0.293058,0.108024,tractive,lateral,P274,provisional
E0012994,N0013242,N0013243,329.085128,328.735128,3.89055,4.52595,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.2438,0.684547,0.328782,0.128154,tractive,lateral,P274,provisional
E0012995,N0013243,N0012821,328.735128,328.692634,4.52595,4.496667,7.082293,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,16.9854,0.716221,0.355382,0.125324,tractive,lateral,P274,provisional
E0012996,N0013244,N0012892,328.923608,328.510904,3.900885,4.753073,82.540748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1741,1.057679,0.376392,0.15753,tractive,lateral,P277,provisional
E0012997,N0013245,N0013246,325.601512,325.251512,7.068349,7.593825,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2342,merrimack,192.743,7.239678,0.660807,0.416108,tractive,main,P269,provisional
E0012998,N0013246,N0013247,325.251512,324.901512,7.593825,7.507821,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.2298,merrimack,194.9026,7.31127,0.662554,0.418373,tractive,main,P269,provisional
E0012999,N0013247,N0012897,324.901512,324.860576,7.507821,7.555379,6.297844,200,PVC-U,0.65,0.5,table11,minimum,3.2277,merrimack,195.9824,7.347322,0.730636,0.390221,tractive,main,P269,provisional
E0013000,N0013248,N0013249,329.792996,329.592996,2.549442,2.899955,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.530416,0.303419,0.113698,tractive,lateral,P269,provisional
E0013001,N0013249,N0013250,329.592996,329.392996,2.899955,2.89506,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.699,0.576017,0.311422,0.118173,tractive,lateral,P269,provisional
E0013002,N0013250,N0013251,329.392996,329.295966,2.89506,2.940118,19.405895,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.6168,0.866361,0.353853,0.14325,tractive,lateral,P269,provisional
E0013003,N0013251,N0012897,329.295966,328.976096,2.940118,3.439859,63.974058,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.7763,0.957057,0.364947,0.150193,tractive,lateral,P269,provisional
E0013004,N0013252,N0012899,399.281908,399.231908,1.553449,1.709773,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P276,provisional
E0013005,N0013253,N0013254,319.735894,319.485894,11.286689,11.770972,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0387,merrimack,322.6264,11.395943,0.742173,0.5407,tractive,sub main,P295,drafted
E0013006,N0013254,N0013255,319.485894,319.235894,11.770972,12.215155,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.0363,merrimack,324.7859,11.463096,0.743216,0.542649,tractive,sub main,P295,drafted
E0013007,N0013255,N0012894,329.900497,329.822546,1.550553,1.721826,15.590129,200,PVC-U,0.5,0.5,cover_min,minimum,3.0363,merrimack,324.7859,11.463512,0.743222,0.542661,tractive,sub main,P295,drafted
E0013008,N0013256,N0013257,323.750182,323.500182,7.868959,8.436219,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3442,merrimack,146.1739,5.67992,0.618414,0.364852,tractive,main,P269,drafted
E0013009,N0013257,N0013258,323.500182,323.250182,8.436219,8.780061,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3325,merrimack,150.493,5.827027,0.622812,0.369868,tractive,main,P269,drafted
E0013010,N0013258,N0013259,323.250182,323.206875,8.780061,8.814793,7.87407,200,PVC-U,0.55,0.5,table11,minimum,3.3267,merrimack,152.6526,5.900596,0.647087,0.362918,tractive,main,P269,drafted
E0013011,N0013259,N0012894,323.206875,322.944582,8.814793,8.599791,47.68965,200,PVC-U,0.55,0.5,uniform,minimum,3.3211,merrimack,154.8122,5.97369,0.649302,0.365307,tractive,main,P269,drafted
E0013012,N0013260,N0012902,330.604041,330.203159,4.613397,5.442716,80.176485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.9147,1.088818,0.379772,0.159731,tractive,lateral,P272,provisional
E0013013,N0013261,N0012902,334.53569,334.018908,1.611679,1.626966,79.504887,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.25279,0.072142,tractive,lateral,P272,provisional
E0013014,N0013262,N0013263,412.11535,411.71535,1.550849,2.170697,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.120072,0.187505,0.05752,tractive,sub main,P302,derived
E0013015,N0013263,N0013264,411.71535,411.31535,2.170697,3.410419,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.120739,0.18785,0.057664,tractive,sub main,P276,derived
E0013016,N0013264,N0013265,411.31535,410.91535,3.410419,4.224268,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.121405,0.188193,0.057807,tractive,sub main,P276,derived
E0013017,N0013265,N0013266,410.91535,410.51535,4.224268,4.862946,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.122072,0.188536,0.05795,tractive,sub main,P276,derived
E0013018,N0013266,N0013267,410.51535,410.36535,4.862946,4.975257,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.122739,0.188877,0.058093,tractive,sub main,P276,derived
E0013019,N0013267,N0013268,410.36535,409.91535,4.975257,4.584711,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.122989,0.189004,0.058146,tractive,sub main,P276,derived
E0013020,N0013268,N0013269,409.91535,409.46535,4.584711,4.109143,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.123739,0.189386,0.058306,tractive,sub main,P276,derived
E0013021,N0013269,N0013270,409.46535,409.01535,4.109143,3.599915,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.124489,0.189766,0.058465,tractive,sub main,P276,derived
E0013022,N0013270,N0013271,409.01535,408.974069,3.599915,3.585654,8.256152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.125239,0.190144,0.058623,tractive,sub main,P276,derived
E0013023,N0013271,N0013272,408.974069,408.602284,3.585654,3.464152,74.35698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.125308,0.190179,0.058638,tractive,sub main,P276,derived
E0013024,N0013272,N0013273,408.602284,408.352284,3.464152,3.273967,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.125927,0.19049,0.058768,tractive,sub main,P276,derived
E0013025,N0013273,N0013274,408.352284,408.102284,3.273967,3.358836,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.126344,0.190698,0.058856,tractive,sub main,P276,derived
E0013026,N0013274,N0013275,408.102284,408.042138,3.358836,3.297736,12.029225,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.126761,0.190907,0.058944,tractive,sub main,P276,derived
E0013027,N0013275,N0013276,408.042138,408.000551,3.297736,3.31378,6.398073,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.1596,0.126861,0.208952,0.055489,tractive,sub main,P276,derived
E0013028,N0013276,N0013277,408.000551,407.960494,3.31378,3.329973,5.722479,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,2.1596,0.126914,0.214354,0.054557,tractive,sub main,P276,derived
E0013029,N0013277,N0013278,407.960494,407.906328,3.329973,3.389204,10.833069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.126962,0.191007,0.058986,tractive,sub main,P276,derived
E0013030,N0013278,N0013279,407.906328,407.860673,3.389204,3.479384,9.131024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.127052,0.191052,0.059005,tractive,sub main,P276,derived
E0013031,N0013279,N0013280,407.860673,407.460685,3.479384,3.010079,79.997602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.127128,0.19109,0.059021,tractive,sub main,P276,derived
E0013032,N0013280,N0013281,407.460685,407.060685,3.010079,2.48561,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.127795,0.191421,0.05916,tractive,sub main,P276,derived
E0013033,N0013281,N0012864,407.060685,407.020371,2.48561,2.480575,5.039291,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,2.1596,0.128461,0.22528,0.053191,tractive,sub main,P276,derived
E0013034,N0013282,N0012899,398.994142,398.794761,1.551757,2.14692,39.876031,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P276,provisional
E0013035,N0013283,N0013284,331.596545,331.321545,1.55,1.563922,50.0,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.122359,0.030889,tractive,lateral,P274,provisional
E0013036,N0013284,N0013285,331.321545,331.046545,1.563922,1.944666,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031507,0.122928,0.03107,tractive,lateral,P274,provisional
E0013037,N0013285,N0012821,331.046545,330.97021,1.944666,2.219091,13.879238,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.031923,0.123491,0.031248,tractive,lateral,P274,provisional
E0013038,N0013286,N0013287,329.754714,329.354714,2.635697,3.892722,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952053,0.364356,0.149819,tractive,lateral,P272,provisional
E0013039,N0013287,N0013288,329.354714,328.954714,3.892722,4.585538,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.26959,0.398109,0.17195,tractive,lateral,P272,provisional
E0013040,N0013288,N0013289,328.954714,328.914714,4.585538,4.646565,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,32.3934,1.360791,0.479649,0.158575,tractive,lateral,P272,provisional
E0013041,N0013289,N0013290,328.914714,328.739714,4.646565,3.975892,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.4061,0.41072,0.180632,tractive,lateral,P272,provisional
E0013042,N0013290,N0012906,328.739714,328.547498,3.975892,4.450793,38.443323,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.7923,1.587461,0.426145,0.19157,tractive,lateral,P272,provisional
E0013043,N0013291,N0012906,330.479552,330.043766,3.418001,2.954525,87.15716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.553,1.451581,0.41472,0.183435,tractive,lateral,P272,provisional
E0013044,N0013292,N0013293,396.659822,396.608114,1.550077,1.675974,10.341727,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,36.5583,1.568591,0.424603,0.190461,tractive,sub main,P326,derived
E0013045,N0013293,N0013294,396.608114,396.357408,1.675974,2.719832,50.14123,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.5583,1.568677,0.42461,0.190466,tractive,sub main,P320,derived
E0013046,N0013294,N0013295,396.357408,396.259822,2.719832,3.043553,19.517043,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.5583,1.569095,0.424644,0.19049,tractive,sub main,P320,derived
E0013047,N0013295,N0013296,396.259822,396.155212,3.043553,3.164551,20.92209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.600348,0.42719,0.192325,tractive,sub main,P320,derived
E0013048,N0013296,N0013297,396.155212,395.965809,3.164551,3.079753,37.880538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.600522,0.427204,0.192335,tractive,sub main,P320,derived
E0013049,N0013297,N0013298,395.965809,395.819563,3.079753,3.263567,29.249201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.600838,0.42723,0.192353,tractive,sub main,P320,derived
E0013050,N0013298,N0013299,395.819563,395.569563,3.263567,3.792894,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.601082,0.427249,0.192368,tractive,sub main,P320,derived
E0013051,N0013299,N0013300,395.569563,395.319563,3.792894,4.122728,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.601498,0.427283,0.192392,tractive,sub main,P320,derived
E0013052,N0013300,N0013301,395.319563,395.277874,4.122728,4.224598,6.948171,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,37.2999,1.601915,0.455705,0.183985,tractive,sub main,P320,derived
E0013053,N0013301,N0013302,395.277874,394.848958,4.224598,6.793742,85.783311,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.601973,0.427321,0.19242,tractive,sub main,P320,derived
E0013054,N0013302,N0013303,394.848958,394.75289,6.793742,7.569253,19.213494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.602688,0.427379,0.192461,tractive,sub main,P320,derived
E0013055,N0013303,N0013304,394.75289,394.638006,7.569253,8.011316,22.976846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.602848,0.427392,0.192471,tractive,sub main,P320,derived
E0013056,N0013304,N0013305,394.638006,394.48875,8.011316,8.772969,29.851264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.603039,0.427407,0.192482,tractive,sub main,P320,derived
E0013057,N0013305,N0013306,394.48875,394.340675,8.772969,9.172295,29.614957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.603288,0.427428,0.192496,tractive,sub main,P320,derived
E0013058,N0013306,N0013307,394.340675,394.10289,9.172295,9.984146,47.556933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.603535,0.427447,0.192511,tractive,sub main,P320,derived
E0013059,N0013307,N0013308,394.10289,394.060505,9.984146,9.941937,7.064249,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,37.2999,1.603931,0.455879,0.184097,tractive,sub main,P320,derived
E0013060,N0013308,N0013309,394.060505,393.820826,9.941937,9.107,47.935751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.60399,0.427484,0.192537,tractive,sub main,P320,derived
E0013061,N0013309,N0013310,393.820826,393.595925,9.107,9.154716,44.980152,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.604389,0.427516,0.192561,tractive,sub main,P320,derived
E0013062,N0013310,N0013311,393.595925,393.545826,9.154716,9.28175,10.019848,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.604764,0.427547,0.192582,tractive,sub main,P320,derived
E0013063,N0013311,N0013312,393.545826,393.273843,9.28175,10.426414,54.39663,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.604848,0.427553,0.192587,tractive,sub main,P320,derived
E0013064,N0013312,N0013313,393.273843,392.982066,10.426414,12.111806,58.355306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.605301,0.42759,0.192614,tractive,sub main,P320,derived
E0013065,N0013313,N0013314,392.982066,392.875827,12.111806,12.971219,21.247842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.605787,0.427629,0.192642,tractive,sub main,P320,derived
E0013066,N0013314,N0013315,392.875827,392.745826,12.971219,13.575646,26.000221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.605964,0.427644,0.192652,tractive,sub main,P320,derived
E0013067,N0013315,N0013316,392.745826,392.577883,13.575646,13.031064,33.588512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.606181,0.427661,0.192665,tractive,sub main,P320,derived
E0013068,N0013316,N0013317,392.577883,392.464424,13.031064,12.098442,22.691806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.606461,0.427684,0.192681,tractive,sub main,P320,derived
E0013069,N0013317,N0013318,392.464424,392.295826,12.098442,11.444408,33.719683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.60665,0.427699,0.192692,tractive,sub main,P320,derived
E0013070,N0013318,N0013319,392.295826,392.253403,11.444408,11.522232,7.713292,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,37.2999,1.606931,0.442356,0.188242,tractive,sub main,P320,derived
E0013071,N0013319,N0013320,402.225635,401.96947,1.55,2.422681,46.575407,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.2999,1.606995,0.442361,0.188246,tractive,sub main,P320,derived
E0013072,N0013320,N0013321,401.96947,401.910177,2.422681,2.640757,10.780557,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.2999,1.607383,0.442394,0.188268,tractive,sub main,P307,derived
E0013073,N0013321,N0013322,401.910177,401.857499,2.640757,2.787154,9.577788,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.2999,1.607473,0.442401,0.188273,tractive,sub main,P307,derived
E0013074,N0013322,N0013323,401.857499,401.644431,2.787154,3.058694,38.739658,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.2999,1.607553,0.442408,0.188278,tractive,sub main,P307,derived
E0013075,N0013323,N0013324,401.644431,401.389554,3.058694,3.475376,46.341348,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.2999,1.607876,0.442435,0.188296,tractive,sub main,P307,derived
E0013076,N0013324,N0013325,401.389554,400.919562,3.475376,4.558038,85.452938,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.2999,1.608262,0.442467,0.188318,tractive,sub main,P307,derived
E0013077,N0013325,N0013326,400.919562,400.589562,4.558038,5.387214,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.2999,1.608974,0.442527,0.188358,tractive,sub main,P307,derived
E0013078,N0013326,N0013327,400.589562,400.259562,5.387214,6.453481,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,37.2999,1.609474,0.442568,0.188387,tractive,sub main,P307,derived
E0013079,N0013327,N0013328,400.259562,400.218331,6.453481,6.549247,3.926806,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,37.2999,1.609974,0.555552,0.160921,tractive,sub main,P307,derived
E0013080,N0013328,N0013329,400.218331,399.90868,6.549247,7.552776,61.93017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.610007,0.427969,0.192888,tractive,sub main,P307,derived
E0013081,N0013329,N0013330,399.90868,399.663899,7.552776,8.193278,48.956151,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.610523,0.428011,0.192918,tractive,sub main,P307,derived
E0013082,N0013330,N0013331,399.663899,399.418515,8.193278,8.501346,49.076854,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.610931,0.428044,0.192942,tractive,sub main,P307,derived
E0013083,N0013331,N0013332,399.418515,399.377937,8.501346,8.549126,5.072318,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,37.2999,1.61134,0.505145,0.17198,tractive,sub main,P307,derived
E0013084,N0013332,N0013333,399.377937,399.337518,8.549126,8.620551,6.218242,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,37.2999,1.611382,0.469577,0.180927,tractive,sub main,P307,derived
E0013085,N0013333,N0013334,399.337518,399.221758,8.620551,8.952406,23.152081,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.611434,0.428084,0.192971,tractive,sub main,P307,derived
E0013086,N0013334,N0013335,399.221758,399.145794,8.952406,9.150013,15.192739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.611627,0.4281,0.192983,tractive,sub main,P307,derived
E0013087,N0013335,N0013336,399.145794,399.034569,9.150013,9.361733,22.245062,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.611754,0.42811,0.19299,tractive,sub main,P307,derived
E0013088,N0013336,N0013337,399.034569,398.841934,9.361733,9.601639,38.526835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.611939,0.428125,0.193001,tractive,sub main,P307,derived
E0013089,N0013337,N0013338,398.841934,398.775405,9.601639,9.681535,13.305914,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.61226,0.428151,0.193019,tractive,sub main,P307,derived
E0013090,N0013338,N0013339,398.775405,398.699049,9.681535,9.75487,15.271206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.612371,0.42816,0.193026,tractive,sub main,P307,derived
E0013091,N0013339,N0013340,398.699049,398.637392,9.75487,9.798094,12.331363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.612498,0.42817,0.193033,tractive,sub main,P307,derived
E0013092,N0013340,N0013341,398.637392,398.565497,9.798094,9.821801,14.378972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.612601,0.428178,0.193039,tractive,sub main,P307,derived
E0013093,N0013341,N0013342,398.565497,398.493601,9.821801,9.843862,14.379131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.612721,0.428188,0.193046,tractive,sub main,P307,derived
E0013094,N0013342,N0013343,398.493601,398.405767,9.843862,9.986964,17.566986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.612841,0.428197,0.193053,tractive,sub main,P307,derived
E0013095,N0013343,N0013344,398.405767,398.317933,9.986964,10.14212,17.566801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.612987,0.428209,0.193062,tractive,sub main,P307,derived
E0013096,N0013344,N0013345,398.317933,398.277924,10.14212,10.213043,5.715497,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,37.2999,1.613133,0.482145,0.177771,tractive,sub main,P307,derived
E0013097,N0013345,N0013346,398.277924,398.198649,10.213043,10.409902,15.855006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.613181,0.428225,0.193073,tractive,sub main,P307,derived
E0013098,N0013346,N0013347,398.198649,398.158649,10.409902,10.463726,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,37.2999,1.613313,0.546485,0.162997,tractive,sub main,P307,derived
E0013099,N0013347,N0013348,398.158649,398.093969,10.463726,10.726618,12.936046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.613346,0.428238,0.193083,tractive,sub main,P307,derived
E0013100,N0013348,N0013349,398.093969,398.045386,10.726618,10.982721,9.716538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.613454,0.428247,0.193089,tractive,sub main,P307,derived
E0013101,N0013349,N0013350,398.045386,397.939423,10.982721,11.509002,21.192569,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.613535,0.428253,0.193094,tractive,sub main,P307,derived
E0013102,N0013350,N0013351,397.939423,397.86929,11.509002,11.798343,14.026714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.613712,0.428267,0.193104,tractive,sub main,P307,derived
E0013103,N0013351,N0013352,397.86929,397.70804,11.798343,12.239622,32.249867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.613829,0.428277,0.193111,tractive,sub main,P307,derived
E0013104,N0013352,N0013353,408.397662,408.051121,1.55,1.924312,69.30818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.614098,0.428298,0.193126,tractive,sub main,P307,derived
E0013105,N0013353,N0013354,408.051121,407.801121,1.924312,1.965053,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.614675,0.428345,0.19316,tractive,sub main,P276,derived
E0013106,N0013354,N0012864,407.801121,407.537514,1.965053,1.963432,52.721562,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.2999,1.615092,0.428378,0.193184,tractive,sub main,P276,derived
E0013107,N0013355,N0013356,330.794215,330.362118,1.550054,1.684787,86.419318,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P277,provisional
E0013108,N0013356,N0013357,330.362118,330.057054,1.684787,1.562453,43.580682,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,8.6382,0.362858,0.30213,0.08804,tractive,lateral,P277,provisional
E0013109,N0013357,N0013358,330.057054,329.657054,1.562453,2.610982,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.7953,0.663262,0.325543,0.126263,tractive,lateral,P277,provisional
E0013110,N0013358,N0013359,329.657054,329.535822,2.610982,2.424628,24.246418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.274,0.935532,0.362386,0.148575,tractive,lateral,P277,provisional
E0013111,N0013359,N0013360,329.535822,329.098128,2.424628,1.762284,87.538672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.7527,1.207337,0.392024,0.167842,tractive,lateral,P277,provisional
E0013112,N0013360,N0013361,329.098128,328.982054,1.762284,1.827486,23.214911,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.2313,1.47967,0.417145,0.185145,tractive,lateral,P277,provisional
E0013113,N0013361,N0013362,328.982054,328.682054,1.827486,3.141921,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.4707,1.615665,0.428424,0.193217,tractive,lateral,P277,provisional
E0013114,N0013362,N0013363,328.682054,328.382054,3.141921,4.368068,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.7898,1.797234,0.442432,0.203515,tractive,lateral,P277,provisional
E0013115,N0013363,N0013364,328.382054,328.307054,4.368068,4.630172,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.9494,1.888268,0.449061,0.208496,tractive,lateral,P277,provisional
E0013116,N0013364,N0013365,328.307054,327.907054,4.630172,5.063924,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.2685,2.069462,0.461574,0.218093,tractive,lateral,P277,provisional
E0013117,N0013365,N0013366,327.907054,327.507054,5.063924,6.039638,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,57.9068,2.432266,0.484335,0.236227,tractive,lateral,P277,provisional
E0013118,N0013366,N0013367,327.507054,327.465931,6.039638,6.151501,5.874719,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,58.9865,2.4782,0.548846,0.219178,tractive,lateral,P277,provisional
E0013119,N0013367,N0013368,327.465931,327.245304,6.151501,6.79916,44.125281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.1461,2.568783,0.492233,0.242733,tractive,lateral,P277,provisional
E0013120,N0013368,N0012892,327.245304,327.002656,6.79916,6.261321,48.529655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,65.4652,2.75022,0.502249,0.251149,tractive,lateral,P277,provisional
E0013121,N0013369,N0013370,405.476293,404.744107,1.552576,1.559085,28.71318,200,PVC-U,2.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P319,derived
E0013122,N0013370,N0013371,404.744107,404.627933,1.559085,1.551938,5.957645,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,0.0,0.000239,0.025991,0.003361,tractive,lateral,P319,derived
E0013123,N0013371,N0013372,404.627933,404.55385,1.551938,1.552107,9.877771,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.000289,0.021157,0.004376,tractive,lateral,P319,derived
E0013124,N0013372,N0013373,404.55385,404.497772,1.552107,1.68805,11.215591,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000371,0.020846,0.005221,tractive,lateral,P319,derived
E0013125,N0013373,N0013374,404.497772,404.420072,1.68805,1.965518,15.540068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000465,0.023092,0.00567,tractive,lateral,P319,derived
E0013126,N0013374,N0013375,404.420072,404.337244,1.965518,2.424414,16.565544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000594,0.025741,0.00621,tractive,lateral,P319,derived
E0013127,N0013375,N0013376,404.337244,404.213255,2.424414,2.879701,24.7977,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000732,0.028188,0.006719,tractive,lateral,P319,derived
E0013128,N0013376,N0013377,404.213255,404.058978,2.879701,2.84245,30.855489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000939,0.031348,0.007391,tractive,lateral,P319,derived
E0013129,N0013377,N0012824,404.058978,403.786857,2.84245,3.518014,54.424268,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001196,0.034688,0.008119,tractive,lateral,P319,derived
E0013130,N0013378,N0013379,323.07942,322.82942,7.22597,7.457049,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.15,2.683964,0.498652,0.248105,tractive,sub main,P313,provisional
E0013131,N0013379,N0013380,322.82942,322.57942,7.457049,7.882067,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.15,2.684381,0.498675,0.248124,tractive,sub main,P313,provisional
E0013132,N0013380,N0013381,322.57942,322.538086,7.882067,7.923462,5.511147,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,61.15,2.684797,0.57603,0.224124,tractive,sub main,P313,provisional
E0013133,N0013381,N0013382,322.538086,322.338086,7.923462,8.166522,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.15,2.684843,0.4987,0.248145,tractive,sub main,P313,provisional
E0013134,N0013382,N0013383,322.338086,322.138086,8.166522,8.525305,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.15,2.685177,0.498718,0.248161,tractive,sub main,P313,provisional
E0013135,N0013383,N0012927,322.138086,322.047253,8.525305,8.659565,18.166702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.15,2.68551,0.498736,0.248176,tractive,sub main,P313,provisional
E0013136,N0013384,N0013385,326.889634,326.489634,1.557784,1.73702,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P335,provisional
E0013137,N0013385,N0013386,326.489634,326.089634,1.73702,2.42773,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P335,provisional
E0013138,N0013386,N0013387,326.089634,326.049634,2.42773,2.47124,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.042339,0.007641,tractive,lateral,P335,provisional
E0013139,N0013387,N0013388,326.049634,325.799634,2.47124,3.136981,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001375,0.036742,0.008576,tractive,lateral,P335,provisional
E0013140,N0013388,N0013389,325.799634,325.549634,3.136981,3.699298,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001792,0.040921,0.009525,tractive,lateral,P335,provisional
E0013141,N0013389,N0012936,325.549634,325.450762,3.699298,4.083478,19.774337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002208,0.044487,0.010356,tractive,lateral,P335,provisional
E0013142,N0013390,N0013391,324.963126,324.863126,1.575326,3.066989,20.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.3046,0.138538,0.196602,0.061357,tractive,lateral,P313,provisional
E0013143,N0013391,N0013392,324.863126,324.763126,3.066989,2.787228,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.183971,0.215821,0.069783,tractive,lateral,P313,provisional
E0013144,N0013392,N0012950,324.763126,324.399993,2.787228,4.117311,72.626703,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3844,0.184138,0.215885,0.069812,tractive,lateral,P313,provisional
E0013145,N0013393,N0013394,323.357715,323.315511,1.55,1.936289,4.44247,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.147199,0.027288,tractive,lateral,P313,derived
E0013146,N0013394,N0013395,323.315511,323.267067,1.936289,2.902733,9.688948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076394,0.161185,0.046961,tractive,lateral,P313,derived
E0013147,N0013395,N0013396,323.267067,323.212724,2.902733,3.600204,10.868582,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076475,0.161242,0.046983,tractive,lateral,P313,derived
E0013148,N0013396,N0013397,323.212724,323.084097,3.600204,4.492563,25.725351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076566,0.161307,0.047008,tractive,lateral,P313,derived
E0013149,N0013397,N0013398,323.084097,322.848052,4.492563,5.354554,47.20893,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.07678,0.161459,0.047067,tractive,lateral,P313,derived
E0013150,N0013398,N0012950,322.848052,322.709394,5.354554,5.80791,27.731695,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077173,0.161737,0.047174,tractive,lateral,P313,derived
E0013151,N0013399,N0013400,315.461617,315.161617,9.201836,10.840001,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7315,1.012409,0.371346,0.154273,tractive,main,P325,drafted
E0013152,N0013400,N0013401,315.161617,314.861617,10.840001,12.02675,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7315,1.012909,0.371403,0.154309,tractive,main,P325,drafted
E0013153,N0013401,N0013402,325.338124,325.240488,1.550243,2.099722,19.527262,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,23.7315,1.013409,0.371459,0.154346,tractive,main,P325,drafted
E0013154,N0013402,N0013403,325.240488,324.838124,2.099722,4.476512,80.472738,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7315,1.013571,0.371478,0.154358,tractive,main,P313,drafted
E0013155,N0013403,N0013404,324.838124,324.760485,4.476512,4.745527,15.52778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7315,1.014242,0.371554,0.154406,tractive,main,P313,drafted
E0013156,N0013404,N0013405,324.760485,324.460485,4.745527,5.55514,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7315,1.014371,0.371568,0.154416,tractive,main,P313,drafted
E0013157,N0013405,N0013406,324.460485,324.147741,5.55514,6.099268,62.548834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7315,1.014871,0.371625,0.154452,tractive,main,P313,drafted
E0013158,N0013406,N0012927,324.147741,323.849917,6.099268,6.8569,59.564683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7315,1.015393,0.371684,0.15449,tractive,main,P313,drafted
E0013159,N0013407,N0013408,319.41994,319.11994,1.55,2.38418,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P335,provisional
E0013160,N0013408,N0013409,319.11994,318.81994,2.38418,3.482123,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P335,provisional
E0013161,N0013409,N0013410,318.81994,318.77994,3.482123,3.597227,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.001,0.037549,0.006833,tractive,lateral,P335,provisional
E0013162,N0013410,N0013411,318.77994,318.60494,3.597227,4.824656,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P335,provisional
E0013163,N0013411,N0013412,318.60494,318.25494,4.824656,10.730228,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P335,provisional
E0013164,N0013412,N0013413,318.25494,318.00494,10.730228,10.393314,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001917,0.042046,0.009785,tractive,lateral,P335,provisional
E0013165,N0013413,N0012936,318.00494,317.751256,10.393314,11.782985,50.736897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002333,0.04547,0.010588,tractive,lateral,P335,provisional
E0013166,N0013414,N0012952,324.021686,323.957209,1.55,1.633764,12.895455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P316,provisional
E0013167,N0013415,N0012952,323.958391,323.916391,1.648726,1.674582,7.0,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,0.000544,0.026283,0.005775,tractive,lateral,P316,provisional
E0013168,N0013416,N0012963,313.337572,313.057171,11.638228,11.904988,56.0803,200,PVC-U,0.5,0.5,table11,minimum,3.5406,merrimack,91.2178,3.772934,0.550749,0.294719,tractive,sub main,P323,provisional
E0013169,N0013417,N0012959,323.479008,323.358074,1.551021,1.708362,24.186773,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P316,provisional
E0013170,N0013418,N0012959,323.885357,323.425017,1.634418,1.641419,23.016995,200,PVC-U,2.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P316,provisional
E0013171,N0013419,N0013420,321.878173,321.761126,3.600221,3.633649,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.470106,0.292037,0.107472,tractive,main,P323,provisional
E0013172,N0013420,N0013421,321.761126,321.675979,3.633649,3.673325,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.470301,0.292075,0.107492,tractive,main,P323,provisional
E0013173,N0013421,N0013422,321.675979,321.603178,3.673325,3.862032,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8657,0.501533,0.298091,0.110764,tractive,main,P323,provisional
E0013174,N0013422,N0013423,321.603178,321.560222,3.862032,3.916585,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,11.8657,0.501654,0.308163,0.108296,tractive,main,P323,provisional
E0013175,N0013423,N0013424,321.560222,321.368993,3.916585,3.782344,34.768917,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.8657,0.501719,0.308176,0.108303,tractive,main,P323,provisional
E0013176,N0013424,N0013425,321.368993,321.323598,3.782344,3.836894,8.253631,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,11.8657,0.502009,0.308232,0.108332,tractive,main,P323,provisional
E0013177,N0013425,N0013426,321.323598,321.207055,3.836894,3.870063,21.18962,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.6073,0.533168,0.314167,0.111419,tractive,main,P323,provisional
E0013178,N0013426,N0013427,321.207055,321.103281,3.870063,3.896628,18.867962,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.3489,0.564434,0.319878,0.114426,tractive,main,P323,provisional
E0013179,N0013427,N0012963,321.103281,321.042531,3.896628,3.919627,11.045361,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.3489,0.564592,0.319906,0.114441,tractive,main,P323,provisional
E0013180,N0013428,N0013429,309.760194,308.880194,1.673339,1.686914,55.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P410,provisional
E0013181,N0013429,N0013430,308.880194,308.580194,1.686914,2.151923,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P410,provisional
E0013182,N0013430,N0013431,308.580194,308.280194,2.151923,2.254505,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.031614,0.007449,tractive,lateral,P410,provisional
E0013183,N0013431,N0013432,308.280194,307.880194,2.254505,3.298639,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001458,0.037635,0.008776,tractive,lateral,P410,provisional
E0013184,N0013432,N0013433,307.880194,307.480194,3.298639,4.631134,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002125,0.043814,0.010198,tractive,lateral,P410,provisional
E0013185,N0013433,N0013434,307.480194,307.430194,4.631134,4.748029,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002792,0.048803,0.011387,tractive,lateral,P410,provisional
E0013186,N0013434,N0013435,307.430194,307.230194,4.748029,4.381409,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002875,0.049365,0.011524,tractive,lateral,P410,provisional
E0013187,N0013435,N0013436,307.230194,306.830194,4.381409,5.732001,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003208,0.051519,0.01205,tractive,lateral,P410,provisional
E0013188,N0013436,N0013437,306.830194,306.530194,5.732001,5.94646,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003875,0.055419,0.013021,tractive,lateral,P410,provisional
E0013189,N0013437,N0013438,306.530194,306.230194,5.94646,6.235749,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004375,0.058054,0.01369,tractive,lateral,P410,provisional
E0013190,N0013438,N0013439,306.230194,306.180194,6.235749,6.235974,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004875,0.060494,0.014317,tractive,lateral,P410,provisional
E0013191,N0013439,N0013440,306.180194,305.830194,6.235974,7.744818,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004958,0.060882,0.014418,tractive,lateral,P410,provisional
E0013192,N0013440,N0013441,305.830194,305.380194,7.744818,8.093409,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.005542,0.063498,0.015102,tractive,lateral,P410,provisional
E0013193,N0013441,N0013442,305.380194,304.930194,8.093409,8.780347,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006292,0.066596,0.015924,tractive,lateral,P410,provisional
E0013194,N0013442,N0013443,304.930194,304.480194,8.780347,9.198639,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007042,0.069454,0.016694,tractive,lateral,P410,provisional
E0013195,N0013443,N0013444,304.480194,304.030194,9.198639,9.748645,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007792,0.072112,0.01742,tractive,lateral,P410,provisional
E0013196,N0013444,N0013445,304.030194,303.580194,9.748645,10.326636,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.222195,0.229534,0.076057,tractive,lateral,P410,provisional
E0013197,N0013445,N0013446,303.580194,303.130194,10.326636,11.32406,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.268212,0.243982,0.082907,tractive,lateral,P410,provisional
