Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0013198,N0013446,N0013447,303.130194,302.930194,11.32406,11.204877,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.268962,0.244203,0.083013,tractive,lateral,P410,provisional
E0013199,N0013447,N0013448,302.930194,302.730194,11.204877,11.326691,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2725,0.482949,0.294545,0.10883,tractive,lateral,P410,provisional
E0013200,N0013448,N0013449,302.730194,302.655194,11.326691,11.350025,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.528549,0.303081,0.113511,tractive,lateral,P410,provisional
E0013201,N0013449,N0013450,312.453489,312.153489,1.551729,2.701216,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.3523,0.528674,0.303103,0.113524,tractive,lateral,P410,provisional
E0013202,N0013450,N0013451,312.153489,311.978489,2.701216,2.199214,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.529174,0.303194,0.113574,tractive,lateral,P391,provisional
E0013203,N0013451,N0013452,311.978489,311.728489,2.199214,2.740993,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.529466,0.303247,0.113603,tractive,lateral,P391,provisional
E0013204,N0013452,N0013453,311.728489,311.478489,2.740993,3.000362,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.529882,0.303322,0.113645,tractive,lateral,P391,provisional
E0013205,N0013453,N0012966,311.478489,311.432947,3.000362,3.045904,9.108433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.3523,0.530299,0.303397,0.113687,tractive,lateral,P391,provisional
E0013206,N0013454,N0013455,314.101437,313.701437,1.721775,1.738962,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P391,provisional
E0013207,N0013455,N0013456,313.701437,313.291606,1.738962,1.692738,81.966046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21432,0.226854,0.074814,tractive,lateral,P391,provisional
E0013208,N0013456,N0013457,313.291606,313.041606,1.692738,1.706623,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.26027,0.241621,0.081771,tractive,lateral,P391,provisional
E0013209,N0013457,N0013458,313.041606,312.791606,1.706623,1.687245,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.260687,0.241747,0.081831,tractive,lateral,P391,provisional
E0013210,N0013458,N0012966,312.791606,312.74962,1.687245,1.729231,6.459444,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,6.1762,0.261103,0.264813,0.077011,tractive,lateral,P391,provisional
E0013211,N0013459,N0013460,347.469952,347.144952,3.839343,7.033514,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.4716,merrimack,107.3374,4.327819,0.572851,0.316299,tractive,main,P248,drafted
E0013212,N0013460,N0013461,347.144952,346.969952,7.033514,7.420123,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.4674,merrimack,108.4172,4.366474,0.574305,0.31776,tractive,main,P248,drafted
E0013213,N0013461,N0012986,346.969952,346.821417,7.420123,6.465112,29.707066,200,PVC-U,0.5,0.5,table11,minimum,3.4632,merrimack,109.497,4.404832,0.575738,0.319205,tractive,main,P248,drafted
E0013214,N0013462,N0013004,351.313501,351.02684,1.694953,2.172806,57.332197,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,7.2203,0.302693,0.253692,0.087649,tractive,lateral,P248,drafted
E0013215,N0013463,N0013464,340.230974,340.030974,9.894697,10.116273,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0693,merrimack,297.0096,10.619398,0.729571,0.518105,tractive,sub main,P248,drafted
E0013216,N0013464,N0013465,340.030974,339.830974,10.116273,10.322499,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0657,merrimack,299.9107,10.71027,0.731098,0.520757,tractive,sub main,P248,drafted
E0013217,N0013465,N0012993,339.830974,339.734207,10.322499,10.248764,19.353362,200,PVC-U,0.5,0.5,table11,minimum,3.0644,merrimack,300.9905,10.744274,0.731666,0.521748,tractive,sub main,P248,drafted
E0013218,N0013466,N0013002,352.415266,350.441993,1.727709,1.641778,91.780153,200,PVC-U,2.15,0.5,uniform,minimum,3.6221,held,7.5585,0.317867,0.425563,0.06382,tractive,lateral,P248,drafted
E0013219,N0013467,N0013002,350.245747,349.96283,1.858288,2.120941,56.583331,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0013220,N0013468,N0013469,350.135521,350.010521,4.400673,3.620094,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.49988,0.297779,0.110593,tractive,main,P248,provisional
E0013221,N0013469,N0013470,350.010521,349.785521,3.620094,3.895632,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590623,0.313888,0.119568,tractive,main,P248,provisional
E0013222,N0013470,N0013471,349.785521,349.693246,3.895632,3.331076,18.454932,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681532,0.328328,0.127888,tractive,main,P248,provisional
E0013223,N0013471,N0013472,349.693246,349.460521,3.331076,2.431935,46.545068,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681686,0.328351,0.127902,tractive,main,P248,provisional
E0013224,N0013472,N0012986,349.460521,349.115429,2.431935,4.1711,69.018251,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.682074,0.32841,0.127936,tractive,main,P248,provisional
E0013225,N0013473,N0013474,348.322638,348.202508,1.55346,1.553718,4.62041,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.298626,0.034776,tractive,lateral,P248,derived
E0013226,N0013474,N0013475,348.202508,348.029907,1.553718,2.813172,34.52017,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090573,0.170677,0.050676,tractive,lateral,P248,derived
E0013227,N0013475,N0013476,348.029907,347.80061,2.813172,3.67226,45.85942,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.303019,0.25378,0.087692,tractive,lateral,P248,derived
E0013228,N0013476,N0012993,347.80061,347.499023,3.67226,2.483948,60.317351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.0232,0.462828,0.290594,0.106693,tractive,lateral,P248,derived
E0013229,N0013477,N0013478,350.914028,350.642976,1.551365,2.353636,54.210432,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P248,drafted
E0013230,N0013478,N0013479,350.642976,350.184376,2.353636,2.511914,91.720131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362589,0.268835,0.095266,tractive,lateral,P248,drafted
E0013231,N0013479,N0013004,350.184376,349.98074,2.511914,3.218906,40.727134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634957,0.321116,0.1237,tractive,lateral,P248,drafted
E0013232,N0013480,N0013481,352.304828,352.095852,1.55,2.639408,41.795266,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0013233,N0013481,N0013482,352.095852,352.044797,2.639408,2.87604,10.210831,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045615,0.135251,0.037357,tractive,lateral,P248,derived
E0013234,N0013482,N0013483,352.044797,352.003832,2.87604,3.006422,5.12066,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,3.2393,0.136235,0.229721,0.054617,tractive,lateral,P248,derived
E0013235,N0013483,N0013484,352.003832,351.961043,3.006422,3.132157,8.557759,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181545,0.214885,0.069362,tractive,lateral,P248,derived
E0013236,N0013484,N0012995,351.961043,351.788674,3.132157,2.913871,34.473927,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181616,0.214913,0.069375,tractive,lateral,P248,derived
E0013237,N0013485,N0012995,351.493274,351.166422,1.55,3.536123,65.370418,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0013238,N0013486,N0013005,346.255133,346.149658,3.359186,3.583832,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1762,0.263149,0.242483,0.082185,tractive,main,P248,provisional
E0013239,N0013487,N0013488,346.653662,346.579667,2.925898,3.119613,13.453624,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.9906,0.893539,0.369386,0.142064,tractive,main,P248,provisional
E0013240,N0013488,N0013489,346.579667,346.476918,3.119613,3.254985,18.681542,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,20.9906,0.893652,0.369401,0.142073,tractive,main,P248,provisional
E0013241,N0013489,N0013490,346.476918,346.323662,3.254985,3.94651,27.864834,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,22.0703,0.939074,0.375129,0.145457,tractive,main,P248,provisional
E0013242,N0013490,N0013491,346.323662,346.261293,3.94651,3.879637,11.339757,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.1501,0.984574,0.380669,0.148767,tractive,main,P248,provisional
E0013243,N0013491,N0013005,346.261293,346.135753,3.879637,3.597737,22.825424,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,23.1501,0.984668,0.380681,0.148774,tractive,main,P248,provisional
E0013244,N0013492,N0013041,343.562827,343.39325,2.67457,3.023987,33.91537,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063771,0.151636,0.043332,tractive,lateral,P248,provisional
E0013245,N0013493,N0013494,345.501467,345.076467,1.924528,1.930186,50.0,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0013246,N0013494,N0013495,345.076467,344.826468,1.930186,2.111826,49.999823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031507,0.11901,0.031752,tractive,lateral,P248,provisional
E0013247,N0013495,N0013496,344.826468,344.786096,2.111826,2.187781,6.211084,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.7416,0.031923,0.130692,0.030083,tractive,lateral,P248,provisional
E0013248,N0013496,N0013497,344.786096,344.45126,2.187781,1.973026,66.967097,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031975,0.119622,0.031958,tractive,lateral,P248,provisional
E0013249,N0013497,N0013041,344.45126,344.260242,1.973026,2.156994,38.203686,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032533,0.120344,0.032201,tractive,lateral,P248,provisional
E0013250,N0013498,N0013043,436.842517,436.49155,1.55,1.565671,31.906112,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,5.3989,0.226336,0.302852,0.063844,tractive,lateral,P251,provisional
E0013251,N0013499,N0013043,436.292987,435.98566,1.55,2.071561,61.465437,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P251,provisional
E0013252,N0013500,N0013047,434.110042,434.060042,1.550511,1.587998,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,provisional
E0013253,N0013501,N0013502,426.415468,426.316675,9.295805,9.502203,24.698178,250,PVC-U,0.4,0.375,table11,minimum,2.8297,merrimack,581.4797,19.121075,0.775628,0.552682,velocity,sub main,P251,provisional
E0013254,N0013502,N0013047,426.316675,426.201506,9.502203,9.446535,28.79236,250,PVC-U,0.4,0.375,table11,minimum,2.8284,merrimack,583.6393,19.183437,0.776219,0.553801,velocity,sub main,P251,provisional
E0013255,N0013503,N0013504,418.393009,418.256444,1.550686,1.742396,27.313001,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P256,provisional
E0013256,N0013504,N0013505,418.256444,418.215655,1.742396,1.711164,5.827068,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.0798,0.045495,0.15152,0.034552,tractive,lateral,P256,provisional
E0013257,N0013505,N0013506,418.215655,418.126496,1.711164,1.831756,17.831777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045543,0.135178,0.037331,tractive,lateral,P256,provisional
E0013258,N0013506,N0013507,418.126496,418.058088,1.831756,1.847399,13.681542,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045692,0.13533,0.037385,tractive,lateral,P256,provisional
E0013259,N0013507,N0013058,418.058088,417.899726,1.847399,2.102258,31.672531,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091073,0.170992,0.050801,tractive,lateral,P256,provisional
E0013260,N0013508,N0013065,400.05996,399.869697,2.019263,2.555138,38.052595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046231,0.135876,0.037578,tractive,lateral,P11,provisional
E0013261,N0013509,N0013065,400.897205,400.711396,1.55,1.71344,37.161808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0013262,N0013510,N0013072,345.304523,344.958389,1.724774,1.907486,69.226752,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,trunk main,P311,drafted
E0013263,N0013511,N0013512,337.183607,337.103607,11.680804,10.801392,79.999817,1200,GRP,0.1,0.075,table11,dod,1.6546,merrimack,49034.8535,948.394106,1.168686,0.674453,velocity,trunk main,P311,drafted
E0013264,N0013512,N0013513,337.103607,337.023607,10.801392,9.974501,80.0,1200,GRP,0.1,0.075,table11,dod,1.6546,merrimack,49034.8535,948.394772,1.168686,0.674453,velocity,trunk main,P311,drafted
E0013265,N0013513,N0013514,337.023607,336.978607,9.974501,9.86731,15.0,1200,GRP,0.3,0.075,table11,minimum,1.6546,merrimack,49034.8535,948.395439,1.798522,0.473483,velocity,trunk main,P311,drafted
E0013266,N0013514,N0013072,336.978607,336.917213,9.86731,9.948662,61.393931,1200,GRP,0.1,0.075,table11,dod,1.6546,merrimack,49034.8535,948.395564,1.168686,0.674454,velocity,trunk main,P311,drafted
E0013267,N0013515,N0013516,410.330608,410.080608,10.117665,10.536885,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.320435,0.258385,0.08998,tractive,trunk main,P250,drafted
E0013268,N0013516,N0013517,410.080608,409.830611,10.536885,10.628434,49.999301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.320851,0.258492,0.090034,tractive,trunk main,P250,drafted
E0013269,N0013517,N0013518,409.830611,409.780611,10.628434,11.030332,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.321268,0.2586,0.090088,tractive,trunk main,P250,drafted
E0013270,N0013518,N0013519,409.780611,409.730834,11.030332,10.905,9.955464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.321351,0.258622,0.090098,tractive,trunk main,P250,drafted
E0013271,N0013519,N0013073,409.730834,409.483366,10.905,8.91202,49.493639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.321434,0.258643,0.090109,tractive,trunk main,P250,drafted
E0013272,N0013520,N0013073,416.750871,416.421201,1.602889,1.974185,65.934,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,drafted
E0013273,N0013521,N0013082,342.563977,342.30103,2.696888,2.864009,52.589234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2275,1.731313,0.437474,0.199835,tractive,lateral,P311,drafted
E0013274,N0013522,N0013088,342.578732,342.365155,1.550967,1.908496,42.715389,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P311,drafted
E0013275,N0013523,N0013088,340.539441,340.150254,3.542896,4.123397,77.837281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.5888,2.211849,0.470841,0.225368,tractive,main,P311,drafted
E0013276,N0013524,N0013525,340.689519,340.56683,4.442133,4.828617,24.537931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.4806,1.491477,0.418154,0.185859,tractive,lateral,P311,drafted
E0013277,N0013525,N0013526,340.56683,340.26683,4.828617,5.135789,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.5604,1.536949,0.421986,0.188586,tractive,lateral,P311,drafted
E0013278,N0013526,N0013527,340.26683,339.96683,5.135789,5.221769,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.8795,1.718518,0.436495,0.199113,tractive,lateral,P311,drafted
E0013279,N0013527,N0013082,339.96683,339.913818,5.221769,5.251221,10.602433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.039,1.809552,0.443344,0.204196,tractive,lateral,P311,drafted
E0013280,N0013528,N0013094,341.564655,341.291659,1.55,2.373715,54.599019,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P322,provisional
E0013281,N0013529,N0013083,340.001127,339.821427,1.554721,1.945205,35.939974,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P322,provisional
E0013282,N0013530,N0013083,340.464496,340.199827,1.55,1.566805,48.121604,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,5.5881,0.234268,0.24133,0.076202,tractive,lateral,P322,provisional
E0013283,N0013531,N0013099,343.488092,343.348537,3.060828,3.06104,27.91111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.9653,2.561839,0.491839,0.242406,tractive,main,P311,drafted
E0013284,N0013532,N0013533,344.743671,344.443671,1.55,1.871576,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P311,drafted
E0013285,N0013533,N0013099,344.443671,344.139658,1.871576,2.269918,60.802498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045767,0.135406,0.037412,tractive,lateral,P311,drafted
E0013286,N0013534,N0013535,341.319734,341.069734,1.55017,2.063628,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.180704,0.054714,tractive,lateral,P322,provisional
E0013287,N0013535,N0013536,341.069734,340.819734,2.063628,2.164763,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.0037,2.977074,0.514084,0.261338,tractive,lateral,P322,provisional
E0013288,N0013536,N0013537,340.819734,340.767264,2.164763,2.178079,10.494029,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.0835,3.022758,0.516383,0.263349,tractive,lateral,P322,provisional
E0013289,N0013537,N0013093,340.767264,340.534241,2.178079,2.004059,46.604544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.1633,3.068112,0.518639,0.265333,tractive,lateral,P322,provisional
E0013290,N0013538,N0013539,340.455442,340.243199,2.079806,2.50915,42.448433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.1705,1.899121,0.449835,0.209083,tractive,main,P322,drafted
E0013291,N0013539,N0013093,340.243199,339.837613,2.50915,2.700686,81.117243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.3301,1.990009,0.456193,0.213934,tractive,main,P322,drafted
E0013292,N0013540,N0013541,332.829638,332.589638,11.808607,12.024498,59.999895,250,PVC-U,0.4,0.375,table11,minimum,2.7459,merrimack,745.396,23.789595,0.813738,0.637095,velocity,sub main,P311,drafted
E0013293,N0013541,N0013542,332.589638,332.349638,12.024498,12.186281,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.7451,merrimack,747.2174,23.84097,0.814091,0.638043,velocity,sub main,P311,drafted
E0013294,N0013542,N0013103,332.349638,332.30792,12.186281,12.186129,8.343551,250,PVC-U,0.5,0.375,table11,minimum,2.7451,merrimack,747.2174,23.84147,0.889522,0.591943,velocity,sub main,P311,drafted
E0013295,N0013543,N0013544,336.592967,336.097967,9.151448,10.646417,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0674,merrimack,298.5611,10.632437,0.756647,0.503887,velocity,sub main,P268,drafted
E0013296,N0013544,N0013545,336.097967,335.877968,10.646417,10.605522,39.999946,200,PVC-U,0.55,0.5,uniform,minimum,3.0647,merrimack,300.7207,10.70055,0.757852,0.505793,velocity,sub main,P268,drafted
E0013297,N0013545,N0013546,335.877968,335.657968,10.605522,10.077201,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0607,merrimack,303.96,10.801817,0.759629,0.508624,velocity,sub main,P268,drafted
E0013298,N0013546,N0013104,335.657968,335.550276,10.077201,9.89818,19.580286,200,PVC-U,0.55,0.5,uniform,minimum,3.0594,merrimack,305.0398,10.835766,0.76022,0.509572,velocity,sub main,P268,drafted
E0013299,N0013547,N0013548,344.519185,343.955645,1.678263,1.683179,86.698503,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.25279,0.072142,tractive,lateral,P268,drafted
E0013300,N0013548,N0013549,343.952772,343.836265,1.686052,1.569985,23.301497,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.718,0.408127,0.279192,0.100634,tractive,lateral,P268,drafted
E0013301,N0013549,N0013550,343.836265,343.536265,1.569985,2.732076,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58939,0.313682,0.119451,tractive,lateral,P268,drafted
E0013302,N0013550,N0013551,343.536265,343.236265,2.732076,3.136111,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.906761,0.358895,0.146385,tractive,lateral,P268,drafted
E0013303,N0013551,N0013552,343.236265,343.186265,3.136111,3.260909,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.835,1.043062,0.37478,0.156486,tractive,lateral,P268,drafted
E0013304,N0013552,N0013104,343.186265,342.940834,3.260909,2.507622,49.086214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13368,0.38452,0.162849,tractive,lateral,P268,drafted
E0013305,N0013553,N0013554,340.493634,340.093634,3.190906,3.725428,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7891,0.705541,0.331907,0.129991,tractive,lateral,P311,drafted
E0013306,N0013554,N0013555,340.093634,339.693634,3.725428,4.77472,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.8689,0.751475,0.338517,0.133919,tractive,lateral,P311,drafted
E0013307,N0013555,N0013103,339.693634,339.653544,4.77472,4.840505,5.345273,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,18.9487,0.797409,0.397268,0.124978,tractive,lateral,P311,drafted
E0013308,N0013556,N0013111,338.147693,337.961333,1.55,2.158326,37.271923,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P268,provisional
E0013309,N0013557,N0013558,337.658706,337.308706,1.551805,2.550883,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P268,provisional
E0013310,N0013558,N0013559,337.308706,336.958706,2.550883,2.999363,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317454,0.257609,0.089593,tractive,lateral,P268,provisional
E0013311,N0013559,N0013560,336.958706,336.885533,2.999363,2.886531,14.634503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408571,0.279289,0.100685,tractive,lateral,P268,provisional
E0013312,N0013560,N0013111,336.885533,336.615039,2.886531,3.50462,54.09874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408693,0.279316,0.100699,tractive,lateral,P268,provisional
E0013313,N0013561,N0013138,338.186181,337.938849,4.746681,4.914117,44.969342,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,64.1995,2.698167,0.516683,0.242847,tractive,lateral,P322,drafted
E0013314,N0013562,N0013563,335.868976,335.418976,4.68916,6.226135,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.7397,1.882955,0.448681,0.208209,tractive,main,P322,drafted
E0013315,N0013563,N0013564,335.418976,334.968976,6.226135,8.405444,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.9159,2.142626,0.466394,0.221858,tractive,main,P322,drafted
E0013316,N0013564,N0013565,334.968976,334.928976,8.405444,8.505838,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,51.9957,2.188643,0.554329,0.199508,tractive,main,P322,drafted
E0013317,N0013565,N0013566,334.928976,334.728976,8.505838,8.556241,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.9957,2.188685,0.469364,0.224199,tractive,main,P322,drafted
E0013318,N0013566,N0013567,334.728976,334.528976,8.556241,8.330368,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.9957,2.189018,0.469386,0.224216,tractive,main,P322,drafted
E0013319,N0013567,N0013138,334.528976,334.441526,8.330368,8.41144,17.489996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.2025,2.281869,0.475233,0.228868,tractive,main,P322,drafted
E0013320,N0013568,N0013139,338.707299,338.294153,4.555183,6.960913,82.629131,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.5947,1.831364,0.444946,0.205396,tractive,lateral,P268,drafted
E0013321,N0013569,N0013570,344.492581,344.292581,1.575137,2.069052,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P268,provisional
E0013322,N0013570,N0013139,344.276005,343.685975,2.085629,1.569091,45.386885,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,7.5585,0.317204,0.358019,0.071631,tractive,lateral,P268,provisional
E0013323,N0013571,N0013572,338.095554,337.854093,1.563504,1.566592,32.194849,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.265552,0.069777,tractive,lateral,P268,drafted
E0013324,N0013572,N0013573,337.854093,337.404093,1.566592,2.687033,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271871,0.245053,0.083425,tractive,lateral,P268,drafted
E0013325,N0013573,N0013574,337.404093,336.954093,2.687033,3.194131,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45369,0.288759,0.105708,tractive,lateral,P268,drafted
E0013326,N0013574,N0013111,336.954093,336.913735,3.194131,3.205924,7.337704,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,12.9574,0.544975,0.316351,0.112565,tractive,lateral,P268,drafted
E0013327,N0013575,N0013576,337.976868,337.726868,1.576934,2.43576,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P268,drafted
E0013328,N0013576,N0013577,337.726868,337.476868,2.43576,3.194305,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317287,0.257566,0.089571,tractive,lateral,P268,drafted
E0013329,N0013577,N0013146,337.476868,337.430641,3.194305,3.368828,9.245447,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408238,0.279216,0.100647,tractive,lateral,P268,drafted
E0013330,N0013578,N0013120,343.728014,343.3062,1.551252,2.845533,84.362803,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P268,provisional
E0013331,N0013579,N0013120,343.396946,343.123388,1.551174,3.028346,54.71175,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P268,provisional
E0013332,N0013580,N0013146,336.113064,335.899257,4.330936,4.900212,42.761494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726632,0.334979,0.13181,tractive,lateral,P268,drafted
E0013333,N0013581,N0013163,335.665973,335.57348,1.55,1.659003,18.498653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,derived
E0013334,N0013582,N0013583,337.372362,337.072362,1.550581,1.566035,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P249,derived
E0013335,N0013583,N0013584,337.072362,335.932362,1.566035,1.564525,60.0,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,5.3989,0.226836,0.365263,0.056342,tractive,lateral,P249,derived
E0013336,N0013584,N0013163,335.916055,335.662074,1.580832,1.570409,12.389302,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,7.5585,0.31787,0.4187,0.064525,tractive,lateral,P249,derived
E0013337,N0013585,N0013164,341.487258,341.428928,1.551133,1.589047,11.666078,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.5378,0.23216,0.232831,0.077599,tractive,lateral,P268,drafted
E0013338,N0013586,N0013587,344.572089,344.222089,1.551141,2.410144,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P268,drafted
E0013339,N0013587,N0013588,344.222089,343.872089,2.410144,2.659497,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181652,0.214927,0.069381,tractive,lateral,P268,drafted
E0013340,N0013588,N0013589,343.872089,343.522089,2.659497,3.564368,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363304,0.269004,0.095353,tractive,lateral,P268,drafted
E0013341,N0013589,N0013154,343.522089,343.425799,3.564368,3.812268,19.25789,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544956,0.306022,0.115145,tractive,lateral,P268,drafted
E0013342,N0013590,N0013154,346.002384,345.477819,1.742031,1.760248,87.427529,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,8.6382,0.362138,0.286257,0.091206,tractive,lateral,P268,provisional
E0013343,N0013591,N0013178,333.0079,332.600645,2.370609,3.155581,81.451095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952237,0.364377,0.149832,tractive,lateral,P249,provisional
E0013344,N0013592,N0013178,334.415418,334.092644,1.637102,1.663582,64.554861,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,20.1777,0.847417,0.35143,0.141755,tractive,lateral,P249,provisional
E0013345,N0013593,N0013594,339.791901,339.341901,1.551636,3.236682,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P268,drafted
E0013346,N0013594,N0013595,339.341901,338.891901,3.236682,4.055426,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589224,0.313654,0.119435,tractive,lateral,P268,drafted
E0013347,N0013595,N0013164,338.891901,338.850322,4.055426,4.167652,5.543793,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,17.2765,0.725775,0.385707,0.11957,tractive,lateral,P268,drafted
E0013348,N0013596,N0013597,340.134986,339.364986,1.689629,1.724461,70.0,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.281431,0.057703,tractive,lateral,P268,drafted
E0013349,N0013597,N0013598,339.364986,339.014986,1.724461,1.701109,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3608,0.560703,0.308786,0.116691,tractive,lateral,P268,drafted
E0013350,N0013598,N0013162,339.014986,338.974728,1.701109,1.71561,3.0968,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,16.6002,0.697088,0.460888,0.102999,tractive,lateral,P268,drafted
E0013351,N0013599,N0013600,333.982872,333.732872,3.228371,3.713875,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6805,0.659989,0.325038,0.125969,tractive,lateral,P294,drafted
E0013352,N0013600,N0013601,333.732872,333.482872,3.713875,3.917366,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.0794,0.886742,0.356417,0.14484,tractive,lateral,P294,drafted
E0013353,N0013601,N0013192,333.482872,333.430009,3.917366,3.976088,10.572512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.2389,0.977693,0.367364,0.151727,tractive,lateral,P294,drafted
E0013354,N0013602,N0013193,332.863998,332.512447,1.550888,2.08878,70.310231,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P271,provisional
E0013355,N0013603,N0013194,332.622477,332.429767,6.553212,6.671033,38.542084,200,PVC-U,0.5,0.5,table11,minimum,3.2498,merrimack,185.2123,7.004488,0.654957,0.408619,tractive,sub main,P249,drafted
E0013356,N0013604,N0013194,337.468555,337.244267,1.55,1.856532,44.857501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,derived
E0013357,N0013605,N0013606,332.507922,332.133326,1.55,2.349065,74.919202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P271,provisional
E0013358,N0013606,N0013607,332.133326,331.899926,2.349065,2.752326,46.679993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167516,0.209293,0.066873,tractive,lateral,P271,provisional
E0013359,N0013607,N0013193,331.899926,331.765275,2.752326,2.835952,26.930246,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258439,0.24107,0.081507,tractive,lateral,P271,provisional
E0013360,N0013608,N0013609,331.171129,330.871129,7.87947,7.945827,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.3449,merrimack,145.9225,5.662682,0.617893,0.364261,tractive,main,P294,drafted
E0013361,N0013609,N0013610,330.871129,330.571129,7.945827,7.167153,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.339,merrimack,148.0821,5.736606,0.62012,0.36679,tractive,main,P294,drafted
E0013362,N0013610,N0013611,330.571129,330.525041,7.167153,7.173202,9.217603,200,PVC-U,0.5,0.5,table11,minimum,3.3331,merrimack,150.2416,5.810401,0.62232,0.369303,tractive,main,P294,drafted
E0013363,N0013611,N0013192,330.525041,330.175279,7.173202,7.230818,69.952292,200,PVC-U,0.5,0.5,table11,minimum,3.3246,merrimack,153.481,5.920183,0.625549,0.373021,tractive,main,P294,drafted
E0013364,N0013612,N0013613,331.780253,331.465421,1.55126,2.386965,62.966322,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P271,drafted
E0013365,N0013613,N0013208,331.465421,331.00145,2.386965,3.593002,92.794215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045792,0.135431,0.037421,tractive,lateral,P271,drafted
E0013366,N0013614,N0013615,339.591785,338.751785,1.55,1.577378,60.0,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,8.3357,0.349455,0.378955,0.073597,tractive,lateral,P268,drafted
E0013367,N0013615,N0013616,338.690036,337.940036,1.639127,1.640317,60.0,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,14.5415,0.610117,0.43585,0.097708,tractive,lateral,P268,drafted
E0013368,N0013616,N0013617,337.940036,337.890036,1.640317,1.643869,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.7177,0.869537,0.354256,0.143499,tractive,lateral,P268,drafted
E0013369,N0013617,N0013618,337.890036,337.580304,1.643869,2.835407,61.946414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.3604,1.022335,0.372466,0.154993,tractive,lateral,P268,drafted
E0013370,N0013618,N0013619,337.580304,337.140036,2.835407,2.856912,88.053586,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.646,1.328281,0.403647,0.175734,tractive,lateral,P268,drafted
E0013371,N0013619,N0013620,337.140036,337.077148,2.856912,2.964539,12.57751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.9651,1.510083,0.419732,0.18698,tractive,lateral,P268,drafted
E0013372,N0013620,N0013162,337.077148,336.627253,2.964539,4.063085,89.978995,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.364,1.736524,0.437871,0.200128,tractive,lateral,P268,drafted
E0013373,N0013621,N0013199,334.297826,333.857321,4.231349,4.235971,88.100983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.560211,0.308701,0.116643,tractive,main,P249,drafted
E0013374,N0013622,N0013231,400.685083,400.415825,2.597937,2.852272,53.851648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046716,0.136363,0.037752,tractive,lateral,P258,provisional
E0013375,N0013623,N0013624,327.554352,327.338383,8.219391,8.376217,43.193816,200,PVC-U,0.5,0.5,table11,minimum,3.0422,merrimack,319.6411,11.285096,0.740435,0.537483,tractive,main,P294,provisional
E0013376,N0013624,N0013234,327.338383,327.158836,8.376217,8.618263,35.909219,200,PVC-U,0.5,0.5,table11,minimum,3.0422,merrimack,319.6411,11.285456,0.74044,0.537493,tractive,main,P294,provisional
E0013377,N0013625,N0013626,332.253043,331.903043,3.830758,4.134829,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,64.8815,2.727986,0.501049,0.250131,tractive,main,P294,drafted
E0013378,N0013626,N0013627,331.903043,331.553043,4.134829,4.842953,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.2804,2.954905,0.512959,0.260358,tractive,main,P294,drafted
E0013379,N0013627,N0013628,331.553043,331.203043,4.842953,4.698263,69.99994,200,PVC-U,0.5,0.5,table11,minimum,3.6215,merrimack,75.6793,3.181299,0.524158,0.270229,tractive,main,P294,drafted
E0013380,N0013628,N0013234,331.203043,331.05566,4.698263,4.72144,29.476764,200,PVC-U,0.5,0.5,table11,minimum,3.5914,merrimack,81.0782,3.379963,0.533488,0.278649,tractive,main,P294,drafted
E0013381,N0013629,N0013630,335.530414,335.280414,1.55,1.614148,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155451,0.204213,0.064642,tractive,lateral,P249,drafted
E0013382,N0013630,N0013631,335.280414,335.030414,1.614148,1.866193,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.201134,0.222206,0.072677,tractive,lateral,P249,drafted
E0013383,N0013631,N0013196,335.030414,334.986134,1.866193,1.910931,8.856031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.246818,0.237503,0.079805,tractive,lateral,P249,drafted
E0013384,N0013632,N0013633,335.850845,335.450845,1.550522,2.410483,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,provisional
E0013385,N0013633,N0013634,335.450845,335.050845,2.410483,2.795774,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181735,0.214959,0.069395,tractive,lateral,P249,provisional
E0013386,N0013634,N0013635,335.050845,334.650845,2.795774,3.38657,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318204,0.257805,0.08969,tractive,lateral,P249,provisional
E0013387,N0013635,N0013199,334.650845,334.553721,3.38657,3.539571,19.424778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.364138,0.269202,0.095454,tractive,lateral,P249,provisional
E0013388,N0013636,N0013637,334.781735,334.531735,3.534579,3.8418,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.279969,0.247388,0.084557,tractive,lateral,P249,provisional
E0013389,N0013637,N0013638,334.531735,334.281735,3.8418,4.083408,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.356743,0.267439,0.094552,tractive,lateral,P249,provisional
E0013390,N0013638,N0013639,334.281735,334.206735,4.083408,4.198019,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.388249,0.274778,0.098331,tractive,lateral,P249,provisional
E0013391,N0013639,N0013640,334.206735,334.13079,4.198019,4.128701,15.189016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.1722,0.388374,0.274806,0.098345,tractive,lateral,P249,provisional
E0013392,N0013640,N0013641,334.13079,333.681735,4.128701,3.573483,89.810984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.252,0.433768,0.284665,0.103523,tractive,lateral,P249,provisional
E0013393,N0013641,N0013642,333.681735,333.331735,3.573483,4.072134,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3318,0.479784,0.293931,0.108497,tractive,lateral,P249,provisional
E0013394,N0013642,N0013643,333.331735,332.981735,4.072134,4.676651,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3318,0.480367,0.294045,0.108558,tractive,lateral,P249,provisional
E0013395,N0013643,N0013644,332.981735,332.941735,4.676651,4.72956,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,11.3318,0.480951,0.34627,0.09719,tractive,lateral,P249,provisional
E0013396,N0013644,N0013645,332.941735,332.541735,4.72956,4.721479,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4116,0.526259,0.302665,0.113281,tractive,lateral,P249,provisional
E0013397,N0013645,N0013646,332.541735,332.141735,4.721479,4.777698,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.4913,0.572193,0.310768,0.117804,tractive,lateral,P249,provisional
E0013398,N0013646,N0013196,332.141735,332.101173,4.777698,4.795891,7.374892,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,14.5711,0.618127,0.329175,0.119401,tractive,lateral,P249,provisional
E0013399,N0013647,N0013648,334.049212,333.787102,2.007398,2.292732,52.421965,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.413804,0.280424,0.101281,tractive,lateral,P271,provisional
E0013400,N0013648,N0013649,333.787102,333.638199,2.292732,2.525405,29.780551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.8486,0.414241,0.280519,0.101331,tractive,lateral,P271,provisional
E0013401,N0013649,N0013218,333.638199,333.393213,2.525405,2.831701,48.997255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6519,0.65778,0.324696,0.125771,tractive,lateral,P271,provisional
E0013402,N0013650,N0013651,329.615181,329.190181,2.991203,4.496983,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.9283,0.460922,0.290213,0.106489,tractive,lateral,P271,drafted
E0013403,N0013651,N0013652,329.190181,328.890181,4.496983,4.968553,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.506898,0.299097,0.111315,tractive,lateral,P271,drafted
E0013404,N0013652,N0013653,328.890181,328.590181,4.968553,5.1882,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.507398,0.29919,0.111366,tractive,lateral,P271,drafted
E0013405,N0013653,N0013654,328.590181,328.526103,5.1882,5.196828,12.81572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.507898,0.299283,0.111418,tractive,lateral,P271,drafted
E0013406,N0013654,N0013655,328.526103,328.465181,5.196828,5.20355,12.18428,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.0081,0.508004,0.299303,0.111428,tractive,lateral,P271,drafted
E0013407,N0013655,N0013656,328.465181,328.120547,5.20355,6.078336,68.926928,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.2329,0.601376,0.315676,0.120584,tractive,lateral,P271,drafted
E0013408,N0013656,N0013208,328.120547,327.852704,6.078336,6.741748,53.56857,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.7162,0.664131,0.325676,0.126341,tractive,lateral,P271,drafted
E0013409,N0013657,N0013658,402.54343,402.41566,1.551419,1.591389,25.553865,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P258,provisional
E0013410,N0013658,N0013659,402.41566,402.298613,1.591389,1.5878,23.4094,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000213,0.01605,0.004293,tractive,lateral,P258,provisional
E0013411,N0013659,N0013660,402.298613,402.197371,1.5878,1.661088,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000408,0.02177,0.005405,tractive,lateral,P258,provisional
E0013412,N0013660,N0013661,402.197371,401.943895,1.661088,1.921766,50.695167,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062757,0.150813,0.043024,tractive,lateral,P258,provisional
E0013413,N0013661,N0013662,401.943895,401.864838,1.921766,1.878051,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063179,0.151156,0.043152,tractive,lateral,P258,provisional
E0013414,N0013662,N0013663,401.864838,401.804423,1.878051,2.232107,12.083046,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063311,0.151264,0.043193,tractive,lateral,P258,provisional
E0013415,N0013663,N0013664,401.804423,401.73336,2.232107,2.94938,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.063412,0.151345,0.043223,tractive,lateral,P258,provisional
E0013416,N0013664,N0013665,401.73336,401.654303,2.94938,2.455316,15.811388,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09462,0.173194,0.051678,tractive,lateral,P258,provisional
E0013417,N0013665,N0013666,401.654303,401.595993,2.455316,2.141495,11.661904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094752,0.173274,0.05171,tractive,lateral,P258,provisional
E0013418,N0013666,N0013667,401.595993,401.506971,2.141495,1.838092,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094849,0.173334,0.051734,tractive,lateral,P258,provisional
E0013419,N0013667,N0013231,401.506971,401.356555,1.838092,1.911542,30.083218,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.094998,0.173425,0.051771,tractive,lateral,P258,provisional
E0013420,N0013668,N0013669,408.073209,407.945734,1.737673,1.759588,25.495098,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0013421,N0013669,N0013239,407.945734,407.870734,1.759588,2.250421,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000212,0.016014,0.004286,tractive,lateral,P05,provisional
E0013422,N0013670,N0013239,408.724109,408.569109,1.55,1.552046,10.0,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P05,provisional
E0013423,N0013671,N0013672,330.802578,330.562846,3.293583,3.759236,47.946272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006162,0.066078,0.015786,tractive,lateral,P271,drafted
E0013424,N0013672,N0013673,330.562846,330.212846,3.759236,4.54637,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006562,0.06765,0.016207,tractive,lateral,P271,drafted
E0013425,N0013673,N0013674,330.212846,329.862846,4.54637,5.803291,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007145,0.06983,0.016796,tractive,lateral,P271,drafted
E0013426,N0013674,N0013675,329.862846,329.791232,5.803291,5.959897,14.322801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115176,0.18493,0.056451,tractive,lateral,P271,drafted
E0013427,N0013675,N0013676,329.791232,329.541232,5.959897,6.470975,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.115295,0.184993,0.056477,tractive,lateral,P271,drafted
E0013428,N0013676,N0013218,329.541232,329.28256,6.470975,6.942354,51.73443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.206246,0.224032,0.073514,tractive,lateral,P271,drafted
E0013429,N0013677,N0013678,330.613506,330.028506,1.654255,1.677061,65.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.183657,0.037454,tractive,lateral,P274,provisional
E0013430,N0013678,N0013679,330.028506,329.778506,1.677061,2.3103,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155992,0.204446,0.064744,tractive,lateral,P274,provisional
E0013431,N0013679,N0013680,329.778506,329.528506,2.3103,2.901853,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156409,0.204626,0.064823,tractive,lateral,P274,provisional
E0013432,N0013680,N0013241,329.528506,329.435128,2.901853,3.16024,18.675664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.24736,0.237672,0.079886,tractive,lateral,P274,provisional
E0013433,N0013681,N0013682,326.061504,325.936504,6.596913,7.334614,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.2453,merrimack,187.3441,7.060423,0.656364,0.410407,tractive,main,P269,provisional
E0013434,N0013682,N0013245,325.936504,325.601512,7.334614,7.068349,66.998457,200,PVC-U,0.5,0.5,table11,minimum,3.2408,merrimack,189.5037,7.131883,0.658147,0.412684,tractive,main,P269,provisional
E0013435,N0013683,N0013245,331.333518,331.007946,1.642281,1.661915,65.114374,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P269,provisional
E0013436,N0013684,N0013248,330.241498,329.792996,1.750964,2.549442,89.700596,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P269,provisional
E0013437,N0013685,N0013248,330.780672,330.396883,1.56552,1.945554,76.757641,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9012,0.121624,0.188306,0.057854,tractive,lateral,P269,provisional
E0013438,N0013686,N0013244,331.615435,331.014197,1.795911,1.810297,60.123875,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.272408,0.058986,tractive,lateral,P277,provisional
E0013439,N0013687,N0013688,330.011633,329.710936,1.722254,1.777864,60.139367,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P277,provisional
E0013440,N0013688,N0013689,329.710936,329.636633,1.777864,1.783777,14.860633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362639,0.268847,0.095272,tractive,lateral,P277,provisional
E0013441,N0013689,N0013690,329.636633,329.286633,1.783777,2.888385,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453297,0.288679,0.105665,tractive,lateral,P277,provisional
E0013442,N0013690,N0013244,329.286633,328.923608,2.888385,3.900885,72.604949,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589682,0.313731,0.119478,tractive,lateral,P277,provisional
E0013443,N0013691,N0013692,330.675189,330.545692,1.55,1.784111,25.899371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P274,provisional
E0013444,N0013692,N0013693,330.545692,330.195692,1.784111,2.361376,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045483,0.135117,0.037309,tractive,lateral,P274,provisional
E0013445,N0013693,N0013694,330.195692,329.845692,2.361376,2.680431,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181868,0.21501,0.069419,tractive,lateral,P274,provisional
E0013446,N0013694,N0013241,329.845692,329.803486,2.680431,2.791881,8.44127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227718,0.231374,0.076916,tractive,lateral,P274,provisional
E0013447,N0013695,N0013253,320.13242,319.735894,10.708187,11.286689,79.305075,200,PVC-U,0.5,0.5,table11,minimum,3.1022,merrimack,271.9389,9.807035,0.715262,0.494265,tractive,sub main,P295,drafted
E0013448,N0013696,N0013697,327.969504,327.849803,2.848214,3.05843,23.940216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.4481,1.99417,0.456478,0.214154,tractive,lateral,P295,provisional
E0013449,N0013697,N0013253,327.849803,327.744903,3.05843,3.27768,20.979973,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.4481,1.99437,0.456492,0.214164,tractive,lateral,P295,provisional
E0013450,N0013698,N0013699,324.592764,324.392764,7.172159,7.01608,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4633,merrimack,109.4613,4.404057,0.575709,0.319176,tractive,main,P269,provisional
E0013451,N0013699,N0013700,324.392764,324.192764,7.01608,7.462631,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4633,merrimack,109.4613,4.404391,0.575721,0.319188,tractive,main,P269,provisional
E0013452,N0013700,N0013701,324.192764,324.120015,7.462631,7.181896,14.549884,200,PVC-U,0.5,0.5,table11,minimum,3.4552,merrimack,111.6209,4.480725,0.578542,0.32205,tractive,main,P269,provisional
E0013453,N0013701,N0013256,324.120015,323.750182,7.181896,7.868959,73.966504,200,PVC-U,0.5,0.5,table11,minimum,3.4472,merrimack,113.7805,4.55667,0.581311,0.324878,tractive,main,P269,provisional
E0013454,N0013702,N0013703,331.868365,331.518365,1.55,2.747565,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P272,provisional
