Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0013455,N0013703,N0013704,331.518365,331.168365,2.747565,4.588684,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407988,0.279162,0.100618,tractive,lateral,P272,provisional
E0013456,N0013704,N0013705,331.168365,331.118365,4.588684,4.711224,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.58964,0.313724,0.119474,tractive,lateral,P272,provisional
E0013457,N0013705,N0013706,331.118365,330.868365,4.711224,4.675519,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634991,0.321122,0.123703,tractive,lateral,P272,provisional
E0013458,N0013706,N0013260,330.868365,330.604041,4.675519,4.613397,52.864909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816476,0.347387,0.139278,tractive,lateral,P272,provisional
E0013459,N0013707,N0013260,333.693576,333.514775,1.702633,1.702663,35.760238,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P272,provisional
E0013460,N0013708,N0013709,332.947923,332.747923,1.551406,1.996798,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P272,provisional
E0013461,N0013709,N0013710,332.747923,332.547923,1.996798,1.672292,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317204,0.257544,0.08956,tractive,lateral,P272,provisional
E0013462,N0013710,N0013291,332.547923,332.343445,1.672292,1.554108,14.101946,200,PVC-U,1.45,0.5,ground,minimum,3.6221,held,9.718,0.408071,0.403266,0.078378,tractive,lateral,P272,provisional
E0013463,N0013711,N0013291,330.93586,330.479552,2.321372,3.418001,91.26173,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.90683,0.358903,0.14639,tractive,lateral,P272,provisional
E0013464,N0013712,N0013713,329.347779,328.519554,1.876128,1.910988,72.019613,200,PVC-U,1.15,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.178914,0.030801,tractive,lateral,P269,drafted
E0013465,N0013713,N0013714,328.519554,328.219554,1.910988,2.757497,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272203,0.24515,0.083471,tractive,lateral,P269,drafted
E0013466,N0013714,N0013715,328.219554,327.917707,2.757497,3.222979,60.3694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363238,0.268989,0.095345,tractive,lateral,P269,drafted
E0013467,N0013715,N0013716,327.917707,327.517707,3.222979,3.377648,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.409008,0.279384,0.100735,tractive,lateral,P269,drafted
E0013468,N0013716,N0013717,327.517707,327.104044,3.377648,4.106497,82.732615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590743,0.313908,0.119579,tractive,lateral,P269,drafted
E0013469,N0013717,N0013718,327.104044,326.704044,4.106497,4.823605,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.727234,0.335066,0.131861,tractive,lateral,P269,drafted
E0013470,N0013718,N0013719,326.704044,326.304044,4.823605,5.349551,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.135306,0.384689,0.162961,tractive,lateral,P269,drafted
E0013471,N0013719,N0013256,326.304044,326.261929,5.349551,5.357212,6.479195,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,30.2339,1.271774,0.436789,0.161446,tractive,lateral,P269,drafted
E0013472,N0013720,N0013286,330.182086,329.754714,1.55,2.635697,85.474364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P272,provisional
E0013473,N0013721,N0013722,331.275409,331.025409,1.55,2.361859,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P272,provisional
E0013474,N0013722,N0013286,331.024563,330.836628,2.362705,1.553783,37.586935,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.7978,0.453089,0.288637,0.105642,tractive,lateral,P272,provisional
E0013475,N0013723,N0013724,407.145587,406.845587,1.55,2.112177,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,main,P302,derived
E0013476,N0013724,N0013725,406.845587,406.545587,2.112177,1.939032,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045767,0.135406,0.037412,tractive,main,P302,derived
E0013477,N0013725,N0013726,406.545587,406.245587,1.939032,2.343951,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046267,0.135912,0.037591,tractive,main,P302,derived
E0013478,N0013726,N0013727,406.245587,406.190078,2.343951,2.28444,11.101794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046767,0.136414,0.03777,tractive,main,P302,derived
E0013479,N0013727,N0013728,406.190078,405.995587,2.28444,2.040607,38.898206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04686,0.136507,0.037803,tractive,main,P302,derived
E0013480,N0013728,N0013729,405.995587,405.745587,2.040607,3.165668,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047184,0.13683,0.037918,tractive,main,P302,derived
E0013481,N0013729,N0013730,405.745587,405.654231,3.165668,2.8187,18.271191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047601,0.137243,0.038066,tractive,main,P302,derived
E0013482,N0013730,N0013731,405.654231,405.570587,2.8187,2.558075,16.728809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047753,0.137394,0.03812,tractive,main,P302,derived
E0013483,N0013731,N0013732,405.570587,405.170587,2.558075,3.940131,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047892,0.13753,0.038169,tractive,main,P302,derived
E0013484,N0013732,N0013733,405.170587,404.770588,3.940131,5.251202,79.999889,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048559,0.138184,0.038403,tractive,main,P302,derived
E0013485,N0013733,N0013734,404.770588,404.730588,5.251202,5.336856,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,1.0798,0.049226,0.162899,0.034701,tractive,main,P302,derived
E0013486,N0013734,N0013735,404.730588,404.569367,5.336856,5.5596,32.244052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.049267,0.13887,0.038649,tractive,main,P302,derived
E0013487,N0013735,N0013736,404.569367,404.430588,5.5596,5.248673,27.755948,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.094803,0.173306,0.051723,tractive,main,P302,derived
E0013488,N0013736,N0013737,404.430588,403.970419,5.248673,6.63917,92.0338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095034,0.173447,0.051779,tractive,main,P302,derived
E0013489,N0013737,N0013738,403.970419,403.855588,6.63917,6.867679,22.9662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095801,0.173914,0.051966,tractive,main,P302,derived
E0013490,N0013738,N0013739,403.855588,403.555588,6.867679,7.774551,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095993,0.17403,0.052013,tractive,main,P302,derived
E0013491,N0013739,N0013740,403.555588,403.255588,7.774551,9.079038,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096493,0.174333,0.052134,tractive,main,P302,derived
E0013492,N0013740,N0013741,403.255588,403.180588,9.079038,9.290909,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096993,0.174635,0.052255,tractive,main,P302,derived
E0013493,N0013741,N0013742,403.180588,402.780588,9.290909,10.134146,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097118,0.17471,0.052286,tractive,main,P302,derived
E0013494,N0013742,N0013743,402.780588,402.380588,10.134146,10.795438,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.097784,0.175109,0.052446,tractive,main,P302,derived
E0013495,N0013743,N0013744,402.380588,402.339556,10.795438,10.880079,8.206416,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.098451,0.175508,0.052606,tractive,main,P302,derived
E0013496,N0013744,N0013745,402.339556,402.114951,10.880079,11.376657,44.920962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.098519,0.175548,0.052623,tractive,main,P302,derived
E0013497,N0013745,N0013262,402.114951,401.919276,11.376657,11.746922,39.134866,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.098894,0.175771,0.052713,tractive,main,P302,derived
E0013498,N0013746,N0013747,411.32915,411.02915,1.55,2.056726,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P315,derived
E0013499,N0013747,N0013748,411.02915,410.72915,2.056726,2.290167,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P315,derived
E0013500,N0013748,N0013749,410.72915,410.688345,2.290167,2.316172,7.419145,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.001,0.033218,0.007416,tractive,lateral,P315,derived
E0013501,N0013749,N0013750,410.688345,410.189576,2.316172,3.062652,90.685298,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001062,0.034067,0.007591,tractive,lateral,P315,derived
E0013502,N0013750,N0013751,410.189576,410.09665,3.062652,3.149016,16.895557,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001818,0.042482,0.00938,tractive,lateral,P315,derived
E0013503,N0013751,N0013752,410.09665,409.956018,3.149016,3.1948,25.569605,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.001958,0.043768,0.009662,tractive,lateral,P315,derived
E0013504,N0013752,N0013753,409.956018,409.626018,3.1948,3.415944,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002171,0.045611,0.01007,tractive,lateral,P315,derived
E0013505,N0013753,N0013754,409.626018,409.296018,3.415944,3.368747,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.002671,0.049509,0.010949,tractive,lateral,P315,derived
E0013506,N0013754,N0013755,409.296018,408.966018,3.368747,3.514665,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003171,0.052944,0.011741,tractive,lateral,P315,derived
E0013507,N0013755,N0013756,408.966018,408.809552,3.514665,3.491962,28.448368,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003671,0.056033,0.012467,tractive,lateral,P315,derived
E0013508,N0013756,N0013757,408.809552,408.369552,3.491962,3.569474,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.003908,0.057399,0.012792,tractive,lateral,P315,derived
E0013509,N0013757,N0013758,408.369552,407.929552,3.569474,3.711592,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.004575,0.060965,0.013651,tractive,lateral,P315,derived
E0013510,N0013758,N0013759,407.929552,407.489552,3.711592,3.949047,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005242,0.064196,0.014444,tractive,lateral,P315,derived
E0013511,N0013759,N0013760,407.489552,407.049552,3.949047,4.256357,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.005908,0.067156,0.015182,tractive,lateral,P315,derived
E0013512,N0013760,N0013761,407.049552,406.859253,4.256357,4.418854,34.599746,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006575,0.069902,0.015877,tractive,lateral,P315,derived
E0013513,N0013761,N0013762,406.859253,406.364253,4.418854,4.821263,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.006863,0.071029,0.016165,tractive,lateral,P315,derived
E0013514,N0013762,N0013763,406.364253,405.869253,4.821263,4.935068,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.007613,0.073821,0.016885,tractive,lateral,P315,derived
E0013515,N0013763,N0013764,405.869253,405.374253,4.935068,5.236099,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.008363,0.076432,0.017567,tractive,lateral,P315,derived
E0013516,N0013764,N0013765,405.374253,404.879253,5.236099,5.541279,90.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009113,0.078889,0.018216,tractive,lateral,P315,derived
E0013517,N0013765,N0013766,404.879253,404.797576,5.541279,5.592835,14.850276,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009863,0.081211,0.018837,tractive,lateral,P315,derived
E0013518,N0013766,N0013767,404.797576,404.357576,5.592835,5.578306,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.009987,0.081583,0.018937,tractive,lateral,P315,derived
E0013519,N0013767,N0013768,404.357576,403.917576,5.578306,5.728023,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.010654,0.083534,0.019464,tractive,lateral,P315,derived
E0013520,N0013768,N0013769,403.917576,403.477576,5.728023,5.960656,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.011321,0.085402,0.019974,tractive,lateral,P315,derived
E0013521,N0013769,N0013770,403.477576,403.375875,5.960656,6.04661,18.491106,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.011987,0.087195,0.020466,tractive,lateral,P315,derived
E0013522,N0013770,N0013771,403.375875,403.05665,6.04661,6.011923,58.040899,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.012141,0.087599,0.020578,tractive,lateral,P315,derived
E0013523,N0013771,N0013772,403.05665,402.72665,6.011923,6.454838,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.012625,0.088849,0.020925,tractive,lateral,P315,derived
E0013524,N0013772,N0013773,402.72665,402.39665,6.454838,7.785417,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013125,0.090106,0.021275,tractive,lateral,P315,derived
E0013525,N0013773,N0013774,402.39665,402.34165,7.785417,7.834772,10.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013625,0.091331,0.021618,tractive,lateral,P315,derived
E0013526,N0013774,N0013775,402.34165,402.01165,7.834772,7.655342,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.013708,0.091531,0.021674,tractive,lateral,P315,derived
E0013527,N0013775,N0013776,402.01165,401.68165,7.655342,7.348257,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.014208,0.09272,0.022009,tractive,lateral,P315,derived
E0013528,N0013776,N0013777,401.68165,401.639148,7.348257,7.429792,7.727768,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.014708,0.093882,0.022338,tractive,lateral,P315,derived
E0013529,N0013777,N0013778,401.639148,401.43415,7.429792,7.514061,37.272232,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.014773,0.094031,0.02238,tractive,lateral,P315,derived
E0013530,N0013778,N0013779,401.43415,401.202047,7.514061,8.104197,42.200631,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015083,0.094735,0.022581,tractive,lateral,P315,derived
E0013531,N0013779,N0013780,401.202047,400.84021,8.104197,9.175995,65.788601,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015435,0.095523,0.022805,tractive,lateral,P315,derived
E0013532,N0013780,N0013781,400.84021,400.650598,9.175995,9.931036,34.474765,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.015983,0.096725,0.02315,tractive,lateral,P315,derived
E0013533,N0013781,N0013782,400.650598,400.413115,9.931036,10.642671,43.178864,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.016271,0.097346,0.023328,tractive,lateral,P315,derived
E0013534,N0013782,N0013783,400.413115,400.229686,10.642671,11.120045,33.350605,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.01663,0.098109,0.023548,tractive,lateral,P315,derived
E0013535,N0013783,N0013784,400.229686,400.187641,11.120045,11.274823,6.006535,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,0.0,0.016908,0.107054,0.022459,tractive,lateral,P315,derived
E0013536,N0013784,N0013785,400.187641,399.797509,11.274823,12.091468,78.026282,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016958,0.095662,0.024265,tractive,lateral,P315,derived
E0013537,N0013785,N0013786,410.338977,409.988977,1.55,2.275,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017609,0.096956,0.024663,tractive,lateral,P315,derived
E0013538,N0013786,N0013787,409.988977,409.638977,2.275,3.028534,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018192,0.098088,0.025012,tractive,lateral,P302,derived
E0013539,N0013787,N0013788,409.638977,409.597285,3.028534,3.017461,4.904918,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.0,0.018775,0.118635,0.02249,tractive,lateral,P302,derived
E0013540,N0013788,N0013789,409.597285,409.197285,3.017461,3.573589,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018816,0.099272,0.025378,tractive,lateral,P302,derived
E0013541,N0013789,N0013790,409.197285,408.797285,3.573589,4.787767,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019483,0.100508,0.025763,tractive,lateral,P302,derived
E0013542,N0013790,N0013791,408.797285,408.744659,4.787767,4.872041,10.525315,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020149,0.101713,0.02614,tractive,lateral,P302,derived
E0013543,N0013791,N0013262,408.744659,408.375615,4.872041,5.290584,73.808799,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.020237,0.101871,0.02619,tractive,lateral,P302,derived
E0013544,N0013792,N0013793,325.609129,325.209129,1.566408,2.35154,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,59.3286,2.601404,0.494073,0.244265,tractive,sub main,P333,provisional
E0013545,N0013793,N0013794,325.209129,324.809129,2.35154,3.379012,79.999988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.3286,2.602071,0.49411,0.244296,tractive,sub main,P313,provisional
E0013546,N0013794,N0013795,324.809129,324.409129,3.379012,4.312062,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.3286,2.602738,0.494148,0.244327,tractive,sub main,P313,provisional
E0013547,N0013795,N0013796,324.409129,324.355675,4.312062,4.398354,10.690904,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.3286,2.603404,0.494185,0.244359,tractive,sub main,P313,provisional
E0013548,N0013796,N0013797,324.355675,323.955675,4.398354,5.028792,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.3286,2.603493,0.49419,0.244363,tractive,sub main,P313,provisional
E0013549,N0013797,N0013798,323.955675,323.555675,5.028792,6.079701,79.999972,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.3286,2.60416,0.494227,0.244394,tractive,sub main,P313,provisional
E0013550,N0013798,N0013799,323.555675,323.155675,6.079701,7.165187,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.3286,2.604827,0.494265,0.244425,tractive,sub main,P313,provisional
E0013551,N0013799,N0013378,323.155675,323.07942,7.165187,7.22597,15.250986,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.3286,2.605493,0.494302,0.244456,tractive,sub main,P313,provisional
E0013552,N0013800,N0013801,329.336603,329.253262,1.551459,1.675815,16.668097,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P313,derived
E0013553,N0013801,N0013802,329.253262,329.212656,1.675815,1.724997,4.274377,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,0.0,0.000139,0.015897,0.00325,tractive,lateral,P313,derived
E0013554,N0013802,N0013803,329.212656,329.172491,1.724997,1.766169,3.651356,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,0.0,0.000175,0.018698,0.003401,tractive,lateral,P313,derived
E0013555,N0013803,N0013804,329.172491,329.131325,1.766169,1.792289,6.333182,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000205,0.01714,0.004005,tractive,lateral,P313,derived
E0013556,N0013804,N0013805,329.131325,329.027214,1.792289,1.556069,20.822308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031348,0.1188,0.031682,tractive,lateral,P313,derived
E0013557,N0013805,N0013806,329.027214,328.858329,1.556069,1.553963,9.382457,200,PVC-U,1.8,0.5,ground,minimum,3.6221,held,0.7416,0.031521,0.183247,0.023781,tractive,lateral,P313,derived
E0013558,N0013806,N0013807,328.858329,328.604045,1.553963,1.56313,31.785529,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,0.7416,0.0316,0.139704,0.028571,tractive,lateral,P313,derived
E0013559,N0013807,N0013808,328.596176,328.291334,1.571,1.561785,33.871263,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,0.7416,0.031864,0.145791,0.027921,tractive,lateral,P313,derived
E0013560,N0013808,N0013809,328.291334,328.250308,1.561785,1.558652,8.205289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032147,0.119846,0.032033,tractive,lateral,P313,derived
E0013561,N0013809,N0013810,328.250308,327.979054,1.558652,1.8213,54.250735,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077482,0.161955,0.047259,tractive,lateral,P313,derived
E0013562,N0013810,N0013378,327.979054,327.733566,1.8213,2.571824,49.097658,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077934,0.162272,0.047381,tractive,lateral,P313,derived
E0013563,N0013811,N0013812,316.686664,316.641722,3.19505,3.296358,8.988489,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9898,0.968959,0.366346,0.15108,tractive,main,P325,drafted
E0013564,N0013812,N0013813,316.641722,316.286284,3.296358,4.431764,71.087587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9898,0.969034,0.366354,0.151085,tractive,main,P325,drafted
E0013565,N0013813,N0013814,316.286284,316.136664,4.431764,5.020074,29.923924,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9898,0.969627,0.366424,0.151129,tractive,main,P325,drafted
E0013566,N0013814,N0013399,316.136664,315.78212,5.020074,8.881332,70.908811,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9898,0.969876,0.366453,0.151148,tractive,main,P325,drafted
E0013567,N0013815,N0013816,316.35528,315.93028,8.738653,9.924151,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.040452,0.129775,0.035431,tractive,lateral,P325,provisional
E0013568,N0013816,N0013817,315.93028,315.55528,9.924151,10.173327,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.04116,0.130553,0.035703,tractive,lateral,P325,provisional
E0013569,N0013817,N0013399,315.55528,315.461617,10.173327,9.201836,18.732712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.041785,0.131233,0.03594,tractive,lateral,P325,provisional
E0013570,N0013818,N0013819,324.573307,324.288335,1.553096,1.553523,16.763055,200,PVC-U,1.7,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P316,provisional
E0013571,N0013819,N0013415,324.266272,324.030805,1.575586,1.576311,12.727922,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.00014,0.01953,0.002846,tractive,lateral,P316,provisional
E0013572,N0013820,N0013415,324.137625,323.958391,1.582528,1.648726,35.846897,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P316,provisional
E0013573,N0013821,N0013822,323.547954,323.43784,1.552601,1.615047,22.022716,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0013574,N0013822,N0013416,323.43784,323.306596,1.615047,1.669203,26.248809,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093454,0.172476,0.051392,tractive,lateral,P323,provisional
E0013575,N0013823,N0013824,324.123737,324.052673,1.55,1.586823,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0013576,N0013824,N0013419,324.052673,323.924045,1.586823,1.554349,15.132746,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,1.4832,0.062299,0.180247,0.037977,tractive,lateral,P323,provisional
E0013577,N0013825,N0013826,322.142905,322.038251,3.740182,3.765795,20.930838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.40724,0.278998,0.100533,tractive,main,P323,provisional
E0013578,N0013826,N0013419,322.038251,321.878173,3.765795,3.600221,32.015621,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.407414,0.279036,0.100552,tractive,main,P323,provisional
E0013579,N0013827,N0013828,313.969594,313.906945,10.359324,10.407875,12.529964,200,PVC-U,0.5,0.5,table11,minimum,3.581,merrimack,83.0601,3.476,0.537846,0.282645,tractive,sub main,P323,provisional
E0013580,N0013828,N0013829,313.906945,313.864518,10.407875,10.485488,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.581,merrimack,83.0601,3.476104,0.574152,0.269752,tractive,sub main,P323,provisional
E0013581,N0013829,N0013830,313.864518,313.81842,10.485488,10.502045,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.581,merrimack,83.0601,3.476163,0.537853,0.282651,tractive,sub main,P323,provisional
E0013582,N0013830,N0013831,313.81842,313.76842,10.502045,10.486645,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.5733,merrimack,84.5433,3.530217,0.540265,0.28488,tractive,sub main,P323,provisional
E0013583,N0013831,N0013832,313.76842,313.407034,10.486645,11.438089,72.277244,200,PVC-U,0.5,0.5,table11,minimum,3.5621,merrimack,86.7681,3.611053,0.543818,0.288187,tractive,sub main,P323,provisional
E0013584,N0013832,N0013416,313.407034,313.337572,11.438089,11.638228,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.5512,merrimack,88.993,3.692157,0.54732,0.291474,tractive,sub main,P323,provisional
E0013585,N0013833,N0013834,397.763482,397.611057,1.554634,2.330501,30.484819,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P326,derived
E0013586,N0013834,N0013835,397.611057,397.388482,2.330501,3.652961,44.515181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000254,0.017467,0.004563,tractive,lateral,P326,derived
E0013587,N0013835,N0013836,397.388482,397.265026,3.652961,3.834888,24.691095,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031715,0.119283,0.031844,tractive,lateral,P326,derived
E0013588,N0013836,N0013837,397.265026,397.189621,3.834888,3.824204,15.081091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031921,0.119552,0.031934,tractive,lateral,P326,derived
E0013589,N0013837,N0013838,397.189621,397.113482,3.824204,3.984114,15.227814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032047,0.119716,0.031989,tractive,lateral,P326,derived
E0013590,N0013838,N0013839,397.113482,396.932205,3.984114,3.682541,36.25527,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032173,0.119879,0.032044,tractive,lateral,P326,derived
E0013591,N0013839,N0013840,396.932205,396.857389,3.682541,3.501651,14.963304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032476,0.120271,0.032176,tractive,lateral,P326,derived
E0013592,N0013840,N0013841,396.857389,396.813482,3.501651,3.362941,8.781427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.0326,0.12043,0.03223,tractive,lateral,P326,derived
E0013593,N0013841,N0013842,396.813482,396.688147,3.362941,2.113275,25.066937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032673,0.120524,0.032261,tractive,lateral,P326,derived
E0013594,N0013842,N0013843,396.688147,396.646216,2.113275,2.037073,4.933063,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,0.7416,0.032882,0.144587,0.028675,tractive,lateral,P326,derived
E0013595,N0013843,N0013844,396.646216,396.493469,2.037073,2.289887,30.549348,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032923,0.120844,0.032369,tractive,lateral,P326,derived
E0013596,N0013844,N0013845,396.493469,396.453413,2.289887,2.30034,4.450652,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.7416,0.033178,0.147864,0.028418,tractive,lateral,P326,derived
E0013597,N0013845,N0013846,396.453413,396.413079,2.30034,2.281989,3.841311,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.7416,0.033215,0.155806,0.027459,tractive,lateral,P326,derived
E0013598,N0013846,N0013847,396.413079,396.353172,2.281989,2.026283,11.98145,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033247,0.121256,0.032508,tractive,lateral,P326,derived
E0013599,N0013847,N0013848,396.353172,396.137546,2.026283,1.558255,19.602388,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,0.7416,0.033347,0.158483,0.027219,tractive,lateral,P326,derived
E0013600,N0013848,N0013849,396.041042,395.379641,1.654759,1.65878,28.144689,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,0.7416,0.03351,0.204632,0.02301,tractive,lateral,P326,derived
E0013601,N0013849,N0013850,395.379641,395.322491,1.65878,1.635212,11.430162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033745,0.121884,0.032721,tractive,lateral,P326,derived
E0013602,N0013850,N0013851,395.322491,395.279727,1.635212,1.650357,7.775137,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.7416,0.03384,0.126022,0.032056,tractive,lateral,P326,derived
E0013603,N0013851,N0013852,395.279727,394.894727,1.650357,2.041399,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.033905,0.126106,0.032083,tractive,lateral,P326,derived
E0013604,N0013852,N0013853,394.894727,394.509727,2.041399,2.651405,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.034488,0.126855,0.032323,tractive,lateral,P326,derived
E0013605,N0013853,N0013854,394.509727,394.411927,2.651405,2.852172,17.781904,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.035072,0.127596,0.032562,tractive,lateral,P326,derived
E0013606,N0013854,N0013855,394.411927,394.310842,2.852172,3.09846,18.379132,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.7416,0.03522,0.127783,0.032622,tractive,lateral,P326,derived
E0013607,N0013855,N0013856,394.310842,394.268045,3.09846,3.174826,7.132742,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.035373,0.131815,0.032042,tractive,lateral,P326,derived
E0013608,N0013856,N0013857,394.268045,394.22414,3.174826,3.25169,8.781117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035432,0.123964,0.033428,tractive,lateral,P326,derived
E0013609,N0013857,N0013858,394.22414,394.183999,3.25169,3.329215,5.017517,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.7416,0.035506,0.145498,0.030064,tractive,lateral,P326,derived
E0013610,N0013858,N0013859,394.183999,394.141382,3.329215,3.435003,6.55651,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.7416,0.035547,0.135675,0.031531,tractive,lateral,P326,derived
E0013611,N0013859,N0013860,394.141382,393.941382,3.435003,3.915002,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035602,0.12417,0.033498,tractive,lateral,P326,derived
E0013612,N0013860,N0013861,393.941382,393.741382,3.915002,4.259259,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035935,0.124571,0.033635,tractive,lateral,P326,derived
E0013613,N0013861,N0013862,393.741382,393.666349,4.259259,4.321352,15.006545,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036269,0.124971,0.033772,tractive,lateral,P326,derived
E0013614,N0013862,N0013863,393.666349,393.366349,4.321352,4.657943,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.036394,0.12512,0.033823,tractive,lateral,P326,derived
E0013615,N0013863,N0013864,393.366349,393.066349,4.657943,5.361629,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.082161,0.165183,0.048513,tractive,lateral,P326,derived
E0013616,N0013864,N0013865,393.066349,392.999243,5.361629,5.350855,13.421378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.082661,0.16552,0.048645,tractive,lateral,P326,derived
E0013617,N0013865,N0013866,392.999243,392.864084,5.350855,5.372153,27.031734,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.082773,0.165595,0.048674,tractive,lateral,P326,derived
E0013618,N0013866,N0013867,392.864084,392.822718,5.372153,5.435979,3.064122,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,1.8214,0.082998,0.232445,0.038817,tractive,lateral,P326,derived
E0013619,N0013867,N0013868,392.822718,392.780628,5.435979,5.428662,4.951838,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,1.8214,0.083024,0.198694,0.043144,tractive,lateral,P326,derived
E0013620,N0013868,N0013292,392.780628,392.702834,5.428662,5.507066,15.558697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.083065,0.165791,0.048751,tractive,lateral,P326,derived
E0013621,N0013869,N0013870,389.905649,389.862264,3.980582,3.956828,7.888151,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,30.756,1.312183,0.415863,0.170686,tractive,main,P326,derived
E0013622,N0013870,N0013871,389.862264,389.820001,3.956828,3.946814,6.037535,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,30.756,1.312249,0.45263,0.160967,tractive,main,P326,derived
E0013623,N0013871,N0013872,389.820001,389.775105,3.946814,3.95454,6.413819,200,PVC-U,0.7,0.5,uniform,minimum,3.6221,held,30.756,1.312299,0.452636,0.16097,tractive,main,P326,derived
E0013624,N0013872,N0013873,389.775105,389.731494,3.95454,3.989758,7.268372,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,30.756,1.312353,0.428797,0.167117,tractive,main,P326,derived
E0013625,N0013873,N0013874,389.731494,389.690078,3.989758,4.042527,6.902785,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,30.756,1.312413,0.428803,0.16712,tractive,main,P326,derived
E0013626,N0013874,N0013875,389.690078,389.586381,4.042527,4.228286,20.739434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.312471,0.402173,0.174723,tractive,main,P326,derived
E0013627,N0013875,N0013876,389.586381,389.468165,4.228286,4.45606,23.64316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.312644,0.40219,0.174734,tractive,main,P326,derived
E0013628,N0013876,N0013877,389.468165,389.326049,4.45606,4.829743,28.423113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.312841,0.402208,0.174747,tractive,main,P326,derived
E0013629,N0013877,N0013878,389.326049,389.241336,4.829743,4.897183,16.942627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.313077,0.40223,0.174762,tractive,main,P326,derived
E0013630,N0013878,N0013879,389.241336,389.136761,4.897183,5.122425,20.914959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.313219,0.402244,0.174771,tractive,main,P326,derived
E0013631,N0013879,N0013880,389.136761,389.037631,5.122425,5.257352,19.826045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.313393,0.40226,0.174782,tractive,main,P326,derived
E0013632,N0013880,N0013881,389.037631,388.988132,5.257352,5.3699,9.89983,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.313558,0.402275,0.174793,tractive,main,P326,derived
E0013633,N0013881,N0013882,388.988132,388.903307,5.3699,5.611464,16.965034,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.313641,0.402283,0.174798,tractive,main,P326,derived
E0013634,N0013882,N0013883,388.903307,388.801536,5.611464,5.904183,20.354036,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.313782,0.402296,0.174807,tractive,main,P326,derived
E0013635,N0013883,N0013884,388.801536,388.742815,5.904183,6.131605,11.744309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.313952,0.402312,0.174818,tractive,main,P326,derived
E0013636,N0013884,N0013885,388.742815,388.658288,6.131605,6.389716,16.905375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.756,1.314049,0.402321,0.174824,tractive,main,P326,derived
E0013637,N0013885,N0013886,388.658288,388.384799,6.389716,6.855924,54.697897,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.4976,1.34528,0.405218,0.176816,tractive,main,P326,derived
E0013638,N0013886,N0013887,388.384799,388.261354,6.855924,7.074736,24.688851,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5774,1.391003,0.409371,0.179692,tractive,main,P326,derived
E0013639,N0013887,N0013888,388.261354,388.061814,7.074736,7.555679,39.908092,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.5774,1.391209,0.409389,0.179705,tractive,main,P326,derived
E0013640,N0013888,N0013889,388.061814,387.907261,7.555679,7.863369,30.910641,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6571,1.436809,0.413431,0.182529,tractive,main,P326,derived
E0013641,N0013889,N0013890,387.907261,387.794726,7.863369,8.026379,22.506836,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6571,1.437067,0.413454,0.182545,tractive,main,P326,derived
E0013642,N0013890,N0013891,387.794726,387.705937,8.026379,8.153529,17.757812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6571,1.437254,0.41347,0.182556,tractive,main,P326,derived
E0013643,N0013891,N0013892,387.705937,387.51948,8.153529,8.589438,37.291551,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6571,1.437402,0.413483,0.182565,tractive,main,P326,derived
E0013644,N0013892,N0013893,387.51948,387.477013,8.589438,8.665321,6.533306,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,33.6571,1.437713,0.453522,0.17124,tractive,main,P326,derived
E0013645,N0013893,N0013894,387.477013,387.42309,8.665321,8.778112,10.784579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6571,1.437767,0.413515,0.182588,tractive,main,P326,derived
E0013646,N0013894,N0013895,387.42309,387.193656,8.778112,9.280068,45.886806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6571,1.437857,0.413523,0.182593,tractive,main,P326,derived
E0013647,N0013895,N0013896,387.193656,386.973402,9.280068,9.705401,44.050908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6571,1.43824,0.413557,0.182617,tractive,main,P326,derived
E0013648,N0013896,N0013897,386.973402,386.801115,9.705401,10.063906,34.457364,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.7369,1.483874,0.417505,0.1854,tractive,main,P326,derived
E0013649,N0013897,N0013898,386.801115,386.614446,10.063906,10.568293,37.333818,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.7369,1.484161,0.417529,0.185417,tractive,main,P326,derived
E0013650,N0013898,N0013899,386.614446,386.417695,10.568293,11.050262,39.350163,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.7369,1.484472,0.417556,0.185436,tractive,main,P326,derived
E0013651,N0013899,N0013900,386.417695,386.262405,11.050262,11.535782,31.057993,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.7369,1.4848,0.417584,0.185456,tractive,main,P326,derived
E0013652,N0013900,N0013292,386.262405,386.059791,11.535782,12.150108,40.52272,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.7369,1.485059,0.417606,0.185471,tractive,main,P326,derived
E0013653,N0013901,N0013902,348.66507,347.93507,1.612152,1.61504,20.0,200,PVC-U,3.65,0.5,cover_min,minimum,3.6221,held,5.8023,0.243249,0.46656,0.050075,tractive,lateral,P248,drafted
E0013654,N0013902,N0013903,347.93507,347.781787,1.61504,1.789838,30.65654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288683,0.249847,0.085757,tractive,lateral,P248,drafted
E0013655,N0013903,N0013904,347.781787,347.61007,1.789838,2.35334,34.34346,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.8821,0.288938,0.249918,0.085792,tractive,lateral,P248,drafted
E0013656,N0013904,N0013905,347.61007,347.48507,2.35334,1.725898,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334492,0.261973,0.09178,tractive,lateral,P248,drafted
E0013657,N0013905,N0013463,347.48507,347.326297,1.725898,2.799374,31.754462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.3347,0.262025,0.091807,tractive,lateral,P248,drafted
E0013658,N0013906,N0013907,340.722341,340.485512,9.565745,9.77053,47.365779,200,PVC-U,0.5,0.5,table11,minimum,3.0794,merrimack,289.0476,10.368373,0.725277,0.510765,tractive,sub main,P248,drafted
E0013659,N0013907,N0013463,340.485512,340.230974,9.77053,9.894697,50.907582,200,PVC-U,0.5,0.5,table11,minimum,3.0794,merrimack,289.0476,10.368767,0.725284,0.510777,tractive,sub main,P248,drafted
E0013660,N0013908,N0013909,353.509143,353.409143,1.55,1.879828,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,drafted
E0013661,N0013909,N0013466,353.409143,352.590116,1.879828,1.552858,38.094262,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,5.3989,0.226503,0.380773,0.054729,tractive,lateral,P248,drafted
E0013662,N0013910,N0013466,353.861666,352.415266,1.72534,1.727709,61.548934,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0013663,N0013911,N0013468,354.493121,352.963045,1.55,1.573149,52.761244,200,PVC-U,2.9,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.355368,0.040629,tractive,lateral,P248,provisional
E0013664,N0013912,N0013468,350.344684,350.135521,3.906262,4.400673,41.832636,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318023,0.257758,0.089667,tractive,lateral,P248,provisional
E0013665,N0013913,N0013486,346.611679,346.255133,3.602341,3.359186,71.309186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048678,0.1383,0.038444,tractive,main,P248,provisional
E0013666,N0013914,N0013486,347.856738,347.722109,1.55,1.89221,26.925824,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213653,0.226624,0.074707,tractive,lateral,P248,provisional
E0013667,N0013915,N0013916,347.752453,347.502453,2.497913,2.495624,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.232785,0.233034,0.077694,tractive,main,P248,provisional
E0013668,N0013916,N0013917,347.502453,347.252453,2.495624,2.352009,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.369003,0.270348,0.096042,tractive,main,P248,provisional
E0013669,N0013917,N0013487,347.252453,347.210264,2.352009,2.369296,7.670795,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.718,0.414687,0.290057,0.099122,tractive,main,P248,provisional
E0013670,N0013918,N0013919,346.96073,346.855255,2.735711,2.781952,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1928,0.433009,0.284506,0.103438,tractive,main,P248,provisional
E0013671,N0013919,N0013920,346.855255,346.731764,2.781952,2.833025,24.698178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1928,0.433185,0.284543,0.103458,tractive,main,P248,provisional
E0013672,N0013920,N0013487,346.731764,346.653662,2.833025,2.925898,15.620499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1928,0.433391,0.284586,0.103481,tractive,main,P248,provisional
E0013673,N0013921,N0013459,347.551695,347.469952,3.428895,3.839343,16.348618,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863202,0.353452,0.143002,tractive,lateral,P248,drafted
E0013674,N0013922,N0013923,353.290294,352.486541,1.563893,1.567414,39.207442,200,PVC-U,2.05,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0013675,N0013923,N0013924,352.486541,352.333038,1.567414,1.551025,5.792558,200,PVC-U,2.65,0.5,ground,minimum,3.6221,held,3.2393,0.136128,0.345001,0.041513,tractive,lateral,P248,derived
E0013676,N0013924,N0013925,352.333038,352.083038,1.551025,2.539978,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181444,0.214846,0.069345,tractive,lateral,P248,derived
E0013677,N0013925,N0013926,352.083038,352.041401,2.539978,2.560985,4.382859,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,6.4787,0.272395,0.305948,0.071868,tractive,lateral,P248,derived
E0013678,N0013926,N0013927,352.041401,351.999857,2.560985,2.563742,4.887593,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,6.4787,0.272431,0.294481,0.073757,tractive,lateral,P248,derived
E0013679,N0013927,N0013928,351.999857,351.958314,2.563742,2.567321,4.887421,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,7.5585,0.317739,0.309535,0.079142,tractive,lateral,P248,derived
E0013680,N0013928,N0013929,351.958314,351.829103,2.567321,1.917204,25.842127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363047,0.268944,0.095322,tractive,lateral,P248,derived
E0013681,N0013929,N0013930,351.829103,351.698686,1.917204,2.806471,26.083401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40853,0.27928,0.10068,tractive,lateral,P248,derived
E0013682,N0013930,N0013931,351.698686,351.657562,2.806471,2.774811,3.916599,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,9.718,0.408747,0.361069,0.084575,tractive,lateral,P248,derived
E0013683,N0013931,N0013932,351.657562,351.499215,2.774811,1.567619,31.669387,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.499314,0.297672,0.110535,tractive,lateral,P248,derived
E0013684,N0013932,N0013459,351.322205,349.566974,1.744629,1.742321,42.294714,200,PVC-U,4.15,0.5,cover_min,minimum,3.6221,held,12.9574,0.544845,0.634613,0.070122,tractive,lateral,P248,derived
E0013685,N0013933,N0013934,348.991937,348.708538,2.68595,2.855152,56.679764,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.6083,2.800895,0.504956,0.253456,tractive,main,P248,drafted
E0013686,N0013934,N0013459,348.708538,348.253998,2.855152,3.055298,90.908124,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.7844,3.060288,0.518252,0.264991,tractive,main,P248,drafted
E0013687,N0013935,N0013936,344.148029,344.027733,1.55,1.756691,24.059209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P248,provisional
E0013688,N0013936,N0013937,344.027733,343.95887,1.756691,1.8619,13.772546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031291,0.118725,0.031657,tractive,lateral,P248,provisional
E0013689,N0013937,N0013492,343.95887,343.767399,1.8619,2.469997,38.294143,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031405,0.118875,0.031707,tractive,lateral,P248,provisional
E0013690,N0013938,N0013939,344.20531,344.16396,1.55,1.670512,3.595636,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0013691,N0013939,N0013940,344.16396,344.122049,1.670512,1.834464,6.98523,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.0,3e-05,0.005769,0.002298,tractive,lateral,P248,derived
E0013692,N0013940,N0013941,344.122049,343.937607,1.834464,2.456986,36.888441,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.8e-05,0.010215,0.003218,tractive,lateral,P248,derived
E0013693,N0013941,N0013942,343.937607,343.896266,2.456986,2.449071,8.268074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031486,0.118982,0.031743,tractive,lateral,P248,derived
E0013694,N0013942,N0013943,343.896266,343.853077,2.449071,2.450939,6.644464,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.7416,0.031555,0.130164,0.029931,tractive,lateral,P248,derived
E0013695,N0013943,N0013944,343.853077,343.809887,2.450939,2.366688,6.644643,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.7416,0.03161,0.130243,0.029953,tractive,lateral,P248,derived
E0013696,N0013944,N0013945,343.809887,343.670553,2.366688,2.413981,27.866901,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031665,0.119217,0.031822,tractive,lateral,P248,derived
E0013697,N0013945,N0013946,343.670553,343.629828,2.413981,2.464167,4.525003,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,0.7416,0.031898,0.145845,0.027934,tractive,lateral,P248,derived
E0013698,N0013946,N0013492,343.629828,343.562827,2.464167,2.67457,13.400207,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031935,0.11957,0.03194,tractive,lateral,P248,derived
E0013699,N0013947,N0013501,426.603787,426.415468,9.602542,9.295805,47.079811,250,PVC-U,0.4,0.375,table11,minimum,2.8316,merrimack,578.2404,19.027089,0.774733,0.550996,velocity,sub main,P251,provisional
E0013700,N0013948,N0013501,433.923602,433.738981,1.55,1.972292,36.924252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P251,provisional
E0013701,N0013949,N0013950,400.232105,400.141967,1.550487,1.802949,18.027756,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0013702,N0013950,N0013508,400.141967,400.05996,1.802949,2.019263,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00015,0.013494,0.003814,tractive,lateral,P11,provisional
E0013703,N0013951,N0013952,400.41935,400.309692,1.795951,1.954285,21.931712,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045452,0.135085,0.037298,tractive,lateral,P11,provisional
E0013704,N0013952,N0013953,400.309692,400.184692,1.954285,1.99173,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045635,0.135272,0.037364,tractive,lateral,P11,provisional
E0013705,N0013953,N0013508,400.184692,400.124484,1.99173,1.95474,12.041595,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045843,0.135483,0.037439,tractive,lateral,P11,provisional
E0013706,N0013954,N0013511,337.236849,337.183607,12.313474,11.680804,53.242861,1200,GRP,0.1,0.075,table11,dod,1.6549,merrimack,48974.9645,947.382162,1.16847,0.673923,velocity,trunk main,P311,drafted
E0013707,N0013955,N0013956,411.569704,411.219704,8.357329,8.945427,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.317795,0.257698,0.089637,tractive,trunk main,P250,drafted
E0013708,N0013956,N0013957,411.219704,410.869704,8.945427,9.118944,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.318378,0.25785,0.089713,tractive,trunk main,P250,drafted
E0013709,N0013957,N0013958,410.869704,410.519704,9.118944,9.110607,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.318961,0.258002,0.089789,tractive,trunk main,P250,drafted
E0013710,N0013958,N0013959,410.519704,410.479704,9.110607,9.194826,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.1193,0.319545,0.30369,0.08048,tractive,trunk main,P250,drafted
E0013711,N0013959,N0013515,410.479704,410.330608,9.194826,10.117665,29.819187,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.319586,0.258164,0.08987,tractive,trunk main,P250,drafted
E0013712,N0013960,N0013515,418.698413,418.338459,1.55,2.109813,71.990748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,drafted
E0013713,N0013961,N0013521,342.815742,342.563977,2.521111,2.696888,50.352989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.6083,1.200908,0.391383,0.167413,tractive,lateral,P311,drafted
E0013714,N0013962,N0013523,340.728212,340.539441,3.380889,3.542896,37.754201,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.6373,1.289673,0.400025,0.173254,tractive,lateral,P311,drafted
