Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0013715,N0013963,N0013524,343.182544,342.917917,1.55,2.213736,52.925407,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P311,drafted
E0013716,N0013964,N0013965,344.867836,344.592487,2.258171,3.296368,55.069843,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.2922,1.857415,0.446842,0.206821,tractive,lateral,P311,provisional
E0013717,N0013965,N0013966,344.592487,344.342487,3.296368,4.270154,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.3385,2.027502,0.458752,0.215906,tractive,lateral,P311,provisional
E0013718,N0013966,N0013967,344.342487,344.092487,4.270154,5.29704,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.4182,2.073186,0.461822,0.218286,tractive,lateral,P311,provisional
E0013719,N0013967,N0013968,344.092487,344.05058,5.29704,5.447406,4.930157,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,50.498,2.118869,0.560801,0.193472,tractive,lateral,P311,provisional
E0013720,N0013968,N0013969,344.05058,343.75058,5.447406,5.395324,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.5778,2.164178,0.46779,0.222957,tractive,lateral,P311,provisional
E0013721,N0013969,N0013970,343.75058,343.45058,5.395324,5.69093,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.6576,2.209945,0.47072,0.225272,tractive,lateral,P311,provisional
E0013722,N0013970,N0013971,343.45058,343.408639,5.69093,5.631553,6.990239,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,53.7374,2.255712,0.505259,0.217442,tractive,lateral,P311,provisional
E0013723,N0013971,N0013511,343.408639,343.209451,5.631553,5.654959,39.837494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.7374,2.25577,0.473608,0.227569,tractive,lateral,P311,provisional
E0013724,N0013972,N0013973,343.585848,343.335848,1.550596,1.702238,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P311,drafted
E0013725,N0013973,N0013974,343.335848,343.085848,1.702238,2.16757,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P311,drafted
E0013726,N0013974,N0013521,343.085848,343.012591,2.16757,2.248273,14.651329,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.394061,0.276085,0.09901,tractive,lateral,P311,drafted
E0013727,N0013975,N0013531,343.738441,343.488092,3.068627,3.060828,50.069689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0729,2.103985,0.463864,0.219877,tractive,main,P311,drafted
E0013728,N0013976,N0013977,344.838805,344.638805,1.641999,1.662586,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P311,provisional
E0013729,N0013977,N0013978,344.638805,344.438805,1.662586,2.14527,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226669,0.231027,0.076754,tractive,lateral,P311,provisional
E0013730,N0013978,N0013531,344.438805,344.359773,2.14527,2.189146,15.806445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P311,provisional
E0013731,N0013979,N0013540,332.889493,332.829638,11.794834,11.808607,14.963775,250,PVC-U,0.4,0.375,table11,minimum,2.806,merrimack,623.2207,20.333146,0.786703,0.574421,velocity,sub main,P311,drafted
E0013732,N0013980,N0013981,341.890194,341.350194,1.731632,1.736293,40.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.30181,0.055045,tractive,lateral,P311,provisional
E0013733,N0013981,N0013982,341.350194,341.125194,1.736293,2.838765,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317204,0.257544,0.08956,tractive,lateral,P311,provisional
E0013734,N0013982,N0013983,341.125194,340.889456,2.838765,2.505807,47.147535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.0694,0.632456,0.320718,0.123471,tractive,lateral,P311,provisional
E0013735,N0013983,N0013984,340.889456,340.846268,2.505807,2.469803,7.852465,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,19.0503,0.79974,0.35685,0.134796,tractive,lateral,P311,provisional
E0013736,N0013984,N0013523,340.846268,340.561812,2.469803,3.520524,51.71922,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.2099,0.89034,0.368975,0.141823,tractive,lateral,P311,provisional
E0013737,N0013985,N0013986,341.817554,341.417554,1.55,1.558368,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P322,derived
E0013738,N0013986,N0013987,341.417554,341.017554,1.558368,1.561456,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543873,0.30583,0.115038,tractive,lateral,P322,derived
E0013739,N0013987,N0013538,341.017554,340.958106,1.561456,1.577142,11.889601,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.4215,0.773612,0.341598,0.135769,tractive,lateral,P322,derived
E0013740,N0013988,N0013989,341.812568,340.852568,1.907525,1.567629,60.0,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,23.5096,0.988447,0.552914,0.115452,tractive,lateral,P322,drafted
E0013741,N0013989,N0013990,340.852568,340.672367,1.567629,1.675411,36.040111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.749,1.124749,0.383586,0.162233,tractive,lateral,P322,drafted
E0013742,N0013990,N0013538,340.672367,340.455442,1.675411,2.079806,43.385103,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.749,1.125049,0.383617,0.162254,tractive,lateral,P322,drafted
E0013743,N0013991,N0013992,342.868891,342.66906,1.55097,1.679512,39.966273,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,11.8382,0.496288,0.297099,0.110222,tractive,lateral,P311,derived
E0013744,N0013992,N0013993,342.66906,342.62637,1.679512,1.687564,6.567649,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,14.7394,0.618245,0.348908,0.114755,tractive,lateral,P311,derived
E0013745,N0013993,N0013994,342.62637,342.58368,1.687564,1.708587,6.567745,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,14.7394,0.6183,0.348918,0.11476,tractive,lateral,P311,derived
E0013746,N0013994,N0013995,342.58368,342.235131,1.708587,2.452491,69.709702,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.5608,0.694712,0.330304,0.129047,tractive,lateral,P311,derived
E0013747,N0013995,N0013996,342.235131,341.985131,2.452491,2.424506,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.8001,0.831094,0.349311,0.140454,tractive,lateral,P311,derived
E0013748,N0013996,N0013997,341.985131,341.732345,2.424506,2.293534,50.55723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1192,1.01258,0.371366,0.154285,tractive,lateral,P311,derived
E0013749,N0013997,N0013998,341.732345,341.468671,2.293534,2.292133,52.734902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.199,1.058268,0.376457,0.157572,tractive,lateral,P311,derived
E0013750,N0013998,N0013999,341.468671,341.118671,2.292133,3.418256,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8423,1.1276,0.383885,0.16243,tractive,lateral,P311,derived
E0013751,N0013999,N0014000,341.118671,340.768671,3.418256,4.347388,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.8423,1.128183,0.383946,0.16247,tractive,lateral,P311,derived
E0013752,N0014000,N0013524,340.768671,340.689519,4.347388,4.442133,15.830204,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.9221,1.174034,0.388674,0.165604,tractive,lateral,P311,derived
E0013753,N0014001,N0013553,342.110858,341.84879,1.550428,1.83575,52.413561,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,13.5498,0.568041,0.310055,0.117403,tractive,lateral,P311,drafted
E0013754,N0014002,N0014003,341.251164,340.901164,1.550533,2.148091,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P311,provisional
E0013755,N0014003,N0014004,340.901164,340.551164,2.148091,3.089095,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P311,provisional
E0013756,N0014004,N0013553,340.551164,340.493634,3.089095,3.190906,11.50612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P311,provisional
E0013757,N0014005,N0014006,341.671891,341.596339,2.341536,2.317113,15.110506,200,PVC-U,0.5,0.5,table11,minimum,3.439,merrimack,116.0348,4.624528,0.583754,0.32739,tractive,main,P311,drafted
E0013758,N0014006,N0014007,341.596339,341.296339,2.317113,2.911852,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.425,merrimack,120.0157,4.76365,0.588672,0.332496,tractive,main,P311,drafted
E0013759,N0014007,N0013540,341.296339,340.982596,2.911852,3.655649,62.748576,200,PVC-U,0.5,0.5,table11,minimum,3.4176,merrimack,122.1753,4.839317,0.591298,0.33525,tractive,main,P311,drafted
E0013760,N0014008,N0014009,340.863316,340.663316,6.365749,6.310591,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3372,0.939373,0.362846,0.148865,tractive,lateral,P268,drafted
E0013761,N0014009,N0014010,340.663316,340.463316,6.310591,5.433382,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.984973,0.368207,0.152265,tractive,lateral,P268,drafted
E0013762,N0014010,N0013543,340.463316,340.386572,5.433382,5.357843,15.348756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.417,0.985307,0.368246,0.152289,tractive,lateral,P268,drafted
E0013763,N0014011,N0014012,337.228058,336.953058,8.018127,8.341803,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0978,merrimack,275.1441,9.89341,0.743035,0.483078,tractive,main,P268,drafted
E0013764,N0014012,N0014013,336.953058,336.678058,8.341803,8.852002,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.0978,merrimack,275.1441,9.893827,0.743043,0.48309,tractive,main,P268,drafted
E0013765,N0014013,N0013543,336.678058,336.592967,8.852002,9.151448,15.471046,200,PVC-U,0.55,0.5,uniform,minimum,3.0978,merrimack,275.1441,9.894244,0.743051,0.483102,tractive,main,P268,drafted
E0013766,N0014014,N0013561,338.561684,338.186181,3.397453,4.746681,75.100732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1171,1.013121,0.371427,0.154325,tractive,lateral,P322,drafted
E0013767,N0014015,N0014016,338.982777,338.941108,5.053936,4.99566,7.576176,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,34.6835,1.457618,0.42943,0.17956,tractive,lateral,P322,derived
E0013768,N0014016,N0014017,338.941108,338.795748,4.99566,4.657011,26.429133,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,35.7633,1.502948,0.433454,0.182238,tractive,lateral,P322,derived
E0013769,N0014017,N0013561,338.795748,338.67478,4.657011,4.258081,21.9941,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,36.8431,1.548436,0.437403,0.184888,tractive,lateral,P322,derived
E0013770,N0014018,N0013562,338.941492,338.682309,1.617681,1.875827,51.836727,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P322,drafted
E0013771,N0014019,N0014020,337.741142,337.541142,1.563088,2.584499,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P268,derived
E0013772,N0014020,N0014021,337.541142,337.341142,2.584499,2.957198,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090868,0.170863,0.050749,tractive,lateral,P268,derived
E0013773,N0014021,N0013580,337.341142,337.258757,2.957198,3.185243,16.476922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136468,0.195626,0.060941,tractive,lateral,P268,derived
E0013774,N0014022,N0014023,337.164634,336.844634,1.660104,1.66147,40.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.252363,0.06211,tractive,lateral,P268,drafted
E0013775,N0014023,N0014024,336.844634,336.594634,1.66147,2.838258,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271936,0.245072,0.083434,tractive,lateral,P268,drafted
E0013776,N0014024,N0014025,336.594634,336.330087,2.838258,4.098288,52.909267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362888,0.268906,0.095302,tractive,lateral,P268,drafted
E0013777,N0014025,N0013580,336.330087,336.113064,4.098288,4.330936,43.404548,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.49913,0.297637,0.110516,tractive,lateral,P268,drafted
E0013778,N0014026,N0014027,342.888232,342.688232,1.55,2.694336,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P268,provisional
E0013779,N0014027,N0013568,342.688232,341.688444,2.694336,1.574038,86.938123,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,9.718,0.407738,0.372267,0.082701,tractive,lateral,P268,provisional
E0013780,N0014028,N0013562,336.27712,335.868976,4.069499,4.68916,81.628697,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.5004,1.746042,0.438594,0.200663,tractive,lateral,P322,drafted
E0013781,N0014029,N0014030,335.35298,334.947972,1.618395,1.623653,54.001064,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.196036,0.046149,tractive,lateral,P249,provisional
E0013782,N0014030,N0013592,334.947972,334.473633,1.623653,1.578888,63.24521,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,6.4787,0.272053,0.281935,0.075894,tractive,lateral,P249,provisional
E0013783,N0014031,N0013592,334.924497,334.470807,1.553591,1.581713,64.812805,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,7.2203,0.302693,0.284988,0.080994,tractive,lateral,P249,provisional
E0013784,N0014032,N0014033,334.077335,333.287335,1.842495,1.842762,20.0,200,PVC-U,3.95,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.394327,0.037885,tractive,lateral,P249,provisional
E0013785,N0014033,N0014034,333.287335,333.211952,1.842762,1.897789,15.076535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27177,0.245024,0.08341,tractive,lateral,P249,provisional
E0013786,N0014034,N0013591,333.211952,333.0079,1.897789,2.370609,40.810353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317163,0.257533,0.089555,tractive,lateral,P249,provisional
E0013787,N0014035,N0014036,341.785915,341.368292,1.559208,1.568964,26.943416,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.340523,0.058984,tractive,lateral,P268,provisional
E0013788,N0014036,N0014037,341.088352,340.030541,1.848904,1.841743,33.056584,200,PVC-U,3.2,0.5,cover_min,minimum,3.6221,held,7.5585,0.317095,0.486921,0.058176,tractive,lateral,P268,provisional
E0013789,N0014037,N0014038,340.030541,339.830541,1.841743,2.152461,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498439,0.297507,0.110444,tractive,lateral,P268,provisional
E0013790,N0014038,N0014039,339.830541,339.630541,2.152461,2.594312,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589307,0.313668,0.119443,tractive,lateral,P268,provisional
E0013791,N0014039,N0014040,339.630541,339.548084,2.594312,2.830151,16.491372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725442,0.334808,0.131708,tractive,lateral,P268,provisional
E0013792,N0014040,N0014041,339.548084,339.355541,2.830151,2.987873,38.508628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.770846,0.341216,0.135539,tractive,lateral,P268,provisional
E0013793,N0014041,N0014042,339.355541,339.110153,2.987873,4.684036,49.077631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.014416,0.371573,0.154419,tractive,lateral,P268,provisional
E0013794,N0014042,N0013568,339.110153,338.707299,4.684036,4.555183,80.570862,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4777,1.195894,0.390881,0.167077,tractive,lateral,P268,provisional
E0013795,N0014043,N0014044,334.15682,333.472873,1.977671,2.013974,80.464344,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.277223,0.067776,tractive,lateral,P249,provisional
E0013796,N0014044,N0013591,333.472873,333.27914,2.013974,2.09937,38.746614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453342,0.288688,0.10567,tractive,lateral,P249,provisional
E0013797,N0014045,N0014046,333.62808,333.32808,6.435518,6.40068,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2615,merrimack,179.8134,6.823176,0.650328,0.402794,tractive,sub main,P249,drafted
E0013798,N0014046,N0014047,333.32808,333.02808,6.40068,6.352444,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2615,merrimack,179.8134,6.823676,0.650341,0.402811,tractive,sub main,P249,drafted
E0013799,N0014047,N0014048,333.02808,332.72808,6.352444,6.429421,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.2615,merrimack,179.8134,6.824176,0.650354,0.402827,tractive,sub main,P249,drafted
E0013800,N0014048,N0013603,332.72808,332.622477,6.429421,6.553212,21.120578,200,PVC-U,0.5,0.5,table11,minimum,3.2615,merrimack,179.8134,6.824676,0.650367,0.402843,tractive,sub main,P249,drafted
E0013801,N0014049,N0014050,337.326801,337.126801,1.55,2.064209,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,derived
E0013802,N0014050,N0014051,337.126801,336.926801,2.064209,2.342487,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136135,0.195468,0.060874,tractive,lateral,P249,derived
E0013803,N0014051,N0013603,336.926801,336.836539,2.342487,2.339151,18.052382,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227003,0.231138,0.076806,tractive,lateral,P249,derived
E0013804,N0014052,N0014053,335.353595,335.103595,1.55,2.321606,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.7231,0.114159,0.184385,0.056226,tractive,lateral,P294,provisional
E0013805,N0014053,N0013599,335.103595,334.842983,2.321606,2.368259,52.12231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9624,0.250378,0.238608,0.080331,tractive,lateral,P294,provisional
E0013806,N0014054,N0014055,331.660385,331.460385,7.526047,8.079105,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.4093,merrimack,124.6651,4.930483,0.594418,0.338546,tractive,main,P294,drafted
E0013807,N0014055,N0014056,331.460385,331.260385,8.079105,7.855154,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.3952,merrimack,128.9842,5.080313,0.599445,0.343915,tractive,main,P294,drafted
E0013808,N0014056,N0013608,331.260385,331.171129,7.855154,7.87947,17.851316,200,PVC-U,0.5,0.5,table11,minimum,3.3918,merrimack,130.064,5.117925,0.600688,0.345254,tractive,main,P294,drafted
E0013809,N0014057,N0014058,338.556749,338.206749,1.588148,1.591499,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P294,provisional
E0013810,N0014058,N0014059,338.206749,337.646749,1.591499,1.572458,70.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,14.0372,0.589057,0.369315,0.106799,tractive,lateral,P294,provisional
E0013811,N0014059,N0013608,337.646749,337.497514,1.572458,1.553084,8.778527,200,PVC-U,1.7,0.5,ground,minimum,3.6221,held,14.7788,0.62073,0.487299,0.091633,tractive,lateral,P294,provisional
E0013812,N0014060,N0014061,336.841815,336.441815,1.55,1.862872,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,drafted
E0013813,N0014061,N0014062,336.441815,336.041815,1.862872,2.449518,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P249,drafted
E0013814,N0014062,N0013621,336.041815,335.981295,2.449518,2.547879,12.103954,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001333,0.036277,0.008472,tractive,lateral,P249,drafted
E0013815,N0014063,N0014064,401.244769,401.121786,1.55,2.047648,24.596748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P258,provisional
E0013816,N0014064,N0013622,401.121786,401.039779,2.047648,2.243241,16.401219,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000205,0.015754,0.004237,tractive,lateral,P258,provisional
E0013817,N0014065,N0014066,334.152209,333.802209,1.55,1.562689,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P294,provisional
E0013818,N0014066,N0014067,333.802209,333.452209,1.562689,2.555145,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453255,0.288671,0.10566,tractive,lateral,P294,provisional
E0013819,N0014067,N0014068,333.452209,333.102209,2.555145,2.776544,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680175,0.328123,0.127768,tractive,lateral,P294,provisional
E0013820,N0014068,N0013623,333.102209,332.954125,2.776544,2.819617,29.616838,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952361,0.364392,0.149842,tractive,lateral,P294,provisional
E0013821,N0014069,N0013623,327.959102,327.554352,7.421056,8.219391,80.950058,200,PVC-U,0.5,0.5,table11,minimum,3.0734,merrimack,293.7264,10.476311,0.727137,0.513924,tractive,main,P294,provisional
E0013822,N0014070,N0014071,335.046444,334.662614,1.55045,1.977218,76.76593,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P294,drafted
E0013823,N0014071,N0014072,334.662614,334.35634,1.977218,2.482161,61.254778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136441,0.195613,0.060936,tractive,lateral,P294,drafted
E0013824,N0014072,N0013599,334.35634,333.982872,2.482161,3.228371,74.693623,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318021,0.257757,0.089667,tractive,lateral,P294,drafted
E0013825,N0014073,N0014074,401.123206,401.033067,1.639215,1.624587,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000416,0.021962,0.005443,tractive,lateral,P258,provisional
E0013826,N0014074,N0014075,401.033067,400.991447,1.624587,1.674417,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000566,0.027454,0.00576,tractive,lateral,P258,provisional
E0013827,N0014075,N0014076,400.991447,400.910669,1.674417,1.828924,16.155494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000619,0.02621,0.006307,tractive,lateral,P258,provisional
E0013828,N0014076,N0014077,400.910669,400.775554,1.828924,2.220784,27.022992,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046021,0.135663,0.037503,tractive,lateral,P258,provisional
E0013829,N0014077,N0014078,400.775554,400.735083,2.220784,2.350671,5.396078,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.0798,0.046246,0.155986,0.034259,tractive,lateral,P258,provisional
E0013830,N0014078,N0013622,400.735083,400.685083,2.350671,2.597937,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046291,0.135936,0.0376,tractive,lateral,P258,provisional
E0013831,N0014079,N0013625,332.30483,332.253043,3.844493,3.830758,10.357354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.1634,2.319412,0.477547,0.230725,tractive,lateral,P294,drafted
E0013832,N0014080,N0014081,334.865299,334.565299,1.602872,1.667703,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P294,derived
E0013833,N0014081,N0014082,334.565299,334.265299,1.667703,1.9392,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272103,0.245121,0.083457,tractive,lateral,P294,derived
E0013834,N0014082,N0013625,334.265299,334.215696,1.9392,1.868105,9.920463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31787,0.257718,0.089647,tractive,lateral,P294,derived
E0013835,N0014083,N0013647,334.402252,334.049212,1.551331,2.007398,70.60803,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3844,0.183805,0.215757,0.069754,tractive,lateral,P271,provisional
E0013836,N0014084,N0014085,334.725421,334.603559,1.55,1.573565,24.37234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P271,provisional
E0013837,N0014085,N0013647,334.585748,334.487704,1.591376,1.568906,16.340662,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,3.6428,0.152918,0.216256,0.061502,tractive,lateral,P271,provisional
E0013838,N0014086,N0013636,336.445911,336.318889,1.55,1.997426,25.404429,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,drafted
E0013839,N0014087,N0014088,335.626805,335.376805,3.208888,3.255733,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.233105,0.233138,0.077743,tractive,lateral,P249,drafted
E0013840,N0014088,N0014089,335.376805,335.126805,3.255733,3.288387,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.5294,0.233522,0.233274,0.077807,tractive,lateral,P249,drafted
E0013841,N0014089,N0014090,335.126805,335.084265,3.288387,3.387841,5.671954,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,6.6092,0.279206,0.284318,0.076801,tractive,lateral,P249,drafted
E0013842,N0014090,N0013636,335.084265,334.781735,3.387841,3.534579,60.506051,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6092,0.279253,0.247183,0.084458,tractive,lateral,P249,drafted
E0013843,N0014091,N0014092,336.672444,336.272444,2.84196,4.100023,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.2974,0.266344,0.243431,0.082641,tractive,main,P249,drafted
E0013844,N0014092,N0014093,336.272444,336.231718,4.100023,4.156496,3.258144,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,6.2974,0.267011,0.333975,0.066822,tractive,main,P249,drafted
E0013845,N0014093,N0014094,336.231718,335.806199,4.156496,4.402846,85.103718,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.5367,0.402839,0.278033,0.100027,tractive,main,P249,drafted
E0013846,N0014094,N0014095,335.806199,335.448008,4.402846,4.698537,71.638138,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6963,0.494083,0.296681,0.109993,tractive,main,P249,drafted
E0013847,N0014095,N0014096,335.448008,335.098008,4.698537,4.473922,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6963,0.49468,0.296794,0.110055,tractive,main,P249,drafted
E0013848,N0014096,N0014097,335.098008,334.748008,4.473922,4.611855,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.557443,0.308219,0.116373,tractive,main,P249,drafted
E0013849,N0014097,N0014098,334.748008,334.398008,4.611855,4.389803,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.558027,0.308321,0.11643,tractive,main,P249,drafted
E0013850,N0014098,N0013621,334.398008,334.297826,4.389803,4.231349,20.036535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.1795,0.55861,0.308422,0.116487,tractive,main,P249,drafted
E0013851,N0014099,N0014100,330.274921,329.974921,1.55,2.263452,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P271,drafted
E0013852,N0014100,N0014101,329.974921,329.674921,2.263452,2.85462,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0005,0.023854,0.005824,tractive,lateral,P271,drafted
E0013853,N0014101,N0013650,329.674921,329.615181,2.85462,2.991203,11.947867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001,0.03219,0.007573,tractive,lateral,P271,drafted
E0013854,N0014102,N0013650,331.280059,330.951948,1.653565,1.654437,65.622348,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.9283,0.459276,0.289884,0.106311,tractive,lateral,P271,drafted
E0013855,N0014103,N0014104,331.356476,331.106476,2.097046,2.766388,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002878,0.049385,0.011528,tractive,lateral,P271,drafted
E0013856,N0014104,N0014105,331.106476,330.856476,2.766388,3.282745,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003294,0.052051,0.012181,tractive,lateral,P271,drafted
E0013857,N0014105,N0013671,330.856476,330.802578,3.282745,3.293583,10.77963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003711,0.054504,0.012792,tractive,lateral,P271,drafted
E0013858,N0014106,N0014107,332.423715,332.339634,1.550284,1.705197,16.816186,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P271,derived
E0013859,N0014107,N0014108,332.339634,332.293714,1.705197,1.832079,9.183861,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00014,0.01303,0.003729,tractive,lateral,P271,derived
E0013860,N0014108,N0014109,332.293714,331.88296,1.832079,2.131963,82.150926,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000217,0.016196,0.00432,tractive,lateral,P271,derived
E0013861,N0014109,N0014110,331.88296,331.818721,2.131963,2.336461,12.847682,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000901,0.030804,0.007275,tractive,lateral,P271,derived
E0013862,N0014110,N0014111,331.818721,331.71419,2.336461,2.501661,20.906231,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001008,0.032298,0.007597,tractive,lateral,P271,derived
E0013863,N0014111,N0014112,331.71419,331.386473,2.501661,2.802156,65.543504,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001183,0.034531,0.008085,tractive,lateral,P271,derived
E0013864,N0014112,N0013671,331.386473,331.006996,2.802156,3.089165,75.895273,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001729,0.040335,0.00939,tractive,lateral,P271,derived
E0013865,N0014113,N0013681,330.426915,330.22304,2.414668,2.435377,40.775126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.0734,2.106317,0.464017,0.219997,tractive,main,P269,drafted
E0013866,N0014114,N0014115,329.763446,329.488446,1.562116,1.573322,50.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.13935,0.036427,tractive,lateral,P295,provisional
E0013867,N0014115,N0014116,329.488446,329.213446,1.573322,1.638086,50.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.157,0.300458,0.261576,0.085415,tractive,lateral,P295,provisional
E0013868,N0014116,N0013696,329.213446,329.162812,1.638086,1.654907,9.20616,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.6558,0.405628,0.288019,0.098112,tractive,lateral,P295,provisional
E0013869,N0014117,N0014118,327.597057,327.359448,7.494679,7.899128,47.521796,200,PVC-U,0.5,0.5,table11,minimum,3.4104,merrimack,124.3134,4.920458,0.594078,0.338185,tractive,main,P269,drafted
E0013870,N0014118,N0014119,327.359448,327.222057,7.899128,8.39153,27.478204,200,PVC-U,0.5,0.5,table11,minimum,3.4069,merrimack,125.3932,4.958299,0.595361,0.339547,tractive,main,P269,drafted
E0013871,N0014119,N0014120,327.222057,326.972057,8.39153,6.14864,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3998,merrimack,127.5527,5.033301,0.597881,0.342237,tractive,main,P269,drafted
E0013872,N0014120,N0014121,326.972057,326.797057,6.14864,5.431733,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.3929,merrimack,129.7123,5.108338,0.600372,0.344913,tractive,main,P269,drafted
E0013873,N0014121,N0014122,326.797057,326.547057,5.431733,5.436128,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3895,merrimack,130.7921,5.145883,0.601607,0.346246,tractive,main,P269,drafted
E0013874,N0014122,N0014123,326.547057,326.297057,5.436128,6.300874,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.3828,merrimack,132.9516,5.220695,0.604046,0.348893,tractive,main,P269,drafted
E0013875,N0014123,N0014124,326.297057,326.252538,6.300874,6.340113,8.903758,200,PVC-U,0.5,0.5,table11,minimum,3.373,merrimack,136.191,5.332433,0.607636,0.352821,tractive,main,P269,drafted
E0013876,N0014124,N0013681,326.252538,326.061504,6.340113,6.596913,38.206802,200,PVC-U,0.5,0.5,table11,minimum,3.3698,merrimack,137.2708,5.369542,0.608815,0.354118,tractive,main,P269,drafted
E0013877,N0014125,N0014126,320.704653,320.454653,9.82147,10.157438,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.119,merrimack,260.0613,9.429646,0.70819,0.483086,tractive,sub main,P295,drafted
E0013878,N0014126,N0014127,320.454653,320.204653,10.157438,10.574888,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.1128,merrimack,264.3804,9.56698,0.710796,0.487163,tractive,sub main,P295,drafted
E0013879,N0014127,N0013695,320.204653,320.13242,10.574888,10.708187,14.446572,200,PVC-U,0.5,0.5,table11,minimum,3.1113,merrimack,265.4602,9.601583,0.711447,0.488189,tractive,sub main,P295,drafted
E0013880,N0014128,N0013695,330.184846,329.243668,1.589629,1.596938,67.226993,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.328893,0.060384,tractive,lateral,P295,provisional
E0013881,N0014129,N0013696,328.302145,327.969504,2.273355,2.848214,66.528233,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7126,1.542644,0.422459,0.188925,tractive,lateral,P295,provisional
E0013882,N0014130,N0014131,329.45477,329.20477,1.550449,2.061649,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P269,provisional
E0013883,N0014131,N0014132,329.20477,328.95477,2.061649,2.57883,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.27202,0.245097,0.083446,tractive,lateral,P269,provisional
E0013884,N0014132,N0014133,328.95477,328.912358,2.57883,2.684505,7.068655,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,8.6382,0.362971,0.286468,0.091302,tractive,lateral,P269,provisional
E0013885,N0014133,N0013698,328.912358,328.672445,2.684505,3.092478,47.982506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408297,0.279229,0.100654,tractive,lateral,P269,provisional
E0013886,N0014134,N0014135,325.838878,325.488878,6.202229,8.430647,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.5118,merrimack,97.5837,3.979319,0.559254,0.302885,tractive,main,P269,drafted
E0013887,N0014135,N0014136,325.488878,325.24474,8.430647,7.068584,48.827669,200,PVC-U,0.5,0.5,table11,minimum,3.5071,merrimack,98.6635,4.018455,0.560827,0.304414,tractive,main,P269,drafted
E0013888,N0014136,N0014137,325.24474,325.163878,7.068584,6.780946,16.172331,200,PVC-U,0.5,0.5,table11,minimum,3.5025,merrimack,99.7433,4.057364,0.562379,0.305928,tractive,main,P269,drafted
E0013889,N0014137,N0014138,325.163878,324.913878,6.780946,7.078675,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5025,merrimack,99.7433,4.057498,0.562384,0.305933,tractive,main,P269,drafted
E0013890,N0014138,N0014139,324.913878,324.663878,7.078675,7.252992,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.5025,merrimack,99.7433,4.057915,0.562401,0.305949,tractive,main,P269,drafted
E0013891,N0014139,N0013698,324.663878,324.592764,7.252992,7.172159,14.222878,200,PVC-U,0.5,0.5,table11,minimum,3.5025,merrimack,99.7433,4.058332,0.562417,0.305965,tractive,main,P269,drafted
E0013892,N0014140,N0014141,331.8763,331.6163,1.55,1.558108,40.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,6.4787,0.271603,0.26822,0.078414,tractive,lateral,P272,provisional
E0013893,N0014141,N0014142,331.6163,331.4163,1.558108,1.805441,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453005,0.28862,0.105633,tractive,lateral,P272,provisional
E0013894,N0014142,N0013711,331.4163,331.34579,1.805441,1.911442,14.101946,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543873,0.30583,0.115038,tractive,lateral,P272,provisional
E0013895,N0014143,N0013711,331.356982,330.93586,1.55,2.321372,84.224402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P272,provisional
E0013896,N0014144,N0014145,313.862005,313.462007,11.847925,12.214018,79.999594,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,54.879,2.405416,0.482742,0.234928,tractive,sub main,P340,provisional
E0013897,N0014145,N0014146,324.124206,323.724206,1.551819,2.495185,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,54.879,2.406083,0.482781,0.234961,tractive,sub main,P340,provisional
E0013898,N0014146,N0014147,323.724206,323.324206,2.495185,3.117933,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.879,2.406749,0.482821,0.234993,tractive,sub main,P333,provisional
E0013899,N0014147,N0014148,323.324206,322.924206,3.117933,4.200916,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.879,2.407416,0.482861,0.235025,tractive,sub main,P333,provisional
E0013900,N0014148,N0013792,322.924206,322.847542,4.200916,4.327995,15.332801,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,54.879,2.408083,0.4829,0.235058,tractive,sub main,P333,provisional
E0013901,N0014149,N0014150,322.594848,322.369848,3.781464,5.646052,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033903,0.122081,0.032788,tractive,lateral,P325,provisional
E0013902,N0014150,N0014151,322.369848,322.019848,5.646052,3.724231,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034278,0.122548,0.032946,tractive,lateral,P325,provisional
E0013903,N0014151,N0014152,322.019848,321.669848,3.724231,2.580335,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034861,0.123268,0.033191,tractive,lateral,P325,provisional
E0013904,N0014152,N0014153,321.669848,321.629848,2.580335,2.511723,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.7416,0.035444,0.145409,0.030041,tractive,lateral,P325,provisional
E0013905,N0014153,N0013815,321.629848,321.296136,2.511723,3.797797,66.74248,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035486,0.124029,0.03345,tractive,lateral,P325,provisional
E0013906,N0014154,N0014155,316.330271,316.155271,9.480123,6.493136,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.191547,0.218689,0.071077,tractive,lateral,P333,provisional
E0013907,N0014155,N0014156,316.155271,316.088143,6.493136,7.587547,13.425581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.191838,0.218798,0.071126,tractive,lateral,P333,provisional
E0013908,N0014156,N0014157,316.088143,316.005271,7.587547,8.975289,16.574419,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.19195,0.218839,0.071145,tractive,lateral,P333,provisional
E0013909,N0014157,N0014158,316.005271,315.830271,8.975289,10.538778,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.192088,0.218891,0.071168,tractive,lateral,P333,provisional
E0013910,N0014158,N0014159,315.830271,315.630271,10.538778,11.227181,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.19238,0.218999,0.071217,tractive,lateral,P333,provisional
E0013911,N0014159,N0014160,315.630271,315.430271,11.227181,11.726589,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.192713,0.219123,0.071274,tractive,lateral,P333,provisional
E0013912,N0014160,N0013792,315.430271,315.342043,11.726589,11.833494,17.645669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.193047,0.219247,0.07133,tractive,lateral,P333,provisional
E0013913,N0014161,N0014162,320.226292,318.826292,1.886531,1.895174,35.0,200,PVC-U,4.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P325,provisional
E0013914,N0014162,N0014163,318.826292,318.676292,1.895174,4.347145,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000292,0.018656,0.004792,tractive,lateral,P325,provisional
E0013915,N0014163,N0014164,318.676292,318.476292,4.347145,2.883083,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000542,0.024723,0.006001,tractive,lateral,P325,provisional
E0013916,N0014164,N0014165,318.476292,318.296844,2.883083,3.163575,35.889699,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000875,0.030424,0.007193,tractive,lateral,P325,provisional
E0013917,N0014165,N0014166,318.296844,318.076292,3.163575,3.394808,44.110301,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001174,0.034421,0.008061,tractive,lateral,P325,provisional
E0013918,N0014166,N0014167,318.076292,317.651292,3.394808,2.851485,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001542,0.038505,0.008973,tractive,lateral,P325,provisional
E0013919,N0014167,N0014168,317.651292,317.251292,2.851485,4.573903,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00225,0.044821,0.010435,tractive,lateral,P325,provisional
E0013920,N0014168,N0014169,317.251292,316.851292,4.573903,6.25909,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002917,0.049646,0.011592,tractive,lateral,P325,provisional
E0013921,N0014169,N0014170,316.851292,316.451292,6.25909,8.305941,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.003583,0.053772,0.012609,tractive,lateral,P325,provisional
E0013922,N0014170,N0013815,316.451292,316.35528,8.305941,8.738653,19.202393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00425,0.057415,0.013527,tractive,lateral,P325,provisional
E0013923,N0014171,N0014172,317.41657,317.21657,3.301081,3.023206,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0234,0.843383,0.350909,0.141435,tractive,main,P325,provisional
E0013924,N0014172,N0014173,317.21657,317.01657,3.023206,2.746156,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9898,0.968076,0.366242,0.151014,tractive,main,P325,provisional
E0013925,N0014173,N0014174,317.01657,316.940834,2.746156,2.665215,15.147314,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9898,0.96841,0.366281,0.151039,tractive,main,P325,provisional
E0013926,N0014174,N0013811,316.940834,316.686664,2.665215,3.19505,50.833881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.9898,0.968536,0.366296,0.151048,tractive,main,P325,provisional
E0013927,N0014175,N0013825,322.289951,322.142905,3.368374,3.740182,29.409182,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.375904,0.271955,0.09687,tractive,main,P323,provisional
E0013928,N0014176,N0014177,322.263703,322.220746,2.655792,2.616717,7.81025,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,4.4496,0.188747,0.224908,0.069049,tractive,main,P323,provisional
E0013929,N0014177,N0014178,322.220746,322.110609,2.616717,2.627794,20.024984,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,5.1913,0.219902,0.236412,0.074029,tractive,main,P323,provisional
E0013930,N0014178,N0014179,322.110609,321.832981,2.627794,2.546077,50.477718,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,6.6745,0.282249,0.256351,0.082995,tractive,main,P323,provisional
E0013931,N0014179,N0013827,321.832981,321.728337,2.546077,2.600582,19.026298,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,7.4161,0.31376,0.265253,0.087135,tractive,main,P323,provisional
E0013932,N0014180,N0014181,314.550153,314.483071,9.306444,9.381095,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.4528,2.983065,0.514387,0.261603,tractive,main,P323,provisional
E0013933,N0014181,N0014182,314.483071,314.435637,9.381095,9.428071,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.4528,2.983177,0.514393,0.261608,tractive,main,P323,provisional
E0013934,N0014182,N0014183,314.435637,314.359152,9.428071,9.410898,15.297059,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,71.1944,3.014346,0.515962,0.26298,tractive,main,P323,provisional
E0013935,N0014183,N0014184,314.359152,314.316726,9.410898,9.352128,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,71.1944,3.014474,0.596191,0.237367,tractive,main,P323,provisional
E0013936,N0014184,N0014185,314.316726,314.236011,9.352128,9.244335,16.142846,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,72.6776,3.076701,0.519063,0.265707,tractive,main,P323,provisional
E0013937,N0014185,N0013827,314.236011,313.969594,9.244335,10.359324,53.283373,200,PVC-U,0.5,0.5,table11,minimum,3.626,merrimack,74.9024,3.173508,0.523783,0.269895,tractive,main,P323,provisional
E0013938,N0014186,N0014187,380.526438,380.470085,11.895498,11.965248,11.270503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1468,1.029954,0.373321,0.155544,tractive,main,P339,derived
E0013939,N0014187,N0014188,380.470085,380.425539,11.965248,12.062681,8.90921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1468,1.030048,0.373332,0.15555,tractive,main,P339,derived
E0013940,N0014188,N0014189,380.425539,380.380992,12.062681,12.171163,8.909414,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1468,1.030123,0.37334,0.155556,tractive,main,P339,derived
E0013941,N0014189,N0014190,391.002155,390.957608,1.55,1.656405,8.909213,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1468,1.030197,0.373348,0.155561,tractive,main,P339,derived
E0013942,N0014190,N0014191,390.957608,390.842096,1.656405,1.975927,23.102422,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1468,1.030271,0.373356,0.155566,tractive,main,P326,derived
E0013943,N0014191,N0014192,390.842096,390.726583,1.975927,2.246714,23.102587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8884,1.061554,0.376817,0.157805,tractive,main,P326,derived
E0013944,N0014192,N0014193,390.726583,390.508967,2.246714,2.604925,43.523296,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8884,1.061746,0.376838,0.157819,tractive,main,P326,derived
E0013945,N0014193,N0014194,390.508967,390.398987,2.604925,2.809387,21.995962,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8884,1.062109,0.376878,0.157845,tractive,main,P326,derived
E0013946,N0014194,N0014195,390.398987,390.114928,2.809387,3.446565,56.811892,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8884,1.062292,0.376898,0.157858,tractive,main,P326,derived
E0013947,N0014195,N0014196,390.114928,390.0741,3.446565,3.543545,8.16552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8884,1.062766,0.376949,0.157892,tractive,main,P326,derived
E0013948,N0014196,N0014197,390.0741,390.03382,3.543545,3.607538,4.028044,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,24.8884,1.062834,0.480372,0.133613,tractive,main,P326,derived
E0013949,N0014197,N0014198,390.03382,389.987353,3.607538,3.746137,9.293324,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8884,1.062867,0.37696,0.157899,tractive,main,P326,derived
E0013950,N0014198,N0013869,389.987353,389.905649,3.746137,3.980582,16.340817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.8884,1.062945,0.376969,0.157904,tractive,main,P326,derived
E0013951,N0014199,N0014200,395.087756,395.046196,1.55,1.599007,4.889486,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.161548,0.032986,tractive,lateral,P326,derived
E0013952,N0014200,N0014201,395.046196,394.853575,1.599007,1.665162,38.52405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045308,0.134938,0.037246,tractive,lateral,P326,derived
E0013953,N0014201,N0014202,394.853575,394.713263,1.665162,1.55343,21.586464,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,1.0798,0.045629,0.147904,0.035186,tractive,lateral,P326,derived
E0013954,N0014202,N0014203,394.713263,394.554818,1.55343,1.552665,9.902835,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,2.1596,0.091076,0.254063,0.03892,tractive,lateral,P326,derived
E0013955,N0014203,N0014204,394.481816,393.069532,1.625667,1.632067,60.097165,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,2.1596,0.091159,0.28932,0.035688,tractive,lateral,P326,derived
E0013956,N0014204,N0014205,393.069532,392.802771,1.632067,1.770532,53.352209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.091659,0.17136,0.050947,tractive,lateral,P326,derived
E0013957,N0014205,N0014206,392.802771,392.419532,1.770532,2.382927,76.647791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154284,0.203707,0.064422,tractive,lateral,P326,derived
E0013958,N0014206,N0014207,392.419532,392.169532,2.382927,2.162041,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.154923,0.203984,0.064543,tractive,lateral,P326,derived
E0013959,N0014207,N0014208,392.169532,391.919532,2.162041,2.050774,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.6428,0.15534,0.204165,0.064621,tractive,lateral,P326,derived
E0013960,N0014208,N0013869,391.919532,391.874137,2.050774,2.012094,9.079144,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.8676,0.249027,0.23819,0.080132,tractive,lateral,P326,derived
E0013961,N0014209,N0013906,341.033701,340.722341,10.409933,9.565745,62.271973,200,PVC-U,0.5,0.5,table11,minimum,3.1684,merrimack,228.4307,8.434538,0.688106,0.453175,tractive,sub main,P248,drafted
E0013962,N0014210,N0014211,344.923728,344.773728,3.928232,4.044998,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.617,2.54867,0.49109,0.241784,tractive,main,P248,drafted
E0013963,N0014211,N0013906,344.773728,344.574399,4.044998,5.713687,39.865761,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.617,2.54892,0.491104,0.241796,tractive,main,P248,drafted
E0013964,N0014212,N0013912,353.229234,352.684978,1.550795,1.565968,31.100329,200,PVC-U,1.75,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0013965,N0014213,N0014214,350.690991,350.616809,2.102466,1.888287,14.836353,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136212,0.195505,0.06089,tractive,lateral,P248,derived
E0013966,N0014214,N0014215,350.616809,350.57581,1.888287,1.943873,5.466529,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,3.2393,0.136336,0.224759,0.055455,tractive,lateral,P248,derived
E0013967,N0014215,N0014216,350.57581,350.534868,1.943873,2.053419,3.899291,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,3.2393,0.136381,0.252169,0.051327,tractive,lateral,P248,derived
E0013968,N0014216,N0014217,350.534868,350.493923,2.053419,2.16901,3.899483,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,5.3989,0.226948,0.298328,0.064614,tractive,lateral,P248,derived
E0013969,N0014217,N0013912,350.493923,350.344684,2.16901,3.906262,29.847876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226981,0.23113,0.076802,tractive,lateral,P248,derived
E0013970,N0014218,N0013913,349.040777,348.581757,1.622248,1.632262,29.614186,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0013971,N0014219,N0013918,347.906468,347.79311,1.553554,1.903332,22.671568,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0013972,N0014220,N0014221,347.327684,347.066796,2.382033,2.770789,52.177581,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.218556,0.228304,0.075486,tractive,main,P248,provisional
