Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0013973,N0014221,N0013918,347.066796,346.96073,2.770789,2.735711,21.213203,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1928,0.432644,0.28443,0.103398,tractive,main,P248,provisional
E0013974,N0014222,N0014223,349.439865,349.088865,1.564072,1.568209,26.0,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.239387,0.040346,tractive,lateral,P248,provisional
E0013975,N0014223,N0013915,349.088865,348.694914,1.568209,1.555452,14.866069,200,PVC-U,2.65,0.5,ground,minimum,3.6221,held,4.3191,0.181285,0.379692,0.047194,tractive,lateral,P248,provisional
E0013976,N0014224,N0014225,349.019366,348.924221,1.55,1.695408,19.029184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,derived
E0013977,N0014225,N0013921,348.924221,348.793436,1.695408,2.187155,26.15694,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.13596,0.195385,0.060839,tractive,lateral,P248,derived
E0013978,N0014226,N0014227,350.174453,349.824453,1.551132,2.051767,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P248,drafted
E0013979,N0014227,N0014228,349.824453,349.474453,2.051767,2.125705,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362721,0.268866,0.095282,tractive,lateral,P248,drafted
E0013980,N0014228,N0014229,349.474453,349.124453,2.125705,2.440641,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453839,0.288789,0.105724,tractive,lateral,P248,drafted
E0013981,N0014229,N0013933,349.124453,348.991937,2.440641,2.68595,26.503235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635491,0.321201,0.123749,tractive,lateral,P248,drafted
E0013982,N0014230,N0013933,350.16779,349.967055,1.984096,1.710832,40.147011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.3318,2.074314,0.461897,0.218344,tractive,lateral,P248,drafted
E0013983,N0014231,N0014232,348.170141,348.070141,2.094782,2.101184,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.05068,0.140221,0.039135,tractive,main,P248,provisional
E0013984,N0014232,N0014233,348.070141,347.991879,2.101184,2.08646,15.652476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050846,0.140378,0.039192,tractive,main,P248,provisional
E0013985,N0014233,N0014234,347.991879,347.910485,2.08646,2.136482,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.050977,0.140501,0.039236,tractive,main,P248,provisional
E0013986,N0014234,N0014235,347.910485,347.823164,2.136482,2.222002,17.464249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051112,0.140628,0.039282,tractive,main,P248,provisional
E0013987,N0014235,N0013915,347.823164,347.752453,2.222002,2.497913,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.051258,0.140766,0.039332,tractive,main,P248,provisional
E0013988,N0014236,N0014237,348.124136,347.874136,2.303141,2.549784,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635535,0.321208,0.123753,tractive,lateral,P248,drafted
E0013989,N0014237,N0014238,347.874136,347.624136,2.549784,3.480143,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681219,0.328281,0.12786,tractive,lateral,P248,drafted
E0013990,N0014238,N0013921,347.624136,347.551695,3.480143,3.428895,14.488069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.681636,0.328344,0.127897,tractive,lateral,P248,drafted
E0013991,N0014239,N0014240,347.693784,347.540813,3.625399,3.525318,30.594117,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001401,0.037026,0.008639,tractive,lateral,P248,provisional
E0013992,N0014240,N0014241,347.540813,347.493784,3.525318,3.516623,9.405883,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001656,0.039637,0.00923,tractive,lateral,P248,provisional
E0013993,N0014241,N0014242,347.493784,347.319397,3.516623,4.640686,34.877297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047002,0.136649,0.037854,tractive,lateral,P248,provisional
E0013994,N0014242,N0014243,347.319397,347.184305,4.640686,5.236075,27.018512,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047293,0.136938,0.037957,tractive,lateral,P248,provisional
E0013995,N0014243,N0014244,347.184305,347.14395,5.236075,5.270631,3.104191,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,1.0798,0.047518,0.189613,0.030604,tractive,lateral,P248,provisional
E0013996,N0014244,N0014245,347.14395,347.087882,5.270631,5.074014,11.21363,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047544,0.137187,0.038046,tractive,lateral,P248,provisional
E0013997,N0014245,N0014246,347.087882,346.91895,5.074014,3.99145,33.78637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047637,0.137279,0.038079,tractive,lateral,P248,provisional
E0013998,N0014246,N0014247,346.91895,346.822694,3.99145,3.800475,19.251352,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047919,0.137557,0.038178,tractive,lateral,P248,provisional
E0013999,N0014247,N0014248,346.822694,346.721451,3.800475,3.720535,20.248457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048079,0.137714,0.038234,tractive,lateral,P248,provisional
E0014000,N0014248,N0013913,346.721451,346.611679,3.720535,3.602341,21.954498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.048248,0.13788,0.038294,tractive,lateral,P248,provisional
E0014001,N0014249,N0013947,434.787874,434.548199,1.587157,1.65813,47.934975,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P251,provisional
E0014002,N0014250,N0014251,426.888607,426.843352,9.365543,9.411469,11.313708,250,PVC-U,0.4,0.375,table11,minimum,2.8412,merrimack,562.3462,18.567455,0.770276,0.542749,velocity,sub main,P251,provisional
E0014003,N0014251,N0014252,426.843352,426.797745,9.411469,9.390243,11.401754,250,PVC-U,0.4,0.375,table11,minimum,2.8412,merrimack,562.3462,18.567549,0.770277,0.54275,velocity,sub main,P251,provisional
E0014004,N0014252,N0014253,426.797745,426.751098,9.390243,9.325806,11.661904,250,PVC-U,0.4,0.375,table11,minimum,2.8398,merrimack,564.5057,18.630052,0.77089,0.543872,velocity,sub main,P251,provisional
E0014005,N0014253,N0013947,426.751098,426.603787,9.325806,9.602542,36.827664,250,PVC-U,0.4,0.375,table11,minimum,2.8348,merrimack,572.8414,18.870766,0.773231,0.548192,velocity,sub main,P251,provisional
E0014006,N0014254,N0014255,400.530424,400.48299,1.554079,1.791668,9.486833,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P11,provisional
E0014007,N0014255,N0013951,400.48299,400.41935,1.791668,1.795951,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045346,0.134977,0.037259,tractive,lateral,P11,provisional
E0014008,N0014256,N0014257,337.324357,337.277169,11.390487,12.260978,23.593793,1200,GRP,0.2,0.075,table11,dod,1.6549,merrimack,48959.1247,947.112868,1.539693,0.534503,velocity,trunk main,P311,drafted
E0014009,N0014257,N0013954,337.277169,337.236849,12.260978,12.313474,10.079927,1200,GRP,0.4,0.075,table11,minimum,1.6549,merrimack,48959.1247,947.113064,2.003805,0.435355,velocity,trunk main,P311,drafted
E0014010,N0014258,N0013955,411.912929,411.569704,9.018071,8.357329,68.645115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1193,0.31627,0.2573,0.089439,tractive,trunk main,P250,drafted
E0014011,N0014259,N0014260,346.019445,345.822941,2.929744,3.718105,39.300672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8398,0.665598,0.325902,0.126472,tractive,lateral,P311,drafted
E0014012,N0014260,N0013954,345.822941,345.551114,3.718105,3.99921,54.36549,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8398,0.665926,0.325952,0.126501,tractive,lateral,P311,drafted
E0014013,N0014261,N0014262,418.318219,418.068219,1.631976,2.075549,49.999985,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,drafted
E0014014,N0014262,N0014263,418.068219,417.818219,2.075549,2.092883,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000417,0.021986,0.005448,tractive,lateral,P250,drafted
E0014015,N0014263,N0013955,417.818219,417.746537,2.092883,2.180495,14.336335,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000833,0.029794,0.007059,tractive,lateral,P250,drafted
E0014016,N0014264,N0013961,344.016301,343.655183,1.671596,1.68167,55.556578,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,6.2058,0.260162,0.264503,0.076884,tractive,lateral,P311,drafted
E0014017,N0014265,N0014266,343.483844,343.23385,1.55,1.666449,49.998825,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P311,drafted
E0014018,N0014266,N0013961,343.23385,342.815742,1.666449,2.521111,83.621665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.4406,0.605803,0.316406,0.121,tractive,lateral,P311,drafted
E0014019,N0014267,N0013962,342.623706,342.348225,1.55,1.760875,55.096142,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P311,drafted
E0014020,N0014268,N0013988,342.015277,341.812568,1.55,1.907525,40.541887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P322,drafted
E0014021,N0014269,N0014270,342.020089,341.745089,2.72512,3.544767,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.789122,0.343719,0.137049,tractive,lateral,P311,drafted
E0014022,N0014270,N0014271,341.745089,341.504342,3.544767,3.327293,48.149404,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.9193,0.880114,0.355588,0.144325,tractive,lateral,P311,drafted
E0014023,N0014271,N0014272,341.504342,341.154342,3.327293,3.049119,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,0.97105,0.36659,0.151235,tractive,lateral,P311,drafted
E0014024,N0014272,N0014273,341.154342,340.804342,3.049119,3.280772,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2384,1.062168,0.376884,0.157849,tractive,lateral,P311,drafted
E0014025,N0014273,N0013962,340.804342,340.728212,3.280772,3.380889,15.22596,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.3182,1.108018,0.381821,0.161073,tractive,lateral,P311,drafted
E0014026,N0014274,N0014275,344.38237,343.985682,2.34346,2.996252,79.337746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.9274,1.383388,0.408686,0.179216,tractive,main,P311,drafted
E0014027,N0014275,N0013975,343.985682,343.738441,2.996252,3.068627,49.448223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8856,1.7596,0.439618,0.201422,tractive,main,P311,drafted
E0014028,N0014276,N0013964,345.082935,344.867836,1.55,2.258171,43.019739,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P311,provisional
E0014029,N0014277,N0013964,345.496773,345.369293,1.553153,1.756714,25.496036,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.9598,0.291771,0.250706,0.086178,tractive,lateral,P311,provisional
E0014030,N0014278,N0013975,344.91612,344.471063,1.690326,2.336005,89.01142,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P311,drafted
E0014031,N0014279,N0014280,342.52513,342.140473,2.842728,3.074036,76.93159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.9259,0.796256,0.344684,0.137634,tractive,lateral,P311,drafted
E0014032,N0014280,N0014281,342.140473,341.790473,3.074036,3.164545,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.5687,0.949612,0.364066,0.149636,tractive,lateral,P311,drafted
E0014033,N0014281,N0014282,341.790473,341.440473,3.164545,3.252978,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.6484,0.995463,0.369415,0.153036,tractive,lateral,P311,drafted
E0014034,N0014282,N0013979,341.440473,341.397328,3.252978,3.286998,6.637607,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,23.6484,0.996046,0.405046,0.143682,tractive,lateral,P311,drafted
E0014035,N0014283,N0014284,333.77138,333.604721,10.736768,10.774491,41.664927,250,PVC-U,0.4,0.375,table11,minimum,2.8242,merrimack,590.8688,19.400083,0.778254,0.557686,velocity,sub main,P311,drafted
E0014036,N0014284,N0014285,333.604721,333.287675,10.774491,11.112502,79.261476,250,PVC-U,0.4,0.375,table11,minimum,2.8217,merrimack,595.1879,19.524474,0.77941,0.559916,velocity,sub main,P311,drafted
E0014037,N0014285,N0014286,333.287675,333.127675,11.112502,11.309398,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8202,merrimack,597.7509,19.598691,0.780096,0.561247,velocity,sub main,P311,drafted
E0014038,N0014286,N0014287,333.127675,332.967675,11.309398,11.681983,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8202,merrimack,597.7509,19.599024,0.780099,0.561253,velocity,sub main,P311,drafted
E0014039,N0014287,N0013979,332.967675,332.889493,11.681983,11.794834,19.545546,250,PVC-U,0.4,0.375,table11,minimum,2.8198,merrimack,598.4925,19.620634,0.780298,0.56164,velocity,sub main,P311,drafted
E0014040,N0014288,N0014289,343.116058,342.521058,3.673096,1.56256,85.0,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,15.5477,0.653206,0.364281,0.115691,tractive,lateral,P322,drafted
E0014041,N0014289,N0013988,342.359093,341.988488,1.724525,1.731605,49.413976,200,PVC-U,0.75,0.5,cover_min,minimum,3.6221,held,15.5477,0.653914,0.373252,0.113868,tractive,lateral,P322,drafted
E0014042,N0014290,N0014005,342.135597,342.004296,1.986657,2.009132,26.260205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7757,1.378081,0.408207,0.178884,tractive,lateral,P311,drafted
E0014043,N0014291,N0014292,343.339221,343.114221,1.55,2.321387,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P311,drafted
E0014044,N0014292,N0014293,343.114221,342.237498,2.321387,1.553732,73.060299,200,PVC-U,1.2,0.5,ground,minimum,3.6002,merrimack,79.4562,3.311264,0.724241,0.221111,tractive,lateral,P311,drafted
E0014045,N0014293,N0014294,342.234403,342.031127,1.556826,1.56537,16.939701,200,PVC-U,1.2,0.5,cover_min,minimum,3.5913,merrimack,81.0995,3.371988,0.728171,0.223105,tractive,lateral,P311,drafted
E0014046,N0014294,N0014005,342.031127,341.671891,1.56537,2.341536,71.847073,200,PVC-U,0.5,0.5,table11,minimum,3.5856,merrimack,82.1793,3.411549,0.534932,0.279968,tractive,lateral,P311,drafted
E0014047,N0014295,N0014296,342.125124,341.485124,1.820127,1.824568,40.0,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.199929,0.02859,tractive,lateral,P268,drafted
E0014048,N0014296,N0014297,341.485124,341.110124,1.824568,5.819228,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.981,0.167225,0.209173,0.06682,tractive,lateral,P268,drafted
E0014049,N0014297,N0014008,341.110124,340.863316,5.819228,6.365749,49.361578,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.1405,0.258384,0.241053,0.081499,tractive,lateral,P268,drafted
E0014050,N0014298,N0014299,340.408269,340.083269,1.556117,3.381514,65.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.221063,0.072155,tractive,lateral,P322,derived
E0014051,N0014299,N0014300,340.083269,339.833269,3.381514,4.028304,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.1215,0.424859,0.28279,0.102529,tractive,lateral,P322,derived
E0014052,N0014300,N0014301,339.833269,339.583269,4.028304,4.524946,49.999937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6845,0.532724,0.303835,0.113929,tractive,lateral,P322,derived
E0014053,N0014301,N0014015,339.583269,339.540137,4.524946,4.496576,7.842212,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,12.6845,0.53314,0.314162,0.111416,tractive,lateral,P322,derived
E0014054,N0014302,N0014303,341.689734,341.489734,3.195703,3.243237,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5164,merrimack,96.5277,3.938746,0.55761,0.301293,tractive,main,P268,drafted
E0014055,N0014303,N0014304,341.489734,341.289734,3.243237,3.675598,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5117,merrimack,97.6075,3.977682,0.559188,0.30282,tractive,main,P268,drafted
E0014056,N0014304,N0014011,341.289734,341.198239,3.675598,4.047947,18.299023,200,PVC-U,0.5,0.5,table11,minimum,3.5117,merrimack,97.6075,3.978015,0.559201,0.302834,tractive,main,P268,drafted
E0014057,N0014305,N0014306,340.275977,339.950977,1.551934,3.51704,65.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P322,derived
E0014058,N0014306,N0014307,339.950977,339.700977,3.51704,3.878796,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.9619,0.334325,0.261931,0.091759,tractive,lateral,P322,derived
E0014059,N0014307,N0014308,339.700977,339.450977,3.878796,4.018444,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.51581,0.300751,0.112225,tractive,lateral,P322,derived
E0014060,N0014308,N0014309,339.450977,339.366529,4.018444,4.015399,16.889724,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.652029,0.323803,0.125252,tractive,lateral,P322,derived
E0014061,N0014309,N0014015,339.366529,338.982777,4.015399,5.053936,76.750337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7597,0.787971,0.343563,0.136955,tractive,lateral,P322,derived
E0014062,N0014310,N0014311,339.107953,338.867942,6.127032,6.530496,43.638416,200,PVC-U,0.55,0.5,uniform,minimum,3.3299,merrimack,151.4623,5.851839,0.645597,0.361318,tractive,main,P268,drafted
E0014063,N0014311,N0014312,338.867942,338.382435,6.530496,7.04475,88.273882,200,PVC-U,0.55,0.5,uniform,minimum,3.2984,merrimack,163.8376,6.269431,0.658038,0.374872,tractive,main,P268,drafted
E0014064,N0014312,N0014313,338.382435,338.052435,7.04475,7.311762,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.288,merrimack,168.1568,6.414873,0.662207,0.379521,tractive,main,P268,drafted
E0014065,N0014313,N0014314,338.052435,337.722435,7.311762,7.774086,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2738,merrimack,174.2973,6.620332,0.667962,0.386028,tractive,main,P268,drafted
E0014066,N0014314,N0014315,337.722435,337.392435,7.774086,7.874258,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.2689,merrimack,176.4568,6.692705,0.669952,0.388304,tractive,main,P268,drafted
E0014067,N0014315,N0014011,337.392435,337.228058,7.874258,8.018127,29.88675,200,PVC-U,0.55,0.5,uniform,minimum,3.2665,merrimack,177.5366,6.729101,0.670946,0.389446,tractive,main,P268,drafted
E0014068,N0014316,N0014317,339.803889,339.553889,1.557806,2.846594,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,8.2229,0.344726,0.264518,0.093067,tractive,lateral,P322,drafted
E0014069,N0014317,N0014318,339.553889,339.303889,2.846594,3.437109,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3193,0.558796,0.308455,0.116505,tractive,lateral,P322,drafted
E0014070,N0014318,N0014319,339.303889,339.228889,3.437109,3.651452,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.3193,0.559212,0.308527,0.116545,tractive,lateral,P322,drafted
E0014071,N0014319,N0014320,339.228889,338.777022,3.651452,2.787431,90.373331,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.6384,0.740406,0.336951,0.132983,tractive,lateral,P322,drafted
E0014072,N0014320,N0014014,338.777022,338.561684,2.787431,3.397453,43.067567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.798,0.831693,0.349389,0.140502,tractive,lateral,P322,drafted
E0014073,N0014321,N0014322,342.187701,341.937701,1.55,2.226697,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P268,provisional
E0014074,N0014322,N0014323,341.937701,341.751925,2.226697,3.617704,37.15538,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407821,0.279125,0.100599,tractive,lateral,P268,provisional
E0014075,N0014323,N0014324,341.751925,341.501925,3.617704,4.756804,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.543933,0.305841,0.115044,tractive,lateral,P268,provisional
E0014076,N0014324,N0014008,341.501925,341.246286,4.756804,5.982779,51.127725,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680151,0.328119,0.127766,tractive,lateral,P268,provisional
E0014077,N0014325,N0014326,342.158816,341.758816,1.896482,1.606998,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045618,0.135254,0.037358,tractive,lateral,P322,provisional
E0014078,N0014326,N0014327,341.758816,340.158816,1.606998,1.558438,50.0,200,PVC-U,3.2,0.5,ground,minimum,3.6221,held,2.9012,0.122642,0.354942,0.037969,tractive,lateral,P322,provisional
E0014079,N0014327,N0014328,340.096358,338.896358,1.620897,1.632725,50.0,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,6.5439,0.275774,0.421747,0.058336,tractive,lateral,P322,provisional
E0014080,N0014328,N0014028,338.896358,338.793759,1.632725,1.55286,7.328483,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,7.6237,0.321458,0.368826,0.07084,tractive,lateral,P322,provisional
E0014081,N0014329,N0014330,337.628521,337.540101,3.056171,3.388732,17.684028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.398,1.150724,0.386287,0.164018,tractive,lateral,P322,derived
E0014082,N0014330,N0014331,337.540101,337.498133,3.388732,3.614203,8.393632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.4777,1.196139,0.390905,0.167093,tractive,lateral,P322,derived
E0014083,N0014331,N0014332,337.498133,337.456036,3.614203,3.625995,5.612876,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,29.5575,1.241476,0.455864,0.154157,tractive,lateral,P322,derived
E0014084,N0014332,N0014333,337.456036,337.416036,3.625995,3.740244,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,29.5575,1.241523,0.504115,0.14383,tractive,lateral,P322,derived
E0014085,N0014333,N0014334,337.416036,337.369489,3.740244,3.737506,9.309464,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.5575,1.241556,0.395396,0.170112,tractive,lateral,P322,derived
E0014086,N0014334,N0014335,337.369489,337.044489,3.737506,2.738806,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.5575,1.241634,0.395404,0.170117,tractive,lateral,P322,derived
E0014087,N0014335,N0014336,337.044489,336.694489,2.738806,3.587799,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.7171,1.33271,0.404058,0.176017,tractive,lateral,P322,derived
E0014088,N0014336,N0014337,336.694489,336.344489,3.587799,3.969659,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7969,1.37856,0.408251,0.178914,tractive,lateral,P322,derived
E0014089,N0014337,N0014028,336.344489,336.27712,3.969659,4.069499,13.473849,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.7969,1.379143,0.408303,0.17895,tractive,lateral,P322,derived
E0014090,N0014338,N0014054,335.10839,334.755819,3.400124,4.430613,70.514289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.8063,2.596368,0.49379,0.244029,tractive,lateral,P294,drafted
E0014091,N0014339,N0014045,333.769871,333.62808,6.394832,6.435518,28.358156,200,PVC-U,0.5,0.5,table11,minimum,3.2899,merrimack,167.3723,6.40632,0.639263,0.389219,tractive,sub main,P249,drafted
E0014092,N0014340,N0014341,337.866412,337.411284,1.55,2.292329,91.025642,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P249,provisional
E0014093,N0014341,N0014342,337.411284,337.211284,2.292329,2.755055,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272362,0.245196,0.083494,tractive,lateral,P249,provisional
E0014094,N0014342,N0014343,337.211284,337.011284,2.755055,3.158333,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363229,0.268987,0.095344,tractive,lateral,P249,provisional
E0014095,N0014343,N0014344,337.011284,336.912664,3.158333,3.364344,19.724014,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.3614,0.477722,0.29353,0.108279,tractive,lateral,P249,provisional
E0014096,N0014344,N0014045,336.912664,336.643454,3.364344,3.420144,53.84197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.4411,0.523154,0.302099,0.112968,tractive,lateral,P249,provisional
E0014097,N0014345,N0014346,328.650908,328.350908,6.476778,7.22383,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0932,merrimack,278.6094,10.000557,0.718781,0.499969,tractive,main,P294,provisional
E0014098,N0014346,N0014347,328.350908,328.050908,7.22383,7.441646,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.0846,merrimack,285.0881,10.204647,0.722416,0.505966,tractive,main,P294,provisional
E0014099,N0014347,N0014069,328.050908,327.959102,7.441646,7.421056,18.361202,200,PVC-U,0.5,0.5,table11,minimum,3.079,merrimack,289.4073,10.340562,0.724795,0.509951,tractive,main,P294,provisional
E0014100,N0014348,N0014069,333.4948,333.240048,1.55,2.140109,50.9503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P294,provisional
E0014101,N0014349,N0014073,401.266451,401.129886,1.553068,1.632534,27.313001,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P258,provisional
E0014102,N0014350,N0014073,401.236011,401.123206,1.55,1.639215,22.561028,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P258,provisional
E0014103,N0014351,N0014352,333.19627,333.15627,4.358387,4.354075,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,53.5201,2.249087,0.604655,0.191371,tractive,lateral,P294,derived
E0014104,N0014352,N0014353,333.15627,333.013624,4.354075,4.13994,28.529229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5201,2.24912,0.473192,0.227237,tractive,lateral,P294,derived
E0014105,N0014353,N0014354,333.013624,332.930354,4.13994,4.594457,16.653975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5201,2.249358,0.473207,0.227249,tractive,lateral,P294,derived
E0014106,N0014354,N0014355,332.930354,332.87627,4.594457,4.622295,10.816796,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5201,2.249497,0.473215,0.227256,tractive,lateral,P294,derived
E0014107,N0014355,N0014356,332.87627,332.83541,4.622295,4.476693,5.837179,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,53.5201,2.249587,0.533168,0.208995,tractive,lateral,P294,derived
E0014108,N0014356,N0014357,332.83541,332.698954,4.476693,3.473897,27.291157,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5201,2.249636,0.473224,0.227263,tractive,lateral,P294,derived
E0014109,N0014357,N0014358,332.698954,332.653561,3.473897,3.265689,9.078607,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5201,2.249863,0.473238,0.227274,tractive,lateral,P294,derived
E0014110,N0014358,N0014359,332.653561,332.589631,3.265689,3.146056,12.785957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5201,2.249939,0.473243,0.227278,tractive,lateral,P294,derived
E0014111,N0014359,N0014360,332.589631,332.47105,3.146056,3.374805,23.716181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5201,2.250045,0.47325,0.227283,tractive,lateral,P294,derived
E0014112,N0014360,N0014079,332.47105,332.30483,3.374805,3.844493,33.244099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5201,2.250243,0.473262,0.227293,tractive,lateral,P294,derived
E0014113,N0014361,N0014362,336.984058,336.872061,1.55,1.806161,22.399243,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P249,provisional
E0014114,N0014362,N0014363,336.872061,336.760336,1.806161,1.92811,22.345041,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031277,0.118706,0.031651,tractive,lateral,P249,provisional
E0014115,N0014363,N0014087,336.760336,336.559353,1.92811,2.27634,40.196588,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.7878,0.201091,0.22219,0.07267,tractive,lateral,P249,provisional
E0014116,N0014364,N0014087,335.980406,335.626805,1.556337,3.208888,70.720165,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,drafted
E0014117,N0014365,N0014091,337.01545,336.672444,2.606895,2.84196,68.601074,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000873,0.030395,0.007187,tractive,lateral,P249,drafted
E0014118,N0014366,N0014367,337.60271,337.484531,1.55,1.709713,23.635784,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,derived
E0014119,N0014367,N0014368,337.484531,337.415666,1.709713,1.758406,13.772964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000197,0.015451,0.00418,tractive,lateral,P249,derived
E0014120,N0014368,N0014369,337.415666,337.374759,1.758406,1.84866,6.293377,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,0.0,0.000312,0.020948,0.004636,tractive,lateral,P249,derived
E0014121,N0014369,N0014091,337.374759,337.055628,1.84866,2.458776,63.826178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000364,0.020665,0.005186,tractive,lateral,P249,derived
E0014122,N0014370,N0014102,331.696735,331.371164,1.55,1.56246,36.174514,200,PVC-U,0.9,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.164702,0.03256,tractive,lateral,P271,drafted
E0014123,N0014371,N0014372,332.261512,331.981512,1.551384,1.56225,40.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.219225,0.056246,tractive,lateral,P271,provisional
E0014124,N0014372,N0014373,331.981512,331.681512,1.56225,1.558356,40.0,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,7.6237,0.31994,0.297123,0.081751,tractive,lateral,P271,provisional
E0014125,N0014373,N0014102,331.681512,331.376849,1.558356,1.556775,19.655705,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,9.8486,0.413543,0.414387,0.077644,tractive,lateral,P271,provisional
E0014126,N0014374,N0014375,334.932092,334.582092,1.551917,3.058686,70.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P294,provisional
E0014127,N0014375,N0014376,334.582092,334.232092,3.058686,3.890253,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.281,0.515435,0.300682,0.112187,tractive,lateral,P294,provisional
E0014128,N0014376,N0014377,334.232092,334.191741,3.890253,3.940217,6.207882,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,16.6002,0.697088,0.362343,0.121397,tractive,lateral,P294,provisional
E0014129,N0014377,N0014378,334.191741,333.831368,3.940217,5.554314,72.074614,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.6965,0.910793,0.359389,0.146694,tractive,lateral,P294,provisional
E0014130,N0014378,N0014379,333.831368,333.59778,5.554314,6.409422,46.717505,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.3393,1.064108,0.377096,0.157987,tractive,lateral,P294,provisional
E0014131,N0014379,N0014380,333.59778,333.19778,6.409422,5.929478,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.3012,1.39828,0.410022,0.180146,tractive,lateral,P294,provisional
E0014132,N0014380,N0014381,333.19778,332.783909,5.929478,5.327236,82.774205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2631,1.73273,0.437582,0.199915,tractive,lateral,P294,provisional
E0014133,N0014381,N0014382,332.783909,332.433909,5.327236,6.417592,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.5822,1.914489,0.450926,0.20991,tractive,lateral,P294,provisional
E0014134,N0014382,N0014383,332.433909,332.08391,6.417592,7.023847,69.999771,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,52.0609,2.186676,0.469236,0.224098,tractive,lateral,P294,provisional
E0014135,N0014383,N0014384,332.08391,331.73391,7.023847,7.478858,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,58.5396,2.458862,0.485899,0.237507,tractive,lateral,P294,provisional
E0014136,N0014384,N0014054,331.73391,331.660385,7.478858,7.526047,14.704989,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.6992,2.54998,0.491164,0.241846,tractive,lateral,P294,provisional
E0014137,N0014385,N0014386,330.977836,330.727836,1.579019,1.751107,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P269,provisional
E0014138,N0014386,N0014387,330.727836,330.477836,1.751107,2.277932,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362554,0.268827,0.095262,tractive,lateral,P269,provisional
E0014139,N0014387,N0014113,330.477836,330.426915,2.277932,2.414668,10.18406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453505,0.288721,0.105687,tractive,lateral,P269,provisional
E0014140,N0014388,N0014389,332.614764,332.264764,1.55,1.694464,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P271,drafted
E0014141,N0014389,N0014390,332.264764,331.914764,1.694464,1.937622,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000583,0.02553,0.006167,tractive,lateral,P271,drafted
E0014142,N0014390,N0014391,331.914764,331.564764,1.937622,1.940912,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001167,0.034336,0.008042,tractive,lateral,P271,drafted
E0014143,N0014391,N0014103,331.564764,331.519864,1.940912,1.933658,8.980078,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00175,0.040532,0.009435,tractive,lateral,P271,drafted
E0014144,N0014392,N0014393,332.215934,332.038779,1.551522,1.680826,35.431071,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P271,derived
E0014145,N0014393,N0014394,332.038779,331.64602,1.680826,1.556372,37.405544,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,0.0,0.000295,0.023764,0.004106,tractive,lateral,P271,derived
E0014146,N0014394,N0014395,331.64602,331.60402,1.556372,1.584212,4.0,200,PVC-U,1.05,0.5,uniform,minimum,3.6221,held,0.0,0.000607,0.033041,0.005333,tractive,lateral,P271,derived
E0014147,N0014395,N0014103,331.60402,331.356476,1.584212,2.097046,49.508921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.00064,0.026594,0.006386,tractive,lateral,P271,derived
E0014148,N0014396,N0014125,329.738044,328.916906,1.580316,1.609217,78.203623,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.276991,0.058325,tractive,lateral,P295,drafted
E0014149,N0014397,N0014398,333.410764,333.127178,3.127139,2.943409,56.717264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7361,1.165922,0.387847,0.165054,tractive,main,P269,provisional
E0014150,N0014398,N0014399,333.127178,332.965171,2.943409,2.834786,32.401316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8159,1.211662,0.392454,0.168131,tractive,main,P269,provisional
E0014151,N0014399,N0014400,332.965171,332.860764,2.834786,2.806106,20.881421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8159,1.211932,0.392481,0.168149,tractive,main,P269,provisional
E0014152,N0014400,N0014401,332.860764,331.388215,2.806106,1.57904,77.502607,200,PVC-U,1.9,0.5,ground,minimum,3.6221,held,30.6373,1.288463,0.637651,0.12555,tractive,main,P269,provisional
E0014153,N0014401,N0014402,331.388215,331.328235,1.57904,1.552166,7.497393,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,31.7171,1.334376,0.476766,0.157094,tractive,main,P269,provisional
E0014154,N0014402,N0014403,331.328235,330.905159,1.552166,2.163476,84.615391,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8767,1.424973,0.412391,0.1818,tractive,main,P269,provisional
E0014155,N0014403,N0014404,330.905159,330.724517,2.163476,2.300782,36.128239,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8767,1.425678,0.412453,0.181844,tractive,main,P269,provisional
E0014156,N0014404,N0014113,330.724517,330.477342,2.300782,2.364242,49.435128,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,37.116,1.561781,0.424043,0.190059,tractive,main,P269,provisional
E0014157,N0014405,N0014406,328.324387,328.124387,6.478348,5.518131,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5068,merrimack,98.7368,4.016868,0.560763,0.304352,tractive,main,P269,provisional
E0014158,N0014406,N0014407,328.124387,327.924387,5.518131,7.508566,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5022,merrimack,99.8166,4.0557,0.562313,0.305863,tractive,main,P269,provisional
E0014159,N0014407,N0014117,327.924387,327.597057,7.508566,7.494679,65.465941,200,PVC-U,0.5,0.5,table11,minimum,3.4932,merrimack,101.9762,4.132879,0.565358,0.30885,tractive,main,P269,provisional
E0014160,N0014408,N0014409,335.779254,335.579254,1.55,2.18161,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P269,provisional
E0014161,N0014409,N0014410,335.579254,334.829254,2.18161,1.555969,50.0,200,PVC-U,1.5,0.5,ground,minimum,3.6221,held,7.2203,0.303027,0.370464,0.067862,tractive,lateral,P269,provisional
E0014162,N0014410,N0014411,334.827618,333.602618,1.557605,1.552777,50.0,200,PVC-U,2.45,0.5,cover_min,minimum,3.6221,held,10.4596,0.439245,0.494327,0.071772,tractive,lateral,P269,provisional
E0014163,N0014411,N0014412,333.602618,333.502618,1.552777,1.552435,10.0,200,PVC-U,1.0,0.5,ground,minimum,3.6221,held,11.5394,0.484929,0.375031,0.092571,tractive,lateral,P269,provisional
E0014164,N0014412,N0014413,333.502618,333.302618,1.552435,2.081506,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.530279,0.303394,0.113685,tractive,lateral,P269,provisional
E0014165,N0014413,N0014414,333.302618,333.102618,2.081506,2.754376,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.621147,0.318905,0.122429,tractive,lateral,P269,provisional
E0014166,N0014414,N0014415,333.102618,333.027618,2.754376,2.857758,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9383,0.712015,0.332857,0.130552,tractive,lateral,P269,provisional
E0014167,N0014415,N0014416,333.027618,332.905857,2.857758,2.576137,24.352254,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0181,0.757407,0.339349,0.134417,tractive,lateral,P269,provisional
E0014168,N0014416,N0014117,332.905857,332.476391,2.576137,2.615345,85.893193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.1777,0.848144,0.351524,0.141813,tractive,lateral,P269,provisional
E0014169,N0014417,N0014125,321.169237,320.704653,9.18788,9.82147,92.916833,200,PVC-U,0.5,0.5,table11,minimum,3.2745,merrimack,173.9813,6.62147,0.64505,0.396259,tractive,main,P295,drafted
E0014170,N0014418,N0014125,323.576989,323.449184,6.73368,7.076939,25.560903,200,PVC-U,0.5,0.5,table11,minimum,3.5936,merrimack,80.6811,3.36779,0.532929,0.278139,tractive,main,P295,provisional
E0014171,N0014419,N0014420,332.752073,331.562073,1.556918,1.576752,85.0,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.242353,0.040013,tractive,lateral,P295,provisional
E0014172,N0014420,N0014421,331.465247,329.417747,1.673578,1.657204,35.0,200,PVC-U,5.85,0.5,cover_min,minimum,3.6221,held,6.4787,0.272311,0.568085,0.047321,tractive,lateral,P295,provisional
E0014173,N0014421,N0014129,329.417747,329.009225,1.657204,1.566275,48.061368,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,9.718,0.408405,0.335593,0.088833,tractive,lateral,P295,provisional
E0014174,N0014422,N0014134,330.651966,330.40665,1.623455,1.634457,49.063305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.8767,1.423854,0.412293,0.181731,tractive,lateral,P269,provisional
E0014175,N0014423,N0014424,331.00136,330.85136,1.550001,1.733631,30.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P295,provisional
E0014176,N0014424,N0014425,330.827094,330.032094,1.757897,1.584819,30.0,200,PVC-U,2.65,0.5,cover_min,minimum,3.6221,held,9.718,0.407655,0.495625,0.068117,tractive,lateral,P295,provisional
E0014177,N0014425,N0014426,330.032094,329.93492,1.584819,2.128342,19.434772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498439,0.297507,0.110444,tractive,lateral,P295,provisional
E0014178,N0014426,N0014427,329.922676,328.922502,2.140587,1.571699,55.565228,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,15.1169,0.634403,0.500456,0.091332,tractive,lateral,P295,provisional
E0014179,N0014427,N0014428,328.922502,328.63442,1.571699,1.670542,57.616471,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.861202,0.353197,0.142844,tractive,lateral,P295,provisional
E0014180,N0014428,N0014129,328.63442,328.302145,1.670542,2.273355,66.454881,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952216,0.364375,0.149831,tractive,lateral,P295,provisional
E0014181,N0014429,N0014430,326.918576,326.543576,6.312655,8.146243,75.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.54203,0.490711,0.24147,tractive,lateral,P269,drafted
E0014182,N0014430,N0014431,326.543576,326.306797,8.146243,6.230984,47.355812,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.678456,0.49835,0.24785,tractive,lateral,P269,drafted
E0014183,N0014431,N0014134,326.306797,325.838878,6.230984,6.202229,93.583754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.678851,0.498371,0.247868,tractive,lateral,P269,drafted
E0014184,N0014432,N0014144,316.120677,315.735634,9.163014,9.974296,70.007795,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,46.7213,2.04924,0.476032,0.211956,tractive,sub main,P340,provisional
E0014185,N0014433,N0014149,327.383401,324.713623,1.636558,1.662689,77.384866,200,PVC-U,3.45,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P325,provisional
E0014186,N0014434,N0014435,314.08808,313.965255,10.896722,11.610368,24.565083,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.355216,0.267072,0.094365,tractive,main,P340,derived
E0014187,N0014435,N0014144,313.965255,313.862005,11.610368,11.847925,20.64996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.355421,0.267121,0.09439,tractive,main,P340,derived
E0014188,N0014436,N0014437,324.513339,323.445839,1.818631,1.816307,35.0,200,PVC-U,3.05,0.5,cover_min,minimum,3.6221,held,0.7416,0.031548,0.218418,0.021155,tractive,lateral,P325,provisional
E0014189,N0014437,N0014438,323.445839,323.270839,1.816307,4.1713,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031839,0.119445,0.031898,tractive,lateral,P325,provisional
E0014190,N0014438,N0014439,323.270839,323.170839,4.1713,4.534545,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032131,0.119825,0.032026,tractive,lateral,P325,provisional
E0014191,N0014439,N0014440,323.170839,322.920839,4.534545,3.918883,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032298,0.120041,0.032099,tractive,lateral,P325,provisional
E0014192,N0014440,N0014441,322.920839,322.670839,3.918883,3.823027,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032714,0.120576,0.032279,tractive,lateral,P325,provisional
E0014193,N0014441,N0014149,322.670839,322.594848,3.823027,3.781464,15.198121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.033131,0.121109,0.032459,tractive,lateral,P325,provisional
E0014194,N0014442,N0014443,323.717789,323.492789,1.559646,2.891488,45.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P333,provisional
E0014195,N0014443,N0014444,323.492789,322.337789,2.891488,1.554209,35.0,200,PVC-U,3.3,0.5,ground,minimum,3.6221,held,0.0,0.000375,0.037807,0.003535,tractive,lateral,P333,provisional
E0014196,N0014444,N0014445,322.337789,322.162789,1.554209,3.983146,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000667,0.027077,0.006487,tractive,lateral,P333,provisional
E0014197,N0014445,N0014154,322.162789,321.927949,3.983146,3.882445,46.967959,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000958,0.031614,0.007449,tractive,lateral,P333,provisional
E0014198,N0014446,N0014447,316.755601,316.655601,5.413833,7.582833,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.189488,0.217918,0.070728,tractive,lateral,P333,provisional
E0014199,N0014447,N0014448,316.655601,316.480601,7.582833,7.456014,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.189655,0.21798,0.070756,tractive,lateral,P333,provisional
E0014200,N0014448,N0014154,316.480601,316.330271,7.456014,9.480123,30.065933,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.189946,0.21809,0.070806,tractive,lateral,P333,provisional
E0014201,N0014449,N0014450,317.576898,317.479816,3.028296,3.205365,19.416488,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8657,0.499069,0.297626,0.110509,tractive,lateral,P325,provisional
E0014202,N0014450,N0014171,317.479816,317.41657,3.205365,3.301081,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8657,0.499231,0.297656,0.110526,tractive,lateral,P325,provisional
E0014203,N0014451,N0014175,322.421484,322.289951,3.32226,3.368374,26.306619,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.375685,0.271904,0.096843,tractive,main,P323,provisional
E0014204,N0014452,N0014176,322.601247,322.506247,2.506815,2.413247,19.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.125386,0.190218,0.058654,tractive,lateral,P323,provisional
E0014205,N0014453,N0014454,322.763802,322.516972,1.638542,2.361385,49.36598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000189,0.01514,0.004121,tractive,lateral,P323,provisional
E0014206,N0014454,N0014455,322.516972,322.396556,2.361385,2.319295,24.083189,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.06278,0.150832,0.043031,tractive,lateral,P323,provisional
E0014207,N0014455,N0014176,322.396556,322.263703,2.319295,2.655792,26.570661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062981,0.150996,0.043092,tractive,lateral,P323,provisional
E0014208,N0014456,N0014180,322.349137,322.02748,1.660354,1.829118,64.331279,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,8.1e-05,0.009766,0.003137,tractive,lateral,P323,provisional
E0014209,N0014457,N0014458,319.724841,319.68453,1.550977,1.594798,8.062258,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P325,provisional
E0014210,N0014458,N0014459,319.68453,319.643299,1.594798,1.681775,4.123106,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,1.4832,0.062247,0.190404,0.036583,tractive,lateral,P325,provisional
E0014211,N0014459,N0014460,319.643299,319.589215,1.681775,2.047168,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093372,0.172426,0.051371,tractive,lateral,P325,provisional
E0014212,N0014460,N0014461,319.589215,319.470367,2.047168,2.56479,23.769729,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093462,0.172481,0.051394,tractive,lateral,P325,provisional
E0014213,N0014461,N0014462,319.470367,319.350158,2.56479,3.185517,24.041631,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12475,0.189898,0.05852,tractive,lateral,P325,provisional
E0014214,N0014462,N0014463,319.350158,319.304225,3.185517,3.297856,9.186624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156041,0.204467,0.064754,tractive,lateral,P325,provisional
E0014215,N0014463,N0014464,319.304225,319.079225,3.297856,1.960753,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.156117,0.2045,0.064768,tractive,lateral,P325,provisional
E0014216,N0014464,N0014465,319.038465,318.788465,2.001513,1.638018,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.4496,0.187582,0.217198,0.070403,tractive,lateral,P325,provisional
E0014217,N0014465,N0014466,318.788465,318.538465,1.638018,2.02016,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187999,0.217356,0.070474,tractive,lateral,P325,provisional
E0014218,N0014466,N0014467,318.538465,318.496725,2.02016,2.104562,5.217422,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,6.6745,0.281686,0.291544,0.075959,tractive,lateral,P325,provisional
E0014219,N0014467,N0014468,318.496725,318.455105,2.104562,2.179355,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,7.4161,0.31282,0.280755,0.083668,tractive,lateral,P325,provisional
E0014220,N0014468,N0014171,318.455105,318.405105,2.179355,2.312546,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.312873,0.256408,0.088995,tractive,lateral,P325,provisional
E0014221,N0014469,N0014470,315.309939,315.255856,8.190793,8.256687,10.816654,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.7447,2.825731,0.506269,0.254579,tractive,main,P323,provisional
E0014222,N0014470,N0014471,315.255856,315.205606,8.256687,8.306356,10.049876,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.4863,2.856912,0.507905,0.255984,tractive,main,P323,provisional
E0014223,N0014471,N0014472,315.205606,315.120166,8.306356,8.348462,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.2279,2.888085,0.509527,0.257383,tractive,main,P323,provisional
E0014224,N0014472,N0014473,315.120166,315.010053,8.348462,8.488604,22.022716,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.2279,2.888228,0.509535,0.257389,tractive,main,P323,provisional
E0014225,N0014473,N0014474,315.010053,314.879669,8.488604,8.898011,26.07681,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.2279,2.888411,0.509544,0.257397,tractive,main,P323,provisional
E0014226,N0014474,N0014475,314.879669,314.825817,8.898011,9.009144,10.77033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,68.9695,2.919719,0.511159,0.258795,tractive,main,P323,provisional
E0014227,N0014475,N0014476,314.825817,314.773616,9.009144,9.069585,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.7112,2.950899,0.512755,0.26018,tractive,main,P323,provisional
E0014228,N0014476,N0014477,314.773616,314.610981,9.069585,9.210186,32.526912,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.7112,2.950986,0.512759,0.260184,tractive,main,P323,provisional
E0014229,N0014477,N0014180,314.610981,314.550153,9.210186,9.306444,12.165525,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,69.7112,2.951257,0.512773,0.260196,tractive,main,P323,provisional
