Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0014230,N0014478,N0014479,385.247351,385.169787,7.424585,7.823468,15.512745,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.221909,0.229438,0.076013,tractive,main,P339,derived
E0014231,N0014479,N0014480,385.169787,385.12461,7.823468,8.013695,9.0354,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.222038,0.229481,0.076033,tractive,main,P339,derived
E0014232,N0014480,N0014481,385.12461,385.07949,8.013695,8.137002,9.024193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.222113,0.229506,0.076045,tractive,main,P339,derived
E0014233,N0014481,N0014482,385.07949,385.02077,8.137002,8.172956,11.743905,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.222189,0.229532,0.076057,tractive,main,P339,derived
E0014234,N0014482,N0014483,385.02077,384.90683,8.172956,8.097503,22.787974,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.222286,0.229565,0.076072,tractive,main,P339,derived
E0014235,N0014483,N0014484,384.90683,384.777202,8.097503,8.373494,25.925685,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.222476,0.229628,0.076101,tractive,main,P339,derived
E0014236,N0014484,N0014485,384.777202,384.723527,8.373494,8.639053,10.735011,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.222692,0.229701,0.076135,tractive,main,P339,derived
E0014237,N0014485,N0014486,384.723527,384.683109,8.639053,8.813992,8.083605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.222782,0.229731,0.076149,tractive,main,P339,derived
E0014238,N0014486,N0014487,384.683109,384.618153,8.813992,8.995647,12.991181,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.222849,0.229754,0.07616,tractive,main,P339,derived
E0014239,N0014487,N0014488,384.618153,384.418054,8.995647,9.074927,40.019714,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.222957,0.22979,0.076177,tractive,main,P339,derived
E0014240,N0014488,N0014489,384.418054,384.278634,9.074927,9.524924,27.884052,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0607,0.223291,0.229902,0.076229,tractive,main,P339,derived
E0014241,N0014489,N0014490,384.278634,384.234549,9.524924,9.509043,8.817024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.285704,0.249012,0.085349,tractive,main,P339,derived
E0014242,N0014490,N0014491,384.234549,384.131426,9.509043,9.138166,20.624532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.5439,0.285777,0.249033,0.085359,tractive,main,P339,derived
E0014243,N0014491,N0014492,384.131426,383.897351,9.138166,8.552936,46.814979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.331216,0.261146,0.091364,tractive,main,P339,derived
E0014244,N0014492,N0014493,383.897351,383.789045,8.552936,8.700274,21.661286,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.331606,0.261245,0.091414,tractive,main,P339,derived
E0014245,N0014493,N0014494,383.789045,383.735327,8.700274,8.835322,10.743615,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.331787,0.261291,0.091437,tractive,main,P339,derived
E0014246,N0014494,N0014495,383.735327,383.654774,8.835322,8.936656,16.110484,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.331876,0.261313,0.091448,tractive,main,P339,derived
E0014247,N0014495,N0014496,383.654774,383.611009,8.936656,8.983595,8.753033,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.33201,0.261347,0.091465,tractive,main,P339,derived
E0014248,N0014496,N0014497,383.611009,383.526277,8.983595,9.091215,16.946325,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.332083,0.261366,0.091474,tractive,main,P339,derived
E0014249,N0014497,N0014498,383.526277,383.447351,9.091215,9.224737,15.785258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.332225,0.261401,0.091493,tractive,main,P339,derived
E0014250,N0014498,N0014499,383.447351,383.406106,9.224737,9.362479,7.499063,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,7.6237,0.332356,0.270212,0.089478,tractive,main,P339,derived
E0014251,N0014499,N0014500,383.406106,383.358688,9.362479,9.515732,8.621514,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.815,0.550049,0.317279,0.113054,tractive,main,P339,derived
E0014252,N0014500,N0014501,383.358688,383.276169,9.515732,9.937728,15.003401,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.815,0.550121,0.317292,0.11306,tractive,main,P339,derived
E0014253,N0014501,N0014502,383.276169,383.117351,9.937728,10.926075,28.876021,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.815,0.550246,0.317315,0.113072,tractive,main,P339,derived
E0014254,N0014502,N0014503,383.117351,383.063496,10.926075,11.006267,9.791792,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,13.5566,0.581577,0.322913,0.11604,tractive,main,P339,derived
E0014255,N0014503,N0014504,383.063496,382.814851,11.006267,10.926329,45.208208,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.6364,0.626926,0.330642,0.120196,tractive,main,P339,derived
E0014256,N0014504,N0014505,382.814851,382.464851,10.926329,14.333214,70.0,200,PVC-U,0.5,0.5,cover_max,minimum,3.6221,held,15.7162,0.67257,0.326968,0.127094,tractive,main,P339,derived
E0014257,N0014505,N0014506,382.464851,382.379633,14.333214,14.531805,17.043605,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.735333,0.336228,0.132552,tractive,main,P339,derived
E0014258,N0014506,N0014507,382.379633,382.295476,14.531805,14.817561,16.831427,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.735475,0.336248,0.132565,tractive,main,P339,derived
E0014259,N0014507,N0014508,382.295476,382.22152,14.817561,15.240729,14.791126,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.735616,0.336268,0.132577,tractive,main,P339,derived
E0014260,N0014508,N0014509,382.22152,382.174666,15.240729,15.367051,9.370815,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.735739,0.336286,0.132587,tractive,main,P339,derived
E0014261,N0014509,N0014510,382.174666,382.133935,15.367051,15.385688,4.525682,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,17.1994,0.735817,0.412724,0.115236,tractive,main,P339,derived
E0014262,N0014510,N0014511,382.133935,382.078799,15.385688,15.19116,11.027306,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.735855,0.336303,0.132597,tractive,main,P339,derived
E0014263,N0014511,N0014512,382.078799,382.020112,15.19116,14.72879,11.737373,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.735947,0.336316,0.132605,tractive,main,P339,derived
E0014264,N0014512,N0014513,382.020112,381.849554,14.72879,13.932429,34.111638,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.1994,0.736044,0.33633,0.132613,tractive,main,P339,derived
E0014265,N0014513,N0014514,381.849554,381.649579,13.932429,13.218371,39.994823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.2792,0.781596,0.342694,0.136429,tractive,main,P339,derived
E0014266,N0014514,N0014515,381.649579,381.449579,13.218371,12.620214,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.7624,0.844109,0.351003,0.141492,tractive,main,P339,derived
E0014267,N0014515,N0014516,381.449579,381.371458,12.620214,12.3566,15.624255,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.7624,0.844443,0.351046,0.141519,tractive,main,P339,derived
E0014268,N0014516,N0014517,381.371458,381.276438,12.3566,11.953939,19.004099,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2456,0.906753,0.358894,0.146384,tractive,main,P339,derived
E0014269,N0014517,N0014518,381.276438,381.221792,11.953939,11.793681,10.929197,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2456,0.906911,0.358913,0.146396,tractive,main,P339,derived
E0014270,N0014518,N0014519,381.221792,381.181466,11.793681,11.773582,3.840587,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,21.2456,0.907003,0.464996,0.12255,tractive,main,P339,derived
E0014271,N0014519,N0014520,381.181466,381.123298,11.773582,11.710381,11.633446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2456,0.907035,0.358928,0.146406,tractive,main,P339,derived
E0014272,N0014520,N0014521,381.123298,381.071875,11.710381,11.689416,10.284668,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2456,0.907131,0.35894,0.146413,tractive,main,P339,derived
E0014273,N0014521,N0014522,381.071875,380.940397,11.689416,11.645937,26.295507,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2456,0.907217,0.358951,0.146419,tractive,main,P339,derived
E0014274,N0014522,N0014523,380.940397,380.879154,11.645937,11.692258,12.248794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2456,0.907436,0.358977,0.146436,tractive,main,P339,derived
E0014275,N0014523,N0014524,380.879154,380.742415,11.692258,11.721055,27.347669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3254,0.952806,0.364445,0.149875,tractive,main,P339,derived
E0014276,N0014524,N0014186,380.742415,380.526438,11.721055,11.895498,43.195506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3254,0.953033,0.364472,0.149892,tractive,main,P339,derived
E0014277,N0014525,N0014186,390.899136,390.77692,1.550296,1.645016,24.443237,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.8214,0.076357,0.161158,0.046951,tractive,lateral,P339,derived
E0014278,N0014526,N0014527,341.553875,341.328875,9.072071,10.585585,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.1983,merrimack,211.3441,7.878114,0.675867,0.436098,tractive,sub main,P248,drafted
E0014279,N0014527,N0014528,341.328875,341.140498,10.585585,10.634405,37.675368,200,PVC-U,0.5,0.5,table11,minimum,3.1983,merrimack,211.3441,7.878489,0.675876,0.43611,tractive,sub main,P248,drafted
E0014280,N0014528,N0014209,341.140498,341.033701,10.634405,10.409933,21.359395,200,PVC-U,0.5,0.5,table11,minimum,3.1983,merrimack,211.3441,7.878803,0.675883,0.43612,tractive,sub main,P248,drafted
E0014281,N0014529,N0014530,354.134549,353.884549,1.552036,1.920597,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P248,drafted
E0014282,N0014530,N0014531,353.884549,353.634549,1.920597,2.781437,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.4642,0.229489,0.231957,0.077189,tractive,lateral,P248,drafted
E0014283,N0014531,N0014532,353.634549,353.577472,2.781437,2.368359,11.415214,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.6237,0.32044,0.258386,0.08998,tractive,lateral,P248,drafted
E0014284,N0014532,N0014533,353.577472,353.537472,2.368359,2.476596,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,8.7035,0.365802,0.342587,0.081285,tractive,lateral,P248,drafted
E0014285,N0014533,N0014534,353.537472,353.32528,2.476596,2.799018,42.438532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.7035,0.365835,0.269603,0.09566,tractive,lateral,P248,drafted
E0014286,N0014534,N0014535,353.32528,353.284024,2.799018,2.9975,5.156912,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,8.7035,0.366189,0.317324,0.085684,tractive,lateral,P248,drafted
E0014287,N0014535,N0014536,353.284024,353.241913,2.9975,3.321839,4.679089,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,14.927,0.627135,0.392419,0.106941,tractive,lateral,P248,drafted
E0014288,N0014536,N0014537,353.241913,353.201405,3.321839,3.25877,3.522425,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,14.927,0.627174,0.427192,0.10093,tractive,lateral,P248,drafted
E0014289,N0014537,N0014538,353.201405,353.157845,3.25877,3.305137,3.787828,200,PVC-U,1.15,0.5,uniform,minimum,3.6221,held,14.927,0.627204,0.427199,0.100932,tractive,lateral,P248,drafted
E0014290,N0014538,N0014539,353.157845,353.108897,3.305137,3.021535,9.789566,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.927,0.627235,0.319884,0.122991,tractive,lateral,P248,drafted
E0014291,N0014539,N0014540,353.108897,353.062301,3.021535,2.186447,9.319121,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.927,0.627317,0.319897,0.122998,tractive,lateral,P248,drafted
E0014292,N0014540,N0014541,353.062301,352.996972,2.186447,1.552742,6.22188,200,PVC-U,1.05,0.5,ground,minimum,3.6221,held,14.927,0.627394,0.414,0.103136,tractive,lateral,P248,drafted
E0014293,N0014541,N0014542,352.996259,352.15287,1.553454,1.55114,9.319209,200,PVC-U,9.05,0.5,cover_min,minimum,3.6221,held,14.927,0.627446,0.866319,0.062505,velocity,lateral,P248,drafted
E0014294,N0014542,N0014543,352.069971,350.795488,1.634039,1.641066,20.556174,200,PVC-U,6.2,0.5,cover_min,minimum,3.6221,held,16.0068,0.672791,0.779133,0.070396,velocity,lateral,P248,drafted
E0014295,N0014543,N0014544,350.793825,350.195479,1.642729,1.554826,9.573531,200,PVC-U,6.25,0.5,cover_min,minimum,3.6221,held,17.0865,0.71823,0.797935,0.072401,velocity,lateral,P248,drafted
E0014296,N0014544,N0014209,349.818233,349.514649,1.932072,1.928985,27.598575,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,17.0865,0.718309,0.439135,0.108653,tractive,lateral,P248,drafted
E0014297,N0014545,N0014546,350.613633,350.220853,2.397445,1.550845,35.707288,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,16.6002,0.696755,0.434927,0.107118,tractive,lateral,P248,provisional
E0014298,N0014546,N0014210,349.682527,346.754162,2.089171,2.097797,57.987427,200,PVC-U,5.05,0.5,cover_min,minimum,3.6221,held,17.6799,0.742319,0.749819,0.077223,tractive,lateral,P248,provisional
E0014299,N0014547,N0014220,347.891895,347.778702,1.55,1.931015,22.638463,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0014300,N0014548,N0014549,347.608069,347.565643,2.27102,2.412598,8.485281,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.2179,0.228081,0.075382,tractive,lateral,P248,provisional
E0014301,N0014549,N0014550,347.565643,347.484249,2.412598,2.441197,16.278821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21797,0.228105,0.075393,tractive,lateral,P248,provisional
E0014302,N0014550,N0014220,347.484249,347.327684,2.441197,2.382033,31.312937,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.218106,0.228151,0.075415,tractive,lateral,P248,provisional
E0014303,N0014551,N0014213,351.964022,351.118834,1.673368,1.674623,19.65553,200,PVC-U,4.3,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0014304,N0014552,N0014553,350.83913,350.779925,1.55,1.814772,11.841024,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0014305,N0014553,N0014213,350.779925,350.690991,1.814772,2.102466,17.786672,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045366,0.134997,0.037267,tractive,lateral,P248,derived
E0014306,N0014554,N0014555,345.72499,345.5765,4.676163,5.914833,29.698135,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,38.9561,1.637667,0.430182,0.194493,tractive,lateral,P248,drafted
E0014307,N0014555,N0014556,345.5765,345.534085,5.914833,6.080448,5.301865,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,38.9561,1.637915,0.507674,0.173341,tractive,lateral,P248,drafted
E0014308,N0014556,N0014557,345.534085,345.334085,6.080448,6.288993,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.6977,1.669049,0.43266,0.196299,tractive,lateral,P248,drafted
E0014309,N0014557,N0014558,345.334085,345.249096,6.288993,5.844501,16.997751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,40.7775,1.714649,0.436198,0.198894,tractive,lateral,P248,drafted
E0014310,N0014558,N0014210,345.249096,344.923728,5.844501,3.928232,65.073669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.8573,1.760058,0.439653,0.201448,tractive,lateral,P248,drafted
E0014311,N0014559,N0014560,352.332324,351.463007,1.585248,1.557073,54.332311,200,PVC-U,1.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.047921,0.203917,0.029313,tractive,main,P248,provisional
E0014312,N0014560,N0014561,351.355825,350.405825,1.664255,1.665342,50.0,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,1.0798,0.048373,0.216719,0.028318,tractive,main,P248,provisional
E0014313,N0014561,N0014562,350.405825,349.797813,1.665342,1.571267,50.667689,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,1.0798,0.04879,0.18626,0.031527,tractive,main,P248,provisional
E0014314,N0014562,N0014563,349.757286,349.141673,1.611793,1.604787,64.801341,200,PVC-U,0.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.049212,0.172643,0.033367,tractive,main,P248,provisional
E0014315,N0014563,N0014231,349.141673,348.682762,1.604787,1.582161,76.485293,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,1.0798,0.049752,0.148271,0.037229,tractive,main,P248,provisional
E0014316,N0014564,N0014231,348.344067,348.170141,1.554584,2.094782,34.785054,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0014317,N0014565,N0014566,351.687928,351.437928,2.460021,1.669433,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.6564,1.120001,0.383087,0.161905,tractive,lateral,P248,drafted
E0014318,N0014566,N0014567,351.437928,350.737928,1.669433,1.570116,50.0,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,28.8159,1.210952,0.562466,0.131131,tractive,lateral,P248,drafted
E0014319,N0014567,N0014230,350.72873,350.59125,1.579314,1.560636,16.174128,200,PVC-U,0.85,0.5,cover_min,minimum,3.6221,held,29.8957,1.256636,0.478065,0.150435,tractive,lateral,P248,drafted
E0014320,N0014568,N0014569,350.541012,350.494297,2.47153,2.350155,9.343063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590619,0.313888,0.119567,tractive,lateral,P248,provisional
E0014321,N0014569,N0014570,350.494297,350.454297,2.350155,2.240131,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,15.1169,0.635964,0.408818,0.104992,tractive,lateral,P248,provisional
E0014322,N0014570,N0014230,350.454297,350.16779,2.240131,1.984096,57.301417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726531,0.334965,0.131801,tractive,lateral,P248,provisional
E0014323,N0014571,N0014572,348.034555,347.859555,3.336233,2.838779,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000516,0.02419,0.005892,tractive,lateral,P248,provisional
E0014324,N0014572,N0014239,347.859555,347.693784,2.838779,3.625399,33.154237,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000808,0.029409,0.006977,tractive,lateral,P248,provisional
E0014325,N0014573,N0014574,349.907098,349.830777,1.552985,1.784336,15.264338,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0014326,N0014574,N0014239,349.830777,349.71665,1.784336,1.602534,22.825424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000127,0.012396,0.003612,tractive,lateral,P248,provisional
E0014327,N0014575,N0014576,349.479564,348.764564,1.558644,1.566155,55.0,200,PVC-U,1.3,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.270812,0.04878,tractive,lateral,P248,drafted
E0014328,N0014576,N0014577,348.764564,348.464564,1.566155,1.99027,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362596,0.268837,0.095267,tractive,lateral,P248,drafted
E0014329,N0014577,N0014578,348.464564,348.164564,1.99027,2.303453,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544165,0.305882,0.115067,tractive,lateral,P248,drafted
E0014330,N0014578,N0014236,348.164564,348.124136,2.303453,2.303141,4.492062,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,12.9574,0.544665,0.375254,0.100148,tractive,lateral,P248,drafted
E0014331,N0014579,N0014236,348.413722,348.234608,1.569463,2.192668,35.822783,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,derived
E0014332,N0014580,N0014250,434.375709,434.047952,2.175713,2.206199,65.551506,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453081,0.288636,0.105641,tractive,lateral,P251,provisional
E0014333,N0014581,N0014582,427.137518,427.025171,9.08349,8.991186,28.08682,250,PVC-U,0.4,0.375,table11,minimum,2.8499,merrimack,548.309,18.159621,0.766211,0.535422,velocity,sub main,P251,provisional
E0014334,N0014582,N0014583,427.025171,426.944177,8.991186,9.219275,20.248457,250,PVC-U,0.4,0.375,table11,minimum,2.8492,merrimack,549.3888,18.191157,0.766529,0.535989,velocity,sub main,P251,provisional
E0014335,N0014583,N0014250,426.944177,426.888607,9.219275,9.365543,13.892444,250,PVC-U,0.4,0.375,table11,minimum,2.8485,merrimack,550.4686,18.222621,0.766846,0.536554,velocity,sub main,P251,provisional
E0014336,N0014584,N0014585,337.556114,337.486114,10.722115,10.379884,70.0,1200,GRP,0.1,0.075,table11,dod,1.655,merrimack,48929.6626,946.612165,1.168305,0.673519,velocity,trunk main,P321,drafted
E0014337,N0014585,N0014586,337.486114,337.416114,10.379884,10.388604,70.0,1200,GRP,0.1,0.075,table11,dod,1.655,merrimack,48929.6626,946.612748,1.168305,0.673519,velocity,trunk main,P311,drafted
E0014338,N0014586,N0014256,337.416114,337.324357,10.388604,11.390487,91.756867,1200,GRP,0.1,0.075,table11,dod,1.655,merrimack,48929.6626,946.613331,1.168305,0.67352,velocity,trunk main,P311,drafted
E0014339,N0014587,N0014588,422.121921,421.930755,5.337033,6.274201,38.233206,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.05831,0.147093,0.041643,tractive,trunk main,P250,drafted
E0014340,N0014588,N0014589,421.930755,421.696921,6.274201,6.716653,46.766794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.058629,0.147366,0.041744,tractive,trunk main,P250,drafted
E0014341,N0014589,N0014590,421.696921,421.346921,6.716653,6.288394,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.059018,0.147698,0.041867,tractive,trunk main,P250,drafted
E0014342,N0014590,N0014591,421.346921,420.996921,6.288394,6.130306,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.059602,0.148193,0.04205,tractive,trunk main,P250,drafted
E0014343,N0014591,N0014592,420.996921,420.646921,6.130306,6.157614,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.060185,0.148685,0.042232,tractive,trunk main,P250,drafted
E0014344,N0014592,N0014593,420.646921,420.296921,6.157614,6.166122,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.060768,0.149173,0.042413,tractive,trunk main,P250,drafted
E0014345,N0014593,N0014594,420.296921,420.221921,6.166122,6.105136,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.061352,0.149658,0.042594,tractive,trunk main,P250,drafted
E0014346,N0014594,N0014595,420.221921,419.921921,6.105136,6.310592,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.061477,0.149762,0.042632,tractive,trunk main,P250,drafted
E0014347,N0014595,N0014596,419.921921,419.621921,6.310592,6.43356,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.061977,0.150174,0.042786,tractive,trunk main,P250,drafted
E0014348,N0014596,N0014597,419.621921,419.528364,6.43356,6.581041,18.711393,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.062477,0.150584,0.042939,tractive,trunk main,P250,drafted
E0014349,N0014597,N0014598,419.528364,419.278364,6.581041,6.696398,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.062633,0.150712,0.042986,tractive,trunk main,P250,drafted
E0014350,N0014598,N0014599,419.278364,419.028364,6.696398,6.828173,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.063049,0.151051,0.043113,tractive,trunk main,P250,drafted
E0014351,N0014599,N0014600,419.028364,418.934274,6.828173,6.797415,18.818016,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.063466,0.151389,0.043239,tractive,trunk main,P250,drafted
E0014352,N0014600,N0014601,418.934274,418.634282,6.797415,7.000484,59.998543,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.063623,0.151516,0.043287,tractive,trunk main,P250,drafted
E0014353,N0014601,N0014602,418.634282,418.334282,7.000484,6.711098,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.064123,0.151919,0.043438,tractive,trunk main,P250,drafted
E0014354,N0014602,N0014603,418.334282,418.29379,6.711098,6.717044,3.52104,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.7416,0.064623,0.202199,0.036031,tractive,trunk main,P250,drafted
E0014355,N0014603,N0014604,418.29379,418.006341,6.717044,7.079017,57.489711,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.064652,0.152343,0.043597,tractive,trunk main,P250,drafted
E0014356,N0014604,N0014605,418.006341,417.601261,7.079017,7.453884,81.016025,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.065131,0.152724,0.04374,tractive,trunk main,P250,drafted
E0014357,N0014605,N0014606,417.601261,417.524042,7.453884,7.60636,15.443814,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.065806,0.153259,0.043941,tractive,trunk main,P250,drafted
E0014358,N0014606,N0014607,417.524042,417.234251,7.60636,7.306429,57.958227,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.065935,0.153361,0.043979,tractive,trunk main,P250,drafted
E0014359,N0014607,N0014608,417.234251,417.074042,7.306429,7.075952,32.041773,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.066418,0.15374,0.044123,tractive,trunk main,P250,drafted
E0014360,N0014608,N0014609,417.074042,416.976874,7.075952,7.406854,19.433644,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.066685,0.15395,0.044201,tractive,trunk main,P250,drafted
E0014361,N0014609,N0014610,416.976874,416.563472,7.406854,7.597234,82.680403,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.066847,0.154076,0.044249,tractive,trunk main,P250,drafted
E0014362,N0014610,N0014611,416.563472,416.122061,7.597234,7.847787,88.282045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.067536,0.154612,0.044451,tractive,trunk main,P250,drafted
E0014363,N0014611,N0014612,416.122061,416.024042,7.847787,7.9961,19.603908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.068272,0.15518,0.044666,tractive,trunk main,P250,drafted
E0014364,N0014612,N0014613,416.024042,415.849904,7.9961,7.614177,34.827567,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.068435,0.155306,0.044714,tractive,trunk main,P250,drafted
E0014365,N0014613,N0014614,415.849904,415.518238,7.614177,7.411816,66.333221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.068725,0.155528,0.044798,tractive,trunk main,P250,drafted
E0014366,N0014614,N0014615,415.518238,415.374042,7.411816,7.386731,28.839212,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.069278,0.15595,0.044958,tractive,trunk main,P250,drafted
E0014367,N0014615,N0014616,415.374042,415.228692,7.386731,7.749549,29.069945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.069518,0.156133,0.045028,tractive,trunk main,P250,drafted
E0014368,N0014616,N0014617,415.228692,414.943821,7.749549,7.743069,56.974308,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.069761,0.156317,0.045098,tractive,trunk main,P250,drafted
E0014369,N0014617,N0014618,414.943821,414.499042,7.743069,8.245251,88.955746,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.070235,0.156675,0.045234,tractive,trunk main,P250,drafted
E0014370,N0014618,N0014619,414.499042,414.411402,8.245251,7.85938,17.527934,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.070977,0.157233,0.045446,tractive,trunk main,P250,drafted
E0014371,N0014619,N0014620,414.411402,414.274042,7.85938,7.447058,27.472066,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.071123,0.157342,0.045488,tractive,trunk main,P250,drafted
E0014372,N0014620,N0014621,414.274042,413.924042,7.447058,7.798492,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.071352,0.157513,0.045553,tractive,trunk main,P250,drafted
E0014373,N0014621,N0014622,413.924042,413.574042,7.798492,7.797296,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.071935,0.157947,0.045718,tractive,trunk main,P250,drafted
E0014374,N0014622,N0014623,413.574042,413.224042,7.797296,7.899493,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.072518,0.158378,0.045883,tractive,trunk main,P250,drafted
E0014375,N0014623,N0014624,413.224042,412.874042,7.899493,8.027112,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.073102,0.158807,0.046048,tractive,trunk main,P250,drafted
E0014376,N0014624,N0014625,412.874042,412.524042,8.027112,8.507117,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.073685,0.159234,0.046211,tractive,trunk main,P250,drafted
E0014377,N0014625,N0014626,412.524042,412.174042,8.507117,8.719055,69.999996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.074268,0.159658,0.046374,tractive,trunk main,P250,drafted
E0014378,N0014626,N0014258,412.174042,411.912929,8.719055,9.018071,52.222546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.074852,0.16008,0.046536,tractive,trunk main,P250,drafted
E0014379,N0014627,N0014628,346.132395,345.980929,1.850393,1.881497,30.293037,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5136,1.113298,0.38238,0.16144,tractive,lateral,P311,drafted
E0014380,N0014628,N0014629,345.980929,345.857395,1.881497,1.860623,24.706963,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5136,1.113551,0.382407,0.161458,tractive,lateral,P311,drafted
E0014381,N0014629,N0014256,345.857395,345.57034,1.860623,3.144504,57.41093,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.2552,1.144847,0.38568,0.163616,tractive,lateral,P311,drafted
E0014382,N0014630,N0014631,412.716821,412.641821,7.756293,8.633844,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3777,0.240588,0.235542,0.078876,tractive,main,P250,derived
E0014383,N0014631,N0014258,412.641821,412.479848,8.633844,8.451151,32.394536,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3777,0.240713,0.235582,0.078895,tractive,main,P250,derived
E0014384,N0014632,N0014633,347.169712,346.873149,1.558346,1.562276,49.427103,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.159998,0.041091,tractive,lateral,P311,provisional
E0014385,N0014633,N0014259,346.873149,346.698754,1.562276,2.250434,34.878952,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062592,0.150678,0.042974,tractive,lateral,P311,provisional
E0014386,N0014634,N0014274,345.340656,345.162632,1.55,1.563198,32.367964,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,2.563,0.107447,0.186712,0.053521,tractive,lateral,P311,drafted
E0014387,N0014635,N0014636,346.528644,346.357648,1.55,1.664661,34.199213,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3566,0.601867,0.315757,0.12063,tractive,lateral,P311,drafted
E0014388,N0014636,N0014259,346.357648,346.019445,1.664661,2.929744,67.640637,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.3566,0.602152,0.315804,0.120657,tractive,lateral,P311,drafted
E0014389,N0014637,N0014269,342.330371,342.020089,1.55,2.72512,62.056491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P311,drafted
E0014390,N0014638,N0014274,344.580815,344.38237,2.046656,2.34346,39.689008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.1251,1.139538,0.385129,0.163252,tractive,lateral,P311,provisional
E0014391,N0014639,N0014640,345.336654,344.650341,1.550156,1.551594,35.195575,200,PVC-U,1.95,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.213631,0.027347,tractive,lateral,P311,derived
E0014392,N0014640,N0014641,344.650341,344.300341,1.551594,1.601484,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226629,0.231014,0.076748,tractive,lateral,P311,derived
E0014393,N0014641,N0014642,344.300341,343.740341,1.601484,1.562394,70.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,12.281,0.515729,0.354055,0.100391,tractive,lateral,P311,derived
E0014394,N0014642,N0014643,343.740341,343.285341,1.562394,1.566741,70.0,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,16.6002,0.697381,0.362391,0.121421,tractive,lateral,P311,derived
E0014395,N0014643,N0014269,343.285341,343.18994,1.566741,1.555269,12.720138,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,18.7597,0.788499,0.395872,0.124319,tractive,lateral,P311,derived
E0014396,N0014644,N0014645,343.065326,342.815326,1.55,1.944775,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P311,provisional
E0014397,N0014645,N0014646,342.815326,342.565326,1.944775,2.805737,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226753,0.231055,0.076767,tractive,lateral,P311,provisional
E0014398,N0014646,N0014279,342.565326,342.52513,2.805737,2.842728,3.215635,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,10.4953,0.440823,0.392842,0.084072,tractive,lateral,P311,provisional
E0014399,N0014647,N0014283,342.986902,342.611996,1.647863,1.896152,74.981245,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817317,0.347498,0.139346,tractive,lateral,P311,provisional
E0014400,N0014648,N0014649,344.534412,344.47597,1.550366,1.573225,11.68844,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.150341,0.042848,tractive,lateral,P311,drafted
E0014401,N0014649,N0014650,344.47597,344.305018,1.573225,1.592871,34.190406,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.169725,0.210195,0.067272,tractive,lateral,P311,drafted
E0014402,N0014650,N0014651,344.305018,344.125403,1.592871,1.598047,35.922979,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.26328,0.242522,0.082204,tractive,lateral,P311,drafted
E0014403,N0014651,N0014652,344.125403,343.780348,1.598047,1.755296,69.010917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.271,0.26358,0.242611,0.082247,tractive,lateral,P311,drafted
E0014404,N0014652,N0014279,343.780348,343.349592,1.755296,2.018267,86.151252,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.4306,0.354689,0.266945,0.0943,tractive,lateral,P311,drafted
E0014405,N0014653,N0014288,345.84913,345.207717,1.556632,1.581437,53.451066,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,6.9095,0.289663,0.33819,0.070009,tractive,lateral,P322,drafted
E0014406,N0014654,N0014655,334.243896,333.933595,10.531312,10.796416,77.575216,250,PVC-U,0.4,0.375,table11,minimum,2.8376,merrimack,568.1934,18.742914,0.771993,0.545898,velocity,sub main,P311,drafted
E0014407,N0014655,N0014283,333.933595,333.77138,10.796416,10.736768,40.553657,250,PVC-U,0.4,0.375,table11,minimum,2.837,merrimack,569.2731,18.774729,0.772302,0.546469,velocity,sub main,P311,drafted
E0014408,N0014656,N0014290,342.385942,342.135597,1.736922,1.986657,50.069006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.8936,1.088243,0.379711,0.159691,tractive,lateral,P311,drafted
E0014409,N0014657,N0014658,343.567584,342.951709,1.55,1.574017,72.45593,200,PVC-U,0.85,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.141783,0.027983,tractive,lateral,P311,derived
E0014410,N0014658,N0014290,342.951709,342.555351,1.574017,1.566903,36.03257,200,PVC-U,1.1,0.5,ground,minimum,3.6221,held,6.1405,0.25803,0.31611,0.067767,tractive,lateral,P311,derived
E0014411,N0014659,N0014660,343.691699,343.428197,1.55,2.436458,52.700517,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P322,derived
E0014412,N0014660,N0014288,343.428197,343.116058,2.436458,3.673096,62.427639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226775,0.231062,0.07677,tractive,lateral,P322,derived
E0014413,N0014661,N0014302,344.419986,343.187334,1.661007,1.698103,82.176847,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.312844,0.053728,tractive,lateral,P268,drafted
E0014414,N0014662,N0014663,342.137671,341.937671,4.4208,3.149578,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.5902,merrimack,81.3099,3.387371,0.533828,0.278959,tractive,main,P268,provisional
E0014415,N0014663,N0014302,341.937671,341.689734,3.149578,3.195703,49.587532,200,PVC-U,0.5,0.5,table11,minimum,3.5658,merrimack,86.0324,3.559604,0.541564,0.286086,tractive,main,P268,provisional
E0014416,N0014664,N0014665,341.784048,341.509048,4.608225,3.313645,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7361,1.165553,0.38781,0.165028,tractive,lateral,P268,provisional
E0014417,N0014665,N0014666,341.509048,341.259048,3.313645,3.50319,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.9755,1.301813,0.401172,0.174038,tractive,lateral,P268,provisional
E0014418,N0014666,N0014667,341.259048,341.009048,3.50319,4.290635,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.528566,0.421286,0.188086,tractive,lateral,P268,provisional
E0014419,N0014667,N0014310,341.009048,340.96534,4.290635,4.269646,8.741632,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.3744,1.528982,0.42132,0.188111,tractive,lateral,P268,provisional
E0014420,N0014668,N0014325,342.536148,342.433114,1.550675,1.622183,20.606649,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P322,provisional
E0014421,N0014669,N0014325,342.266528,342.158816,1.55,1.896482,21.542432,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P322,provisional
E0014422,N0014670,N0014338,336.892078,336.666656,1.55,1.841858,45.084276,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.3129,0.306576,0.254736,0.088165,tractive,lateral,P294,drafted
E0014423,N0014671,N0014672,338.657842,338.614894,1.552668,1.700994,6.135505,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.151258,0.034475,tractive,lateral,P322,derived
E0014424,N0014672,N0014329,338.614894,338.47063,1.700994,2.214062,28.852608,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045318,0.134948,0.037249,tractive,lateral,P322,derived
E0014425,N0014673,N0014674,338.732349,338.332349,1.55,1.795673,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.31687,0.257457,0.089517,tractive,lateral,P322,derived
E0014426,N0014674,N0014675,338.332349,337.932349,1.795673,2.226282,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634407,0.321029,0.123649,tractive,lateral,P322,derived
E0014427,N0014675,N0014676,337.932349,337.886335,2.226282,2.300219,9.202748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.86141,0.353224,0.142861,tractive,lateral,P322,derived
E0014428,N0014676,N0014677,337.886335,337.841705,2.300219,2.338593,8.925957,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,0.968934,0.366343,0.151078,tractive,lateral,P322,derived
E0014429,N0014677,N0014678,337.841705,337.787417,2.338593,2.616575,10.857653,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.0788,0.969009,0.366351,0.151084,tractive,lateral,P322,derived
E0014430,N0014678,N0014679,337.787417,337.720836,2.616575,2.902364,13.316184,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1586,1.014366,0.371568,0.154415,tractive,lateral,P322,derived
E0014431,N0014679,N0014329,337.720836,337.628521,2.902364,3.056171,18.462994,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.2384,1.059744,0.376619,0.157677,tractive,lateral,P322,derived
E0014432,N0014680,N0014681,340.009057,339.610479,2.81443,2.962642,72.468738,200,PVC-U,0.55,0.5,uniform,minimum,3.5455,merrimack,90.1803,3.709548,0.567146,0.285083,tractive,main,P268,drafted
E0014433,N0014681,N0014682,339.610479,339.569057,2.962642,3.098363,7.531262,200,PVC-U,0.55,0.5,table11,minimum,3.4885,merrimack,103.1159,4.172901,0.586726,0.302786,tractive,main,P268,drafted
E0014434,N0014682,N0014310,339.569057,339.107953,3.098363,6.127032,83.837046,200,PVC-U,0.55,0.5,uniform,minimum,3.4503,merrimack,112.9283,4.51927,0.600265,0.315507,tractive,main,P268,drafted
E0014435,N0014683,N0014684,335.012812,334.762812,5.521947,5.694677,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.386,merrimack,131.9115,5.194474,0.603195,0.347967,tractive,main,P249,drafted
E0014436,N0014684,N0014685,334.762812,334.512812,5.694677,5.830968,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.386,merrimack,131.9115,5.19489,0.603208,0.347982,tractive,main,P249,drafted
E0014437,N0014685,N0014686,334.512812,334.470256,5.830968,5.849995,7.737445,200,PVC-U,0.55,0.5,table11,minimum,3.386,merrimack,131.9115,5.195307,0.624454,0.339295,tractive,main,P249,drafted
E0014438,N0014686,N0014687,334.470256,334.140256,5.849995,5.981936,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3792,merrimack,134.1363,5.271935,0.627032,0.341916,tractive,main,P249,drafted
E0014439,N0014687,N0014688,334.140256,333.810256,5.981936,6.351273,60.0,200,PVC-U,0.55,0.5,uniform,minimum,3.3759,merrimack,135.2161,5.309538,0.628285,0.343197,tractive,main,P249,drafted
E0014440,N0014688,N0014339,333.810256,333.769871,6.351273,6.394832,4.751214,200,PVC-U,0.85,0.5,table11,minimum,3.3759,merrimack,135.2161,5.310038,0.735302,0.30614,tractive,main,P249,drafted
E0014441,N0014689,N0014690,338.652765,338.402765,2.275061,2.165045,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.9966,1.26309,0.397484,0.171525,tractive,lateral,P249,drafted
E0014442,N0014690,N0014691,338.402765,338.152765,2.165045,2.058874,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.0764,1.308773,0.401827,0.174485,tractive,lateral,P249,drafted
E0014443,N0014691,N0014339,338.152765,338.107515,2.058874,2.057189,9.05012,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.1562,1.354457,0.40606,0.177397,tractive,lateral,P249,drafted
E0014444,N0014692,N0014693,335.650453,335.400453,3.288451,3.031829,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.9349,1.971662,0.454927,0.212963,tractive,lateral,P294,provisional
E0014445,N0014693,N0014694,335.400453,335.150453,3.031829,3.286437,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.0945,2.062613,0.461116,0.217737,tractive,lateral,P294,provisional
E0014446,N0014694,N0014338,335.150453,335.10839,3.286437,3.400124,6.008909,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,50.1743,2.108297,0.522872,0.202462,tractive,lateral,P294,provisional
E0014447,N0014695,N0014345,329.744995,329.341428,5.033966,5.786257,80.713301,200,PVC-U,0.5,0.5,table11,minimum,3.4853,merrimack,103.8944,4.200463,0.567987,0.311448,tractive,main,P294,provisional
E0014448,N0014696,N0014697,337.738962,337.248962,1.551016,1.552307,70.0,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,7.5585,0.31687,0.289231,0.082715,tractive,lateral,P294,provisional
E0014449,N0014697,N0014698,337.076213,336.376213,1.725056,1.737251,70.0,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,18.9671,0.795734,0.438782,0.116589,tractive,lateral,P294,provisional
E0014450,N0014698,N0014699,336.376213,336.073967,1.737251,1.554299,16.337649,200,PVC-U,1.85,0.5,ground,minimum,3.6221,held,22.2065,0.932118,0.570781,0.108531,tractive,lateral,P294,provisional
E0014451,N0014699,N0014351,336.073967,335.998994,1.554299,1.555663,12.495429,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,22.2065,0.932255,0.385855,0.141947,tractive,lateral,P294,provisional
E0014452,N0014700,N0014701,329.354193,329.004193,6.035791,6.435108,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.3035,merrimack,161.7577,6.199696,0.633546,0.382386,tractive,main,P294,provisional
E0014453,N0014701,N0014345,329.004193,328.650908,6.435108,6.476778,70.656947,200,PVC-U,0.5,0.5,table11,minimum,3.2853,merrimack,169.3161,6.453602,0.640549,0.390772,tractive,main,P294,provisional
E0014454,N0014702,N0014365,337.133991,337.01545,2.241344,2.606895,23.708328,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000676,0.027234,0.00652,tractive,lateral,P249,drafted
E0014455,N0014703,N0014704,335.584074,335.184074,1.550874,2.256447,80.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P294,drafted
E0014456,N0014704,N0014705,335.184074,334.784074,2.256447,3.333418,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453339,0.288688,0.105669,tractive,lateral,P294,drafted
E0014457,N0014705,N0014706,334.784074,334.384074,3.333418,4.244344,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680341,0.328148,0.127783,tractive,lateral,P294,drafted
E0014458,N0014706,N0014707,334.384074,334.259074,4.244344,4.474538,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.862077,0.353309,0.142913,tractive,lateral,P294,drafted
E0014459,N0014707,N0014708,334.259074,334.009074,4.474538,4.622243,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.998087,0.369715,0.153228,tractive,lateral,P294,drafted
E0014460,N0014708,N0014709,334.009074,333.759074,4.622243,4.628316,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179572,0.389236,0.165978,tractive,lateral,P294,drafted
E0014461,N0014709,N0014710,333.759074,333.673662,4.628316,4.670729,17.082515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.179989,0.389278,0.166006,tractive,lateral,P294,drafted
E0014462,N0014710,N0014711,333.673662,333.473662,4.670729,4.362245,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.0743,1.180131,0.389292,0.166016,tractive,lateral,P294,drafted
E0014463,N0014711,N0014712,333.473662,333.273662,4.362245,4.245961,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.270999,0.398244,0.172041,tractive,lateral,P294,drafted
E0014464,N0014712,N0014351,333.273662,333.19627,4.245961,4.358387,15.478316,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.316599,0.40256,0.174987,tractive,lateral,P294,drafted
E0014465,N0014713,N0014397,333.451806,333.410764,2.986823,3.127139,3.040154,200,PVC-U,1.35,0.5,table11,minimum,3.6221,held,24.4968,1.029631,0.527979,0.122531,tractive,lateral,P269,provisional
E0014466,N0014714,N0014715,334.474391,334.415374,1.550603,1.768159,11.80342,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P269,derived
E0014467,N0014715,N0014716,334.415374,334.37253,1.768159,1.902891,7.140601,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.1596,0.090633,0.181715,0.048603,tractive,lateral,P269,derived
E0014468,N0014716,N0014717,334.37253,334.331851,1.902891,1.990964,4.785856,200,PVC-U,0.85,0.5,table11,minimum,3.6221,held,3.2393,0.135959,0.234376,0.05381,tractive,lateral,P269,derived
E0014469,N0014717,N0014397,334.331851,334.17194,1.990964,2.365963,31.98216,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135999,0.195403,0.060846,tractive,lateral,P269,derived
E0014470,N0014718,N0014719,329.194444,328.774444,1.637496,1.669526,70.0,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.181648,0.048579,tractive,lateral,P295,provisional
E0014471,N0014719,N0014720,328.774444,328.424444,1.669526,1.918848,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226919,0.23111,0.076793,tractive,lateral,P295,provisional
E0014472,N0014720,N0014418,328.424444,328.383055,1.918848,1.927614,5.51852,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,7.5585,0.318037,0.296552,0.081527,tractive,lateral,P295,provisional
E0014473,N0014721,N0014422,330.958381,330.651966,1.648186,1.623455,16.562956,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,21.5956,0.907641,0.56601,0.10719,tractive,lateral,P269,provisional
E0014474,N0014722,N0014723,332.9789,332.8039,1.55,2.891046,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P269,derived
E0014475,N0014723,N0014724,332.8039,331.3414,2.891046,1.568329,65.0,200,PVC-U,2.25,0.5,ground,minimum,3.6221,held,4.3191,0.18136,0.35926,0.048999,tractive,lateral,P269,derived
E0014476,N0014724,N0014725,331.288531,330.794403,1.621198,1.618409,32.9419,200,PVC-U,1.5,0.5,cover_min,minimum,3.6221,held,6.4787,0.272436,0.357824,0.064651,tractive,lateral,P269,derived
E0014477,N0014725,N0014422,330.794403,330.724958,1.618409,1.550463,13.888896,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.363245,0.26899,0.095346,tractive,lateral,P269,derived
E0014478,N0014726,N0014727,334.703357,334.403357,1.55,1.55105,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P269,drafted
E0014479,N0014727,N0014728,333.91668,333.28668,2.037727,2.055911,60.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,7.9619,0.334283,0.338398,0.077109,tractive,lateral,P269,drafted
E0014480,N0014728,N0014729,333.28668,333.245641,2.055911,2.170924,3.56857,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,7.9619,0.334783,0.349318,0.075544,tractive,lateral,P269,drafted
E0014481,N0014729,N0014730,333.245641,332.995641,2.170924,1.78628,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.2012,0.470615,0.292137,0.107526,tractive,lateral,P269,drafted
E0014482,N0014730,N0014731,332.995641,332.195641,1.78628,1.568946,50.0,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,18.4572,0.775219,0.512133,0.103055,tractive,lateral,P269,drafted
E0014483,N0014731,N0014732,332.195641,332.097053,1.568946,1.556725,16.43143,200,PVC-U,0.6,0.5,ground,minimum,3.6221,held,22.0357,0.925656,0.385004,0.141469,tractive,lateral,P269,drafted
E0014484,N0014732,N0014733,332.097053,331.697053,1.556725,4.839111,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.694,1.121081,0.383201,0.16198,tractive,lateral,P269,drafted
E0014485,N0014733,N0014405,331.697053,331.329876,4.839111,3.472858,73.435297,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.8702,1.380668,0.408441,0.179046,tractive,lateral,P269,drafted
E0014486,N0014734,N0014735,322.536393,322.286393,7.428726,7.99739,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4303,merrimack,118.4734,4.724706,0.587307,0.331072,tractive,main,P295,drafted
E0014487,N0014735,N0014736,322.286393,322.036393,7.99739,8.64949,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.4229,merrimack,120.633,4.800407,0.589952,0.333836,tractive,main,P295,drafted
