Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0014488,N0014736,N0014737,322.036393,321.636393,8.64949,8.900137,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4192,merrimack,121.7128,4.838404,0.591267,0.335217,tractive,main,P295,drafted
E0014489,N0014737,N0014738,321.636393,321.236393,8.900137,9.100338,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4048,merrimack,126.0319,4.988994,0.596396,0.34065,tractive,main,P295,drafted
E0014490,N0014738,N0014417,321.236393,321.169237,9.100338,9.18788,13.431206,200,PVC-U,0.5,0.5,table11,minimum,3.4013,merrimack,127.1117,5.027044,0.597672,0.342013,tractive,main,P295,drafted
E0014491,N0014739,N0014740,325.305755,324.877885,4.178864,5.454207,85.574063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.4046,2.666068,0.497668,0.247277,tractive,lateral,P295,provisional
E0014492,N0014740,N0014741,324.877885,324.477885,5.454207,5.519552,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.4046,2.666781,0.497708,0.24731,tractive,lateral,P295,provisional
E0014493,N0014741,N0014742,324.477885,324.077885,5.519552,6.12994,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,67.7237,2.848516,0.507466,0.255607,tractive,lateral,P295,provisional
E0014494,N0014742,N0014743,324.077885,323.677885,6.12994,6.641787,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,70.963,2.984984,0.514484,0.261687,tractive,lateral,P295,provisional
E0014495,N0014743,N0014418,323.677885,323.576989,6.641787,6.73368,20.179261,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,73.1226,3.076186,0.519038,0.265684,tractive,lateral,P295,provisional
E0014496,N0014744,N0014429,329.348067,328.88675,2.794328,4.344482,92.263367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952798,0.364444,0.149874,tractive,lateral,P269,provisional
E0014497,N0014745,N0014746,330.591976,330.266976,5.726444,5.984061,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.269739,0.398123,0.171959,tractive,lateral,P269,drafted
E0014498,N0014746,N0014747,330.266976,330.041976,5.984061,5.07631,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.496616,0.418591,0.186169,tractive,lateral,P269,drafted
E0014499,N0014747,N0014748,330.041976,329.670188,5.07631,6.864022,74.357696,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.1912,1.813862,0.443662,0.204434,tractive,lateral,P269,drafted
E0014500,N0014748,N0014749,329.670188,329.391976,6.864022,8.225821,55.642304,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.7497,2.131352,0.465659,0.221282,tractive,lateral,P269,drafted
E0014501,N0014749,N0014750,329.391976,329.2533,8.225821,7.929348,27.735371,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.312884,0.477147,0.230403,tractive,lateral,P269,drafted
E0014502,N0014750,N0014751,329.2533,328.94365,7.929348,7.480728,61.929955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.0688,2.313115,0.477161,0.230414,tractive,lateral,P269,drafted
E0014503,N0014751,N0014752,328.94365,328.641976,7.480728,9.010428,60.334673,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.4677,2.539967,0.490593,0.241373,tractive,lateral,P269,drafted
E0014504,N0014752,N0014405,328.641976,328.324387,9.010428,6.478348,63.517968,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.676272,0.49823,0.247749,tractive,lateral,P269,drafted
E0014505,N0014753,N0014754,331.111224,330.911224,1.55,1.55661,25.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.200398,0.04547,tractive,lateral,P295,provisional
E0014506,N0014754,N0014755,330.712132,328.374632,1.755703,1.757235,55.0,200,PVC-U,4.25,0.5,cover_min,minimum,3.6221,held,5.0607,0.212367,0.46954,0.045505,tractive,lateral,P295,provisional
E0014507,N0014755,N0014756,328.374632,328.334262,1.757235,1.790585,4.249429,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,12.3167,0.517013,0.376051,0.096517,tractive,lateral,P295,provisional
E0014508,N0014756,N0014757,328.334262,327.877716,1.790585,2.534424,91.309221,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.7156,0.743385,0.337374,0.133236,tractive,lateral,P295,provisional
E0014509,N0014757,N0014758,327.877716,327.577716,2.534424,2.461926,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.7954,0.789413,0.343758,0.137073,tractive,lateral,P295,provisional
E0014510,N0014758,N0014759,327.577716,327.277716,2.461926,2.681909,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.1943,1.016249,0.37178,0.154552,tractive,lateral,P295,provisional
E0014511,N0014759,N0014760,327.277716,327.180509,2.681909,2.800539,19.441351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.5134,1.197817,0.391073,0.167205,tractive,lateral,P295,provisional
E0014512,N0014760,N0014761,327.180509,326.830509,2.800539,3.490749,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.7527,1.333781,0.404157,0.176085,tractive,lateral,P295,provisional
E0014513,N0014761,N0014762,326.830509,326.480509,3.490749,4.841604,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.3112,1.651235,0.431258,0.195276,tractive,lateral,P295,provisional
E0014514,N0014762,N0014763,326.480509,326.405509,4.841604,5.04905,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.4708,1.742352,0.438314,0.200456,tractive,lateral,P295,provisional
E0014515,N0014763,N0014417,326.405509,326.073772,5.04905,4.283345,66.347496,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.7899,1.923546,0.451566,0.210397,tractive,lateral,P295,provisional
E0014516,N0014764,N0014765,328.746983,328.471983,3.329037,4.454073,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453736,0.288768,0.105713,tractive,lateral,P269,drafted
E0014517,N0014765,N0014766,328.471983,328.171983,4.454073,3.906234,59.999921,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.68053,0.328176,0.127799,tractive,lateral,P269,drafted
E0014518,N0014766,N0014767,328.171983,327.921983,3.906234,6.341567,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816832,0.347434,0.139307,tractive,lateral,P269,drafted
E0014519,N0014767,N0014768,327.921983,327.696983,6.341567,6.267678,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.95305,0.364474,0.149893,tractive,lateral,P269,drafted
E0014520,N0014768,N0014769,327.696983,327.396983,6.267678,8.694844,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.134494,0.384605,0.162905,tractive,lateral,P269,drafted
E0014521,N0014769,N0014770,327.396983,327.196983,8.694844,8.038613,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.316063,0.40251,0.174953,tractive,lateral,P269,drafted
E0014522,N0014770,N0014771,327.196983,326.996983,8.038613,6.541561,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.40693,0.410794,0.180683,tractive,lateral,P269,drafted
E0014523,N0014771,N0014429,326.996983,326.918576,6.541561,6.312655,15.68133,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.6328,1.497798,0.418692,0.186241,tractive,lateral,P269,drafted
E0014524,N0014772,N0014432,323.745013,323.592293,1.55,1.691399,27.767414,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,14.0906,0.666026,0.33699,0.123659,tractive,sub main,P347,provisional
E0014525,N0014773,N0014774,321.91268,321.76268,4.01716,4.077316,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035185,0.123664,0.033325,tractive,lateral,P340,provisional
E0014526,N0014774,N0014775,321.76268,321.61268,4.077316,2.885672,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035435,0.123968,0.033429,tractive,lateral,P340,provisional
E0014527,N0014775,N0014776,321.61268,321.38768,2.885672,4.048294,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.035685,0.12427,0.033532,tractive,lateral,P340,provisional
E0014528,N0014776,N0014434,321.38768,321.31155,4.048294,3.673253,15.226091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03606,0.124721,0.033687,tractive,lateral,P340,provisional
E0014529,N0014777,N0014778,320.463074,320.238074,1.575073,1.598016,45.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P340,provisional
E0014530,N0014778,N0014779,320.238074,319.838074,1.598016,3.263245,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000375,0.020949,0.005242,tractive,lateral,P340,provisional
E0014531,N0014779,N0014780,319.838074,319.438074,3.263245,5.245337,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001042,0.032751,0.007695,tractive,lateral,P340,provisional
E0014532,N0014780,N0014434,319.438074,319.367249,5.245337,5.617553,14.164938,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001708,0.040136,0.009345,tractive,lateral,P340,provisional
E0014533,N0014781,N0014782,315.30624,314.91473,6.767765,6.775791,78.301925,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.315198,0.257019,0.089299,tractive,main,P340,derived
E0014534,N0014782,N0014783,314.91473,314.874568,6.775791,6.872899,6.693732,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.4161,0.31585,0.273944,0.085633,tractive,main,P340,derived
E0014535,N0014783,N0014784,314.874568,314.827227,6.872899,7.05528,7.890046,200,PVC-U,0.6,0.5,uniform,minimum,3.6221,held,7.4161,0.315906,0.27396,0.08564,tractive,main,P340,derived
E0014536,N0014784,N0014785,314.827227,314.754309,7.05528,7.477381,14.583766,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.315972,0.257222,0.0894,tractive,main,P340,derived
E0014537,N0014785,N0014786,314.754309,314.644968,7.477381,8.135092,21.868104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.316093,0.257254,0.089416,tractive,main,P340,derived
E0014538,N0014786,N0014787,314.644968,314.365909,8.135092,9.484127,55.811775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.316275,0.257301,0.089439,tractive,main,P340,derived
E0014539,N0014787,N0014434,314.365909,314.08808,9.484127,10.896722,55.565765,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.31674,0.257423,0.0895,tractive,main,P340,derived
E0014540,N0014788,N0014789,308.756746,308.429224,8.661376,9.632544,65.504435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8891,1.348738,0.405536,0.177035,tractive,main,P350,drafted
E0014541,N0014789,N0014790,308.429224,308.181746,9.632544,10.806169,49.495565,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.8891,1.349284,0.405586,0.177069,tractive,main,P350,drafted
E0014542,N0014790,N0014791,317.437915,317.296793,1.55,3.625845,28.224421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6308,1.380787,0.408452,0.179053,tractive,main,P350,drafted
E0014543,N0014791,N0014792,317.296793,317.087915,3.625845,6.867346,41.775579,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6308,1.381022,0.408473,0.179068,tractive,main,P340,drafted
E0014544,N0014792,N0014793,317.087915,316.865203,6.867346,7.558167,44.542312,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6308,1.38137,0.408504,0.17909,tractive,main,P340,drafted
E0014545,N0014793,N0014794,316.865203,316.534294,7.558167,8.058876,66.18191,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6308,1.381741,0.408538,0.179113,tractive,main,P340,drafted
E0014546,N0014794,N0014432,316.534294,316.120677,8.058876,9.163014,82.723332,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,32.6308,1.382293,0.408587,0.179148,tractive,main,P340,drafted
E0014547,N0014795,N0014796,325.575022,325.450022,1.551107,2.019918,25.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P325,provisional
E0014548,N0014796,N0014436,325.450022,324.77713,2.019918,1.55484,29.906327,200,PVC-U,2.25,0.5,ground,minimum,3.6221,held,0.7416,0.031298,0.196892,0.022557,tractive,lateral,P325,provisional
E0014549,N0014797,N0014449,319.037341,318.944335,1.550764,1.660859,18.601075,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P325,provisional
E0014550,N0014798,N0014799,317.395661,317.095661,2.477874,3.462933,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.187772,0.21727,0.070435,tractive,lateral,P333,provisional
E0014551,N0014799,N0014800,317.095661,316.795661,3.462933,5.239983,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.188272,0.217459,0.070521,tractive,lateral,P333,provisional
E0014552,N0014800,N0014446,316.795661,316.755601,5.239983,5.413833,3.641871,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,4.4496,0.188772,0.285323,0.058801,tractive,lateral,P333,provisional
E0014553,N0014801,N0014446,320.181293,319.769835,1.55238,2.399598,82.291569,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P333,provisional
E0014554,N0014802,N0014803,322.515588,322.473967,3.157417,3.271974,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.9664,0.126049,0.208507,0.055328,tractive,main,P323,provisional
E0014555,N0014803,N0014451,322.473967,322.421484,3.271974,3.32226,10.496587,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.126102,0.190577,0.058805,tractive,main,P323,provisional
E0014556,N0014804,N0014805,318.014973,317.940643,2.05836,2.203827,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.37388,0.271486,0.096628,tractive,lateral,P325,provisional
E0014557,N0014805,N0014806,317.940643,317.898217,2.203827,2.284431,5.656854,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,8.8993,0.374004,0.312442,0.087842,tractive,lateral,P325,provisional
E0014558,N0014806,N0014807,317.898217,317.858217,2.284431,2.332396,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,8.8993,0.374051,0.345058,0.082123,tractive,lateral,P325,provisional
E0014559,N0014807,N0014808,317.858217,317.780435,2.332396,2.493857,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.374085,0.271533,0.096652,tractive,lateral,P325,provisional
E0014560,N0014808,N0014809,317.780435,317.690489,2.493857,2.715486,17.989176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.8993,0.374214,0.271563,0.096668,tractive,lateral,P325,provisional
E0014561,N0014809,N0014810,317.690489,317.630049,2.715486,2.892259,12.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.405454,0.278608,0.100328,tractive,lateral,P325,provisional
E0014562,N0014810,N0014449,317.630049,317.576898,2.892259,3.028296,10.630146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.467735,0.291569,0.107219,tractive,lateral,P325,provisional
E0014563,N0014811,N0014812,324.574603,324.394534,1.55,1.640928,36.013886,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12436,0.1897,0.058437,tractive,lateral,P323,provisional
E0014564,N0014812,N0014451,324.222734,323.938084,1.812727,1.80566,56.929949,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.1913,0.217931,0.228091,0.075387,tractive,lateral,P323,provisional
E0014565,N0014813,N0014452,323.687344,323.54157,1.55048,1.566493,29.154759,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P323,provisional
E0014566,N0014814,N0014815,322.961264,322.710017,1.721963,2.475835,50.249378,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000183,0.014902,0.004076,tractive,lateral,P323,provisional
E0014567,N0014815,N0014816,322.710017,322.657816,2.475835,2.49291,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031692,0.119252,0.031834,tractive,lateral,P323,provisional
E0014568,N0014816,N0014452,322.657816,322.601247,2.49291,2.506815,11.313708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031779,0.119366,0.031872,tractive,lateral,P323,provisional
E0014569,N0014817,N0014456,322.407031,322.358446,1.55,1.651045,9.717101,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0014570,N0014818,N0014453,322.843433,322.780187,1.55,1.622157,12.649111,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0014571,N0014819,N0014453,322.813802,322.763802,1.550914,1.638542,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0014572,N0014820,N0014469,321.974475,321.910658,1.55,1.590075,12.763457,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0014573,N0014821,N0014469,315.395379,315.309939,8.039191,8.190793,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,66.7447,2.825483,0.506256,0.254568,tractive,main,P323,provisional
E0014574,N0014822,N0014823,388.719993,388.540053,1.770211,3.289384,35.987996,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031902,0.119527,0.031926,tractive,lateral,P339,derived
E0014575,N0014823,N0014824,388.540053,388.469993,3.289384,4.107979,14.012004,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077469,0.161946,0.047255,tractive,lateral,P339,derived
E0014576,N0014824,N0014825,388.469993,388.352404,4.107979,4.583509,23.517778,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077586,0.162028,0.047287,tractive,lateral,P339,derived
E0014577,N0014825,N0014826,388.352404,388.311849,4.583509,4.724955,7.373651,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,1.8214,0.077782,0.167543,0.046312,tractive,lateral,P339,derived
E0014578,N0014826,N0014827,388.311849,388.268816,4.724955,4.828138,6.1476,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.8214,0.077844,0.181975,0.043831,tractive,lateral,P339,derived
E0014579,N0014827,N0014828,388.268816,388.226974,4.828138,4.950333,8.368401,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.077895,0.162245,0.047371,tractive,lateral,P339,derived
E0014580,N0014828,N0014829,388.226974,388.186943,4.950333,5.010201,5.337499,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,1.8214,0.077965,0.186403,0.043173,tractive,lateral,P339,derived
E0014581,N0014829,N0014830,388.186943,388.021216,5.010201,5.1961,33.145334,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078009,0.162325,0.047402,tractive,lateral,P339,derived
E0014582,N0014830,N0014831,388.021216,387.825834,5.1961,4.985476,39.076415,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078285,0.162518,0.047477,tractive,lateral,P339,derived
E0014583,N0014831,N0014832,387.825834,387.76932,4.985476,4.843992,11.302803,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078611,0.162746,0.047565,tractive,lateral,P339,derived
E0014584,N0014832,N0014833,387.76932,387.7261,4.843992,4.806432,7.203388,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.8214,0.078705,0.17329,0.045633,tractive,lateral,P339,derived
E0014585,N0014833,N0014834,387.7261,387.671876,4.806432,4.871795,10.844768,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078765,0.162853,0.047606,tractive,lateral,P339,derived
E0014586,N0014834,N0014478,387.671876,387.620484,4.871795,5.051452,10.278434,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.8214,0.078856,0.162916,0.047631,tractive,lateral,P339,derived
E0014587,N0014835,N0014836,385.831219,385.785121,7.011646,6.977666,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.141994,0.198208,0.062045,tractive,main,P339,provisional
E0014588,N0014836,N0014837,385.785121,385.671103,6.977666,6.770181,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.142071,0.198243,0.06206,tractive,main,P339,provisional
E0014589,N0014837,N0014478,385.671103,385.247351,6.770181,7.424585,84.750421,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.142261,0.198331,0.062098,tractive,main,P339,provisional
E0014590,N0014838,N0014545,352.06081,351.44581,1.562664,1.565268,10.0,200,PVC-U,6.15,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.312848,0.02118,tractive,lateral,P248,provisional
E0014591,N0014839,N0014840,342.350377,341.906414,7.203517,7.673816,88.792454,200,PVC-U,0.5,0.5,table11,minimum,3.276,merrimack,173.3264,6.61355,0.644839,0.396001,tractive,sub main,P248,drafted
E0014592,N0014840,N0014526,341.906414,341.553875,7.673816,9.072071,70.507971,200,PVC-U,0.5,0.5,table11,minimum,3.276,merrimack,173.3264,6.61429,0.644859,0.396025,tractive,sub main,P248,drafted
E0014593,N0014841,N0014842,346.521672,346.18685,3.655238,2.985208,66.964521,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.304038,0.254055,0.087828,tractive,lateral,P248,drafted
E0014594,N0014842,N0014843,346.18685,345.954177,2.985208,4.138169,46.534495,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.304596,0.254205,0.087902,tractive,lateral,P248,drafted
E0014595,N0014843,N0014844,345.954177,345.821672,4.138169,4.428694,26.500984,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.304984,0.254309,0.087953,tractive,lateral,P248,drafted
E0014596,N0014844,N0014845,345.821672,345.671672,4.428694,5.743458,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.305205,0.254368,0.087983,tractive,lateral,P248,drafted
E0014597,N0014845,N0014846,345.671672,345.60159,5.743458,5.594485,14.016465,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.305455,0.254435,0.088016,tractive,lateral,P248,drafted
E0014598,N0014846,N0014847,345.60159,345.396672,5.594485,4.936274,40.983535,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.305572,0.254467,0.088032,tractive,lateral,P248,drafted
E0014599,N0014847,N0014526,345.396672,345.183613,4.936274,5.442334,42.611964,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.305913,0.254558,0.088077,tractive,lateral,P248,drafted
E0014600,N0014848,N0014849,352.042468,351.719769,1.55,1.551441,26.891605,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,3.981,0.166892,0.282211,0.054513,tractive,lateral,P248,drafted
E0014601,N0014849,N0014850,351.683818,350.713879,1.587392,1.597217,43.108395,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,10.1215,0.424542,0.474867,0.07207,tractive,lateral,P248,drafted
E0014602,N0014850,N0014545,350.713879,350.613633,1.597217,2.397445,20.049284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5204,0.651237,0.323679,0.125181,tractive,lateral,P248,drafted
E0014603,N0014851,N0014852,349.256162,348.906162,2.875491,2.07858,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.216241,0.227514,0.075119,tractive,lateral,P248,provisional
E0014604,N0014852,N0014853,348.900246,348.515246,2.084495,1.579846,70.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,5.0964,0.216824,0.235329,0.073555,tractive,lateral,P248,provisional
E0014605,N0014853,N0014548,348.515246,348.327829,1.579846,1.551261,15.618122,200,PVC-U,1.2,0.5,ground,minimum,3.6221,held,5.0964,0.217408,0.307916,0.06144,tractive,lateral,P248,provisional
E0014606,N0014854,N0014855,347.832293,347.789866,1.552992,1.745107,7.071068,200,PVC-U,0.6,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0014607,N0014855,N0014856,347.789866,347.684391,1.745107,2.094326,21.095023,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,5.9e-05,0.008183,0.002857,tractive,lateral,P248,provisional
E0014608,N0014856,N0014548,347.684391,347.608069,2.094326,2.27102,15.264338,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000235,0.01683,0.004441,tractive,lateral,P248,provisional
E0014609,N0014857,N0014858,352.004932,350.884932,1.55,1.558855,70.0,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,2.1596,0.090534,0.25355,0.038817,tractive,lateral,P248,provisional
E0014610,N0014858,N0014568,350.884932,350.541012,1.558855,2.47153,68.783867,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272186,0.245145,0.083469,tractive,lateral,P248,provisional
E0014611,N0014859,N0014860,351.705169,351.393132,1.61142,2.270595,62.40759,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,derived
E0014612,N0014860,N0014861,351.393132,351.352206,2.270595,2.3551,6.29623,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,3.2393,0.136322,0.213997,0.057317,tractive,lateral,P248,derived
E0014613,N0014861,N0014862,351.352206,351.30919,2.3551,2.36537,6.617837,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.3191,0.181641,0.23524,0.065268,tractive,lateral,P248,derived
E0014614,N0014862,N0014863,351.30919,351.243338,2.36537,2.259103,13.170399,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181696,0.214944,0.069389,tractive,lateral,P248,derived
E0014615,N0014863,N0014864,351.243338,351.201798,2.259103,2.244278,5.192557,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,5.3989,0.227073,0.271798,0.06884,tractive,lateral,P248,derived
E0014616,N0014864,N0014865,351.201798,351.158966,2.244278,2.164856,7.138614,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,6.4787,0.272384,0.261154,0.080002,tractive,lateral,P248,derived
E0014617,N0014865,N0014568,351.158966,351.069919,2.164856,1.942624,17.809435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.272443,0.24522,0.083505,tractive,lateral,P248,derived
E0014618,N0014866,N0014867,353.694679,353.487096,1.787957,1.963558,41.516618,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P248,drafted
E0014619,N0014867,N0014565,353.487096,352.589313,1.963558,1.558636,64.127301,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,7.2203,0.303039,0.361817,0.068957,tractive,lateral,P248,drafted
E0014620,N0014868,N0014869,352.658806,352.358806,1.604591,1.764882,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P248,provisional
E0014621,N0014869,N0014870,352.358806,352.058806,1.764882,2.694704,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407905,0.279144,0.100609,tractive,lateral,P248,provisional
E0014622,N0014870,N0014565,352.058806,351.687928,2.694704,2.460021,74.17552,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634741,0.321082,0.12368,tractive,lateral,P248,provisional
E0014623,N0014871,N0014872,347.83955,347.73955,6.181019,6.39076,20.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.136611,0.384825,0.163051,tractive,main,P248,provisional
E0014624,N0014872,N0014873,347.73955,347.61455,6.39076,4.656538,25.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.136778,0.384842,0.163062,tractive,main,P248,provisional
E0014625,N0014873,N0014874,347.61455,347.36455,4.656538,4.354749,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.136986,0.384864,0.163077,tractive,main,P248,provisional
E0014626,N0014874,N0014875,347.36455,347.11455,4.354749,3.817549,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.137403,0.384908,0.163105,tractive,main,P248,provisional
E0014627,N0014875,N0014876,347.11455,347.020632,3.817549,3.801604,18.783657,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.9945,1.13782,0.384951,0.163134,tractive,main,P248,provisional
E0014628,N0014876,N0014877,347.020632,346.722806,3.801604,3.628695,59.56509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.2339,1.273778,0.39851,0.172222,tractive,main,P248,provisional
E0014629,N0014877,N0014878,346.722806,346.38955,3.628695,3.540809,66.651253,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.7974,1.297899,0.400803,0.173785,tractive,main,P248,provisional
E0014630,N0014878,N0014879,346.38955,346.18955,3.540809,3.901087,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.7974,1.298455,0.400856,0.173821,tractive,main,P248,provisional
E0014631,N0014879,N0014880,346.18955,345.98955,3.901087,4.361463,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.7974,1.298788,0.400887,0.173843,tractive,main,P248,provisional
E0014632,N0014880,N0014526,345.98955,345.903409,4.361463,4.722537,17.22823,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.7974,1.299121,0.400919,0.173864,tractive,main,P248,provisional
E0014633,N0014881,N0014882,348.93634,348.885195,1.552979,1.886442,10.229152,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0014634,N0014882,N0014571,348.885195,348.784572,1.886442,2.586217,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.5e-05,0.010025,0.003184,tractive,lateral,P248,provisional
E0014635,N0014883,N0014571,348.192432,348.034555,1.55,3.336233,31.575307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0014636,N0014884,N0014885,353.864992,352.654781,1.626036,1.635807,24.698178,200,PVC-U,4.9,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0014637,N0014885,N0014559,352.654781,352.365528,1.635807,1.552044,13.453624,200,PVC-U,2.15,0.5,ground,minimum,3.6221,held,0.0,0.000206,0.024869,0.003135,tractive,lateral,P248,provisional
E0014638,N0014886,N0014554,346.532461,346.222966,4.139139,4.178188,61.899127,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.6699,0.490914,0.296076,0.109663,tractive,lateral,P248,drafted
E0014639,N0014887,N0014888,353.047392,352.962245,3.51111,3.362676,17.029386,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046918,0.136565,0.037824,tractive,lateral,P248,provisional
E0014640,N0014888,N0014889,352.962245,352.870321,3.362676,2.412577,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04706,0.136707,0.037874,tractive,lateral,P248,provisional
E0014641,N0014889,N0014890,352.870321,352.79961,2.412577,1.802624,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.047213,0.136859,0.037929,tractive,lateral,P248,provisional
E0014642,N0014890,N0014891,352.797094,352.455971,1.805139,1.555595,18.439089,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,1.0798,0.047331,0.213175,0.028218,tractive,lateral,P248,provisional
E0014643,N0014891,N0014559,352.425133,352.332751,1.586433,1.584821,14.21267,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.047484,0.149944,0.03581,tractive,lateral,P248,provisional
E0014644,N0014892,N0014893,346.842857,346.708724,1.742196,1.670426,26.82648,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8641,0.455994,0.289224,0.105957,tractive,lateral,P248,drafted
E0014645,N0014893,N0014894,346.708724,346.667469,1.670426,1.798474,3.17352,200,PVC-U,1.3,0.5,table11,minimum,3.6221,held,10.8641,0.456218,0.402597,0.084633,tractive,lateral,P248,drafted
E0014646,N0014894,N0014895,346.667469,346.605938,1.798474,2.366169,12.30624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6855,0.532601,0.303813,0.113917,tractive,lateral,P248,drafted
E0014647,N0014895,N0014896,346.605938,346.409145,2.366169,3.526829,39.358572,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.9248,0.668505,0.326348,0.126731,tractive,lateral,P248,drafted
E0014648,N0014896,N0014897,346.409145,346.243849,3.526829,4.644518,33.059113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0844,0.759368,0.339623,0.134581,tractive,lateral,P248,drafted
E0014649,N0014897,N0014898,346.243849,346.151261,4.644518,4.32698,18.517602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.2439,0.850178,0.351786,0.141974,tractive,lateral,P248,drafted
E0014650,N0014898,N0014899,346.151261,346.043269,4.32698,4.191533,21.598396,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.4035,0.940866,0.363025,0.148978,tractive,lateral,P248,drafted
E0014651,N0014899,N0014900,346.043269,346.003269,4.191533,4.24728,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,25.1266,1.055206,0.479296,0.133158,tractive,lateral,P248,drafted
E0014652,N0014900,N0014554,346.003269,345.72499,4.24728,4.676163,55.655753,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,25.1266,1.055239,0.376124,0.157356,tractive,lateral,P248,drafted
E0014653,N0014901,N0014580,435.037921,434.987921,1.55,1.563501,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P251,provisional
E0014654,N0014902,N0014903,434.571287,434.48807,1.55234,1.89993,16.643317,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P251,provisional
E0014655,N0014903,N0014580,434.48807,434.375709,1.89993,2.175713,22.472205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317009,0.257493,0.089535,tractive,lateral,P251,provisional
E0014656,N0014904,N0014905,433.608095,433.534531,2.195128,2.42073,14.712751,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136449,0.195617,0.060937,tractive,lateral,P251,derived
E0014657,N0014905,N0014581,433.534531,433.394679,2.42073,2.826329,27.970279,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136571,0.195675,0.060962,tractive,lateral,P251,derived
E0014658,N0014906,N0014907,428.109683,427.905795,10.311155,9.944516,50.971935,250,PVC-U,0.4,0.375,table11,minimum,2.8519,merrimack,545.0697,18.062639,0.765228,0.533678,velocity,sub main,P251,derived
E0014659,N0014907,N0014908,427.905795,427.774715,9.944516,9.828221,32.770045,250,PVC-U,0.4,0.375,table11,minimum,2.8519,merrimack,545.0697,18.063064,0.765233,0.533686,velocity,sub main,P251,derived
E0014660,N0014908,N0014909,427.774715,427.524125,9.828221,9.560408,62.647384,250,PVC-U,0.4,0.375,table11,minimum,2.8519,merrimack,545.0697,18.063337,0.765235,0.533691,velocity,sub main,P251,derived
E0014661,N0014909,N0014910,427.524125,427.371914,9.560408,9.36185,38.052717,250,PVC-U,0.4,0.375,table11,minimum,2.8519,merrimack,545.0697,18.063859,0.765241,0.5337,velocity,sub main,P251,derived
E0014662,N0014910,N0014911,427.371914,427.243648,9.36185,9.21146,32.066559,250,PVC-U,0.4,0.375,table11,minimum,2.8519,merrimack,545.0697,18.064176,0.765244,0.533706,velocity,sub main,P251,derived
E0014663,N0014911,N0014581,427.243648,427.137518,9.21146,9.08349,26.532499,250,PVC-U,0.4,0.375,table11,minimum,2.8519,merrimack,545.0697,18.064443,0.765247,0.533711,velocity,sub main,P251,derived
E0014664,N0014912,N0014913,337.71627,337.656814,10.59449,10.573045,39.637839,1200,GRP,0.15,0.075,table11,dod,1.6556,merrimack,48801.9458,944.436032,1.375336,0.584577,velocity,trunk main,P321,drafted
E0014665,N0014913,N0014914,337.656814,337.611136,10.573045,10.571786,22.838765,1200,GRP,0.2,0.075,table11,dod,1.6556,merrimack,48801.9458,944.436363,1.538691,0.533571,velocity,trunk main,P321,drafted
E0014666,N0014914,N0014584,337.611136,337.556114,10.571786,10.722115,27.511299,1200,GRP,0.2,0.075,uniform,dod,1.6556,merrimack,48801.9458,944.436553,1.538691,0.533571,velocity,trunk main,P321,drafted
E0014667,N0014915,N0014916,425.45855,425.13355,3.290076,2.644648,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.0522,0.141644,0.03965,tractive,trunk main,P250,drafted
E0014668,N0014916,N0014917,425.13355,424.689272,2.644648,3.607115,88.855722,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.052742,0.142145,0.039832,tractive,trunk main,P250,drafted
E0014669,N0014917,N0014918,424.689272,424.60855,3.607115,4.000275,16.144278,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.053482,0.142823,0.040078,tractive,trunk main,P250,drafted
E0014670,N0014918,N0014919,424.60855,424.35855,4.000275,3.583893,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.053617,0.142946,0.040123,tractive,trunk main,P250,drafted
E0014671,N0014919,N0014920,424.35855,424.094075,3.583893,3.789683,52.89503,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.054033,0.143323,0.04026,tractive,trunk main,P250,drafted
E0014672,N0014920,N0014921,424.094075,423.644076,3.789683,3.748533,89.999945,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.054474,0.143721,0.040406,tractive,trunk main,P250,drafted
E0014673,N0014921,N0014922,423.644076,423.194076,3.748533,3.986009,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.055224,0.144393,0.040651,tractive,trunk main,P250,drafted
E0014674,N0014922,N0014923,423.194076,422.744076,3.986009,3.570652,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.055974,0.145059,0.040895,tractive,trunk main,P250,drafted
E0014675,N0014923,N0014924,422.744076,422.703321,3.570652,3.48839,3.543869,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.7416,0.056724,0.193374,0.034015,tractive,trunk main,P250,drafted
E0014676,N0014924,N0014925,422.703321,422.662368,3.48839,3.574692,3.561101,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,0.7416,0.056754,0.193409,0.034023,tractive,trunk main,P250,drafted
E0014677,N0014925,N0014926,422.662368,422.412368,3.574692,4.733292,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.056783,0.14577,0.041156,tractive,trunk main,P250,drafted
E0014678,N0014926,N0014927,422.412368,422.162368,4.733292,5.238297,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.0572,0.146133,0.04129,tractive,trunk main,P250,drafted
E0014679,N0014927,N0014587,422.162368,422.121921,5.238297,5.337033,6.741182,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.057617,0.1559,0.039726,tractive,trunk main,P250,drafted
E0014680,N0014928,N0014587,425.58934,425.207036,1.598404,2.251917,76.460753,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,drafted
E0014681,N0014929,N0014930,341.391338,341.041338,6.798329,7.439955,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4458,merrimack,114.1602,4.575574,0.581994,0.325579,tractive,main,P321,drafted
E0014682,N0014930,N0014931,341.041338,340.691338,7.439955,7.622749,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4339,merrimack,117.4648,4.691802,0.586147,0.329866,tractive,main,P321,drafted
E0014683,N0014931,N0014932,340.691338,340.591748,7.622749,7.640582,19.918043,200,PVC-U,0.5,0.5,table11,minimum,3.4275,merrimack,119.2862,4.755957,0.588403,0.332215,tractive,main,P321,drafted
E0014684,N0014932,N0014584,340.591748,340.248083,7.640582,8.030145,68.732914,200,PVC-U,0.5,0.5,table11,minimum,3.4063,merrimack,125.5572,4.974112,0.595895,0.340116,tractive,main,P321,drafted
E0014685,N0014933,N0014934,346.774864,346.397715,1.56208,1.583364,47.143679,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,26.5136,1.111519,0.450609,0.143988,tractive,lateral,P311,drafted
E0014686,N0014934,N0014627,346.397715,346.197884,1.583364,1.784904,39.966182,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.5136,1.111912,0.382234,0.161344,tractive,lateral,P311,drafted
E0014687,N0014935,N0014936,420.384998,419.935447,1.55,1.782296,89.910104,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P250,derived
E0014688,N0014936,N0014937,419.935447,419.485447,1.782296,1.676144,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000749,0.028468,0.006778,tractive,lateral,P250,derived
E0014689,N0014937,N0014938,419.485447,419.035447,1.676144,2.184859,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001499,0.038064,0.008873,tractive,lateral,P250,derived
E0014690,N0014938,N0014939,419.035447,418.991467,2.184859,2.2289,7.996291,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,0.0,0.002249,0.046256,0.010214,tractive,lateral,P250,derived
E0014691,N0014939,N0014940,418.991467,418.95077,2.2289,2.220922,5.087218,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.002316,0.052967,0.009515,tractive,lateral,P250,derived
E0014692,N0014940,N0014941,418.95077,418.910074,2.220922,2.08895,5.086992,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.002358,0.053347,0.009584,tractive,lateral,P250,derived
E0014693,N0014941,N0014630,418.910074,418.849897,2.08895,1.623217,12.035357,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.002401,0.04599,0.010712,tractive,lateral,P250,derived
E0014694,N0014942,N0014943,346.764362,346.657525,1.55,1.625312,21.367336,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P311,derived
E0014695,N0014943,N0014944,346.657525,346.588181,1.625312,1.78334,13.868762,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000178,0.014699,0.004038,tractive,lateral,P311,derived
E0014696,N0014944,N0014945,346.588181,346.531208,1.78334,1.728619,11.394689,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000294,0.018716,0.004804,tractive,lateral,P311,derived
E0014697,N0014945,N0014946,346.531208,346.291888,1.728619,1.642103,47.863958,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000389,0.021302,0.005312,tractive,lateral,P311,derived
E0014698,N0014946,N0014627,346.291888,346.132395,1.642103,1.850393,31.89864,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000787,0.029079,0.006907,tractive,lateral,P311,derived
E0014699,N0014947,N0014948,413.233804,413.033804,5.284476,5.882914,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3777,0.237241,0.234474,0.078372,tractive,main,P250,derived
E0014700,N0014948,N0014949,413.033804,412.833804,5.882914,6.734525,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3777,0.237575,0.234581,0.078422,tractive,main,P250,derived
E0014701,N0014949,N0014950,412.833804,412.757977,6.734525,7.346454,15.165368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3777,0.237908,0.234687,0.078472,tractive,main,P250,derived
E0014702,N0014950,N0014630,412.757977,412.716821,7.346454,7.756293,6.331682,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,5.3777,0.238034,0.256973,0.073821,tractive,main,P250,derived
E0014703,N0014951,N0014638,345.139526,344.754041,2.117248,1.873431,77.097071,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.5856,0.654358,0.324165,0.125462,tractive,lateral,P311,provisional
E0014704,N0014952,N0014638,345.046459,344.580815,1.924793,2.046656,93.128769,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,6.1405,0.257426,0.240764,0.08136,tractive,lateral,P311,provisional
E0014705,N0014953,N0014647,343.395134,342.994665,2.202247,1.6401,80.093828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.544719,0.30598,0.115122,tractive,lateral,P311,provisional
E0014706,N0014954,N0014647,343.241832,342.986902,1.633076,1.647863,39.219949,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.147499,0.035063,tractive,lateral,P311,provisional
E0014707,N0014955,N0014956,343.325997,342.745997,1.550407,1.559027,40.0,200,PVC-U,1.45,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.193429,0.029231,tractive,lateral,P311,provisional
E0014708,N0014956,N0014957,342.678246,342.478246,1.626777,1.681697,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226669,0.231027,0.076754,tractive,lateral,P311,provisional
E0014709,N0014957,N0014656,342.478246,342.388979,1.681697,1.733885,17.853467,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317537,0.257631,0.089604,tractive,lateral,P311,provisional
E0014710,N0014958,N0014959,335.171449,334.891449,10.204588,10.054504,70.0,250,PVC-U,0.4,0.375,table11,dod,2.9136,merrimack,456.6496,15.463673,0.736507,0.486539,tractive,sub main,P311,drafted
E0014711,N0014959,N0014960,334.891449,334.611449,10.054504,10.452241,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.9136,merrimack,456.6496,15.464256,0.736514,0.48655,tractive,sub main,P311,drafted
E0014712,N0014960,N0014961,334.611449,334.331449,10.452241,10.562807,70.0,250,PVC-U,0.4,0.375,table11,minimum,2.9136,merrimack,456.6496,15.464839,0.736521,0.48656,tractive,sub main,P311,drafted
E0014713,N0014961,N0014654,334.331449,334.243896,10.562807,10.531312,21.888376,250,PVC-U,0.4,0.375,table11,minimum,2.9136,merrimack,456.6496,15.465423,0.736528,0.486571,tractive,sub main,P311,drafted
E0014714,N0014962,N0014963,343.698559,343.344736,1.56377,1.766042,70.764502,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P311,drafted
E0014715,N0014963,N0014964,343.344736,342.860817,1.766042,1.551415,69.13136,200,PVC-U,0.7,0.5,ground,minimum,3.6221,held,7.2203,0.303283,0.285167,0.081067,tractive,lateral,P311,drafted
E0014716,N0014964,N0014656,342.828542,342.385942,1.58369,1.736922,88.520046,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,17.2553,0.724553,0.334679,0.131632,tractive,lateral,P311,drafted
E0014717,N0014965,N0014966,336.98578,336.58578,9.19586,9.551366,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4955,merrimack,101.4223,4.115489,0.564676,0.308179,tractive,main,P311,drafted
E0014718,N0014966,N0014967,336.58578,336.18578,9.551366,9.815746,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.4849,merrimack,103.9853,4.207161,0.568246,0.311704,tractive,main,P311,drafted
E0014719,N0014967,N0014968,336.18578,336.128109,9.815746,9.897617,11.534248,200,PVC-U,0.5,0.5,table11,minimum,3.4763,merrimack,106.1449,4.284298,0.571202,0.314647,tractive,main,P311,drafted
E0014720,N0014968,N0014969,336.128109,335.806792,9.897617,9.862397,64.263401,200,PVC-U,0.5,0.5,table11,minimum,3.4763,merrimack,106.1449,4.284394,0.571206,0.314651,tractive,main,P311,drafted
E0014721,N0014969,N0014970,335.806792,335.591725,9.862397,9.935985,43.013463,200,PVC-U,0.5,0.5,table11,minimum,3.472,merrimack,107.2247,4.323094,0.572673,0.31612,tractive,main,P311,drafted
E0014722,N0014970,N0014971,335.591725,335.241725,9.935985,9.788213,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4678,merrimack,108.3044,4.36157,0.574121,0.317575,tractive,main,P311,drafted
E0014723,N0014971,N0014972,335.241725,334.891725,9.788213,9.882079,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.4595,merrimack,110.464,4.438251,0.576977,0.32046,tractive,main,P311,drafted
E0014724,N0014972,N0014654,334.891725,334.851489,9.882079,9.923718,3.831939,200,PVC-U,1.05,0.5,table11,minimum,3.4555,merrimack,111.5438,4.476816,0.754941,0.26579,velocity,main,P311,drafted
E0014725,N0014973,N0014974,342.893377,342.543377,4.283015,4.357746,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.5381,2.250255,0.473263,0.227294,tractive,lateral,P268,provisional
E0014726,N0014974,N0014975,342.543377,342.193377,4.357746,4.391859,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,60.0168,2.522441,0.489588,0.240542,tractive,lateral,P268,provisional
E0014727,N0014975,N0014662,342.193377,342.137671,4.391859,4.4208,11.141063,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,61.0966,2.568292,0.492205,0.24271,tractive,lateral,P268,provisional
E0014728,N0014976,N0014977,345.91608,345.39108,1.68002,1.700961,50.0,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,7.2559,0.304188,0.328213,0.073848,tractive,lateral,P268,provisional
E0014729,N0014977,N0014978,345.39108,345.14108,1.700961,1.908237,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440406,0.286043,0.104256,tractive,lateral,P268,provisional
E0014730,N0014978,N0014979,345.14108,345.074613,1.908237,1.994357,13.29337,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576624,0.311525,0.118231,tractive,lateral,P268,provisional
E0014731,N0014979,N0014662,345.074613,344.667692,1.994357,1.89078,81.384208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.0538,0.757804,0.339404,0.13445,tractive,lateral,P268,provisional
E0014732,N0014980,N0014981,345.473468,344.363468,1.569745,1.58514,60.0,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.361697,0.056632,tractive,lateral,P268,provisional
E0014733,N0014981,N0014664,344.363468,344.171458,1.58514,2.220815,38.40202,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498439,0.297507,0.110444,tractive,lateral,P268,provisional
E0014734,N0014982,N0014983,342.962017,342.656427,1.550038,1.935126,61.117969,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P268,drafted
E0014735,N0014983,N0014984,342.656427,342.487017,1.935126,2.123976,33.882031,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045777,0.135416,0.037415,tractive,lateral,P268,drafted
E0014736,N0014984,N0014985,342.487017,342.287017,2.123976,3.919404,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136593,0.195685,0.060966,tractive,lateral,P268,drafted
E0014737,N0014985,N0014986,342.287017,342.087017,3.919404,4.943714,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.40853,0.27928,0.10068,tractive,lateral,P268,drafted
E0014738,N0014986,N0014987,342.087017,342.012017,4.943714,5.424201,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45413,0.288848,0.105755,tractive,lateral,P268,drafted
E0014739,N0014987,N0014664,342.012017,341.784048,5.424201,4.608225,45.593828,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54479,0.305993,0.115129,tractive,lateral,P268,drafted
E0014740,N0014988,N0014989,341.026827,340.628451,3.166868,5.979917,79.675194,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,30.4294,1.278439,0.398956,0.172525,tractive,lateral,P268,drafted
E0014741,N0014989,N0014990,340.628451,340.551827,5.979917,6.136253,15.324806,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.6687,1.414905,0.411502,0.181178,tractive,lateral,P268,drafted
E0014742,N0014990,N0014991,340.551827,340.251827,6.136253,3.236607,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.7485,1.4603,0.415477,0.183967,tractive,lateral,P268,drafted
E0014743,N0014991,N0014680,340.251827,340.009057,3.236607,2.81443,48.554072,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,42.568,1.788612,0.441792,0.203037,tractive,lateral,P268,drafted
E0014744,N0014992,N0014993,339.195048,338.945048,1.930349,2.027181,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408601,0.279295,0.100688,tractive,lateral,P249,drafted
E0014745,N0014993,N0014994,338.945048,338.695048,2.027181,2.24764,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.590087,0.313798,0.119517,tractive,lateral,P249,drafted
