Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0014746,N0014994,N0014689,338.695048,338.652765,2.24764,2.275061,8.456474,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.635771,0.321246,0.123774,tractive,lateral,P249,drafted
E0014747,N0014995,N0014996,342.288058,341.928058,2.972227,1.55708,45.0,200,PVC-U,0.8,0.5,ground,minimum,3.6221,held,41.1336,1.727641,0.515996,0.17786,tractive,main,P268,drafted
E0014748,N0014996,N0014997,341.920337,341.771145,1.564801,1.563602,12.43262,200,PVC-U,1.2,0.5,cover_min,minimum,3.6221,held,41.1336,1.728016,0.594916,0.161177,tractive,main,P268,drafted
E0014749,N0014997,N0014680,341.771145,341.262744,1.563602,1.560743,92.43669,200,PVC-U,0.55,0.5,ground,minimum,3.6221,held,44.3729,1.863921,0.462655,0.202343,tractive,main,P268,drafted
E0014750,N0014998,N0014999,338.139139,337.839139,2.601584,2.70917,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.031689,0.373515,0.155669,tractive,lateral,P249,drafted
E0014751,N0014999,N0015000,337.839139,337.539139,2.70917,2.911667,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.032189,0.373571,0.155705,tractive,lateral,P249,drafted
E0014752,N0015000,N0014683,337.539139,337.473133,2.911667,3.061626,13.201115,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,24.4968,1.032689,0.373627,0.155741,tractive,lateral,P249,drafted
E0014753,N0015001,N0015002,337.674117,336.436617,1.730302,1.748747,55.0,200,PVC-U,2.25,0.5,cover_min,minimum,3.6221,held,4.7226,0.197982,0.369869,0.050972,tractive,lateral,P294,provisional
E0014754,N0015002,N0015003,336.436617,336.186617,1.748747,2.65283,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3653,0.351155,0.26609,0.093865,tractive,lateral,P294,provisional
E0014755,N0015003,N0015004,336.186617,335.936617,2.65283,2.951109,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6213,0.655759,0.324383,0.125589,tractive,lateral,P294,provisional
E0014756,N0015004,N0014692,335.936617,335.853089,2.951109,3.085815,16.705576,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.7011,0.701443,0.331302,0.129635,tractive,lateral,P294,provisional
E0014757,N0015005,N0015006,336.869285,336.419285,3.590706,3.690944,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.493,merrimack,102.0148,4.140188,0.565644,0.309132,tractive,main,P249,drafted
E0014758,N0015006,N0015007,336.419285,335.969285,3.690944,4.422652,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.4885,merrimack,103.0946,4.179285,0.567167,0.310636,tractive,main,P249,drafted
E0014759,N0015007,N0015008,335.969285,335.519285,4.422652,5.202486,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.4755,merrimack,106.3349,4.294822,0.571602,0.315047,tractive,main,P249,drafted
E0014760,N0015008,N0015009,335.519285,335.476587,5.202486,5.280157,7.116311,200,PVC-U,0.6,0.5,table11,minimum,3.4755,merrimack,106.3349,4.295572,0.610446,0.300467,tractive,main,P249,drafted
E0014761,N0015009,N0014683,335.476587,335.012812,5.280157,5.521947,92.75503,200,PVC-U,0.5,0.5,table11,minimum,3.4713,merrimack,107.4147,4.333787,0.573076,0.316525,tractive,main,P249,drafted
E0014762,N0015010,N0015011,344.68334,344.395945,1.648264,1.651846,15.966376,200,PVC-U,1.8,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.207982,0.027843,tractive,lateral,P249,provisional
E0014763,N0015011,N0015012,344.395945,344.250777,1.651846,2.652025,29.033624,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.0454,0.135032,0.037279,tractive,lateral,P249,provisional
E0014764,N0015012,N0015013,344.246794,343.399521,2.656008,1.558212,44.593279,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,2.1596,0.090909,0.269075,0.037401,tractive,lateral,P249,provisional
E0014765,N0015013,N0015014,343.399521,343.187772,1.558212,2.347048,42.349786,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.304934,0.254296,0.087947,tractive,lateral,P249,provisional
E0014766,N0015014,N0015015,343.187772,342.922488,2.347048,4.130643,53.056936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2559,0.305287,0.25439,0.087994,tractive,lateral,P249,provisional
E0014767,N0015015,N0015016,342.922488,342.677334,4.130643,1.875187,49.030775,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3357,0.350996,0.266051,0.093845,tractive,lateral,P249,provisional
E0014768,N0015016,N0015017,342.675875,341.816136,1.876646,1.555751,20.969225,200,PVC-U,4.1,0.5,cover_min,minimum,3.6221,held,8.3357,0.351405,0.547858,0.057583,tractive,lateral,P249,provisional
E0014769,N0015017,N0015018,341.70079,341.52579,1.671098,1.90167,35.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,10.8987,0.459027,0.289834,0.106285,tractive,lateral,P249,provisional
E0014770,N0015018,N0015019,341.52579,341.32579,1.90167,3.501054,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9785,0.504586,0.298664,0.111078,tractive,lateral,P249,provisional
E0014771,N0015019,N0014689,341.287079,339.300084,3.539764,1.627741,84.552959,200,PVC-U,2.35,0.5,cover_min,minimum,3.6221,held,14.8797,0.626544,0.546348,0.085321,tractive,lateral,P249,provisional
E0014772,N0015020,N0015021,337.209567,336.959567,1.552365,2.071988,50.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P294,provisional
E0014773,N0015021,N0015022,336.959567,336.709567,2.071988,1.836515,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407821,0.279125,0.100599,tractive,lateral,P294,provisional
E0014774,N0015022,N0015023,336.709567,336.633317,1.836515,2.017684,15.249887,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.9574,0.54404,0.30586,0.115055,tractive,lateral,P294,provisional
E0014775,N0015023,N0015024,336.633317,336.359567,2.017684,2.59014,54.750113,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725236,0.334778,0.13169,tractive,lateral,P294,provisional
E0014776,N0015024,N0015025,336.359567,336.034567,2.59014,1.754038,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.6754,0.952028,0.364353,0.149817,tractive,lateral,P294,provisional
E0014777,N0015025,N0014692,336.034567,335.650453,1.754038,3.288451,76.822822,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.224173,0.393692,0.168963,tractive,lateral,P294,provisional
E0014778,N0015026,N0014695,330.176193,329.744995,4.641953,5.033966,86.239577,200,PVC-U,0.5,0.5,table11,minimum,3.6105,merrimack,77.6038,3.250131,0.527441,0.273171,tractive,main,P294,provisional
E0014779,N0015027,N0015028,333.271655,333.021655,1.55,2.135052,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P294,provisional
E0014780,N0015028,N0015029,333.021655,332.771655,2.135052,2.820355,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.4953,0.440406,0.286043,0.104256,tractive,lateral,P294,provisional
E0014781,N0015029,N0014695,332.771655,332.331043,2.820355,2.447919,88.122528,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.7346,0.576624,0.311525,0.118231,tractive,lateral,P294,provisional
E0014782,N0015030,N0015031,331.248027,330.998027,6.213155,6.998861,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,76.625,3.218664,0.525947,0.271829,tractive,lateral,P294,drafted
E0014783,N0015031,N0015032,330.998027,330.748027,6.998861,7.496145,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,79.8643,3.354883,0.532334,0.277598,tractive,lateral,P294,drafted
E0014784,N0015032,N0015033,330.748027,330.673027,7.496145,7.612618,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.571,merrimack,84.9903,3.519938,0.539808,0.284457,tractive,lateral,P294,drafted
E0014785,N0015033,N0015034,330.673027,330.405255,7.612618,7.357441,53.554364,200,PVC-U,0.5,0.5,table11,minimum,3.5602,merrimack,87.1499,3.598401,0.543266,0.287671,tractive,lateral,P294,drafted
E0014786,N0015034,N0015035,330.405255,330.127443,7.357441,6.85742,55.562263,200,PVC-U,0.5,0.5,table11,minimum,3.5375,merrimack,91.8724,3.769348,0.550598,0.294576,tractive,lateral,P294,drafted
E0014787,N0015035,N0015036,330.127443,329.791809,6.85742,7.579956,67.126791,200,PVC-U,0.5,0.5,table11,minimum,3.5179,merrimack,96.1915,3.92482,0.557043,0.300745,tractive,lateral,P294,drafted
E0014788,N0015036,N0014700,329.791809,329.354193,7.579956,6.035791,87.523367,200,PVC-U,0.5,0.5,table11,minimum,3.5039,merrimack,99.4309,4.041082,0.561731,0.305295,tractive,lateral,P294,drafted
E0014789,N0015037,N0015038,337.608539,337.466978,1.55,1.55353,18.874773,200,PVC-U,0.75,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,derived
E0014790,N0015038,N0015039,337.466978,337.231153,1.55353,1.976763,47.164908,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000157,0.013807,0.003872,tractive,lateral,P249,derived
E0014791,N0015039,N0015040,337.231153,337.189167,1.976763,2.052471,3.998703,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.00055,0.031627,0.005141,tractive,lateral,P249,derived
E0014792,N0015040,N0014702,337.189167,337.133991,2.052471,2.241344,11.035134,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000584,0.02555,0.006171,tractive,lateral,P249,derived
E0014793,N0015041,N0015042,333.134946,332.734946,2.203555,1.584604,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.7502,1.543494,0.42253,0.188975,tractive,lateral,P294,provisional
E0014794,N0015042,N0015043,332.734946,332.694105,1.584604,1.62639,4.299005,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,39.9896,1.679962,0.543438,0.16828,tractive,lateral,P294,provisional
E0014795,N0015043,N0015044,332.694105,332.344105,1.62639,2.251262,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,39.9896,1.679998,0.433516,0.196925,tractive,lateral,P294,provisional
E0014796,N0015044,N0015045,332.344105,331.994105,2.251262,2.884648,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.1301,1.938008,0.452583,0.211171,tractive,lateral,P294,provisional
E0014797,N0015045,N0015046,331.994105,331.644105,2.884648,3.669615,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.8481,2.345996,0.479168,0.232032,tractive,lateral,P294,provisional
E0014798,N0015046,N0014700,331.644105,331.56966,3.669615,3.820324,14.889039,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.0874,2.482381,0.487272,0.238634,tractive,lateral,P294,provisional
E0014799,N0015047,N0015048,334.018438,333.668438,3.080408,2.168323,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816528,0.347394,0.139282,tractive,lateral,P269,provisional
E0014800,N0015048,N0014713,333.668438,333.451806,2.168323,2.986823,43.326402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3372,0.938735,0.36277,0.148817,tractive,lateral,P269,provisional
E0014801,N0015049,N0015050,332.127368,331.310862,1.55,1.560323,22.370036,200,PVC-U,3.65,0.5,ground,minimum,3.6221,held,1.0798,0.045267,0.263266,0.023775,tractive,lateral,P269,derived
E0014802,N0015050,N0014721,331.310862,331.052202,1.560323,1.554365,9.405811,200,PVC-U,2.75,0.5,ground,minimum,3.6221,held,2.1596,0.090721,0.30452,0.034371,tractive,lateral,P269,derived
E0014803,N0015051,N0015052,333.919646,333.469646,1.619844,1.661915,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P269,provisional
E0014804,N0015052,N0015053,333.253651,332.803651,1.87791,1.99063,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,12.9574,0.543956,0.305845,0.115046,tractive,lateral,P269,provisional
E0014805,N0015053,N0015054,332.803651,332.763651,1.99063,1.995595,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,17.2765,0.725775,0.394463,0.117747,tractive,lateral,P269,provisional
E0014806,N0015054,N0014721,332.763651,331.028054,1.995595,1.578514,58.833824,200,PVC-U,2.95,0.5,ground,minimum,3.6221,held,19.4361,0.816351,0.642848,0.091442,tractive,lateral,P269,provisional
E0014807,N0015055,N0014734,322.674515,322.536393,7.189651,7.428726,27.624469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,53.6865,2.265352,0.474207,0.228047,tractive,main,P295,drafted
E0014808,N0015056,N0014734,328.538283,328.408846,1.552812,1.556272,12.943673,200,PVC-U,1.0,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P295,provisional
E0014809,N0015057,N0014744,329.812663,329.348067,1.55187,2.794328,92.919134,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P269,provisional
E0014810,N0015058,N0015059,333.211014,332.936014,1.587387,1.823233,55.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P269,provisional
E0014811,N0015059,N0014745,332.936014,332.747368,1.823233,3.571053,37.729275,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45313,0.288646,0.105647,tractive,lateral,P269,provisional
E0014812,N0015060,N0015061,328.351227,328.001227,1.759338,1.808923,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.453367,0.288694,0.105672,tractive,lateral,P295,provisional
E0014813,N0015061,N0015062,328.001227,327.651227,1.808923,1.91759,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.1967,0.680286,0.32814,0.127778,tractive,lateral,P295,provisional
E0014814,N0015062,N0015063,327.651227,327.301227,1.91759,2.131848,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.816671,0.347413,0.139294,tractive,lateral,P295,provisional
E0014815,N0015063,N0015064,327.301227,326.951227,2.131848,2.533514,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7718,1.166709,0.387928,0.165107,tractive,lateral,P295,provisional
E0014816,N0015064,N0014739,326.951227,326.906375,2.533514,2.578244,8.970469,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8516,1.212559,0.392543,0.168191,tractive,lateral,P295,provisional
E0014817,N0015065,N0015066,326.452446,326.252446,3.086769,3.649532,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.636713,0.321395,0.12386,tractive,lateral,P295,provisional
E0014818,N0015066,N0015067,326.252446,326.052446,3.649532,4.108717,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.3563,0.772848,0.341493,0.135705,tractive,lateral,P295,provisional
E0014819,N0015067,N0015068,326.052446,325.982138,4.108717,4.240762,14.061598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.818448,0.347648,0.139437,tractive,lateral,P295,provisional
E0014820,N0015068,N0015069,325.982138,325.727446,4.240762,3.497347,50.938402,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.999634,0.369892,0.153341,tractive,lateral,P295,provisional
E0014821,N0015069,N0014739,325.727446,325.305755,3.497347,4.178864,84.338129,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.1541,1.226395,0.393911,0.16911,tractive,lateral,P295,provisional
E0014822,N0015070,N0015071,326.377495,325.953448,2.669838,3.172895,84.809455,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.271,1.858892,0.446949,0.206901,tractive,lateral,P295,derived
E0014823,N0015071,N0015072,325.953448,325.913222,3.172895,3.19542,4.022545,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,46.4306,1.950133,0.57906,0.178582,tractive,lateral,P295,derived
E0014824,N0015072,N0015073,325.913222,325.871289,3.19542,3.222919,4.193345,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,46.4306,1.950166,0.579063,0.178584,tractive,lateral,P295,derived
E0014825,N0015073,N0015074,325.871289,325.758927,3.222919,3.603897,22.472492,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,46.4306,1.950201,0.453436,0.211822,tractive,lateral,P295,derived
E0014826,N0015074,N0015075,325.758927,325.358927,3.603897,4.069266,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.8295,2.176725,0.468597,0.223594,tractive,lateral,P295,derived
E0014827,N0015075,N0015076,325.358927,324.958927,4.069266,4.899533,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,56.1486,2.35846,0.479923,0.232642,tractive,lateral,P295,derived
E0014828,N0015076,N0015077,324.958927,324.558927,4.899533,5.463199,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,63.7071,2.675997,0.498215,0.247736,tractive,lateral,P295,derived
E0014829,N0015077,N0014734,324.558927,324.518696,5.463199,5.446422,4.470071,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,64.7869,2.721931,0.61698,0.215634,tractive,lateral,P295,derived
E0014830,N0015078,N0014764,329.20708,328.746983,1.55,3.329037,92.019515,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P269,drafted
E0014831,N0015079,N0015080,333.05498,331.55498,1.55,1.571667,50.0,200,PVC-U,3.0,0.5,ground,minimum,3.6221,held,3.2393,0.135802,0.359453,0.040318,tractive,lateral,P269,derived
E0014832,N0015080,N0015081,331.55498,331.30498,1.571667,2.477032,49.999999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.407821,0.279125,0.100599,tractive,lateral,P269,derived
E0014833,N0015081,N0014744,330.938867,330.209207,2.843146,1.933188,69.491405,200,PVC-U,1.05,0.5,cover_min,minimum,3.6221,held,14.0372,0.589307,0.405852,0.100174,tractive,lateral,P269,derived
E0014834,N0015082,N0015083,331.502673,331.417685,1.55,2.497995,16.997706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P269,derived
E0014835,N0015083,N0015084,331.417685,331.340546,2.497995,3.514282,15.427817,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135943,0.195377,0.060835,tractive,lateral,P269,derived
E0014836,N0015084,N0015085,331.340546,331.274017,3.514282,4.011963,13.305794,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226606,0.231006,0.076744,tractive,lateral,P269,derived
E0014837,N0015085,N0015086,331.274017,331.199622,4.011963,3.956689,14.879006,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226717,0.231043,0.076761,tractive,lateral,P269,derived
E0014838,N0015086,N0015087,331.199622,331.159622,3.956689,3.871842,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,7.5585,0.317375,0.327223,0.076157,tractive,lateral,P269,derived
E0014839,N0015087,N0015088,331.159622,330.909622,3.871842,4.762558,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.45321,0.288662,0.105655,tractive,lateral,P269,derived
E0014840,N0015088,N0015089,330.909622,330.659622,4.762558,5.644272,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.1169,0.634696,0.321075,0.123676,tractive,lateral,P269,derived
E0014841,N0015089,N0014745,330.659622,330.591976,5.644272,5.726444,13.529064,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725647,0.334837,0.131726,tractive,lateral,P269,derived
E0014842,N0015090,N0014764,330.072732,329.894452,1.551627,2.181567,35.656031,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P269,drafted
E0014843,N0015091,N0014772,313.527722,313.186394,11.821918,12.108619,62.059598,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,12.6073,0.583595,0.323266,0.116228,tractive,sub main,P347,provisional
E0014844,N0015092,N0014772,313.407666,313.189961,11.020404,12.105052,43.54105,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.081552,0.16477,0.048352,tractive,main,P347,provisional
E0014845,N0015093,N0015094,324.028554,323.678554,1.769878,1.94492,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032221,0.119941,0.032065,tractive,lateral,P340,provisional
E0014846,N0015094,N0015095,323.678554,323.328554,1.94492,2.459319,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032805,0.120693,0.032318,tractive,lateral,P340,provisional
E0014847,N0015095,N0015096,323.328554,323.288554,2.459319,2.473867,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.7416,0.033388,0.142414,0.029266,tractive,lateral,P340,provisional
E0014848,N0015096,N0015097,323.288554,323.138554,2.473867,1.704433,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03343,0.121487,0.032587,tractive,lateral,P340,provisional
E0014849,N0015097,N0015098,323.138554,322.888554,1.704433,3.870418,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03368,0.121802,0.032693,tractive,lateral,P340,provisional
E0014850,N0015098,N0014773,322.888554,322.626219,3.870418,3.303622,52.467049,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.034096,0.122322,0.032869,tractive,lateral,P340,provisional
E0014851,N0015099,N0015100,322.342199,322.232199,1.651972,1.661081,20.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P340,provisional
E0014852,N0015100,N0014773,322.232199,321.91268,1.661081,4.01716,58.094316,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,0.0,0.000167,0.014684,0.003873,tractive,lateral,P340,provisional
E0014853,N0015101,N0014781,315.390753,315.30624,6.869897,6.767765,16.902732,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.315057,0.256982,0.08928,tractive,main,P340,provisional
E0014854,N0015102,N0014802,324.005859,323.920859,1.636353,1.752145,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.093513,0.172513,0.051406,tractive,lateral,P323,provisional
E0014855,N0015103,N0015104,322.765596,322.723854,2.681395,2.744438,6.957011,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.032002,0.127303,0.030668,tractive,lateral,P323,provisional
E0014856,N0015104,N0015105,322.723854,322.680588,2.744438,2.782913,7.211103,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,0.7416,0.03206,0.127383,0.030693,tractive,lateral,P323,provisional
E0014857,N0015105,N0014802,322.680588,322.515588,2.782913,3.157417,33.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03212,0.11981,0.032021,tractive,lateral,P323,provisional
E0014858,N0015106,N0015107,318.571535,318.51913,1.551573,1.553074,8.062258,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.129492,0.029737,tractive,lateral,P325,provisional
E0014859,N0015107,N0015108,318.51913,318.478021,1.553074,1.56092,6.324555,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,1.4832,0.062247,0.164484,0.040364,tractive,lateral,P325,provisional
E0014860,N0015108,N0015109,318.478021,318.425819,1.56092,1.585503,10.440307,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.9664,0.12448,0.189761,0.058463,tractive,lateral,P325,provisional
E0014861,N0015109,N0015110,318.425819,318.36881,1.585503,1.634058,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.4496,0.186748,0.216882,0.07026,tractive,lateral,P325,provisional
E0014862,N0015110,N0014804,318.36881,318.2981,1.634058,1.775234,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.217933,0.228092,0.075387,tractive,lateral,P325,provisional
E0014863,N0015111,N0015112,318.252171,318.126772,1.551662,1.90695,25.079872,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P325,provisional
E0014864,N0015112,N0015113,318.126772,318.085152,1.90695,1.983391,6.403124,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,2.9664,0.124569,0.20769,0.055035,tractive,lateral,P325,provisional
E0014865,N0015113,N0014804,318.085152,318.014973,1.983391,2.05836,14.035669,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155713,0.204326,0.064692,tractive,lateral,P325,provisional
E0014866,N0015114,N0014814,323.015116,322.961264,1.552114,1.721963,10.77033,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0014867,N0015115,N0014814,323.269967,323.119032,1.558647,1.564196,11.18034,200,PVC-U,1.35,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0014868,N0015116,N0015117,315.76471,315.693121,7.687744,7.882075,14.317821,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.7549,1.851281,0.446397,0.206486,tractive,main,P323,provisional
E0014869,N0015117,N0014821,315.693121,315.395379,7.882075,8.039191,59.5483,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.7549,1.851401,0.446406,0.206493,tractive,main,P323,provisional
E0014870,N0015118,N0015119,318.770311,318.533194,5.173872,5.529336,47.423417,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3154,0.691927,0.329889,0.128803,tractive,main,P323,provisional
E0014871,N0015119,N0015120,318.533194,318.06645,5.529336,5.358538,93.348808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2818,0.816683,0.347415,0.139295,tractive,main,P323,provisional
E0014872,N0015120,N0015121,318.06645,317.942253,5.358538,5.543709,24.839485,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.0234,0.848551,0.351577,0.141845,tractive,main,P323,provisional
E0014873,N0015121,N0015122,317.942253,317.901941,5.543709,5.580145,8.062258,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.765,0.879848,0.355555,0.144304,tractive,main,P323,provisional
E0014874,N0015122,N0015123,317.901941,317.802694,5.580145,5.579355,19.849433,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.765,0.879915,0.355563,0.144309,tractive,main,P323,provisional
E0014875,N0015123,N0015124,317.802694,317.728364,5.579355,5.659972,14.866069,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.765,0.88008,0.355584,0.144322,tractive,main,P323,provisional
E0014876,N0015124,N0014821,317.728364,317.661656,5.659972,5.772915,13.341664,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2482,0.942384,0.363206,0.149092,tractive,main,P323,provisional
E0014877,N0015125,N0015126,318.413472,318.347707,1.550823,1.967539,13.152946,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P333,provisional
E0014878,N0015126,N0015127,318.347707,318.301609,1.967539,1.801845,9.219544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.0312,0.118605,0.031617,tractive,lateral,P333,provisional
E0014879,N0015127,N0015128,318.301609,318.254175,1.801845,2.475958,9.486833,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.062367,0.150494,0.042905,tractive,lateral,P333,provisional
E0014880,N0015128,N0015129,318.254175,318.211749,2.475958,2.556379,7.071068,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,2.2248,0.093536,0.183647,0.049293,tractive,lateral,P333,provisional
E0014881,N0015129,N0015130,318.211749,318.169262,2.556379,2.75951,6.069608,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,3.708,0.155775,0.229406,0.059842,tractive,lateral,P333,provisional
E0014882,N0015130,N0015131,318.169262,317.884262,2.75951,1.55806,30.0,200,PVC-U,0.95,0.5,ground,minimum,3.6221,held,3.708,0.155826,0.254721,0.055773,tractive,lateral,P333,provisional
E0014883,N0015131,N0014798,317.759486,317.395661,1.682836,2.477874,72.764903,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.4496,0.187166,0.217041,0.070332,tractive,lateral,P333,provisional
E0014884,N0015132,N0015133,309.853451,309.553451,6.507236,7.050126,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2482,0.940944,0.363034,0.148984,tractive,main,P350,drafted
E0014885,N0015133,N0015134,309.553451,309.253451,7.050126,7.478574,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2482,0.941444,0.363094,0.149021,tractive,main,P350,drafted
E0014886,N0015134,N0015135,309.253451,309.188322,7.478574,7.575655,13.025769,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2482,0.941944,0.363153,0.149059,tractive,main,P350,drafted
E0014887,N0015135,N0014788,309.188322,308.756746,7.575655,8.661376,86.315274,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2482,0.942053,0.363166,0.149067,tractive,main,P350,drafted
E0014888,N0015136,N0015137,316.174984,315.904568,1.566654,2.39896,54.083269,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.708,0.155542,0.204252,0.06466,tractive,lateral,P350,provisional
E0014889,N0015137,N0015138,315.904568,315.800525,2.39896,2.568555,20.808652,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.1913,0.218173,0.228174,0.075425,tractive,lateral,P350,provisional
E0014890,N0015138,N0015139,315.800525,315.760525,2.568555,2.615025,8.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.9329,0.249437,0.238317,0.080192,tractive,lateral,P350,provisional
E0014891,N0015139,N0015140,315.760525,315.671502,2.615025,2.640998,17.804494,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280593,0.247566,0.084644,tractive,lateral,P350,provisional
E0014892,N0015140,N0015141,315.671502,315.624984,2.640998,2.733841,9.303585,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.311832,0.256133,0.088858,tractive,lateral,P350,provisional
E0014893,N0015141,N0015142,315.624984,315.584655,2.733841,2.734925,3.226379,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,8.1577,0.342999,0.362301,0.07492,tractive,lateral,P350,provisional
E0014894,N0015142,N0015143,315.584655,315.537485,2.734925,2.57778,9.433981,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.1577,0.343026,0.264099,0.092854,tractive,lateral,P350,provisional
E0014895,N0015143,N0014788,315.537485,315.128998,2.57778,2.289123,81.697295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.405285,0.278571,0.100308,tractive,lateral,P350,provisional
E0014896,N0015144,N0014835,385.942237,385.831219,8.405877,7.011646,22.203603,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.096239,0.174179,0.052073,tractive,main,P339,provisional
E0014897,N0015145,N0015146,390.496082,390.404158,1.55,1.915453,18.384776,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P339,provisional
E0014898,N0015146,N0014835,390.404158,390.314019,1.915453,2.528846,18.027756,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04542,0.135053,0.037286,tractive,lateral,P339,provisional
E0014899,N0015147,N0015148,389.295797,389.095797,1.638224,1.68228,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P339,derived
E0014900,N0015148,N0015149,389.007344,388.807344,1.770732,1.698729,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.031423,0.118899,0.031715,tractive,lateral,P339,derived
E0014901,N0015149,N0014822,388.807344,388.719993,1.698729,1.770211,17.470178,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031757,0.119338,0.031862,tractive,lateral,P339,derived
E0014902,N0015150,N0015151,349.000168,348.775168,3.909713,4.04902,44.999999,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454299,0.288882,0.105774,tractive,lateral,P248,provisional
E0014903,N0015151,N0015152,348.775168,348.350168,4.04902,5.793539,85.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.726277,0.334928,0.131779,tractive,lateral,P248,provisional
E0014904,N0015152,N0015153,348.350168,348.310168,5.793539,6.561688,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,19.4361,0.817519,0.40948,0.124519,tractive,lateral,P248,provisional
E0014905,N0015153,N0015154,348.310168,348.262126,6.561688,6.074818,9.608372,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817561,0.347531,0.139366,tractive,lateral,P248,provisional
E0014906,N0015154,N0015155,348.262126,348.110168,6.074818,6.124695,30.391628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.4361,0.817641,0.347541,0.139372,tractive,lateral,P248,provisional
E0014907,N0015155,N0015156,348.110168,347.910168,6.124695,7.544605,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.5158,0.863162,0.353447,0.142998,tractive,lateral,P248,provisional
E0014908,N0015156,N0014871,347.910168,347.83955,7.544605,6.181019,14.12368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.5956,0.908762,0.35914,0.146538,tractive,lateral,P248,provisional
E0014909,N0015157,N0015158,352.556193,352.23605,1.556875,2.668857,64.028456,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P248,derived
E0014910,N0015158,N0015159,352.23605,352.031193,2.668857,2.989742,40.971544,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181602,0.214907,0.069372,tractive,lateral,P248,derived
E0014911,N0015159,N0014871,352.031193,351.819276,2.989742,2.201292,42.383264,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227211,0.231206,0.076838,tractive,lateral,P248,derived
E0014912,N0015160,N0014839,342.595953,342.350377,7.171045,7.203517,49.115284,200,PVC-U,0.5,0.5,table11,minimum,3.2777,merrimack,172.5848,6.587139,0.644137,0.39514,tractive,sub main,P248,drafted
E0014913,N0015161,N0015162,350.203906,349.798659,1.55,3.153794,81.049368,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0014914,N0015162,N0015163,349.798659,349.614812,3.153794,3.392268,36.769553,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000675,0.027217,0.006516,tractive,lateral,P248,provisional
E0014915,N0015163,N0015164,349.614812,349.574812,3.392268,3.238543,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.000982,0.037262,0.006786,tractive,lateral,P248,provisional
E0014916,N0015164,N0015165,349.574812,349.442808,3.238543,2.790591,26.400758,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001023,0.032499,0.00764,tractive,lateral,P248,provisional
E0014917,N0015165,N0015166,349.442808,349.356785,2.790591,2.660122,17.204651,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001243,0.035246,0.008243,tractive,lateral,P248,provisional
E0014918,N0015166,N0014851,349.356785,349.256162,2.660122,2.875491,20.124612,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001387,0.036873,0.008605,tractive,lateral,P248,provisional
E0014919,N0015167,N0014871,351.75011,351.64974,1.55,2.370829,20.07395,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0014920,N0015168,N0015169,349.307849,349.220265,1.55,1.552043,6.255993,200,PVC-U,1.4,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,derived
E0014921,N0015169,N0015170,349.214572,348.870406,1.557737,1.568742,49.166563,200,PVC-U,0.7,0.5,cover_min,minimum,3.6221,held,0.0,5.2e-05,0.008448,0.002571,tractive,lateral,P248,derived
E0014922,N0015170,N0015171,348.866942,348.493744,1.572206,1.562378,20.172846,200,PVC-U,1.85,0.5,cover_min,minimum,3.6221,held,0.0,0.000462,0.034926,0.004284,tractive,lateral,P248,derived
E0014923,N0015171,N0015172,348.493744,348.451744,1.562378,1.557136,4.0,200,PVC-U,1.05,0.5,table11,minimum,3.6221,held,0.0,0.00063,0.033587,0.005408,tractive,lateral,P248,derived
E0014924,N0015172,N0014839,348.423251,347.943585,1.58563,1.610309,73.794699,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,0.0,0.000663,0.029426,0.006112,tractive,lateral,P248,derived
E0014925,N0015173,N0014841,349.4649,348.609012,1.618627,1.567898,38.039442,200,PVC-U,2.25,0.5,ground,minimum,3.6221,held,6.1405,0.258144,0.403724,0.057462,tractive,lateral,P248,drafted
E0014926,N0015174,N0015175,351.806708,351.614534,1.581811,1.583708,11.646909,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,5.0964,0.213653,0.341321,0.056644,tractive,lateral,P248,provisional
E0014927,N0015175,N0015176,351.614534,351.529534,1.583708,2.034125,17.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.21375,0.226657,0.074723,tractive,lateral,P248,provisional
E0014928,N0015176,N0015177,351.529534,351.464342,2.034125,2.013807,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.213892,0.226706,0.074745,tractive,lateral,P248,provisional
E0014929,N0015177,N0015178,351.464342,351.39488,2.013807,1.771075,13.892444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.0964,0.214001,0.226744,0.074763,tractive,lateral,P248,provisional
E0014930,N0015178,N0015179,351.38448,350.936394,1.781474,1.561561,35.846897,200,PVC-U,1.25,0.5,cover_min,minimum,3.6221,held,5.0964,0.214116,0.310683,0.060444,tractive,lateral,P248,provisional
E0014931,N0015179,N0014851,350.887349,350.529215,1.610606,1.602438,32.557641,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,5.0964,0.214415,0.297527,0.062295,tractive,lateral,P248,provisional
E0014932,N0015180,N0015181,356.859083,356.809083,1.584277,3.436248,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0014933,N0015181,N0015182,356.809083,356.759083,3.436248,3.530224,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P248,provisional
E0014934,N0015182,N0014887,356.751026,354.99357,3.538281,1.564932,16.27274,200,PVC-U,10.8,0.5,cover_min,minimum,3.6221,held,0.0,0.000167,0.035205,0.002161,tractive,lateral,P248,provisional
E0014935,N0015183,N0015184,353.493352,353.418352,2.428004,2.767897,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045884,0.135525,0.037454,tractive,lateral,P248,provisional
E0014936,N0015184,N0015185,353.418352,353.376215,2.767897,3.871038,7.022716,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,1.0798,0.046009,0.144344,0.035966,tractive,lateral,P248,provisional
E0014937,N0015185,N0015186,353.376215,353.311329,3.871038,5.421581,12.977284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046067,0.13571,0.03752,tractive,lateral,P248,provisional
E0014938,N0015186,N0015187,353.311329,353.236329,5.421581,4.747466,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046175,0.135819,0.037558,tractive,lateral,P248,provisional
E0014939,N0015187,N0015188,353.236329,353.161329,4.747466,5.24132,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.0463,0.135945,0.037603,tractive,lateral,P248,provisional
E0014940,N0015188,N0014887,353.161329,353.047392,5.24132,3.51111,22.787448,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.046425,0.136071,0.037648,tractive,lateral,P248,provisional
E0014941,N0015189,N0015190,351.094039,349.896052,1.550187,1.56394,35.760814,200,PVC-U,3.35,0.5,cover_min,minimum,3.6221,held,2.563,0.107447,0.344659,0.035434,tractive,lateral,P248,drafted
E0014942,N0015190,N0014886,349.760739,348.972193,1.699252,1.699407,41.502419,200,PVC-U,1.9,0.5,cover_min,minimum,3.6221,held,5.4642,0.22937,0.366602,0.056626,tractive,lateral,P248,drafted
E0014943,N0015191,N0014841,346.707356,346.521672,1.551342,3.655238,37.136728,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,drafted
E0014944,N0015192,N0015193,347.191646,347.143491,1.57996,2.245975,9.631116,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.19531,0.060807,tractive,lateral,P248,drafted
E0014945,N0015193,N0015194,347.143491,347.016646,2.245975,3.765153,25.368884,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.135882,0.195348,0.060823,tractive,lateral,P248,drafted
E0014946,N0015194,N0015195,347.016646,346.941646,3.765153,3.402317,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.3011,0.348294,0.265393,0.093511,tractive,lateral,P248,drafted
E0014947,N0015195,N0015196,346.941646,346.900839,3.402317,3.127481,3.709757,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,9.7843,0.410599,0.367437,0.083834,tractive,lateral,P248,drafted
E0014948,N0015196,N0014892,346.900839,346.842857,3.127481,1.742196,11.596435,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8641,0.455897,0.289204,0.105947,tractive,lateral,P248,drafted
E0014949,N0015197,N0015198,347.154134,346.855701,1.550151,4.187817,59.68658,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,drafted
E0014950,N0015198,N0015199,346.855701,346.779595,4.187817,4.752601,15.221136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.563,0.107945,0.180982,0.054828,tractive,lateral,P248,drafted
E0014951,N0015199,N0014886,346.779595,346.532461,4.752601,4.139139,49.426767,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.0462,0.170252,0.210409,0.067366,tractive,lateral,P248,drafted
E0014952,N0015200,N0014904,433.809995,433.608095,1.551394,2.195128,40.380173,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P251,derived
E0014953,N0015201,N0015202,434.13277,434.065688,1.55,1.65233,13.416408,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P251,provisional
E0014954,N0015202,N0014904,434.065688,433.946332,1.65233,1.856891,23.871177,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090646,0.170723,0.050694,tractive,lateral,P251,provisional
E0014955,N0015203,N0015204,429.041382,428.801382,10.973663,10.752939,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8602,merrimack,532.1123,17.683208,0.761327,0.526849,velocity,sub main,P251,derived
E0014956,N0015204,N0015205,428.801382,428.559832,10.752939,10.613294,60.387406,250,PVC-U,0.4,0.375,table11,minimum,2.8602,merrimack,532.1123,17.683708,0.761332,0.526858,velocity,sub main,P251,derived
E0014957,N0015205,N0015206,428.559832,428.35315,10.613294,10.512634,51.670538,250,PVC-U,0.4,0.375,table11,minimum,2.8602,merrimack,532.1123,17.684212,0.761337,0.526867,velocity,sub main,P251,derived
E0014958,N0015206,N0015207,428.35315,428.15138,10.512634,10.36513,50.442603,250,PVC-U,0.4,0.375,table11,minimum,2.8595,merrimack,533.1921,17.716059,0.761668,0.52744,velocity,sub main,P251,derived
E0014959,N0015207,N0014906,428.15138,428.109683,10.36513,10.311155,10.424253,250,PVC-U,0.4,0.375,table11,minimum,2.8595,merrimack,533.1921,17.716479,0.761673,0.527448,velocity,sub main,P251,derived
E0014960,N0015208,N0015209,435.726351,435.609625,1.875394,2.234949,23.345235,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498523,0.297523,0.110453,tractive,lateral,P251,provisional
E0014961,N0015209,N0014906,435.609625,435.478487,2.234949,2.942351,26.227659,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498717,0.297559,0.110473,tractive,lateral,P251,provisional
E0014962,N0015210,N0014912,337.798423,337.71627,10.939065,10.59449,82.152649,1200,GRP,0.1,0.075,table11,dod,1.6558,merrimack,48746.6121,943.498887,1.167635,0.67189,velocity,trunk main,P321,drafted
E0014963,N0015211,N0015212,429.770512,429.428695,2.233119,2.328568,68.363384,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.012888,0.08668,0.021569,tractive,trunk main,P250,drafted
E0014964,N0015212,N0015213,429.428695,429.066384,2.328568,2.194786,72.462289,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.013457,0.088043,0.021972,tractive,trunk main,P250,drafted
E0014965,N0015213,N0015214,429.066384,428.870528,2.194786,2.07155,39.171195,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014061,0.089447,0.022389,tractive,trunk main,P250,drafted
E0014966,N0015214,N0015215,428.870528,428.670528,2.07155,2.945256,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014388,0.09019,0.022611,tractive,trunk main,P250,drafted
E0014967,N0015215,N0015216,428.670528,428.270528,2.945256,2.357921,80.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.014721,0.090935,0.022834,tractive,trunk main,P250,drafted
E0014968,N0015216,N0015217,428.270528,428.020528,2.357921,2.641307,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015388,0.092393,0.023272,tractive,trunk main,P250,drafted
E0014969,N0015217,N0015218,428.020528,427.770528,2.641307,3.542643,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.015804,0.093281,0.023541,tractive,trunk main,P250,drafted
E0014970,N0015218,N0015219,427.770528,427.545528,3.542643,2.426518,45.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016221,0.094154,0.023806,tractive,trunk main,P250,drafted
E0014971,N0015219,N0015220,427.545528,427.195528,2.426518,3.28723,69.999991,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.016596,0.094927,0.024041,tractive,trunk main,P250,drafted
E0014972,N0015220,N0015221,427.195528,426.945528,3.28723,3.238126,49.999931,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017179,0.096105,0.024401,tractive,trunk main,P250,drafted
E0014973,N0015221,N0015222,426.945528,426.695528,3.238126,3.315885,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.017596,0.096931,0.024655,tractive,trunk main,P250,drafted
E0014974,N0015222,N0015223,426.695528,426.653108,3.315885,3.379667,5.302489,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,0.0,0.018013,0.114536,0.022396,tractive,trunk main,P250,drafted
E0014975,N0015223,N0015224,426.653108,426.353108,3.379667,3.402629,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018057,0.097828,0.024931,tractive,trunk main,P250,drafted
E0014976,N0015224,N0015225,426.353108,426.053108,3.402629,3.236778,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.018557,0.098784,0.025227,tractive,trunk main,P250,drafted
E0014977,N0015225,N0015226,426.053108,425.753108,3.236778,2.856358,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019057,0.099722,0.025518,tractive,trunk main,P250,drafted
E0014978,N0015226,N0015227,425.753108,425.616924,2.856358,3.183919,27.236936,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019557,0.100643,0.025805,tractive,trunk main,P250,drafted
E0014979,N0015227,N0014915,425.616924,425.45855,3.183919,3.290076,31.674656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.019784,0.101056,0.025935,tractive,trunk main,P250,drafted
E0014980,N0015228,N0015229,345.915771,345.565771,2.676636,3.19671,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.2694,1.397269,0.409932,0.180083,tractive,lateral,P321,provisional
E0014981,N0015229,N0015230,345.565771,345.215771,3.19671,3.305225,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.4561,1.824906,0.444473,0.205041,tractive,lateral,P321,provisional
E0014982,N0015230,N0015231,345.215771,344.865771,3.305225,3.566815,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.9348,2.097092,0.463409,0.219522,tractive,lateral,P321,provisional
E0014983,N0015231,N0014912,344.865771,344.788853,3.566815,3.521907,15.383639,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,55.3337,2.324012,0.477828,0.230951,tractive,lateral,P321,provisional
E0014984,N0015232,N0015233,427.568469,426.820969,1.55,1.572128,65.0,200,PVC-U,1.15,0.5,ground,minimum,3.6221,held,0.7416,0.03109,0.156967,0.026138,tractive,lateral,P250,drafted
E0014985,N0015233,N0014915,426.820969,426.508597,1.572128,2.24003,62.474424,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031632,0.119174,0.031807,tractive,lateral,P250,drafted
E0014986,N0015234,N0014929,342.568986,342.351236,5.353591,5.838431,43.549971,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,35.1522,1.483818,0.4175,0.185396,tractive,lateral,P321,drafted
E0014987,N0015235,N0015236,346.972366,346.522366,1.553025,3.765567,90.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P321,provisional
E0014988,N0015236,N0015237,346.522366,346.172366,3.765567,2.139035,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181819,0.214991,0.06941,tractive,lateral,P321,provisional
E0014989,N0015237,N0015238,346.172366,345.822366,2.139035,2.543052,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.2203,0.304027,0.254052,0.087826,tractive,lateral,P321,provisional
E0014990,N0015238,N0015239,345.822366,345.472366,2.543052,3.157578,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.3799,0.395144,0.276327,0.099136,tractive,lateral,P321,provisional
E0014991,N0015239,N0015240,345.472366,345.397366,3.157578,3.378605,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.486262,0.295184,0.109177,tractive,lateral,P321,provisional
E0014992,N0015240,N0015241,345.397366,345.318987,3.378605,3.40843,15.675874,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.5394,0.486387,0.295208,0.10919,tractive,lateral,P321,provisional
E0014993,N0015241,N0015242,345.318987,345.028659,3.40843,3.449124,58.065532,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.622319,0.319094,0.122537,tractive,lateral,P321,provisional
E0014994,N0015242,N0014929,345.028659,344.720538,3.449124,3.469129,61.624217,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.7788,0.622803,0.319172,0.122582,tractive,lateral,P321,provisional
E0014995,N0015243,N0015244,342.829516,342.450037,4.322004,5.660497,75.895661,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,49.0589,2.062758,0.461126,0.217745,tractive,lateral,P321,drafted
E0014996,N0015244,N0015245,342.450037,342.408994,5.660497,5.718783,4.104339,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,50.1386,2.108657,0.592967,0.185471,tractive,lateral,P321,drafted
E0014997,N0015245,N0015246,342.408994,342.208994,5.718783,5.833731,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,50.1386,2.108692,0.464174,0.220119,tractive,lateral,P321,drafted
E0014998,N0015246,N0015247,342.208994,342.008994,5.833731,6.019601,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.6218,2.171205,0.468242,0.223314,tractive,lateral,P321,drafted
E0014999,N0015247,N0015248,342.008994,341.932285,6.019601,6.085323,15.341744,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,51.6218,2.171539,0.468264,0.223331,tractive,lateral,P321,drafted
E0015000,N0015248,N0015249,341.932285,341.682285,6.085323,6.321438,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7795,2.513658,0.489083,0.240125,tractive,lateral,P321,drafted
E0015001,N0015249,N0015250,341.682285,341.432285,6.321438,6.74902,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,59.7795,2.514074,0.489107,0.240145,tractive,lateral,P321,drafted
E0015002,N0015250,N0014929,341.432285,341.391338,6.74902,6.798329,4.549692,200,PVC-U,0.9,0.5,table11,minimum,3.6221,held,64.2292,2.701031,0.61556,0.214818,tractive,lateral,P321,drafted
