Pipe,US manhole,DS manhole,US invert (m),DS invert (m),US depth (m),DS depth (m),Length (m),DN (mm),Material,Laid gradient (%),Minimum gradient (%),Gradient set by,Diameter set by,Peak factor,PF method,Qadf (m3/d),Qpeak (L/s),Velocity (m/s),d/D,Self-cleansing by,Tier,Package,Confidence
E0015003,N0015251,N0015252,414.875478,414.800218,3.457286,3.070051,15.05182,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.210903,0.225669,0.074267,tractive,lateral,P250,derived
E0015004,N0015252,N0015253,414.800218,414.710602,3.070051,2.803589,17.923345,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.211028,0.225713,0.074287,tractive,lateral,P250,derived
E0015005,N0015253,N0015254,414.710602,414.453628,2.803589,2.715012,51.394813,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.211178,0.225765,0.074311,tractive,lateral,P250,derived
E0015006,N0015254,N0015255,414.453628,414.400478,2.715012,2.75388,10.629955,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.211606,0.225914,0.07438,tractive,lateral,P250,derived
E0015007,N0015255,N0015256,414.400478,414.356153,2.75388,2.812029,8.86491,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.211695,0.225945,0.074394,tractive,lateral,P250,derived
E0015008,N0015256,N0015257,414.356153,414.161396,2.812029,3.64497,38.951442,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.211769,0.225971,0.074406,tractive,lateral,P250,derived
E0015009,N0015257,N0015258,414.161396,414.02799,3.64497,4.328638,26.681146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.212093,0.226083,0.074458,tractive,lateral,P250,derived
E0015010,N0015258,N0015259,414.02799,413.986722,4.328638,4.422946,5.502503,200,PVC-U,0.75,0.5,table11,minimum,3.6221,held,4.8142,0.212316,0.260062,0.067774,tractive,lateral,P250,derived
E0015011,N0015259,N0015260,413.986722,413.834814,4.422946,4.545526,30.381443,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.212361,0.226176,0.074501,tractive,lateral,P250,derived
E0015012,N0015260,N0015261,413.834814,413.472873,4.545526,4.712704,72.388215,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.8142,0.212615,0.226264,0.074541,tractive,lateral,P250,derived
E0015013,N0015261,N0015262,413.472873,413.414305,4.712704,4.791567,11.713678,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3777,0.236843,0.234346,0.078311,tractive,lateral,P250,derived
E0015014,N0015262,N0015263,413.414305,413.327798,4.791567,5.04708,17.301444,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3777,0.23694,0.234377,0.078326,tractive,lateral,P250,derived
E0015015,N0015263,N0014947,413.327798,413.233804,5.04708,5.284476,18.798774,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3777,0.237085,0.234424,0.078348,tractive,lateral,P250,derived
E0015016,N0015264,N0014951,345.603037,345.139526,1.604574,2.117248,92.702054,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,3.981,0.166892,0.209036,0.066759,tractive,lateral,P311,provisional
E0015017,N0015265,N0014951,345.947562,345.689403,1.55729,1.567371,23.468948,200,PVC-U,1.1,0.5,cover_min,minimum,3.6221,held,5.126,0.214895,0.297745,0.062358,tractive,lateral,P311,provisional
E0015018,N0015266,N0014953,343.655432,343.395134,1.554254,2.202247,52.059546,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P311,provisional
E0015019,N0015267,N0015268,344.203876,343.936298,1.55,2.046582,53.515568,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P311,provisional
E0015020,N0015268,N0014953,343.936298,343.556283,2.046582,2.041099,76.002975,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317316,0.257573,0.089575,tractive,lateral,P311,provisional
E0015021,N0015269,N0015270,336.162551,335.962551,10.960313,10.34177,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.0111,merrimack,347.9111,12.170926,0.753784,0.563164,velocity,sub main,P311,drafted
E0015022,N0015270,N0015271,335.962551,335.612551,10.34177,11.061247,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.0066,merrimack,352.2303,12.303473,0.755679,0.567005,velocity,sub main,P311,drafted
E0015023,N0015271,N0014958,335.612551,335.218508,11.061247,10.157529,78.808513,200,PVC-U,0.5,0.5,table11,minimum,3.0022,merrimack,356.5494,12.436073,0.757548,0.570848,velocity,sub main,P311,drafted
E0015024,N0015272,N0015273,338.472609,338.430857,9.286302,9.108083,4.17516,200,PVC-U,1.0,0.5,table11,minimum,3.515,merrimack,96.8609,3.956588,0.715575,0.252885,tractive,main,P311,derived
E0015025,N0015273,N0015274,338.430857,338.306906,9.108083,8.501474,24.79024,200,PVC-U,0.5,0.5,table11,minimum,3.515,merrimack,96.8609,3.956623,0.558336,0.301995,tractive,main,P311,derived
E0015026,N0015274,N0015275,338.306906,338.16286,8.501474,7.734784,28.809216,200,PVC-U,0.5,0.5,table11,minimum,3.5056,merrimack,99.0204,4.033952,0.561447,0.305017,tractive,main,P311,derived
E0015027,N0015275,N0014958,338.16286,338.034683,7.734784,7.341355,25.635506,200,PVC-U,0.5,0.5,table11,minimum,3.501,merrimack,100.1002,4.072677,0.562987,0.306522,tractive,main,P311,derived
E0015028,N0015276,N0014965,344.792377,344.345818,1.55,1.835823,89.311752,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P311,provisional
E0015029,N0015277,N0015278,339.39804,339.04804,11.193574,10.123682,70.0,200,PVC-U,0.5,0.5,table11,minimum,3.626,merrimack,74.9083,3.151239,0.522707,0.268936,tractive,main,P311,drafted
E0015030,N0015278,N0015279,339.04804,338.689729,10.123682,9.425413,71.66217,200,PVC-U,0.5,0.5,table11,minimum,3.5774,merrimack,83.7424,3.475476,0.537822,0.282623,tractive,main,P311,drafted
E0015031,N0015279,N0015280,338.689729,338.22304,9.425413,9.954694,93.33783,200,PVC-U,0.5,0.5,table11,minimum,3.561,merrimack,86.9817,3.593698,0.54306,0.28748,tractive,main,P311,drafted
E0015032,N0015280,N0015281,338.22304,337.987888,9.954694,9.72363,47.03053,200,PVC-U,0.5,0.5,table11,minimum,3.5453,merrimack,90.2211,3.711572,0.54815,0.292257,tractive,main,P311,drafted
E0015033,N0015281,N0015282,337.987888,337.603234,9.72363,9.207893,76.930788,200,PVC-U,0.5,0.5,table11,minimum,3.5333,merrimack,92.7841,3.80425,0.552063,0.29597,tractive,main,P311,drafted
E0015034,N0015282,N0015283,337.603234,337.249331,9.207893,9.300107,70.780447,200,PVC-U,0.5,0.5,table11,minimum,3.5235,merrimack,94.9436,3.882412,0.555305,0.299072,tractive,main,P311,drafted
E0015035,N0015283,N0014965,337.249331,336.98578,9.300107,9.19586,52.710231,200,PVC-U,0.5,0.5,table11,minimum,3.5139,merrimack,97.1032,3.960309,0.558485,0.30214,tractive,main,P311,drafted
E0015036,N0015284,N0014973,343.169613,342.893377,4.103702,4.283015,55.247265,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.0594,1.977437,0.455326,0.213269,tractive,lateral,P268,provisional
E0015037,N0015285,N0014973,345.191302,344.738883,1.55,2.437508,90.483842,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P268,provisional
E0015038,N0015286,N0014992,339.595994,339.545994,1.550186,1.579403,10.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,drafted
E0015039,N0015287,N0015288,344.770914,344.570914,1.558188,2.756173,40.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P268,derived
E0015040,N0015288,N0014995,344.570914,343.691628,2.756173,1.568656,54.955369,200,PVC-U,1.6,0.5,ground,minimum,3.6221,held,7.5585,0.317204,0.38442,0.068264,tractive,lateral,P268,derived
E0015041,N0015289,N0015290,344.972705,344.906904,1.55,2.022997,13.160179,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P249,derived
E0015042,N0015290,N0015291,344.906904,341.578423,2.022997,1.58808,78.317193,200,PVC-U,4.25,0.5,ground,minimum,3.6221,held,4.3191,0.181178,0.445286,0.042379,tractive,lateral,P249,derived
E0015043,N0015291,N0014992,341.215991,339.195048,1.950513,1.930349,42.102988,200,PVC-U,4.8,0.5,cover_min,minimum,3.6221,held,8.6382,0.3629,0.584108,0.056358,tractive,lateral,P249,derived
E0015044,N0015292,N0015293,342.711794,342.49767,4.129118,3.91093,42.824808,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.5144,1.197114,0.391003,0.167158,tractive,lateral,P268,drafted
E0015045,N0015293,N0014995,342.49767,342.288058,3.91093,2.972227,41.922375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.5942,1.242738,0.395512,0.17019,tractive,lateral,P268,drafted
E0015046,N0015294,N0015295,342.797803,342.100303,1.630511,1.652627,45.0,200,PVC-U,1.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.287493,0.046855,tractive,lateral,P268,provisional
E0015047,N0015295,N0014988,342.100303,341.836137,1.652627,2.357558,52.833211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.8924,0.457013,0.289429,0.106067,tractive,lateral,P268,provisional
E0015048,N0015296,N0015297,338.681105,338.431105,1.923296,2.455034,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.666784,0.326084,0.126578,tractive,lateral,P249,provisional
E0015049,N0015297,N0015298,338.431105,338.181105,2.455034,2.580736,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.9383,0.712468,0.332923,0.130592,tractive,lateral,P249,provisional
E0015050,N0015298,N0014998,338.181105,338.139139,2.580736,2.601584,5.24569,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,16.9383,0.712885,0.392245,0.116762,tractive,lateral,P249,provisional
E0015051,N0015299,N0015300,342.513674,340.433674,1.578429,1.605145,80.0,200,PVC-U,2.6,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.235177,0.025642,tractive,lateral,P249,drafted
E0015052,N0015300,N0015301,340.405841,339.775841,1.632978,1.585793,70.0,200,PVC-U,0.9,0.5,cover_min,minimum,3.6221,held,3.2393,0.136468,0.239295,0.053195,tractive,lateral,P249,drafted
E0015053,N0015301,N0015302,339.677013,339.117013,1.68462,1.651541,70.0,200,PVC-U,0.8,0.5,cover_min,minimum,3.6221,held,6.4787,0.272853,0.288546,0.07486,tractive,lateral,P249,drafted
E0015054,N0015302,N0014998,339.117013,339.076294,1.651541,1.664428,6.786519,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,7.5585,0.318704,0.274739,0.085988,tractive,lateral,P249,drafted
E0015055,N0015303,N0015005,337.19027,336.869285,3.576576,3.590706,64.196929,200,PVC-U,0.5,0.5,table11,minimum,3.5006,merrimack,100.1934,4.073431,0.563016,0.306551,tractive,main,P249,drafted
E0015056,N0015304,N0015305,338.754138,338.480777,1.55,1.8634,54.672234,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P249,provisional
E0015057,N0015305,N0015306,338.480777,338.230777,1.8634,2.280667,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031546,0.119061,0.03177,tractive,lateral,P249,provisional
E0015058,N0015306,N0015307,338.230777,337.980777,2.280667,2.558987,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.031962,0.119605,0.031952,tractive,lateral,P249,provisional
E0015059,N0015307,N0015005,337.980777,337.898791,2.558987,2.561201,16.397229,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.032379,0.120146,0.032134,tractive,lateral,P249,provisional
E0015060,N0015308,N0015026,330.592117,330.176193,4.290238,4.641953,83.18478,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,48.4131,2.034831,0.459248,0.216289,tractive,main,P294,provisional
E0015061,N0015309,N0015310,333.348898,332.963898,1.550119,1.565063,70.0,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,11.5751,0.485256,0.304931,0.106632,tractive,lateral,P294,provisional
E0015062,N0015310,N0015311,332.963898,332.578898,1.565063,2.096914,70.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,15.8942,0.666908,0.33713,0.123736,tractive,lateral,P294,provisional
E0015063,N0015311,N0015026,332.578898,332.515079,2.096914,2.303067,11.603458,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,21.6323,0.908047,0.371239,0.143154,tractive,lateral,P294,provisional
E0015064,N0015312,N0015313,342.85979,342.01979,1.700299,1.716355,35.0,200,PVC-U,2.4,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.228981,0.026104,tractive,lateral,P268,drafted
E0015065,N0015313,N0015314,342.01979,341.56979,1.716355,5.357609,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136093,0.195448,0.060866,tractive,lateral,P268,drafted
E0015066,N0015314,N0015315,341.56979,341.24479,5.357609,2.636192,65.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.9785,0.503211,0.298406,0.110936,tractive,lateral,P268,drafted
E0015067,N0015315,N0014988,341.24479,341.026827,2.636192,3.166868,43.592556,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.3774,0.730089,0.335477,0.132105,tractive,lateral,P268,drafted
E0015068,N0015316,N0015041,333.808726,333.52192,1.807882,1.816581,52.146468,200,PVC-U,0.55,0.5,cover_min,minimum,3.6221,held,3.2393,0.135802,0.201816,0.059476,tractive,lateral,P294,drafted
E0015069,N0015317,N0015318,334.895349,334.645349,1.613104,2.279333,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.8776,0.498241,0.297469,0.110424,tractive,lateral,P294,drafted
E0015070,N0015318,N0015319,334.645349,334.395349,2.279333,2.835516,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0372,0.589192,0.313649,0.119432,tractive,lateral,P294,drafted
E0015071,N0015319,N0015320,334.395349,334.345094,2.835516,3.044646,10.051109,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.893796,0.357295,0.145386,tractive,lateral,P294,drafted
E0015072,N0015320,N0015321,334.345094,334.145349,3.044646,3.730963,39.948891,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.2931,0.89388,0.357305,0.145393,tractive,lateral,P294,drafted
E0015073,N0015321,N0015322,334.145349,333.945349,3.730963,3.745233,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3729,0.93948,0.362859,0.148873,tractive,lateral,P294,drafted
E0015074,N0015322,N0015323,333.945349,333.745349,3.745233,3.645581,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,26.692,1.120882,0.38318,0.161966,tractive,lateral,P294,drafted
E0015075,N0015323,N0015030,333.745349,333.658446,3.645581,3.802736,17.380698,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8516,1.21175,0.392463,0.168137,tractive,lateral,P294,drafted
E0015076,N0015324,N0015325,335.390979,335.190979,1.55,1.753357,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P269,provisional
E0015077,N0015325,N0015326,335.190979,334.990979,1.753357,2.076038,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362471,0.268807,0.095252,tractive,lateral,P269,provisional
E0015078,N0015326,N0015047,334.990979,334.90946,2.076038,2.189386,16.303706,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408071,0.27918,0.100628,tractive,lateral,P269,provisional
E0015079,N0015327,N0015328,335.546069,335.506069,1.55,1.64188,4.0,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,4.3191,0.181069,0.272408,0.058986,tractive,lateral,P294,derived
E0015080,N0015328,N0015329,335.506069,334.099249,1.64188,1.588923,90.762625,200,PVC-U,1.55,0.5,ground,minimum,3.6221,held,10.7978,0.452705,0.426646,0.08094,tractive,lateral,P294,derived
E0015081,N0015329,N0015330,334.099249,333.798062,1.588923,1.633548,60.237375,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6192,0.529819,0.303311,0.113639,tractive,lateral,P294,derived
E0015082,N0015330,N0015331,333.798062,333.684954,1.633548,2.106275,22.621501,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.8585,0.666122,0.325982,0.126519,tractive,lateral,P294,derived
E0015083,N0015331,N0015332,333.684954,333.348062,2.106275,3.442191,67.378499,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.1145,0.970499,0.366526,0.151194,tractive,lateral,P294,derived
E0015084,N0015332,N0015041,333.348062,333.134946,3.442191,2.203555,42.623162,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.7728,1.166348,0.387891,0.165082,tractive,lateral,P294,derived
E0015085,N0015333,N0015334,328.541522,328.085188,1.55,1.620684,91.26684,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.4787,0.271603,0.244975,0.083387,tractive,lateral,P295,provisional
E0015086,N0015334,N0015335,328.085188,328.044123,1.620684,1.678594,3.73316,200,PVC-U,1.1,0.5,table11,minimum,3.6221,held,8.6382,0.362898,0.353105,0.079206,tractive,lateral,P295,provisional
E0015087,N0015335,N0015336,328.044123,327.869123,1.678594,2.441363,35.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362929,0.268916,0.095307,tractive,lateral,P295,provisional
E0015088,N0015336,N0015065,327.869123,327.595894,2.441363,1.943321,54.645791,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.718,0.408488,0.279271,0.100675,tractive,lateral,P295,provisional
E0015089,N0015337,N0015338,334.577717,334.369298,1.550029,1.589228,41.683806,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P269,derived
E0015090,N0015338,N0015339,334.369298,334.326089,1.589228,1.742789,6.647577,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,4.3191,0.181416,0.235145,0.065232,tractive,lateral,P269,derived
E0015091,N0015339,N0015340,334.326089,334.275147,1.742789,2.00592,10.188446,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.226739,0.23105,0.076765,tractive,lateral,P269,derived
E0015092,N0015340,N0015341,334.275147,334.193781,2.00592,2.342779,16.27321,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317358,0.257584,0.08958,tractive,lateral,P269,derived
E0015093,N0015341,N0015342,334.193781,334.094205,2.342779,2.67734,19.915159,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.317494,0.25762,0.089598,tractive,lateral,P269,derived
E0015094,N0015342,N0015047,334.094205,334.018438,2.67734,3.080408,15.153367,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,8.6382,0.362927,0.268915,0.095307,tractive,lateral,P269,derived
E0015095,N0015343,N0015060,328.531003,328.375173,1.653537,1.735393,31.166063,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,5.3989,0.226336,0.230917,0.076702,tractive,lateral,P295,provisional
E0015096,N0015344,N0015345,333.780512,333.155512,1.968878,1.561071,25.0,200,PVC-U,2.5,0.5,ground,minimum,3.6221,held,17.7166,0.743349,0.589417,0.091013,tractive,lateral,P294,drafted
E0015097,N0015345,N0015346,333.155512,332.905512,1.561071,2.972326,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.3749,0.938845,0.362783,0.148826,tractive,lateral,P294,drafted
E0015098,N0015346,N0015347,332.905512,332.655512,2.972326,3.968542,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,29.4171,1.23449,0.394706,0.169646,tractive,lateral,P294,drafted
E0015099,N0015347,N0015348,332.655512,332.615512,3.968542,4.079404,5.0,200,PVC-U,0.8,0.5,table11,minimum,3.6221,held,32.6565,1.370708,0.480721,0.159127,tractive,lateral,P294,drafted
E0015100,N0015348,N0015349,332.615512,332.392697,4.079404,4.229313,44.563091,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.7362,1.416017,0.4116,0.181247,tractive,lateral,P294,drafted
E0015101,N0015349,N0015350,332.392697,332.065512,4.229313,5.504617,65.436909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,34.816,1.461656,0.415594,0.18405,tractive,lateral,P294,drafted
E0015102,N0015350,N0015351,332.065512,332.009455,5.504617,5.609655,11.211355,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,36.9756,1.552735,0.423296,0.189523,tractive,lateral,P294,drafted
E0015103,N0015351,N0015352,332.009455,331.679495,5.609655,4.880685,65.991988,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,41.2947,1.733897,0.437671,0.19998,tractive,lateral,P294,drafted
E0015104,N0015352,N0015030,331.679495,331.248027,4.880685,6.213155,86.293772,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,44.534,1.870249,0.447768,0.207519,tractive,lateral,P294,drafted
E0015105,N0015353,N0015354,327.423999,327.148999,1.55,2.923419,55.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P295,drafted
E0015106,N0015354,N0015355,327.148999,326.948999,2.923419,3.262061,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000458,0.022936,0.005639,tractive,lateral,P295,drafted
E0015107,N0015355,N0015356,326.948999,326.748999,3.262061,3.226373,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000792,0.029158,0.006924,tractive,lateral,P295,drafted
E0015108,N0015356,N0015055,326.748999,326.659177,3.226373,3.204989,17.964394,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.001125,0.033816,0.007928,tractive,lateral,P295,drafted
E0015109,N0015357,N0015055,322.970774,322.674515,6.699788,7.189651,59.251835,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,45.0483,1.899459,0.44986,0.209101,tractive,lateral,P295,drafted
E0015110,N0015358,N0015359,327.535846,327.493188,1.55,1.590583,8.53155,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P295,derived
E0015111,N0015359,N0015360,327.493188,327.441523,1.590583,1.638128,10.33309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045338,0.134969,0.037256,tractive,lateral,P295,derived
E0015112,N0015360,N0015361,327.441523,327.33826,1.638128,1.724606,20.652498,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090692,0.170752,0.050705,tractive,lateral,P295,derived
E0015113,N0015361,N0015362,327.33826,327.286595,1.724606,1.785488,10.33309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,3.2393,0.136131,0.195466,0.060873,tractive,lateral,P295,derived
E0015114,N0015362,N0015363,327.286595,326.986595,1.785488,2.460396,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,4.3191,0.181484,0.214862,0.069352,tractive,lateral,P295,derived
E0015115,N0015363,N0015364,326.986595,326.686595,2.460396,3.064992,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227251,0.23122,0.076844,tractive,lateral,P295,derived
E0015116,N0015364,N0015365,326.686595,326.386595,3.064992,3.468111,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318286,0.257826,0.089701,tractive,lateral,P295,derived
E0015117,N0015365,N0015055,326.386595,326.344097,3.468111,3.52007,8.499656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.5585,0.318786,0.257956,0.089766,tractive,lateral,P295,derived
E0015118,N0015366,N0015060,328.61214,328.351227,1.55,1.759338,52.18249,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.090534,0.170652,0.050666,tractive,lateral,P295,provisional
E0015119,N0015367,N0015070,328.514868,327.312924,1.733026,1.734409,57.235429,200,PVC-U,2.1,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.350761,0.049742,tractive,lateral,P295,derived
E0015120,N0015368,N0015369,328.604851,328.304851,1.578315,1.811696,60.0,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,4.3191,0.181069,0.214701,0.06928,tractive,lateral,P295,provisional
E0015121,N0015369,N0015370,328.303799,327.467843,1.812748,1.556968,23.884456,200,PVC-U,3.5,0.5,cover_min,minimum,3.6221,held,9.718,0.407905,0.545075,0.063902,tractive,lateral,P295,provisional
E0015122,N0015370,N0015371,327.450589,327.378338,1.574222,1.569752,11.115544,200,PVC-U,0.65,0.5,cover_min,minimum,3.6221,held,15.1169,0.63444,0.351764,0.116152,tractive,lateral,P295,provisional
E0015123,N0015371,N0015372,327.378338,327.078338,1.569752,1.849396,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,17.2765,0.725067,0.334754,0.131676,tractive,lateral,P295,provisional
E0015124,N0015372,N0015373,327.078338,326.778338,1.849396,2.365339,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.7552,0.99717,0.36961,0.153161,tractive,lateral,P295,provisional
E0015125,N0015373,N0015374,326.778338,326.478338,2.365339,2.631251,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,31.3137,1.31454,0.402367,0.174856,tractive,lateral,P295,provisional
E0015126,N0015374,N0015070,326.478338,326.377495,2.631251,2.669838,20.16855,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,33.4732,1.405575,0.410673,0.180599,tractive,lateral,P295,provisional
E0015127,N0015375,N0015376,328.289995,326.887495,1.974257,2.014971,85.0,200,PVC-U,1.65,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.202004,0.028393,tractive,lateral,P295,provisional
E0015128,N0015376,N0015065,326.887495,326.452446,2.014971,3.086769,87.009723,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,5.3989,0.227044,0.231151,0.076812,tractive,lateral,P295,provisional
E0015129,N0015377,N0015093,325.81584,324.028554,1.766405,1.769878,51.065329,200,PVC-U,3.5,0.5,cover_min,minimum,3.6221,held,0.7416,0.03109,0.227407,0.020391,tractive,lateral,P340,provisional
E0015130,N0015378,N0015379,315.73557,315.48557,6.763209,7.619471,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.071254,0.15744,0.045525,tractive,main,P347,provisional
E0015131,N0015379,N0015380,315.48557,315.23557,7.619471,9.005152,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.4832,0.071671,0.157751,0.045644,tractive,main,P347,provisional
E0015132,N0015380,N0015092,315.23557,315.192857,9.005152,9.235213,6.101822,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,1.4832,0.072087,0.177307,0.042357,tractive,main,P347,provisional
E0015133,N0015381,N0015382,314.937178,314.637178,9.348406,9.897124,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.006864,0.068795,0.016516,tractive,lateral,P347,provisional
E0015134,N0015382,N0015383,314.637178,314.337178,9.897124,10.353557,60.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007364,0.070617,0.017011,tractive,lateral,P347,provisional
E0015135,N0015383,N0015384,314.337178,314.169137,10.353557,9.90969,33.608223,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.007864,0.072357,0.017488,tractive,lateral,P347,provisional
E0015136,N0015384,N0015385,314.169137,313.987178,9.90969,9.738683,36.391777,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008144,0.073299,0.017748,tractive,lateral,P347,provisional
E0015137,N0015385,N0015386,313.987178,313.737178,9.738683,10.282445,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008448,0.074297,0.018025,tractive,lateral,P347,provisional
E0015138,N0015386,N0015387,313.737178,313.487178,10.282445,10.855718,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.008864,0.075624,0.018395,tractive,lateral,P347,provisional
E0015139,N0015387,N0015092,313.487178,313.407666,10.855718,11.020404,15.902295,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.009281,0.076912,0.018756,tractive,lateral,P347,provisional
E0015140,N0015388,N0015093,325.858112,324.206442,1.55,1.591989,84.700979,200,PVC-U,1.95,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P340,provisional
E0015141,N0015389,N0015390,307.790156,307.350156,6.031987,7.268374,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.164764,0.215102,0.064915,tractive,sub main,P358,provisional
E0015142,N0015390,N0015391,307.350156,306.910156,7.268374,8.43866,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.165431,0.215388,0.065034,tractive,sub main,P358,provisional
E0015143,N0015391,N0015392,306.910156,306.470156,8.43866,9.778745,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.166098,0.215673,0.065153,tractive,sub main,P358,provisional
E0015144,N0015392,N0015393,306.470156,306.030156,9.778745,11.053431,80.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.166764,0.215957,0.065272,tractive,sub main,P358,provisional
E0015145,N0015393,N0015394,306.030156,305.894832,11.053431,11.461277,24.604368,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.167431,0.216241,0.06539,tractive,sub main,P358,provisional
E0015146,N0015394,N0015395,305.894832,305.755156,11.461277,11.929231,25.395632,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.167636,0.216328,0.065426,tractive,sub main,P358,provisional
E0015147,N0015395,N0015396,316.134387,315.836064,1.55,3.111384,54.240496,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.167848,0.216417,0.065464,tractive,sub main,P358,provisional
E0015148,N0015396,N0015397,315.836064,315.479612,3.111384,5.580203,64.809561,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.1683,0.216609,0.065544,tractive,sub main,P347,provisional
E0015149,N0015397,N0015398,315.479612,315.016171,5.580203,7.976902,84.262018,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.16884,0.216837,0.065639,tractive,sub main,P347,provisional
E0015150,N0015398,N0015399,315.016171,314.731887,7.976902,9.293046,51.687926,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.169542,0.217133,0.065763,tractive,sub main,P347,provisional
E0015151,N0015399,N0015400,314.731887,314.478959,9.293046,10.017929,45.987026,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.169973,0.217314,0.065839,tractive,sub main,P347,provisional
E0015152,N0015400,N0015401,314.478959,314.064602,10.017929,11.025425,75.337637,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.170356,0.217474,0.065906,tractive,sub main,P347,provisional
E0015153,N0015401,N0015402,314.064602,313.844602,11.025425,11.290866,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.170984,0.217737,0.066016,tractive,sub main,P347,provisional
E0015154,N0015402,N0015403,313.844602,313.624602,11.290866,11.651125,40.0,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.171317,0.217876,0.066075,tractive,sub main,P347,provisional
E0015155,N0015403,N0015091,313.624602,313.527722,11.651125,11.821918,17.614438,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,2.9664,0.171651,0.218016,0.066133,tractive,sub main,P347,provisional
E0015156,N0015404,N0015101,320.616779,320.566779,1.55,1.693872,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P340,provisional
E0015157,N0015405,N0015101,315.495218,315.390753,6.943045,6.869897,20.89284,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.283709,0.24845,0.085075,tractive,lateral,P340,provisional
E0015158,N0015406,N0015102,324.076923,324.005859,1.55,1.636353,14.21267,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.2248,0.09327,0.172363,0.051346,tractive,lateral,P323,provisional
E0015159,N0015407,N0015102,324.183337,324.086708,1.55,1.555504,14.866069,200,PVC-U,0.65,0.5,ground,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0015160,N0015408,N0015103,323.811359,323.751275,1.55,1.695716,12.016655,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.7416,0.03109,0.118459,0.031568,tractive,lateral,P323,provisional
E0015161,N0015409,N0015410,322.990408,322.889289,1.971811,2.562584,20.223748,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000437,0.022456,0.005542,tractive,lateral,P323,provisional
E0015162,N0015410,N0015103,322.889289,322.765596,2.562584,2.681395,24.738634,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000605,0.025949,0.006253,tractive,lateral,P323,provisional
E0015163,N0015411,N0015116,315.912781,315.76471,7.600952,7.687744,29.614186,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,43.7549,1.851034,0.446379,0.206473,tractive,main,P323,provisional
E0015164,N0015412,N0015118,322.420551,322.363978,1.55,1.580206,11.314571,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P323,provisional
E0015165,N0015413,N0015118,318.875042,318.770311,4.987324,5.173872,20.94604,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3154,0.691658,0.329848,0.12878,tractive,main,P323,provisional
E0015166,N0015414,N0015415,312.94854,312.826809,1.715766,2.009006,24.346176,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.406403,0.278815,0.100437,tractive,main,P359,derived
E0015167,N0015415,N0015416,312.826809,312.733884,2.009006,2.192965,18.585047,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.406606,0.27886,0.10046,tractive,main,P359,derived
E0015168,N0015416,N0015417,312.733884,312.692974,2.192965,2.25597,6.293788,200,PVC-U,0.65,0.5,table11,minimum,3.6221,held,9.6409,0.406761,0.305462,0.094442,tractive,main,P359,derived
E0015169,N0015417,N0015418,312.692974,312.64967,2.25597,2.342059,7.873477,200,PVC-U,0.55,0.5,table11,minimum,3.6221,held,9.6409,0.406814,0.288288,0.098244,tractive,main,P359,derived
E0015170,N0015418,N0015419,312.64967,312.553807,2.342059,2.523616,17.429606,200,PVC-U,0.55,0.5,uniform,minimum,3.6221,held,9.6409,0.406879,0.288302,0.098252,tractive,main,P359,derived
E0015171,N0015419,N0015420,312.553807,312.513435,2.523616,2.645196,6.728795,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,9.6409,0.407024,0.297168,0.09627,tractive,main,P359,derived
E0015172,N0015420,N0015421,312.513435,312.472556,2.645196,2.796975,8.175656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.407081,0.278964,0.100514,tractive,main,P359,derived
E0015173,N0015421,N0015422,312.472556,312.431677,2.796975,2.926935,8.175819,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.407149,0.278979,0.100522,tractive,main,P359,derived
E0015174,N0015422,N0015423,312.431677,312.372499,2.926935,3.048857,11.835577,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.407217,0.278993,0.10053,tractive,main,P359,derived
E0015175,N0015423,N0015424,312.372499,312.331918,3.048857,3.141226,4.271699,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,9.6409,0.407315,0.348428,0.08644,tractive,main,P359,derived
E0015176,N0015424,N0015425,312.331918,312.187405,3.141226,3.536411,28.902662,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.407351,0.279023,0.100545,tractive,main,P359,derived
E0015177,N0015425,N0015426,312.187405,312.131104,3.536411,3.769256,11.260146,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.407592,0.279075,0.100573,tractive,main,P359,derived
E0015178,N0015426,N0015427,312.131104,311.931104,3.769256,4.461962,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.407686,0.279096,0.100584,tractive,main,P359,derived
E0015179,N0015427,N0015428,311.931104,311.731104,4.461962,4.712103,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.408019,0.279169,0.100622,tractive,main,P359,derived
E0015180,N0015428,N0015429,311.731104,311.65266,4.712103,4.832875,15.688909,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.408352,0.279241,0.10066,tractive,main,P359,derived
E0015181,N0015429,N0015430,311.65266,311.584706,4.832875,4.997722,13.59073,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.408483,0.27927,0.100675,tractive,main,P359,derived
E0015182,N0015430,N0015431,311.584706,311.534718,4.997722,5.11024,9.997593,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.408596,0.279294,0.100688,tractive,main,P359,derived
E0015183,N0015431,N0015432,311.534718,311.490913,5.11024,5.21682,8.760976,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.40868,0.279313,0.100697,tractive,main,P359,derived
E0015184,N0015432,N0015433,311.490913,311.450573,5.21682,5.347766,8.067956,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.408753,0.279329,0.100706,tractive,main,P359,derived
E0015185,N0015433,N0015434,311.450573,311.408683,5.347766,5.472207,4.409517,200,PVC-U,0.95,0.5,table11,minimum,3.6221,held,9.6409,0.40882,0.348841,0.086587,tractive,main,P359,derived
E0015186,N0015434,N0015435,311.408683,311.353362,5.472207,5.816866,11.0643,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.408857,0.279351,0.100718,tractive,main,P359,derived
E0015187,N0015435,N0015436,311.353362,311.230731,5.816866,7.142225,24.526182,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.408949,0.279371,0.100728,tractive,main,P359,derived
E0015188,N0015436,N0015437,311.230731,311.095161,7.142225,10.572717,27.114008,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.409153,0.279416,0.100751,tractive,main,P359,derived
E0015189,N0015437,N0015438,311.095161,311.029207,10.572717,11.624785,13.190804,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.409379,0.279465,0.100777,tractive,main,P359,derived
E0015190,N0015438,N0015439,311.029207,310.963929,11.624785,11.968688,13.055472,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.409489,0.279489,0.10079,tractive,main,P359,derived
E0015191,N0015439,N0015440,321.359468,321.06003,1.573149,3.006895,59.887636,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,9.6409,0.409598,0.279513,0.100802,tractive,main,P359,derived
E0015192,N0015440,N0015441,321.06003,320.82627,3.006895,4.00152,46.75208,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.410097,0.279621,0.100859,tractive,main,P347,derived
E0015193,N0015441,N0015442,320.82627,320.695844,4.00152,4.291308,26.085193,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.410487,0.279706,0.100904,tractive,main,P347,derived
E0015194,N0015442,N0015443,320.695844,320.589785,4.291308,4.367551,21.211683,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.410704,0.279753,0.100929,tractive,main,P347,derived
E0015195,N0015443,N0015444,320.589785,320.519062,4.367551,4.397747,14.144602,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.410881,0.279791,0.100949,tractive,main,P347,derived
E0015196,N0015444,N0015445,320.519062,320.413003,4.397747,4.445976,21.211917,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.410999,0.279817,0.100962,tractive,main,P347,derived
E0015197,N0015445,N0015446,320.413003,320.307246,4.445976,4.574529,21.151351,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.411175,0.279855,0.100982,tractive,main,P347,derived
E0015198,N0015446,N0015447,320.307246,320.166944,4.574529,5.02962,28.060376,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.411352,0.279894,0.101002,tractive,main,P347,derived
E0015199,N0015447,N0015091,320.166944,320.039858,5.02962,5.309782,25.417244,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.411585,0.279944,0.101029,tractive,main,P347,derived
E0015200,N0015448,N0015136,316.328984,316.174984,1.562709,1.566654,11.0,200,PVC-U,1.4,0.5,cover_min,minimum,3.6221,held,1.4832,0.06218,0.213259,0.033878,tractive,lateral,P350,provisional
E0015201,N0015449,N0015450,314.861769,314.651331,1.556932,2.320623,42.087695,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,2.9664,0.12436,0.1897,0.058437,tractive,lateral,P350,drafted
E0015202,N0015450,N0015451,314.651331,314.511769,2.320623,2.369181,27.912305,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280162,0.247443,0.084584,tractive,lateral,P350,drafted
E0015203,N0015451,N0015452,314.511769,314.161804,2.369181,1.712952,69.99309,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,6.6745,0.280394,0.247509,0.084616,tractive,lateral,P350,drafted
E0015204,N0015452,N0015453,314.161804,314.111769,1.712952,1.720842,10.00691,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.312068,0.256195,0.088889,tractive,lateral,P350,drafted
E0015205,N0015453,N0015454,314.111769,314.070214,1.720842,1.79267,5.936469,200,PVC-U,0.7,0.5,table11,minimum,3.6221,held,7.4161,0.312151,0.287834,0.082147,tractive,lateral,P350,drafted
E0015206,N0015454,N0015455,314.070214,313.620214,1.79267,2.622889,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,7.4161,0.312201,0.25623,0.088906,tractive,lateral,P350,drafted
E0015207,N0015455,N0015456,313.620214,313.170214,2.622889,3.162855,90.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,9.6409,0.406221,0.278776,0.100416,tractive,lateral,P350,drafted
E0015208,N0015456,N0015457,313.170214,313.129579,3.162855,3.213134,4.063531,200,PVC-U,1.0,0.5,table11,minimum,3.6221,held,9.6409,0.406971,0.354551,0.085375,tractive,lateral,P350,drafted
E0015209,N0015457,N0015458,313.129579,312.665854,3.213134,4.680795,92.744902,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.3825,0.438095,0.285565,0.104001,tractive,lateral,P350,drafted
E0015210,N0015458,N0015459,312.665854,312.622324,4.680795,4.75289,7.255098,200,PVC-U,0.6,0.5,table11,minimum,3.6221,held,10.3825,0.438868,0.304399,0.099691,tractive,lateral,P350,drafted
E0015211,N0015459,N0015460,312.622324,312.422324,4.75289,4.43229,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.470018,0.29202,0.107462,tractive,lateral,P350,drafted
E0015212,N0015460,N0015461,312.422324,312.222324,4.43229,4.008481,40.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,11.1241,0.470352,0.292085,0.107498,tractive,lateral,P350,drafted
E0015213,N0015461,N0015462,312.222324,312.147324,4.008481,4.094955,15.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,12.6073,0.532865,0.303861,0.113944,tractive,lateral,P350,drafted
E0015214,N0015462,N0015463,312.147324,311.903411,4.094955,5.102784,48.782633,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,14.0906,0.59517,0.314647,0.119999,tractive,lateral,P350,drafted
E0015215,N0015463,N0015464,311.903411,311.47241,5.102784,5.992434,86.200209,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,16.3154,0.688847,0.329428,0.128533,tractive,lateral,P350,drafted
E0015216,N0015464,N0015465,311.47241,311.041237,5.992434,7.258811,86.23445,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,18.5402,0.782836,0.342863,0.136532,tractive,lateral,P350,drafted
E0015217,N0015465,N0015466,311.041237,310.647324,7.258811,5.270675,78.782708,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,20.765,0.876825,0.355175,0.144068,tractive,lateral,P350,drafted
E0015218,N0015466,N0015467,310.647324,310.607043,5.270675,5.278455,3.222446,200,PVC-U,1.25,0.5,table11,minimum,3.6221,held,20.765,0.877481,0.488918,0.115762,tractive,lateral,P350,drafted
E0015219,N0015467,N0015468,310.607043,310.304725,5.278455,5.525658,60.463617,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2482,0.939688,0.362884,0.148889,tractive,lateral,P350,drafted
E0015220,N0015468,N0015132,310.304725,309.853451,5.525658,6.507236,90.254834,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,22.2482,0.940192,0.362944,0.148927,tractive,lateral,P350,drafted
E0015221,N0015469,N0015470,386.393977,386.343977,9.035711,9.711535,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095241,0.173573,0.05183,tractive,main,P339,provisional
E0015222,N0015470,N0015471,386.343977,386.287675,9.711535,9.250655,11.260292,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095324,0.173624,0.05185,tractive,main,P339,provisional
E0015223,N0015471,N0015472,386.287675,386.211517,9.250655,8.018219,15.231546,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095418,0.173681,0.051873,tractive,main,P339,provisional
E0015224,N0015472,N0015473,386.211517,386.171173,8.018219,8.011444,3.508162,200,PVC-U,1.15,0.5,table11,minimum,3.6221,held,2.1596,0.095545,0.230879,0.042865,tractive,main,P339,provisional
E0015225,N0015473,N0015474,386.171173,386.121446,8.011444,8.173201,9.945462,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095574,0.173776,0.051911,tractive,main,P339,provisional
E0015226,N0015474,N0015475,386.121446,386.007429,8.173201,9.134631,22.803509,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095657,0.173826,0.051931,tractive,main,P339,provisional
E0015227,N0015475,N0015144,386.007429,385.942237,9.134631,8.405877,13.038405,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,2.1596,0.095847,0.173942,0.051978,tractive,main,P339,provisional
E0015228,N0015476,N0015477,392.214697,392.108431,1.55343,1.697691,21.253144,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P339,provisional
E0015229,N0015477,N0015144,392.108431,392.044792,1.697691,2.303322,12.727922,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000177,0.014658,0.004031,tractive,lateral,P339,provisional
E0015230,N0015478,N0015173,351.843826,349.513275,1.55037,1.570251,55.489297,200,PVC-U,4.2,0.5,cover_min,minimum,3.6221,held,2.1596,0.090534,0.350696,0.03122,tractive,lateral,P248,drafted
E0015231,N0015479,N0015160,343.753067,343.542641,6.198959,6.224357,42.085223,200,PVC-U,0.5,0.5,table11,minimum,3.354,merrimack,142.7,5.572318,0.615137,0.361155,tractive,sub main,P248,drafted
E0015232,N0015480,N0015173,349.618431,349.4649,1.551308,1.618627,30.706218,200,PVC-U,0.5,0.5,cover_min,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,drafted
E0015233,N0015481,N0015482,353.656573,353.571133,1.55,2.093326,17.088007,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P248,provisional
E0015234,N0015482,N0015183,353.571133,353.493352,2.093326,2.428004,15.556349,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.04541,0.135042,0.037283,tractive,lateral,P248,provisional
E0015235,N0015483,N0015484,354.562762,354.512762,1.55,2.112421,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.0,0.0,0.0,tractive,lateral,P248,provisional
E0015236,N0015484,N0015485,354.512762,354.426748,2.112421,1.738291,17.202941,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,8.3e-05,0.009897,0.003161,tractive,lateral,P248,provisional
E0015237,N0015485,N0015183,354.426748,354.356037,1.738291,1.565319,14.142136,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.000227,0.016552,0.004388,tractive,lateral,P248,provisional
E0015238,N0015486,N0015150,349.146952,349.000168,3.412314,3.909713,29.356656,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.454054,0.288832,0.105747,tractive,lateral,P248,provisional
E0015239,N0015487,N0015488,344.176359,343.901476,3.699892,4.086043,54.97665,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,13.8295,0.58388,0.312755,0.118926,tractive,lateral,P248,drafted
E0015240,N0015488,N0015489,343.901476,343.651476,4.086043,4.41191,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,15.6509,0.660696,0.325147,0.126033,tractive,lateral,P248,drafted
E0015241,N0015489,N0015490,343.651476,343.395038,4.41191,5.221997,51.287598,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,19.2937,0.813827,0.347036,0.139064,tractive,lateral,P248,drafted
E0015242,N0015490,N0015491,343.395038,343.231841,5.221997,5.693787,32.639205,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,21.1151,0.890612,0.356899,0.14514,tractive,lateral,P248,drafted
E0015243,N0015491,N0015492,343.231841,342.981841,5.693787,5.945527,50.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,23.3399,0.984154,0.368113,0.152204,tractive,lateral,P248,drafted
E0015244,N0015492,N0015493,342.981841,342.723471,5.945527,6.600107,51.674045,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,27.3218,1.151504,0.386368,0.164071,tractive,lateral,P248,drafted
E0015245,N0015493,N0015160,342.723471,342.595953,6.600107,7.171045,25.503627,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,28.8051,1.214115,0.392698,0.168294,tractive,lateral,P248,drafted
E0015246,N0015494,N0015495,430.323167,430.083167,12.656325,12.169366,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.9017,merrimack,472.397,15.926275,0.741977,0.495006,tractive,sub main,P251,derived
E0015247,N0015495,N0015496,430.083167,429.843167,12.169366,11.824313,60.0,250,PVC-U,0.4,0.375,table11,minimum,2.8993,merrimack,475.6364,16.022363,0.743092,0.49676,tractive,sub main,P251,derived
E0015248,N0015496,N0015497,429.843167,429.772015,11.824313,11.700977,17.787951,250,PVC-U,0.4,0.375,table11,minimum,2.8985,merrimack,476.7162,16.054709,0.743466,0.49735,tractive,sub main,P251,derived
E0015249,N0015497,N0015498,429.772015,429.436266,11.700977,11.266736,83.9372,250,PVC-U,0.4,0.375,table11,minimum,2.8985,merrimack,476.7162,16.054857,0.743468,0.497353,tractive,sub main,P251,derived
E0015250,N0015498,N0015499,429.436266,429.276266,11.266736,11.212259,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8961,merrimack,479.9555,16.151041,0.744575,0.499106,tractive,sub main,P251,derived
E0015251,N0015499,N0015500,429.276266,429.116266,11.212259,11.036169,40.0,250,PVC-U,0.4,0.375,table11,minimum,2.8946,merrimack,482.1151,16.214986,0.745308,0.50027,tractive,sub main,P251,derived
E0015252,N0015500,N0015203,429.116266,429.041382,11.036169,10.973663,18.721133,250,PVC-U,0.4,0.375,table11,minimum,2.8938,merrimack,483.1949,16.247113,0.745675,0.500855,tractive,sub main,P251,derived
E0015253,N0015501,N0015203,436.895101,436.460723,2.739085,3.554322,86.875628,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,47.8376,2.009052,0.457497,0.214938,tractive,lateral,P251,derived
E0015254,N0015502,N0015503,435.874591,435.824591,1.55,1.660089,10.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045267,0.134896,0.037231,tractive,lateral,P251,provisional
E0015255,N0015503,N0015504,435.824591,435.78336,1.660089,1.791286,8.246211,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045351,0.134982,0.037261,tractive,lateral,P251,provisional
E0015256,N0015504,N0015208,435.78336,435.726351,1.791286,1.875394,11.401754,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,1.0798,0.045419,0.135052,0.037286,tractive,lateral,P251,provisional
E0015257,N0015505,N0015208,435.886532,435.813731,1.568699,1.788014,14.56022,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,10.7978,0.452887,0.288596,0.10562,tractive,lateral,P251,provisional
E0015258,N0015506,N0015210,342.905395,342.858078,5.930451,5.87941,23.65831,1200,GRP,0.2,0.075,table11,dod,1.6568,merrimack,48503.7755,939.372165,1.536785,0.531807,velocity,trunk main,P321,drafted
E0015259,N0015507,N0015508,435.417865,435.267865,2.235577,2.96593,30.0,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004399,0.058175,0.013721,tractive,trunk main,P250,drafted
E0015260,N0015508,N0015509,435.267865,435.057548,2.96593,1.934304,42.063476,200,PVC-U,0.5,0.5,table11,minimum,3.6221,held,0.0,0.004649,0.059413,0.014038,tractive,trunk main,P250,drafted
